    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Bosch%20CS5800iAW%205%20ORE-S",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 391,
    "manufacturer": "Bosch",
    "model": "Compress 5800i AW 7",
    "product_code": "8738213466",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/products/heat-pumps/compress-5800i-aw-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 5.86,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.68,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1100,
    "depth": 540,
    "weight": 143,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 5800i AW 7 is a 7 kW air source heat pump, using R290 refrigerant.",
    "notes": "Model AW 7 OR-S. Product information sheet gives rated heat output 7 kW, outdoor sound power 42 dB(A), WTOL 60°C and COPd 4.68 at Tj +7°C. Refrigerant not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 3690,
    "price_max": 4930,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 5800i AW 7"
    ],
    "mcs_listed": true,
    "mcs_cert": "MCS HP0329/07",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Bosch%20CS5800iAW%207%20ORE-S",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 392,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 4kW (230V)",
    "product_code": "7738602277",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 2.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 717,
    "width": 1295,
    "depth": 426,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 4kW (230V) is a 4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 4 R-S. Product information sheet gives rated heat output 4 kW, outdoor sound power 55 dB(A), WTOL 60°C and COPd 4.41 at Tj +7°C. Refrigerant not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 2333.33,
    "price_max": 2932.05,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 4kW (230V)"
    ],
    "mcs_listed": true,
    "mcs_cert": "041-K044-01 a",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CS2000AWF%204%20R-S",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=737",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 393,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 6kW (230V)",
    "product_code": "7738602278",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 2.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 717,
    "width": 1295,
    "depth": 426,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 6kW (230V) is a 6 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 6 R-S. Product information sheet gives rated heat output 6 kW, outdoor sound power 58 dB(A), WTOL 60°C and COPd 4.54 at Tj +7°C. Refrigerant not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 2452.72,
    "price_max": 3320.62,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 6kW (230V)"
    ],
    "mcs_listed": true,
    "mcs_cert": "041-K044-01 b",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CS2000AWF%206%20R-S",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 394,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 8kW (230V)",
    "product_code": "7738602279",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 3.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.34,
    "cop_cond": "A7/W35",
    "scop": 5.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1385,
    "depth": 523,
    "weight": 105,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 8kW (230V) is a 7 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 2875,
    "price_max": 3578.05,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 8kW (230V)"
    ],
    "mcs_listed": true,
    "mcs_cert": "041-K044-02 a",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CS2000AWF%208%20R-S",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 395,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 10kW (230V)",
    "product_code": "7738602280",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 3.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 5.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1385,
    "depth": 523,
    "weight": 105,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 10kW (230V) is a 8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 3225,
    "price_max": 4022.48,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 10kW (230V)",
      "CS2000AWF 10 R-S"
    ],
    "mcs_listed": true,
    "mcs_cert": "041-K044-02 b",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CS2000AWF%2010%20R-S",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 396,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 12kW (230V)",
    "product_code": "7738602281",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 5.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1385,
    "depth": 523,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 12kW (230V) is a 12 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 3641.67,
    "price_max": 4534.9,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 12kW (230V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 397,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 14kW (230V)",
    "product_code": "7738602282",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 5.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.66,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1385,
    "depth": 523,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 14kW (230V) is a 12 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 4000,
    "price_max": 4955.05,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 14kW (230V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 398,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 16kW (230V)",
    "product_code": "7738602283",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 13,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 6.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1385,
    "depth": 523,
    "weight": 129,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 16kW (230V) is a 13 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 4162.5,
    "price_max": 5188.19,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 16kW (230V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 399,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 18kW (400V)",
    "product_code": "7738602287",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 10.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 1120,
    "depth": 528,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 18kW (400V) is a 18 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 6641.67,
    "price_max": 7549.98,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 18kW (400V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 400,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 22kW (400V)",
    "product_code": "7738602288",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 12.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 1120,
    "depth": 528,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 22kW (400V) is a 22 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 6891.67,
    "price_max": 7831.69,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 22kW (400V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 401,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 26kW (400V)",
    "product_code": "7738602289",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 13.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.72,
    "cop_cond": "A7/W35",
    "scop": 4.39,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 1120,
    "depth": 528,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 26kW (400V) is a 26 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 7366.48,
    "price_max": 8268.83,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 26kW (400V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 402,
    "manufacturer": "Bosch",
    "model": "Compress 2000 AWF 30kW (400V)",
    "product_code": "7738602290",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/professional/support/literature/compress-2000-awf-installation-and-operating-instructions-1",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 14.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.73,
    "cop_cond": "A7/W35",
    "scop": 3.94,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1557,
    "width": 1120,
    "depth": 528,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 2000 AWF 30kW (400V) is a 30 kW air source heat pump, using R32 refrigerant.",
    "notes": "Model CS2000AWF 8 R-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 8225,
    "price_max": 9334.98,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 2000 AWF 30kW (400V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 403,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW 5kW (230V)",
    "product_code": "8738210255",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/products/heat-pumps/directory/compress-7001i-aw",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.69,
    "cop_cond": "A7/W35",
    "scop": 4.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 440,
    "depth": 930,
    "weight": null,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW 5kW (230V) is a 4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Model CS7001iAW 5 OR-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 2225.99,
    "price_max": 2225.99,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 7001i AW 5kW (230V)"
    ],
    "mcs_listed": true,
    "mcs_cert": "011-1W0122_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Bosch%20CS7001iAW%205%20ORE-S",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 404,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW 7kW (230V)",
    "product_code": "8738210256",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/products/heat-pumps/directory/compress-7001i-aw",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.31,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 440,
    "depth": 930,
    "weight": null,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW 7kW (230V) is a 5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Model CS7001iAW 7 OR-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Worcester Bosch Compress 7001i AW 7kW (230V)"
    ],
    "mcs_listed": true,
    "mcs_cert": "011-1W0123_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Bosch%20CS7001iAW%207%20ORE-S"
  },
  {
    "id": 405,
    "manufacturer": "Bosch",
    "model": "Compress 7000i AW 9kW (230V)",
    "product_code": "8738210257",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/products/heat-pumps/directory/compress-7001i-aw",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.02,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 440,
    "depth": 930,
    "weight": null,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7000i AW 9kW (230V) is a 7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Model CS7001iAW 9 OR-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 1279,
    "price_max": 1279,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 7000i AW 9kW (230V)"
    ],
    "mcs_listed": true,
    "mcs_cert": "011-1W0124_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Bosch%20CS7001iAW%209%20ORE-S",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 406,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW 13kW (230V)",
    "product_code": "7738602089",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/products/heat-pumps/directory/compress-7001i-aw",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.68,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 545,
    "depth": 1122,
    "weight": null,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW 13kW (230V) is a 9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Model CS7001iAW 13 OR-S. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": 3786.99,
    "price_max": 3786.99,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Worcester Bosch Compress 7001i AW 13kW (230V)"
    ],
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 407,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW 17kW (400V)",
    "product_code": "7738601998",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.worcester-bosch.co.uk/products/heat-pumps/directory/compress-7001i-aw",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 3.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 545,
    "depth": 1122,
    "weight": null,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW 17kW (400V) is a 10 kW air source heat pump, using R410A refrigerant.",
    "notes": "Model CS7001iAW 17 OR-T. Values from ERP product information sheet. COP is COPd at Tj +7°C, treated as A7/W35 equivalent. SCOP field uses seasonal space heating energy efficiency for low-temperature application divided by 100. Refrigerant, dimensions and weight not stated in supplied ERP datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Worcester Bosch Compress 7001i AW 17kW (400V)"
    ],
    "mcs_listed": false
  },
  {
    "id": 408,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 100P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": 38,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 2.47,
    "eer_cond": "A35/W7",
    "seer": 4.31,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 32,
    "max_cool_capacity": 32,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 527,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 38 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 409,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 130P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 48,
    "max_heat_capacity": 48,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "A7/W35",
    "scop": 4.05,
    "scop_cond": "W35",
    "eer": 2.15,
    "eer_cond": "A35/W7",
    "seer": 4.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 41,
    "max_cool_capacity": 41,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 536,
    "noise": 76.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 48 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 410,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 160P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 57.5,
    "max_heat_capacity": 57.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": 2.22,
    "eer_cond": "A35/W7",
    "seer": 4.23,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 52.5,
    "max_cool_capacity": 52.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 580,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 57.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 411,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 180P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 62.5,
    "max_heat_capacity": 62.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 2.21,
    "eer_cond": "A35/W7",
    "seer": 4.3,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 60,
    "max_cool_capacity": 60,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 596,
    "noise": 80.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 62.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 412,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 200P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 76,
    "max_heat_capacity": 76,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 64,
    "max_cool_capacity": 64,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1001,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 76 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 413,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 260P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 96,
    "max_heat_capacity": 96,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 2.17,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 82,
    "max_cool_capacity": 82,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1020,
    "noise": 79.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 96 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 414,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 320P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 115,
    "max_heat_capacity": 115,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 105,
    "max_cool_capacity": 105,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1107,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 115 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 415,
    "manufacturer": "CIAT",
    "model": "AQUACIAT CALEO ITEV",
    "product_code": "AQUACIAT CALEO ITEV 360P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/air-cooled-units/aquaciat-caleo-itev/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 125,
    "max_heat_capacity": 125,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.23,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 120,
    "max_cool_capacity": 120,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1138,
    "noise": 83.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT AQUACIAT CALEO ITEV is a 125 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating COP uses HA1 condition: outside air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CA1 cooling condition 12/7°C water at 35°C outdoor air. Unit weight is standard unit without variable-speed pump option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 416,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 080",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 9.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.47,
    "cop_cond": "W10/W35",
    "scop": 5.35,
    "scop_cond": "W35",
    "eer": 4.68,
    "eer_cond": "W35/W7",
    "seer": 4.79,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 34,
    "max_cool_capacity": 34,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 900,
    "width": 1044,
    "depth": 600,
    "weight": 191,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 30 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 3.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 417,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 090",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 35,
    "max_heat_capacity": 35,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 10.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.48,
    "cop_cond": "W10/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 4.68,
    "eer_cond": "W35/W7",
    "seer": 4.78,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 39,
    "max_cool_capacity": 39,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1044,
    "depth": 600,
    "weight": 200,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 35 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 3.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 418,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 100",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": 38,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 11.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.44,
    "cop_cond": "W10/W35",
    "scop": 5.24,
    "scop_cond": "W35",
    "eer": 4.65,
    "eer_cond": "W35/W7",
    "seer": 4.69,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 43,
    "max_cool_capacity": 43,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1044,
    "depth": 600,
    "weight": 200,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 38 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 3.6 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 419,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 44,
    "max_heat_capacity": 44,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 13.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.47,
    "cop_cond": "W10/W35",
    "scop": 5.28,
    "scop_cond": "W35",
    "eer": 4.68,
    "eer_cond": "W35/W7",
    "seer": 4.72,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 50,
    "max_cool_capacity": 50,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1044,
    "depth": 600,
    "weight": 207,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 44 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 3.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 420,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 130",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 51,
    "max_heat_capacity": 51,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 15.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.43,
    "cop_cond": "W10/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 4.65,
    "eer_cond": "W35/W7",
    "seer": 4.69,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 57,
    "max_cool_capacity": 57,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1044,
    "depth": 600,
    "weight": 212,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 51 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 4.0 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 421,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 150",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 56,
    "max_heat_capacity": 56,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 17.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.45,
    "cop_cond": "W10/W35",
    "scop": 5.26,
    "scop_cond": "W35",
    "eer": 4.67,
    "eer_cond": "W35/W7",
    "seer": 4.72,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 66,
    "max_cool_capacity": 66,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1044,
    "depth": 600,
    "weight": 220,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 56 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 4.6 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 422,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 180",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 70,
    "max_heat_capacity": 70,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 21.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.49,
    "cop_cond": "W10/W35",
    "scop": 5.95,
    "scop_cond": "W35",
    "eer": 4.65,
    "eer_cond": "W35/W7",
    "seer": 5.41,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 78,
    "max_cool_capacity": 78,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1474,
    "depth": 880,
    "weight": 386,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 70 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 7.6 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 423,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 200",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 77,
    "max_heat_capacity": 77,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 23.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.4,
    "cop_cond": "W10/W35",
    "scop": 5.9,
    "scop_cond": "W35",
    "eer": 4.57,
    "eer_cond": "W35/W7",
    "seer": 5.34,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 86,
    "max_cool_capacity": 86,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1474,
    "depth": 880,
    "weight": 392,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 77 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 7.8 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 424,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 240",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 89,
    "max_heat_capacity": 89,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 27.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.46,
    "cop_cond": "W10/W35",
    "scop": 5.93,
    "scop_cond": "W35",
    "eer": 4.62,
    "eer_cond": "W35/W7",
    "seer": 5.31,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 102,
    "max_cool_capacity": 102,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1474,
    "depth": 880,
    "weight": 403,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 89 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 7.9 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 425,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 260",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 101,
    "max_heat_capacity": 101,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 30.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.42,
    "cop_cond": "W10/W35",
    "scop": 6.01,
    "scop_cond": "W35",
    "eer": 4.58,
    "eer_cond": "W35/W7",
    "seer": 5.45,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 113,
    "max_cool_capacity": 113,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1474,
    "depth": 880,
    "weight": 413,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 101 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 8.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 426,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 300",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 114,
    "max_heat_capacity": 114,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 34.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.47,
    "cop_cond": "W10/W35",
    "scop": 6.03,
    "scop_cond": "W35",
    "eer": 4.62,
    "eer_cond": "W35/W7",
    "seer": 5.41,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 129,
    "max_cool_capacity": 129,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 1474,
    "depth": 880,
    "weight": 441,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 114 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge 11.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 427,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 360",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 20,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 137,
    "max_heat_capacity": 137,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 41,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.6,
    "cop_cond": "W10/W35",
    "scop": 6.24,
    "scop_cond": "W35",
    "eer": 4.78,
    "eer_cond": "W35/W7",
    "seer": 6.05,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 155,
    "max_cool_capacity": 155,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 1583,
    "depth": 880,
    "weight": 721,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 137 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge circuit A 13.3 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 428,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 390",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 156,
    "max_heat_capacity": 156,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 44.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.57,
    "cop_cond": "W10/W35",
    "scop": 6.28,
    "scop_cond": "W35",
    "eer": 4.75,
    "eer_cond": "W35/W7",
    "seer": 6.16,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 176,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 1583,
    "depth": 880,
    "weight": 742,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 156 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge circuit A 14.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 429,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 450",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 172,
    "max_heat_capacity": 172,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 51.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.49,
    "cop_cond": "W10/W35",
    "scop": 6.18,
    "scop_cond": "W35",
    "eer": 4.68,
    "eer_cond": "W35/W7",
    "seer": 6.07,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 196,
    "max_cool_capacity": 196,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 1583,
    "depth": 880,
    "weight": 765,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 172 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge circuit A 15.3 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 430,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 480",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 183,
    "max_heat_capacity": 183,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 54.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.64,
    "cop_cond": "W10/W35",
    "scop": 6.24,
    "scop_cond": "W35",
    "eer": 4.81,
    "eer_cond": "W35/W7",
    "seer": 5.91,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 207,
    "max_cool_capacity": 207,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 1583,
    "depth": 880,
    "weight": 844,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 183 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge circuit A 10.5 kg and circuit B 10.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 431,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 520",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 206,
    "max_heat_capacity": 206,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 59.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.59,
    "cop_cond": "W10/W35",
    "scop": 6.24,
    "scop_cond": "W35",
    "eer": 4.76,
    "eer_cond": "W35/W7",
    "seer": 5.97,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 230,
    "max_cool_capacity": 230,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 1583,
    "depth": 880,
    "weight": 872,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 206 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge circuit A 11.5 kg and circuit B 11.25 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 432,
    "manufacturer": "CIAT",
    "model": "DYNACIAT LG",
    "product_code": "DYNACIAT LG 600",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ciat.com/en/uk/products-systems/heat-pumps-and-chillers/water-cooled-units/dynaciat-lg/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 230,
    "max_heat_capacity": 230,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 68.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.56,
    "cop_cond": "W10/W35",
    "scop": 6.08,
    "scop_cond": "W35",
    "eer": 4.77,
    "eer_cond": "W35/W7",
    "seer": 5.87,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 262,
    "max_cool_capacity": 262,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 1583,
    "depth": 880,
    "weight": 899,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "CIAT DYNACIAT LG is a 230 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating COP uses HW1 condition: evaporator water 10/7°C, condenser water 30/35°C, EN14511-3:2022. SCOP uses 30/35°C EN14825 average climate. EER uses CW1 cooling condition 12/7°C evaporator and 30/35°C condenser. R410A charge circuit A 12.1 kg and circuit B 12.0 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 433,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 040P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": 38,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 9.57,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 2.47,
    "eer_cond": "A35/W7",
    "seer": 4.31,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 32,
    "max_cool_capacity": 32,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 527,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 38 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 32.0 kW at A35/W12-7. Refrigerant charge 3.0 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 434,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 050P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 48,
    "max_heat_capacity": 48,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 13.08,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "A7/W35",
    "scop": 4.05,
    "scop_cond": "W35",
    "eer": 2.15,
    "eer_cond": "A35/W7",
    "seer": 4.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 41,
    "max_cool_capacity": 41,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 536,
    "noise": 76.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 48 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 41.0 kW at A35/W12-7. Refrigerant charge 3.0 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 435,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 060P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 57.5,
    "max_heat_capacity": 57.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 14.23,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": 2.22,
    "eer_cond": "A35/W7",
    "seer": 4.23,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 52.5,
    "max_cool_capacity": 52.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 580,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 57.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 52.5 kW at A35/W12-7. Refrigerant charge 3.9 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 436,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 070P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 62.5,
    "max_heat_capacity": 62.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 15.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 2.21,
    "eer_cond": "A35/W7",
    "seer": 4.3,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 60,
    "max_cool_capacity": 60,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 1145,
    "depth": 1815,
    "weight": 596,
    "noise": 80.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 62.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 60.0 kW at A35/W12-7. Refrigerant charge 3.9 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 437,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 080P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 76,
    "max_heat_capacity": 76,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 19,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 64,
    "max_cool_capacity": 64,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1001,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 76 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 64.0 kW at A35/W12-7. Refrigerant charge 6.0 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 438,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 100P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 96,
    "max_heat_capacity": 96,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 26.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 2.17,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 82,
    "max_cool_capacity": 82,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1020,
    "noise": 79.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 96 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 82.0 kW at A35/W12-7. Refrigerant charge 6.0 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 439,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 120P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 115,
    "max_heat_capacity": 115,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 28.19,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 105,
    "max_cool_capacity": 105,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1107,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 115 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 105.0 kW at A35/W12-7. Refrigerant charge 7.8 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 440,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61AQ",
    "product_code": "61AQ 140P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 125,
    "max_heat_capacity": 125,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 31.49,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.23,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 120,
    "max_cool_capacity": 120,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2045,
    "width": 2267,
    "depth": 1815,
    "weight": 1138,
    "noise": 83.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61AQ is a 125 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 120.0 kW at A35/W12-7. Refrigerant charge 7.8 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 441,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 040R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 44.1,
    "max_heat_capacity": 42.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 11.31,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.81,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 41,
    "max_cool_capacity": 41,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1090,
    "depth": 2109,
    "weight": 444,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 44.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 41.0 kW and EER 2.89 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 442,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 045R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 47.9,
    "max_heat_capacity": 47,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 12.07,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 3.78,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 4.23,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 43.1,
    "max_cool_capacity": 43.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1090,
    "depth": 2109,
    "weight": 446,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 47.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 43.1 kW and EER 2.69 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 443,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 050R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 54.3,
    "max_heat_capacity": 53.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 13.99,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.88,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 4.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 50.3,
    "max_cool_capacity": 50.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1090,
    "depth": 2109,
    "weight": 469,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 54.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 50.3 kW and EER 2.66 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 444,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 060R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 61.6,
    "max_heat_capacity": 59.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 16.21,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.57,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 60.2,
    "max_cool_capacity": 60.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1090,
    "depth": 2109,
    "weight": 496,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 61.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 60.2 kW and EER 2.97 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 445,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 070R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 68.2,
    "max_heat_capacity": 75.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 17.99,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "A7/W35",
    "scop": 3.67,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.02,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 74.2,
    "max_cool_capacity": 74.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1090,
    "depth": 2109,
    "weight": 506,
    "noise": 89.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 68.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 65.2 kW and EER 2.9 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 446,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 080R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 61.8,
    "max_heat_capacity": 67.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 20.46,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W35",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 65.2,
    "max_cool_capacity": 65.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1090,
    "depth": 2109,
    "weight": 515,
    "noise": 89.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 61.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 74.2 kW and EER 2.65 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 447,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 090R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 93.3,
    "max_heat_capacity": 91.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 24.62,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "A7/W35",
    "scop": 3.6,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 87,
    "max_cool_capacity": 87,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 2125,
    "depth": 2275,
    "weight": 759,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 93.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 87.0 kW and EER 2.88 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 448,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 100R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 107,
    "max_heat_capacity": 105,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 28.23,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "A7/W35",
    "scop": 3.55,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 99.8,
    "max_cool_capacity": 99.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 2125,
    "depth": 2275,
    "weight": 818,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 107 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 99.8 kW and EER 2.83 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 449,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 120R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 119,
    "max_heat_capacity": 118,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 31.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "A7/W35",
    "scop": 3.78,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 4.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 2125,
    "depth": 2275,
    "weight": 866,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 119 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 114 kW and EER 2.93 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 450,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 140R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 137,
    "max_heat_capacity": 151,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 36.24,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.78,
    "cop_cond": "A7/W35",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 4.08,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 147,
    "max_cool_capacity": 147,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 2125,
    "depth": 2275,
    "weight": 996,
    "noise": 92.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 137 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 132 kW and EER 2.84 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 451,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 160R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-060r-160r.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 123,
    "max_heat_capacity": 135,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 40.86,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W35",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": 4.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 132,
    "max_cool_capacity": 132,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 2125,
    "depth": 2275,
    "weight": 1000,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 123 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 147 kW and EER 2.65 at A35/W12-7. R32 charge by circuit is published in source table; weight varies by hydraulic options.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 452,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 165R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 178,
    "max_heat_capacity": 173,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 45.88,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.88,
    "cop_cond": "A7/W35",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": 3.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 164,
    "max_cool_capacity": 164,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 2410,
    "weight": 1569,
    "noise": 90.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 178 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 164 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 453,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 180R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 197,
    "max_heat_capacity": 192,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 51.84,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": 3.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 181,
    "max_cool_capacity": 181,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 2410,
    "weight": 1575,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 197 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 181 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 454,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 210R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 237,
    "max_heat_capacity": 231,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 61.72,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.83,
    "cop_cond": "A7/W35",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 3.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 215,
    "max_cool_capacity": 215,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2323,
    "width": 2253,
    "depth": 2410,
    "weight": 1784,
    "noise": 91.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 237 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 215 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 455,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 230R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 256,
    "max_heat_capacity": 250,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 66.67,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.84,
    "cop_cond": "A7/W35",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 3.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 236,
    "max_cool_capacity": 236,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 2410,
    "weight": 1811,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 256 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 236 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 456,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 270R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 275,
    "max_heat_capacity": 269,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 71.99,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.82,
    "cop_cond": "A7/W35",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": 3.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 254,
    "max_cool_capacity": 254,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 2410,
    "weight": 1817,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 275 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 254 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 457,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 310R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 317,
    "max_heat_capacity": 310,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 82.98,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.82,
    "cop_cond": "A7/W35",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 302,
    "max_cool_capacity": 302,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 3604,
    "weight": 2394,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 317 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 302 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 458,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 330R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 336,
    "max_heat_capacity": 329,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 88.19,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W35",
    "scop": 3.81,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.21,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 324,
    "max_cool_capacity": 324,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 3604,
    "weight": 2452,
    "noise": 93.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 336 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 324 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 459,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 370R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 387,
    "max_heat_capacity": 378,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 101.31,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.82,
    "cop_cond": "A7/W35",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": 4.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 362,
    "max_cool_capacity": 362,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 3604,
    "weight": 2672,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 387 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 362 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 460,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 400R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 406,
    "max_heat_capacity": 397,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 106.56,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W35",
    "scop": 3.81,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": 4.07,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 381,
    "max_cool_capacity": 381,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 3604,
    "weight": 2678,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 406 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 381 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 461,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 430R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 441,
    "max_heat_capacity": 431,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 116.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.04,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 413,
    "max_cool_capacity": 413,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 4798,
    "weight": 3154,
    "noise": 94.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 441 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 413 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 462,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 470R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 467,
    "max_heat_capacity": 458,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 125.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.73,
    "cop_cond": "A7/W35",
    "scop": 3.73,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 4.03,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 439,
    "max_cool_capacity": 439,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 4798,
    "weight": 3180,
    "noise": 94.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 467 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 439 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 463,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 520R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 537,
    "max_heat_capacity": 526,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 141.32,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 4.05,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 500,
    "max_cool_capacity": 500,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 4798,
    "weight": 3430,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 537 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 500 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 464,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 570R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 581,
    "max_heat_capacity": 567,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 152.89,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 5.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 566,
    "max_cool_capacity": 566,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 5992,
    "weight": 4105,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 581 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 566 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 465,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 610R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 656,
    "max_heat_capacity": 638,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 169.51,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.87,
    "cop_cond": "A7/W35",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 5.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 630,
    "max_cool_capacity": 630,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 7186,
    "weight": 4728,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 656 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 630 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 466,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 680R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 690,
    "max_heat_capacity": 672,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 181.58,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 5.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 680,
    "max_cool_capacity": 680,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 7186,
    "weight": 4728,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 690 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 680 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 467,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 740R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 774,
    "max_heat_capacity": 757,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 202.62,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.82,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": 4.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 723,
    "max_cool_capacity": 723,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 7708,
    "weight": 5344,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 774 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 723 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 468,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 800R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 812,
    "max_heat_capacity": 795,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 213.12,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W35",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": 4.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 761,
    "max_cool_capacity": 761,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 7708,
    "weight": 5356,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 812 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 761 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 469,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 860R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 883,
    "max_heat_capacity": 863,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 232.37,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.92,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 825,
    "max_cool_capacity": 825,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 10096,
    "weight": 6308,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 883 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 825 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 470,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 940R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 935,
    "max_heat_capacity": 915,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 250.67,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.73,
    "cop_cond": "A7/W35",
    "scop": 3.89,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 4.75,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 878,
    "max_cool_capacity": 878,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 10096,
    "weight": 6360,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 935 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 878 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 471,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQP 1040R",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq-30rqp.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "cap_min": null,
    "cap_max": 1075,
    "max_heat_capacity": 1052,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 282.89,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.96,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 999,
    "max_cool_capacity": 999,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2324,
    "width": 2253,
    "depth": 10096,
    "weight": 6859,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30RQ is a 1075 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "A-version. HA1 heating: air 7°C db/6°C wb, water 30/35°C. Cooling CA1 capacity 999 kW. Standard unit weight shown; low-noise, hydraulic and buffer options alter weight and sound.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 472,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 045 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 45.1,
    "max_heat_capacity": 45.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 13.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.61,
    "scop_cond": "Not stated",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 38.3,
    "max_cool_capacity": 38.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1670,
    "width": 2460,
    "depth": 1265,
    "weight": 680,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 45.1 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 38.3 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 473,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 051 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 51.1,
    "max_heat_capacity": 51.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 15.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "Not stated",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 44.1,
    "max_cool_capacity": 44.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1670,
    "width": 2460,
    "depth": 1265,
    "weight": 690,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 51.1 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 43.9 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 474,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 068 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 67.5,
    "max_heat_capacity": 67.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 19.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A7/W45",
    "scop": 4.02,
    "scop_cond": "Not stated",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 57.8,
    "max_cool_capacity": 57.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3060,
    "depth": 1265,
    "weight": 938,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 67.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 57.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 475,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 075 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 72.9,
    "max_heat_capacity": 72.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 21.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.01,
    "scop_cond": "Not stated",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 62.1,
    "max_cool_capacity": 62.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3060,
    "depth": 1265,
    "weight": 944,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 72.9 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 62.1 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 476,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 091 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 89.2,
    "max_heat_capacity": 89.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 25,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "A7/W45",
    "scop": 3.66,
    "scop_cond": "Not stated",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 76.8,
    "max_cool_capacity": 76.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3060,
    "depth": 1265,
    "weight": 944,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 89.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 477,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 110 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 101,
    "max_heat_capacity": 101,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 28.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.52,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "Not stated",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 86.4,
    "max_cool_capacity": 86.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3060,
    "depth": 1265,
    "weight": 1162,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 101 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 86.6 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 478,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 115 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 111,
    "max_heat_capacity": 111,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 31.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A7/W45",
    "scop": 3.92,
    "scop_cond": "Not stated",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 96.1,
    "max_cool_capacity": 96.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3060,
    "depth": 1265,
    "weight": 1170,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 111 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 96.4 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 479,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 135 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 131,
    "max_heat_capacity": 131,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 37,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "A7/W45",
    "scop": 3.72,
    "scop_cond": "Not stated",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 112,
    "max_cool_capacity": 112,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 4295,
    "depth": 1265,
    "weight": 1176,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 131 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 112 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 480,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 150 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 148,
    "max_heat_capacity": 148,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 42.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.46,
    "cop_cond": "A7/W45",
    "scop": 3.71,
    "scop_cond": "Not stated",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 124,
    "max_cool_capacity": 124,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 4295,
    "depth": 1265,
    "weight": 1786,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 148 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 125 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 481,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 161 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 159,
    "max_heat_capacity": 159,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 45.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "Not stated",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 135,
    "max_cool_capacity": 135,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 4295,
    "depth": 1265,
    "weight": 1812,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 159 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 135 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 482,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 580",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 687,
    "max_heat_capacity": 649,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 139.87,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.64,
    "cop_cond": "W10/W45",
    "scop": 7.32,
    "scop_cond": "W35",
    "eer": 5.44,
    "eer_cond": "W35/W7",
    "seer": 7.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 704,
    "max_cool_capacity": 587,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1743,
    "width": 1087,
    "depth": 3059,
    "weight": 3152,
    "noise": 105,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 649 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 587 kW, EER 5.44. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 483,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 630",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 767,
    "max_heat_capacity": 719,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 158.72,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "W10/W45",
    "scop": 7.05,
    "scop_cond": "W35",
    "eer": 5.31,
    "eer_cond": "W35/W7",
    "seer": 7.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 754,
    "max_cool_capacity": 652,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1743,
    "width": 1087,
    "depth": 3059,
    "weight": 3190,
    "noise": 105,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 719 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 652 kW, EER 5.31. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 484,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 810",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 956,
    "max_heat_capacity": 890,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 195.18,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "W10/W45",
    "scop": 7.21,
    "scop_cond": "W35",
    "eer": 5.25,
    "eer_cond": "W35/W7",
    "seer": 8.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 910,
    "max_cool_capacity": 812,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 1237,
    "depth": 3290,
    "weight": 4157,
    "noise": 105,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 890 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 812 kW, EER 5.25. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 485,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 880",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 1021,
    "max_heat_capacity": 974,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 219.86,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": 6.96,
    "scop_cond": "W35",
    "eer": 5.07,
    "eer_cond": "W35/W7",
    "seer": 7.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 863,
    "max_cool_capacity": 858,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 1237,
    "depth": 3290,
    "weight": 4161,
    "noise": 105,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 974 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 858 kW, EER 5.07. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 486,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 1150",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 1335,
    "max_heat_capacity": 1261,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 272.94,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "W10/W45",
    "scop": 6.95,
    "scop_cond": "W35",
    "eer": 5.45,
    "eer_cond": "W35/W7",
    "seer": 8.31,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1364,
    "max_cool_capacity": 1140,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1997,
    "width": 1164,
    "depth": 4730,
    "weight": 7322,
    "noise": 106,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 1261 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 1140 kW, EER 5.45. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 487,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 1280",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 1524,
    "max_heat_capacity": 1428,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 309.76,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "W10/W45",
    "scop": 6.66,
    "scop_cond": "W35",
    "eer": 5.5,
    "eer_cond": "W35/W7",
    "seer": 8.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1508,
    "max_cool_capacity": 1305,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1997,
    "width": 1164,
    "depth": 4730,
    "weight": 7398,
    "noise": 106,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 1428 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 1305 kW, EER 5.5. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 488,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 1470",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 1712,
    "max_heat_capacity": 1594,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 350.33,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "W10/W45",
    "scop": 6.37,
    "scop_cond": "W35",
    "eer": 5.38,
    "eer_cond": "W35/W7",
    "seer": 7.74,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1581,
    "max_cool_capacity": 1461,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1255,
    "depth": 4730,
    "weight": 7574,
    "noise": 106,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 1594 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 1461 kW, EER 5.38. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 489,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 1570",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 1898,
    "max_heat_capacity": 1761,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 406.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "W10/W45",
    "scop": 6.13,
    "scop_cond": "W35",
    "eer": 5.05,
    "eer_cond": "W35/W7",
    "seer": 7.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1876,
    "max_cool_capacity": 1604,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1255,
    "depth": 4730,
    "weight": 7770,
    "noise": 106,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 1761 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 1604 kW, EER 5.05. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 490,
    "manufacturer": "Carrier",
    "model": "30XW-V",
    "product_code": "30XWHV 1710",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhv/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 2067,
    "max_heat_capacity": 1932,
    "max_heat_capacity_temp": "W10/W45",
    "peak_elec": 464.42,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "W10/W45",
    "scop": 5.87,
    "scop_cond": "W35",
    "eer": 4.94,
    "eer_cond": "W35/W7",
    "seer": 7.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 2040,
    "max_cool_capacity": 1741,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1255,
    "depth": 4730,
    "weight": 7808,
    "noise": 106,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-V is a 1932 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "HW1 condition in source is evaporator 10/7°C and condenser 40/45°C. SCOP shown for HW2 30/35°C seasonal data. Cooling CW1 capacity 1741 kW, EER 4.94. Standard unit weight.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-V"
    ],
    "mcs_listed": false
  },
  {
    "id": 491,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 301",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 322,
    "max_heat_capacity": 315,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 52.61,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.12,
    "cop_cond": "W10/W35",
    "scop": 6.2,
    "scop_cond": "W35",
    "eer": 5.28,
    "eer_cond": "W35/W7",
    "seer": 6.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 375,
    "max_cool_capacity": 271,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1567,
    "width": 928,
    "depth": 2724,
    "weight": 2157,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 322 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 271 kW, EER 5.28. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 492,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 401",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 448,
    "max_heat_capacity": 433,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 68.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.55,
    "cop_cond": "W10/W35",
    "scop": 6.74,
    "scop_cond": "W35",
    "eer": 5.75,
    "eer_cond": "W35/W7",
    "seer": 7.03,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 538,
    "max_cool_capacity": 385,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1743,
    "width": 936,
    "depth": 3059,
    "weight": 3050,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 448 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 385 kW, EER 5.75. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 493,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 451",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 509,
    "max_heat_capacity": 494,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 78.67,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.47,
    "cop_cond": "W10/W35",
    "scop": 6.81,
    "scop_cond": "W35",
    "eer": 5.66,
    "eer_cond": "W35/W7",
    "seer": 7.35,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 610,
    "max_cool_capacity": 435,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1743,
    "width": 936,
    "depth": 3059,
    "weight": 3050,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 509 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 435 kW, EER 5.66. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 494,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 551",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 657,
    "max_heat_capacity": 638,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 99.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.63,
    "cop_cond": "W10/W35",
    "scop": 6.48,
    "scop_cond": "W35",
    "eer": 5.8,
    "eer_cond": "W35/W7",
    "seer": 6.54,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 764,
    "max_cool_capacity": 561,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 1069,
    "depth": 3290,
    "weight": 3942,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 657 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 561 kW, EER 5.8. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 495,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 601",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 698,
    "max_heat_capacity": 678,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 107.72,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.48,
    "cop_cond": "W10/W35",
    "scop": 6.53,
    "scop_cond": "W35",
    "eer": 5.66,
    "eer_cond": "W35/W7",
    "seer": 6.65,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 813,
    "max_cool_capacity": 595,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 1069,
    "depth": 3290,
    "weight": 3977,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 698 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 595 kW, EER 5.66. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 496,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 651",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 758,
    "max_heat_capacity": 725,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 117.16,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.47,
    "cop_cond": "W10/W35",
    "scop": 6.57,
    "scop_cond": "W35",
    "eer": 5.69,
    "eer_cond": "W35/W7",
    "seer": 6.97,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 880,
    "max_cool_capacity": 648,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 1069,
    "depth": 3290,
    "weight": 3995,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 758 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 648 kW, EER 5.69. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 497,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 801",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 916,
    "max_heat_capacity": 890,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 140.49,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.52,
    "cop_cond": "W10/W35",
    "scop": 6.79,
    "scop_cond": "W35",
    "eer": 5.74,
    "eer_cond": "W35/W7",
    "seer": 7.1,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1086,
    "max_cool_capacity": 783,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1997,
    "width": 1039,
    "depth": 4730,
    "weight": 6932,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 916 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 783 kW, EER 5.74. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 498,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 901",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1012,
    "max_heat_capacity": 976,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 155.93,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.49,
    "cop_cond": "W10/W35",
    "scop": 6.97,
    "scop_cond": "W35",
    "eer": 5.83,
    "eer_cond": "W35/W7",
    "seer": 7.59,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1220,
    "max_cool_capacity": 874,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1997,
    "width": 1039,
    "depth": 4730,
    "weight": 7010,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 1012 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 874 kW, EER 5.83. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 499,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 1001",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1168,
    "max_heat_capacity": 1129,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 179.69,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.5,
    "cop_cond": "W10/W35",
    "scop": 6.88,
    "scop_cond": "W35",
    "eer": 5.8,
    "eer_cond": "W35/W7",
    "seer": 7.61,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1383,
    "max_cool_capacity": 1001,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1162,
    "depth": 4730,
    "weight": 7665,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 1168 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 1001 kW, EER 5.8. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 500,
    "manufacturer": "Carrier",
    "model": "30XW-PZE",
    "product_code": "30XWHPZE 1101",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30xw-pze.html#waypoint_documents",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 3.3,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1297,
    "max_heat_capacity": 1251,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 205.87,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.3,
    "cop_cond": "W10/W35",
    "scop": 6.51,
    "scop_cond": "W35",
    "eer": 5.65,
    "eer_cond": "W35/W7",
    "seer": 7.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1522,
    "max_cool_capacity": 1111,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1162,
    "depth": 4730,
    "weight": 7875,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-PZE is a 1297 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 1111 kW, EER 5.65. R1234ze standard; R515B optional.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-PZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 501,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 451A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 156.9,
    "cap_max": 523,
    "max_heat_capacity": 466,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 83.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.3,
    "cop_cond": "W10/W35",
    "scop": 7.64,
    "scop_cond": "W35",
    "eer": 5.53,
    "eer_cond": "W35/W7",
    "seer": 8.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 670,
    "max_cool_capacity": 448,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1743,
    "width": 1087,
    "depth": 3059,
    "weight": 3223,
    "noise": 103,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 523 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 448 kW, EER 5.53. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 502,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 501A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 174.3,
    "cap_max": 581,
    "max_heat_capacity": 508,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 94.63,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.14,
    "cop_cond": "W10/W35",
    "scop": 7.39,
    "scop_cond": "W35",
    "eer": 5.39,
    "eer_cond": "W35/W7",
    "seer": 8.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 728,
    "max_cool_capacity": 496,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1743,
    "width": 1087,
    "depth": 3059,
    "weight": 3261,
    "noise": 103,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 581 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 496 kW, EER 5.39. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 503,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 601A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 109.5,
    "cap_max": 730,
    "max_heat_capacity": 628,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 120.86,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.04,
    "cop_cond": "W10/W35",
    "scop": 7.62,
    "scop_cond": "W35",
    "eer": 5.26,
    "eer_cond": "W35/W7",
    "seer": 8.77,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 915,
    "max_cool_capacity": 620,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1948,
    "width": 1237,
    "depth": 3290,
    "weight": 4263,
    "noise": 103,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 730 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 620 kW, EER 5.26. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 504,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 651A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 117,
    "cap_max": 780,
    "max_heat_capacity": 689,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 131.76,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.92,
    "cop_cond": "W10/W35",
    "scop": 7.57,
    "scop_cond": "W35",
    "eer": 5.14,
    "eer_cond": "W35/W7",
    "seer": 8.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 970,
    "max_cool_capacity": 660,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1948,
    "width": 1237,
    "depth": 3290,
    "weight": 4267,
    "noise": 103,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 780 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 660 kW, EER 5.14. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 505,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 851A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 305.1,
    "cap_max": 1017,
    "max_heat_capacity": 906,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 162.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.27,
    "cop_cond": "W10/W35",
    "scop": 7.45,
    "scop_cond": "W35",
    "eer": 5.57,
    "eer_cond": "W35/W7",
    "seer": 8.41,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1301,
    "max_cool_capacity": 870,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1997,
    "width": 1164,
    "depth": 4730,
    "weight": 7477,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 1017 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 870 kW, EER 5.57. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 506,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 1001A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 347.1,
    "cap_max": 1157,
    "max_heat_capacity": 1007,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 183.94,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.29,
    "cop_cond": "W10/W35",
    "scop": 7.4,
    "scop_cond": "W35",
    "eer": 5.6,
    "eer_cond": "W35/W7",
    "seer": 8.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1455,
    "max_cool_capacity": 991,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1997,
    "width": 1164,
    "depth": 4730,
    "weight": 7553,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 1157 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 991 kW, EER 5.6. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 507,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 1101A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 195.6,
    "cap_max": 1304,
    "max_heat_capacity": 1122,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 213.07,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.12,
    "cop_cond": "W10/W35",
    "scop": 7.17,
    "scop_cond": "W35",
    "eer": 5.47,
    "eer_cond": "W35/W7",
    "seer": 7.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1296,
    "max_cool_capacity": 1115,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1264,
    "depth": 4730,
    "weight": 7731,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 1304 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 1115 kW, EER 5.47. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 508,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 1201A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 217.5,
    "cap_max": 1450,
    "max_heat_capacity": 1242,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 252.61,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.74,
    "cop_cond": "W10/W35",
    "scop": 6.64,
    "scop_cond": "W35",
    "eer": 5.14,
    "eer_cond": "W35/W7",
    "seer": 7.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1423,
    "max_cool_capacity": 1227,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1264,
    "depth": 4730,
    "weight": 7932,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 1450 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 1227 kW, EER 5.14. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 509,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 1301A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 55,
    "cap_min": 233.25,
    "cap_max": 1555,
    "max_heat_capacity": 1367,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 277.18,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.61,
    "cop_cond": "W10/W35",
    "scop": 6.56,
    "scop_cond": "W35",
    "eer": 5.05,
    "eer_cond": "W35/W7",
    "seer": 7.13,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1521,
    "max_cool_capacity": 1312,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2051,
    "width": 1264,
    "depth": 4730,
    "weight": 7970,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 1555 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 1312 kW, EER 5.05. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 510,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 1401A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 60,
    "cap_min": 200.52,
    "cap_max": 1671,
    "max_heat_capacity": 1635,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 293.67,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.69,
    "cop_cond": "W10/W35",
    "scop": 6.96,
    "scop_cond": "W35",
    "eer": 5,
    "eer_cond": "W35/W7",
    "seer": 8.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1897,
    "max_cool_capacity": 1416,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2425,
    "width": 1474,
    "depth": 4903,
    "weight": 8553,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 1671 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 1416 kW, EER 5.0. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 511,
    "manufacturer": "Carrier",
    "model": "30XW-VZE",
    "product_code": "30XWHVZE 1601A",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30xwhvze/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -3,
    "flow_temp_max": 60,
    "cap_min": 211.86,
    "cap_max": 1926,
    "max_heat_capacity": 1860,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 342.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.63,
    "cop_cond": "W10/W35",
    "scop": 7.03,
    "scop_cond": "W35",
    "eer": 5.01,
    "eer_cond": "W35/W7",
    "seer": 8.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 2216,
    "max_cool_capacity": 1635,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2425,
    "width": 1474,
    "depth": 5293,
    "weight": 9233,
    "noise": 103,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 30XW-VZE is a 1926 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HW1 condition: evaporator 10/7°C, condenser 30/35°C. HW2/HW3 data also published. Cooling CW1 capacity 1635 kW, EER 5.01. Standard refrigerant R1234ze(E), R515B option.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 30XW-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 512,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WI",
    "product_code": "30WI 700 V",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30wi/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 18,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 246,
    "max_heat_capacity": 246,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": 4.18,
    "eer_cond": "W35/W7",
    "seer": 4.66,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 203,
    "max_cool_capacity": 203,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1869,
    "width": 996,
    "depth": 2099,
    "weight": 1088,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 246 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating seasonal data at 30/35°C; SCOP 5.3 and Prated 246 kW. Cooling CA1 capacity 203 kW, EER 4.18. Two R410A refrigerant circuits: 13.5 kg + 14.0 kg. Evaporator min/max water flow 22/70 m3/h; condenser min/max water flow 19/64 m3/h. Operating weight used; empty weight 1044 kg. Max nominal current 140 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 513,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WI",
    "product_code": "30WI 800 V",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30wi/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 18,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 293,
    "max_heat_capacity": 293,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.53,
    "scop_cond": "W35",
    "eer": 4.32,
    "eer_cond": "W35/W7",
    "seer": 4.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 242,
    "max_cool_capacity": 242,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1869,
    "width": 996,
    "depth": 2099,
    "weight": 1205,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 293 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating seasonal data at 30/35°C; SCOP 5.53 and Prated 293 kW. Cooling CA1 capacity 242 kW, EER 4.32. Two R410A refrigerant circuits: 15.5 kg + 15.0 kg. Evaporator min/max water flow 26/81 m3/h; condenser min/max water flow 22/74 m3/h. Operating weight used; empty weight 1156 kg. Max nominal current 160 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 514,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WI",
    "product_code": "30WI 900 V",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30wi/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 18,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 335,
    "max_heat_capacity": 335,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 4.33,
    "eer_cond": "W35/W7",
    "seer": 4.92,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 278,
    "max_cool_capacity": 278,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1869,
    "width": 996,
    "depth": 2099,
    "weight": 1246,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 335 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating seasonal data at 30/35°C; SCOP 5.45 and Prated 335 kW. Cooling CA1 capacity 278 kW, EER 4.33. Two R410A refrigerant circuits: 16.4 kg + 16.4 kg. Evaporator min/max water flow 29/92 m3/h; condenser min/max water flow 25/84 m3/h. Operating weight used; empty weight 1189 kg. Max nominal current 182 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 515,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WI",
    "product_code": "30WI 1000 V",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30wi/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 18,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 384,
    "max_heat_capacity": 384,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.47,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": "W35/W7",
    "seer": 4.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 320,
    "max_cool_capacity": 320,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1869,
    "width": 996,
    "depth": 2099,
    "weight": 1378,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 384 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating seasonal data at 30/35°C; SCOP 5.47 and Prated 384 kW. Cooling CA1 capacity 320 kW, EER 4.5. Two R410A refrigerant circuits: 17.0 kg + 17.2 kg. Evaporator min/max water flow 33/105 m3/h; condenser min/max water flow 28/95 m3/h. Operating weight used; empty weight 1312 kg. Max nominal current 205 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 516,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WI",
    "product_code": "30WI 1100 V",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30wi/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 18,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 419,
    "max_heat_capacity": 419,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.43,
    "scop_cond": "W35",
    "eer": 4.42,
    "eer_cond": "W35/W7",
    "seer": 4.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 348,
    "max_cool_capacity": 348,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1869,
    "width": 996,
    "depth": 2099,
    "weight": 1436,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 419 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating seasonal data at 30/35°C; SCOP 5.43 and Prated 419 kW. Cooling CA1 capacity 348 kW, EER 4.42. Two R410A refrigerant circuits: 19.7 kg + 19.7 kg. Evaporator min/max water flow 35/113 m3/h; condenser min/max water flow 31/103 m3/h. Operating weight used; empty weight 1363 kg. Max nominal current 218 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 517,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WI",
    "product_code": "30WI 1200 V",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/water-to-water-heat-pumps/30wi/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -12,
    "op_temp_max": 18,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 463,
    "max_heat_capacity": 463,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.49,
    "scop_cond": "W35",
    "eer": 4.42,
    "eer_cond": "W35/W7",
    "seer": 4.92,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 382,
    "max_cool_capacity": 382,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1869,
    "width": 996,
    "depth": 2099,
    "weight": 1510,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 463 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Heating seasonal data at 30/35°C; SCOP 5.49 and Prated 463 kW. Cooling CA1 capacity 382 kW, EER 4.42. Two R410A refrigerant circuits: 21.3 kg + 21.3 kg. Evaporator min/max water flow 38/124 m3/h; condenser min/max water flow 33/112 m3/h. Operating weight used; empty weight 1425 kg. Max nominal current 232 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 518,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 017",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq.html",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 17.6,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "A7/W35",
    "scop": 3.33,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 3.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 21.9,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1579,
    "width": 584,
    "depth": 1136,
    "weight": 206,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 17.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HA1 heating capacity 17.6 kW at A7/W35; HA2 A7/W45 capacity 17.0 kW, COP 3.21. Cooling CA1 capacity 15.8 kW and EER 3.1; SEER 12/7°C 3.42. R410A charge 6.4 kg. Weight with hydraulic module used; without hydraulic module 191 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 519,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 021",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq.html",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": 21.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 9.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 3.32,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 3.28,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 26.9,
    "max_cool_capacity": 19.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1790,
    "width": 824,
    "depth": 1002,
    "weight": 223,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 22 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HA1 heating capacity 22.0 kW at A7/W35; HA2 A7/W45 capacity 21.5 kW, COP 3.28. Cooling CA1 capacity 19.9 kW and EER 3.03; SEER 12/7°C 3.28. R410A charge 7.7 kg. Weight with hydraulic module used; without hydraulic module 208 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 520,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 026-A",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq.html",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 30.8,
    "max_heat_capacity": 29.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 11,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.99,
    "cop_cond": "A7/W35",
    "scop": 3.3,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 3.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34,
    "max_cool_capacity": 26.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1790,
    "width": 824,
    "depth": 1002,
    "weight": 280,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 30.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HA1 heating capacity 30.8 kW at A7/W35; HA2 A7/W45 capacity 29.6 kW, COP 3.21. Cooling CA1 capacity 26.3 kW and EER 2.94; SEER 12/7°C 3.25. R410A charge 7.6 kg. Weight with hydraulic module used; without hydraulic module 262 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 521,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 033-A",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq.html",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 34.3,
    "max_heat_capacity": 33,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 13.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "scop": 3.27,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": 3.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 42.9,
    "max_cool_capacity": 32.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1790,
    "width": 824,
    "depth": 1002,
    "weight": 295,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 34.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HA1 heating capacity 34.3 kW at A7/W35; HA2 A7/W45 capacity 33.0 kW, COP 3.19. Cooling CA1 capacity 32.3 kW and EER 3.14; SEER 12/7°C 3.45. R410A charge 9.5 kg. Weight with hydraulic module used; without hydraulic module 277 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 522,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30RQ",
    "product_code": "30RQ 040-A",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/air-to-water-chillers-and-heat-pumps/30rq.html",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 38.6,
    "max_heat_capacity": 40.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 17.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.52,
    "cop_cond": "A7/W35",
    "scop": 3.25,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 3.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 54.2,
    "max_cool_capacity": 39.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1790,
    "width": 824,
    "depth": 1002,
    "weight": 305,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WI is a 38.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HA1 heating capacity 38.6 kW at A7/W35; HA2 A7/W45 capacity 40.7 kW, COP 3.16. Cooling CA1 capacity 39.2 kW and EER 2.85; SEER 12/7°C 3.32. R410A charge 9.8 kg. Weight with hydraulic module used; without hydraulic module 287 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 523,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 020",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 28,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 5.35,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.42,
    "cop_cond": "W10/W35",
    "scop": 5.46,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "A35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34,
    "max_cool_capacity": 25,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 191,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 29 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.37. Hot water production possible up to 65°C. R410A charge 3.5 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 524,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 025",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 35,
    "max_heat_capacity": 33,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 6.43,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.29,
    "cop_cond": "W10/W35",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "A35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 39,
    "max_cool_capacity": 29,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 200,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 34 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.32. Hot water production possible up to 65°C. R410A charge 3.5 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 525,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 030",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": 35,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 7.29,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.21,
    "cop_cond": "W10/W35",
    "scop": 5.36,
    "scop_cond": "W35",
    "eer": 4.69,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 43,
    "max_cool_capacity": 32,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 200,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 38 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.2. Hot water production possible up to 65°C. R410A charge 3.6 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 526,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 035",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 44,
    "max_heat_capacity": 41,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 8.32,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.29,
    "cop_cond": "W10/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": 4.73,
    "eer_cond": "A35/W7",
    "seer": 4.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 50,
    "max_cool_capacity": 37,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 207,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 44 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.28. Hot water production possible up to 65°C. R410A charge 3.7 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 527,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 040",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 47,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 9.36,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.34,
    "cop_cond": "W10/W35",
    "scop": 5.35,
    "scop_cond": "W35",
    "eer": 4.69,
    "eer_cond": "A35/W7",
    "seer": 4.85,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 57,
    "max_cool_capacity": 42,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 212,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 50 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.32. Hot water production possible up to 65°C. R410A charge 4.0 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 528,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 045",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 56,
    "max_heat_capacity": 52,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 10.71,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.32,
    "cop_cond": "W10/W35",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "A35/W7",
    "seer": 4.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 66,
    "max_cool_capacity": 47,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 220,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 57 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.35. Hot water production possible up to 65°C. R410A charge 4.6 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 529,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 050",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 70,
    "max_heat_capacity": 65,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 12.57,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.49,
    "cop_cond": "W10/W35",
    "scop": 6.12,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "A35/W7",
    "seer": 5.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 79,
    "max_cool_capacity": 58,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 386,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 69 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.86. Hot water production possible up to 65°C. R410A charge 7.6 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 530,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 060",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 77,
    "max_heat_capacity": 73,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 14.55,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.36,
    "cop_cond": "W10/W35",
    "scop": 6.08,
    "scop_cond": "W35",
    "eer": 4.65,
    "eer_cond": "A35/W7",
    "seer": 5.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 86,
    "max_cool_capacity": 63,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 392,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 78 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.88. Hot water production possible up to 65°C. R410A charge 7.8 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 531,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 070",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 89,
    "max_heat_capacity": 81,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 16.12,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.46,
    "cop_cond": "W10/W35",
    "scop": 6.09,
    "scop_cond": "W35",
    "eer": 4.69,
    "eer_cond": "A35/W7",
    "seer": 5.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 102,
    "max_cool_capacity": 74,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 403,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 88 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.8. Hot water production possible up to 65°C. R410A charge 7.9 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 532,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 080",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 101,
    "max_heat_capacity": 93,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 18.94,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.28,
    "cop_cond": "W10/W35",
    "scop": 6.11,
    "scop_cond": "W35",
    "eer": 4.65,
    "eer_cond": "A35/W7",
    "seer": 5.72,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 113,
    "max_cool_capacity": 84,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 413,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 100 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.89. Hot water production possible up to 65°C. R410A charge 8.7 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 533,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 090",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 114,
    "max_heat_capacity": 103,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 21.95,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.33,
    "cop_cond": "W10/W35",
    "scop": 6.09,
    "scop_cond": "W35",
    "eer": 4.68,
    "eer_cond": "A35/W7",
    "seer": 5.68,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 129,
    "max_cool_capacity": 95,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 441,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 117 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.8. Hot water production possible up to 65°C. R410A charge 11.5 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 534,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 110",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 135,
    "max_heat_capacity": 125,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 24.64,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.48,
    "cop_cond": "W10/W35",
    "scop": 6.31,
    "scop_cond": "W35",
    "eer": 4.79,
    "eer_cond": "A35/W7",
    "seer": 6.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 155,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 707,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 135 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 5.03. Hot water production possible up to 65°C. R410A charge 13.3 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 535,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 151,
    "max_heat_capacity": 140,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 27.76,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.44,
    "cop_cond": "W10/W35",
    "scop": 6.37,
    "scop_cond": "W35",
    "eer": 4.77,
    "eer_cond": "A35/W7",
    "seer": 6.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 130,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 733,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 151 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 5.03. Hot water production possible up to 65°C. R410A charge 14.5 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 536,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 140",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 175,
    "max_heat_capacity": 160,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 32.17,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.44,
    "cop_cond": "W10/W35",
    "scop": 6.31,
    "scop_cond": "W35",
    "eer": 4.7,
    "eer_cond": "A35/W7",
    "seer": 6.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 196,
    "max_cool_capacity": 144,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 758,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 175 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 5.03. Hot water production possible up to 65°C. R410A charge 15.6 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 537,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 150",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 183,
    "max_heat_capacity": 166,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 32.56,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.62,
    "cop_cond": "W10/W35",
    "scop": 6.31,
    "scop_cond": "W35",
    "eer": 4.83,
    "eer_cond": "A35/W7",
    "seer": 5.97,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 207,
    "max_cool_capacity": 153,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 841,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 183 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 5.02. Hot water production possible up to 65°C. R410A charge 21.0 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 538,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 170",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 204,
    "max_heat_capacity": 187,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 37.16,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.49,
    "cop_cond": "W10/W35",
    "scop": 6.32,
    "scop_cond": "W35",
    "eer": 4.78,
    "eer_cond": "A35/W7",
    "seer": 6.06,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 231,
    "max_cool_capacity": 172,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 877,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 204 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 5.05. Hot water production possible up to 65°C. R410A charge 23.0 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 539,
    "manufacturer": "Carrier",
    "model": "AquaSnap 61WG",
    "product_code": "61WG 190",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61wg.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 235,
    "max_heat_capacity": 214,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 42.88,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.48,
    "cop_cond": "W10/W35",
    "scop": 6.18,
    "scop_cond": "W35",
    "eer": 4.79,
    "eer_cond": "A35/W7",
    "seer": 5.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 262,
    "max_cool_capacity": 192,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 908,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 61WG is a 235 kW water source heat pump, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35; HW3 high-temperature condition W10/W55 also published with SCOP47/55°C 4.93. Hot water production possible up to 65°C. R410A charge 24.2 kg. Standard unit weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 540,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 020",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 28,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 5.42,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.53,
    "cop_cond": "W10/W35",
    "scop": 5.46,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "W35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34,
    "max_cool_capacity": 25,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 191,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 30 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 25 kW, EER 4.72 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 3.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 541,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 025",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 35,
    "max_heat_capacity": 33,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 6.33,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.53,
    "cop_cond": "W10/W35",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "W35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 39,
    "max_cool_capacity": 29,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 200,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 35 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 29 kW, EER 4.72 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 3.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 542,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 030",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": 35,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 6.92,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.49,
    "cop_cond": "W10/W35",
    "scop": 5.36,
    "scop_cond": "W35",
    "eer": 4.69,
    "eer_cond": "W35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 43,
    "max_cool_capacity": 32,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 200,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 38 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 32 kW, EER 4.69 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 3.6 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 543,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 035",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 44,
    "max_heat_capacity": 41,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 7.97,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.52,
    "cop_cond": "W10/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": 4.73,
    "eer_cond": "W35/W7",
    "seer": 4.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 50,
    "max_cool_capacity": 37,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 207,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 44 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 37 kW, EER 4.73 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 3.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 544,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 040",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 47,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 9.11,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.49,
    "cop_cond": "W10/W35",
    "scop": 5.35,
    "scop_cond": "W35",
    "eer": 4.69,
    "eer_cond": "W35/W7",
    "seer": 4.85,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 57,
    "max_cool_capacity": 42,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 212,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 50 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 42 kW, EER 4.69 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 4.0 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 545,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 045",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 56,
    "max_heat_capacity": 52,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 10.16,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.51,
    "cop_cond": "W10/W35",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "W35/W7",
    "seer": 4.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 66,
    "max_cool_capacity": 47,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 600,
    "depth": 1044,
    "weight": 220,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 56 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 47 kW, EER 4.72 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 4.6 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 546,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 050",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 70,
    "max_heat_capacity": 65,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 12.54,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.58,
    "cop_cond": "W10/W35",
    "scop": 6.12,
    "scop_cond": "W35",
    "eer": 4.72,
    "eer_cond": "W35/W7",
    "seer": 5.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 79,
    "max_cool_capacity": 58,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 386,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 70 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 58 kW, EER 4.72 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 7.6 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 547,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 060",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 77,
    "max_heat_capacity": 73,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 14.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.48,
    "cop_cond": "W10/W35",
    "scop": 6.08,
    "scop_cond": "W35",
    "eer": 4.65,
    "eer_cond": "W35/W7",
    "seer": 5.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 86,
    "max_cool_capacity": 63,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 392,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 77 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 63 kW, EER 4.65 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 7.8 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 548,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 070",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 89,
    "max_heat_capacity": 81,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 16.09,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.53,
    "cop_cond": "W10/W35",
    "scop": 6.09,
    "scop_cond": "W35",
    "eer": 4.69,
    "eer_cond": "W35/W7",
    "seer": 5.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 102,
    "max_cool_capacity": 74,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 403,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 89 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 74 kW, EER 4.69 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 7.9 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 549,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 080",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 101,
    "max_heat_capacity": 93,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 18.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.46,
    "cop_cond": "W10/W35",
    "scop": 6.11,
    "scop_cond": "W35",
    "eer": 4.65,
    "eer_cond": "W35/W7",
    "seer": 5.72,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 113,
    "max_cool_capacity": 84,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 413,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 101 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 84 kW, EER 4.65 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 8.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 550,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 090",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 114,
    "max_heat_capacity": 103,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 20.73,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "W10/W35",
    "scop": 6.09,
    "scop_cond": "W35",
    "eer": 4.68,
    "eer_cond": "W35/W7",
    "seer": 5.68,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 129,
    "max_cool_capacity": 95,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 901,
    "width": 880,
    "depth": 1474,
    "weight": 441,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 114 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 95 kW, EER 4.68 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 11.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 551,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 110",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 135,
    "max_heat_capacity": 125,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 24.55,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "W10/W35",
    "scop": 6.31,
    "scop_cond": "W35",
    "eer": 4.79,
    "eer_cond": "W35/W7",
    "seer": 6.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 155,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 707,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 135 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 115 kW, EER 4.79 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 13.3 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 552,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 152,
    "max_heat_capacity": 140,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 27.64,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "W10/W35",
    "scop": 6.37,
    "scop_cond": "W35",
    "eer": 4.77,
    "eer_cond": "W35/W7",
    "seer": 6.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 130,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 733,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 152 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 130 kW, EER 4.77 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 14.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 553,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 140",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 175,
    "max_heat_capacity": 160,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 32.29,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.42,
    "cop_cond": "W10/W35",
    "scop": 6.31,
    "scop_cond": "W35",
    "eer": 4.7,
    "eer_cond": "W35/W7",
    "seer": 6.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 196,
    "max_cool_capacity": 144,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 758,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 175 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 144 kW, EER 4.7 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 15.6 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 554,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 150",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 183,
    "max_heat_capacity": 166,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 32.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.58,
    "cop_cond": "W10/W35",
    "scop": 6.31,
    "scop_cond": "W35",
    "eer": 4.83,
    "eer_cond": "W35/W7",
    "seer": 5.97,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 207,
    "max_cool_capacity": 153,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 841,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 183 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 153 kW, EER 4.83 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 21.0 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 555,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 170",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 207,
    "max_heat_capacity": 187,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 37.03,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.59,
    "cop_cond": "W10/W35",
    "scop": 6.32,
    "scop_cond": "W35",
    "eer": 4.78,
    "eer_cond": "W35/W7",
    "seer": 6.06,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 231,
    "max_cool_capacity": 172,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 877,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 207 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 172 kW, EER 4.78 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 23.0 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 556,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30WG",
    "product_code": "30WG 190",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/30wg.html",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": -12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 238,
    "max_heat_capacity": 214,
    "max_heat_capacity_temp": "W7/W55",
    "peak_elec": 43.27,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "W10/W35",
    "scop": 6.18,
    "scop_cond": "W35",
    "eer": 4.79,
    "eer_cond": "W35/W7",
    "seer": 5.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 262,
    "max_cool_capacity": 192,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1574,
    "width": 880,
    "depth": 1583,
    "weight": 908,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30WG is a 238 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "HW1 heating condition W10/W35. Cooling CW1 capacity 192 kW, EER 4.79 at W12/7 condenser W30/35. 30WG can produce chilled water down to -12°C. R410A charge 24.2 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 557,
    "manufacturer": "Carrier",
    "model": "61CW-D",
    "product_code": "61CW-D130",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 129,
    "max_heat_capacity": 121,
    "max_heat_capacity_temp": "W45/W90",
    "peak_elec": 26.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "W45/W85",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 1400,
    "depth": 3700,
    "weight": 2000,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-D is a 129 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W85 data used. W45/W95 alternative capacity 121 kW and COP 3.5 also published. Cooling/source-side capacity 112 kW. R1233zd charge 65 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-D"
    ],
    "mcs_listed": false
  },
  {
    "id": 558,
    "manufacturer": "Carrier",
    "model": "61CW-D",
    "product_code": "61CW-D190",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 186,
    "max_heat_capacity": 175,
    "max_heat_capacity_temp": "W45/W90",
    "peak_elec": 36.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "W45/W85",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1500,
    "depth": 3700,
    "weight": 2200,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-D is a 186 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W85 data used. W45/W95 alternative capacity 175 kW and COP 3.8 also published. Cooling/source-side capacity 162 kW. R1233zd charge 75 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-D"
    ],
    "mcs_listed": false
  },
  {
    "id": 559,
    "manufacturer": "Carrier",
    "model": "61CW-D",
    "product_code": "61CW-D240",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 236,
    "max_heat_capacity": 225,
    "max_heat_capacity_temp": "W45/W90",
    "peak_elec": 44.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.3,
    "cop_cond": "W45/W85",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 1700,
    "depth": 4000,
    "weight": 2500,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-D is a 236 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W85 data used. W45/W95 alternative capacity 225 kW and COP 3.9 also published. Cooling/source-side capacity 203 kW. R1233zd charge 90 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-D"
    ],
    "mcs_listed": false
  },
  {
    "id": 560,
    "manufacturer": "Carrier",
    "model": "61CW-D",
    "product_code": "61CW-D320",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 319,
    "max_heat_capacity": 303,
    "max_heat_capacity_temp": "W45/W90",
    "peak_elec": 61.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "W45/W85",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 1800,
    "depth": 4100,
    "weight": 3200,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-D is a 319 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W85 data used. W45/W95 alternative capacity 303 kW and COP 3.9 also published. Cooling/source-side capacity 271 kW. R1233zd charge 115 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-D"
    ],
    "mcs_listed": false
  },
  {
    "id": 561,
    "manufacturer": "Carrier",
    "model": "61CW-D",
    "product_code": "61CW-D540",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 536,
    "max_heat_capacity": 489,
    "max_heat_capacity_temp": "W45/W90",
    "peak_elec": 107.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "W45/W85",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 1900,
    "depth": 4300,
    "weight": 4000,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-D is a 536 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W85 data used. W45/W95 alternative capacity 489 kW and COP 3.6 also published. Cooling/source-side capacity 454 kW. R1233zd charge 150 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-D"
    ],
    "mcs_listed": false
  },
  {
    "id": 562,
    "manufacturer": "Carrier",
    "model": "61CWTD",
    "product_code": "61CWTD110",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 120,
    "cap_min": null,
    "cap_max": 109,
    "max_heat_capacity": 107,
    "max_heat_capacity_temp": "W45/W118",
    "peak_elec": 46.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.3,
    "cop_cond": "W45/W110",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 1400,
    "depth": 3700,
    "weight": 2000,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CWTD is a 109 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W110 data used. W45/W118 alternative capacity 107 kW and COP 2.1 also published. Cooling/source-side capacity 76 kW. R1233zd charge 65 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CWTD"
    ],
    "mcs_listed": false
  },
  {
    "id": 563,
    "manufacturer": "Carrier",
    "model": "61CWTD",
    "product_code": "61CWTD160",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 120,
    "cap_min": null,
    "cap_max": 159,
    "max_heat_capacity": 156,
    "max_heat_capacity_temp": "W45/W118",
    "peak_elec": 63.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.5,
    "cop_cond": "W45/W110",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1500,
    "depth": 3700,
    "weight": 2200,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CWTD is a 159 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W110 data used. W45/W118 alternative capacity 156 kW and COP 2.3 also published. Cooling/source-side capacity 112 kW. R1233zd charge 75 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CWTD"
    ],
    "mcs_listed": false
  },
  {
    "id": 564,
    "manufacturer": "Carrier",
    "model": "61CWTD",
    "product_code": "61CWTD210",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 120,
    "cap_min": null,
    "cap_max": 212,
    "max_heat_capacity": 209,
    "max_heat_capacity_temp": "W45/W118",
    "peak_elec": 83,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.6,
    "cop_cond": "W45/W110",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 1700,
    "depth": 4000,
    "weight": 2500,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CWTD is a 212 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W110 data used. W45/W118 alternative capacity 209 kW and COP 2.3 also published. Cooling/source-side capacity 145 kW. R1233zd charge 90 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CWTD"
    ],
    "mcs_listed": false
  },
  {
    "id": 565,
    "manufacturer": "Carrier",
    "model": "61CWTD",
    "product_code": "61CWTD280",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 120,
    "cap_min": null,
    "cap_max": 284,
    "max_heat_capacity": 280,
    "max_heat_capacity_temp": "W45/W118",
    "peak_elec": 108,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.6,
    "cop_cond": "W45/W110",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 1800,
    "depth": 4100,
    "weight": 3200,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CWTD is a 284 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W110 data used. W45/W118 alternative capacity 280 kW and COP 2.3 also published. Cooling/source-side capacity 191 kW. R1233zd charge 115 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CWTD"
    ],
    "mcs_listed": false
  },
  {
    "id": 566,
    "manufacturer": "Carrier",
    "model": "61CWTD",
    "product_code": "61CWTD430",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cwd.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": 75,
    "flow_temp_max": 120,
    "cap_min": null,
    "cap_max": 429,
    "max_heat_capacity": 403,
    "max_heat_capacity_temp": "W45/W118",
    "peak_elec": 185.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.3,
    "cop_cond": "W45/W110",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 1900,
    "depth": 4300,
    "weight": 4000,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CWTD is a 429 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "W45/W110 data used. W45/W118 alternative capacity 403 kW and COP 2.1 also published. Cooling/source-side capacity 280 kW. R1233zd charge 150 kg. Dimensions/weight are reference values and depend on operating point and heat exchangers.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CWTD"
    ],
    "mcs_listed": false
  },
  {
    "id": 567,
    "manufacturer": "Carrier",
    "model": "61CW-Z",
    "product_code": "61CW-Z392",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cw-z.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 11,
    "op_temp_max": 29,
    "flow_temp_min": 57,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 408,
    "max_heat_capacity": 294,
    "max_heat_capacity_temp": "W10/W75",
    "peak_elec": 146,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.7,
    "cop_cond": "W10/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1857,
    "width": 1876,
    "depth": 4005,
    "weight": 3600,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-Z is a 408 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "W29/W90 data used. W10/W75 alternative capacity 294 kW, COP 2.7. Evaporator operating range +11/+29°C; condenser outlet range +57/+90°C. R1234ze charge 125 kg. Reference dimensions/weight; final values depend on operating point.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-Z"
    ],
    "mcs_listed": false
  },
  {
    "id": 568,
    "manufacturer": "Carrier",
    "model": "61CW-Z",
    "product_code": "61CW-Z472",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cw-z.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 11,
    "op_temp_max": 29,
    "flow_temp_min": 57,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 467,
    "max_heat_capacity": 336,
    "max_heat_capacity_temp": "W10/W75",
    "peak_elec": 173,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.6,
    "cop_cond": "W10/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1942,
    "width": 2009,
    "depth": 4414,
    "weight": 4200,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-Z is a 467 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "W29/W90 data used. W10/W75 alternative capacity 336 kW, COP 2.6. Evaporator operating range +11/+29°C; condenser outlet range +57/+90°C. R1234ze charge 160 kg. Reference dimensions/weight; final values depend on operating point.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-Z"
    ],
    "mcs_listed": false
  },
  {
    "id": 569,
    "manufacturer": "Carrier",
    "model": "61CW-Z",
    "product_code": "61CW-Z572",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cw-z.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 11,
    "op_temp_max": 29,
    "flow_temp_min": 57,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 604,
    "max_heat_capacity": 433,
    "max_heat_capacity_temp": "W10/W75",
    "peak_elec": 205,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.8,
    "cop_cond": "W10/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1945,
    "width": 1966,
    "depth": 4431,
    "weight": 4600,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-Z is a 604 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "W29/W90 data used. W10/W75 alternative capacity 433 kW, COP 2.8. Evaporator operating range +11/+29°C; condenser outlet range +57/+90°C. R1234ze charge 180 kg. Reference dimensions/weight; final values depend on operating point.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-Z"
    ],
    "mcs_listed": false
  },
  {
    "id": 570,
    "manufacturer": "Carrier",
    "model": "61CW-Z",
    "product_code": "61CW-Z742",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61cw-z.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 11,
    "op_temp_max": 29,
    "flow_temp_min": 57,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 736,
    "max_heat_capacity": 524,
    "max_heat_capacity_temp": "W10/W75",
    "peak_elec": 255,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.8,
    "cop_cond": "W10/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1951,
    "width": 2088,
    "depth": 4630,
    "weight": 4800,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CW-Z is a 736 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "W29/W90 data used. W10/W75 alternative capacity 524 kW, COP 2.8. Evaporator operating range +11/+29°C; condenser outlet range +57/+90°C. R1234ze charge 200 kg. Reference dimensions/weight; final values depend on operating point.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CW-Z"
    ],
    "mcs_listed": false
  },
  {
    "id": 571,
    "manufacturer": "Carrier",
    "model": "61CG",
    "product_code": "61CG-A100",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61cg/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 11,
    "op_temp_max": 42,
    "flow_temp_min": 28,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 98.5,
    "max_heat_capacity": 63.6,
    "max_heat_capacity_temp": "W20/W70",
    "peak_elec": 28.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "W40/W80",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 890,
    "depth": 680,
    "weight": 490,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CG is a 98.5 kW water source heat pump, using R134a refrigerant.",
    "notes": "W40/W80 data used. W20/W70 alternative capacity 63.6 kW and COP 2.8. Source water/brine inlet +11/+42°C; condenser outlet +28/+80°C. R134a charge 17 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CG"
    ],
    "mcs_listed": false
  },
  {
    "id": 572,
    "manufacturer": "Carrier",
    "model": "61CG",
    "product_code": "61CG-A130",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61cg/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 11,
    "op_temp_max": 42,
    "flow_temp_min": 28,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 122,
    "max_heat_capacity": 78.4,
    "max_heat_capacity_temp": "W20/W70",
    "peak_elec": 34.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W40/W80",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 730,
    "depth": 680,
    "weight": 510,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61CG is a 122 kW water source heat pump, using R134a refrigerant.",
    "notes": "W40/W80 data used. W20/W70 alternative capacity 78.4 kW and COP 2.9. Source water/brine inlet +11/+42°C; condenser outlet +28/+80°C. R134a charge 18 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61CG"
    ],
    "mcs_listed": false
  },
  {
    "id": 573,
    "manufacturer": "Carrier",
    "model": "61XWHLZE",
    "product_code": "61XWHLZE 3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 300,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 137,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1594,
    "width": 981,
    "depth": 2724,
    "weight": 2054,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHLZE is a 300 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "low heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHLZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 574,
    "manufacturer": "Carrier",
    "model": "61XWHLZE",
    "product_code": "61XWHLZE 5",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 484,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 203,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1745,
    "width": 1041,
    "depth": 3059,
    "weight": 2942,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHLZE is a 484 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "low heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHLZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 575,
    "manufacturer": "Carrier",
    "model": "61XWHLZE",
    "product_code": "61XWHLZE 7",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 727,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 312,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1968,
    "width": 1079,
    "depth": 3290,
    "weight": 4147,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHLZE is a 727 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "low heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHLZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 576,
    "manufacturer": "Carrier",
    "model": "61XWHLZE",
    "product_code": "61XWHLZE 10",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 967,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 406,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2002,
    "width": 1125,
    "depth": 4730,
    "weight": 7265,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHLZE is a 967 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "low heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHLZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 577,
    "manufacturer": "Carrier",
    "model": "61XWHLZE",
    "product_code": "61XWHLZE 14",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1453,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 624,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2070,
    "width": 1148,
    "depth": 4730,
    "weight": 8031,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHLZE is a 1453 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "low heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHLZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 578,
    "manufacturer": "Carrier",
    "model": "61XWHLZE",
    "product_code": "61XWHLZE 15",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1468,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 602,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1399,
    "depth": 4790,
    "weight": 9519,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHLZE is a 1468 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "low heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHLZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 579,
    "manufacturer": "Carrier",
    "model": "61XWHLZE",
    "product_code": "61XWHLZE 17",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1570,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1399,
    "depth": 4790,
    "weight": 9519,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHLZE is a 1570 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "low heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHLZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 580,
    "manufacturer": "Carrier",
    "model": "61XWH-ZE",
    "product_code": "61XWH-ZE 3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 300,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 137,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1594,
    "width": 981,
    "depth": 2724,
    "weight": 2054,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWH-ZE is a 300 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "medium heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-ZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 581,
    "manufacturer": "Carrier",
    "model": "61XWH-ZE",
    "product_code": "61XWH-ZE 5",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 484,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 203,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1745,
    "width": 1041,
    "depth": 3059,
    "weight": 2942,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWH-ZE is a 484 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "medium heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-ZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 582,
    "manufacturer": "Carrier",
    "model": "61XWH-ZE",
    "product_code": "61XWH-ZE 7",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 727,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 312,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1968,
    "width": 1079,
    "depth": 3290,
    "weight": 4147,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWH-ZE is a 727 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "medium heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-ZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 583,
    "manufacturer": "Carrier",
    "model": "61XWH-ZE",
    "product_code": "61XWH-ZE 10",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 967,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 406,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2002,
    "width": 1125,
    "depth": 4730,
    "weight": 7265,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWH-ZE is a 967 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "medium heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-ZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 584,
    "manufacturer": "Carrier",
    "model": "61XWH-ZE",
    "product_code": "61XWH-ZE 14",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1453,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 624,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2070,
    "width": 1148,
    "depth": 4730,
    "weight": 8031,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWH-ZE is a 1453 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "medium heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-ZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 585,
    "manufacturer": "Carrier",
    "model": "61XWH-ZE",
    "product_code": "61XWH-ZE 15",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1468,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 624,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1399,
    "depth": 4790,
    "weight": 9519,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWH-ZE is a 1468 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "medium heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-ZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 586,
    "manufacturer": "Carrier",
    "model": "61XWH-ZE",
    "product_code": "61XWH-ZE 17",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating/water-to-water-heat-pumps/61xwhze/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1570,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 602,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1399,
    "depth": 4790,
    "weight": 9519,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWH-ZE is a 1570 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "medium heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-ZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 587,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHHZE 3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 300,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 137,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1594,
    "width": 981,
    "depth": 2724,
    "weight": 2054,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHHZE is a 300 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "high heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 588,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHHZE 5",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 484,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 203,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1745,
    "width": 1041,
    "depth": 3059,
    "weight": 2942,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHHZE is a 484 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "high heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 589,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHHZE 7",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 727,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 312,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1968,
    "width": 1079,
    "depth": 3290,
    "weight": 4147,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHHZE is a 727 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "high heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 50%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 590,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHHZE 10",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 967,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 406,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2002,
    "width": 1125,
    "depth": 4730,
    "weight": 7265,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHHZE is a 967 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "high heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 591,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHHZE 14",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1453,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 624,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2070,
    "width": 1148,
    "depth": 4730,
    "weight": 8031,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHHZE is a 1453 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "high heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 592,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHHZE 15",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1468,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 602,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1399,
    "depth": 4790,
    "weight": 9519,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHHZE is a 1468 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "high heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 593,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHHZE 17",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 55,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1570,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1399,
    "depth": 4790,
    "weight": 9519,
    "noise": null,
    "noise_ref": null,
    "description": "Carrier 61XWHHZE is a 1570 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "high heat source temperature version. Nominal capacity based on W20/W75 condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. COP is provided graphically rather than as a clean model table in the supplied document, so COP left blank. Minimum stage 25%. R1234ze refrigerant; charge differs by version and circuit, see source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 594,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHLVZE 7",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhvze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -6,
    "op_temp_max": 55,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 739,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 347,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.92,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1968,
    "width": 1317,
    "depth": 3290,
    "weight": 4579,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 61XWHHZE is a 739 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Heating condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. Standard R1234ze(E) capacity 739 kW, COP 2.92; option 330 R515B capacity 703 kW, COP 2.77. Max operating input power 347 kW. Version-specific weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 595,
    "manufacturer": "Carrier",
    "model": "61XWHHZE",
    "product_code": "61XWHLVZE 15",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhvze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -6,
    "op_temp_max": 55,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1563,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 694,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1480,
    "depth": 4790,
    "weight": 9812,
    "noise": 103,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 61XWHHZE is a 1563 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Heating condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. Standard R1234ze(E) capacity 1563 kW, COP 3.01; option 330 R515B capacity 1485 kW, COP 2.86. Max operating input power 694 kW. Version-specific weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWHHZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 596,
    "manufacturer": "Carrier",
    "model": "61XWH-VZE",
    "product_code": "61XWH-VZE 7",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhvze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -6,
    "op_temp_max": 55,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 739,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 347,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.92,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1968,
    "width": 1317,
    "depth": 3290,
    "weight": 4557,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 61XWH-VZE is a 739 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Heating condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. Standard R1234ze(E) capacity 739 kW, COP 2.92; option 330 R515B capacity 703 kW, COP 2.77. Max operating input power 347 kW. Version-specific weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 597,
    "manufacturer": "Carrier",
    "model": "61XWH-VZE",
    "product_code": "61XWH-VZE 15",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.uk/en/commercial/products/chillers/water-to-water-chillers-and-heat-pumps/61xwhvze.html",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -6,
    "op_temp_max": 55,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1563,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 694,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "W20/W75",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2305,
    "width": 1480,
    "depth": 4790,
    "weight": 9768,
    "noise": 103,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier 61XWH-VZE is a 1563 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Heating condition: evaporator 20/15°C, condenser 70/75°C, EN14511-3:2022. Standard R1234ze(E) capacity 1563 kW, COP 3.01; option 330 R515B capacity 1485 kW, COP 2.86. Max operating input power 694 kW. Version-specific weight used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "AquaForce 61XWH-VZE"
    ],
    "mcs_listed": false
  },
  {
    "id": 600,
    "manufacturer": "Fenagy",
    "model": "CC Close-Coupled CO₂ 370 kW",
    "product_code": "CC Close-Coupled",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.fenagy.dk/en/close-coupled-cc-range",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 370,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 135,
    "electrical": "Not stated",
    "cop": 2.8,
    "cop_cond": "A7/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2800,
    "width": 9800,
    "depth": 2450,
    "weight": 10800,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fenagy CC Close-Coupled CO₂ 370 kW is a 370 kW air source heat pump, providing heating and cooling, using R744 refrigerant.",
    "notes": "R744 CO₂ GWP 1. 3 compressors, VSD optional. 4 evaporators with EC fans and cold gas defrost. Siemens PLC, Modbus/Profinet. 130 kg refrigerant charge. Design pressure 140/80 bar. Evaporator LpA approx 46 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 601,
    "manufacturer": "Kensa",
    "model": "Shoebox NX 3kW",
    "product_code": "S3NX-P0K",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R134a",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-shoebox-nx",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 2.85,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 0.65,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.53,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 627,
    "width": 554,
    "depth": 570,
    "weight": 86,
    "noise": 40.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Shoebox NX 3kW is a 2.85 kW ground source heat pump, using R134a refrigerant.",
    "notes": "Shoebox NX 3. Performance at B0/W35 to BS EN14511: rated output 2.85 kW, power consumption 0.65 kW, COP 4.4. B0/W55: power consumption 0.92 kW, COP 2.81. SCOP 35/55°C 4.53/3.47. Refrigerant charge 0.725 kg. Primary brine based on 0°C in/-4°C out; max inlet 15°C and min outlet -5°C. Max rated current 5.13 A; starting current 23.4 A. No built-in backup immersion heater.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Shoebox%20NX5%20Single%20Compressor%20Single%20Phase%20-%20S5-P0K",
    "mcs_cert": "BBA 0055/46",
    "price_min": 5295.0,
    "price_max": 5295.0,
    "price_check_date": "2026-08-03",
    "aliases": [
      "Shoebox NX 3"
    ]
  },
  {
    "id": 602,
    "manufacturer": "Kensa",
    "model": "Shoebox NX 5kW",
    "product_code": "S5-P0K-NX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-shoebox-nx",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 64,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 1.35,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.36,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 627,
    "width": 554,
    "depth": 570,
    "weight": 93,
    "noise": 51.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Shoebox NX 5kW is a 5.8 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Shoebox NX 5. Performance at B0/W35 to BS EN14511: rated output 5.8 kW, power consumption 1.35 kW, COP 4.36. B0/W55: power consumption 1.78 kW, COP 2.98. SCOP 35/55°C 4.6/3.65. Refrigerant charge 1.1 kg. Primary brine based on 0°C in/-4°C out; max inlet 25°C and min outlet -5°C. Max rated current 11.6 A; starting current 28.2 A. No built-in backup immersion heater.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Shoebox%20NX5%20Single%20Compressor%20Single%20Phase%20-%20S5-P0K",
    "mcs_cert": "BBA 0055/45",
    "price_min": 6745.0,
    "price_max": 6745.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 603,
    "manufacturer": "Kensa",
    "model": "Shoebox 3kW",
    "product_code": "S3-P0K",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R134a",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-shoebox",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 0.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.54,
    "cop_cond": "B0/W35",
    "scop": 3.72,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 515,
    "width": 480,
    "depth": 360,
    "weight": 60,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Shoebox 3kW is a 3 kW ground source heat pump, using R134a refrigerant.",
    "notes": "Shoebox 3. Performance at B0/W35 to BS EN14511: rated output 3.0 kW, power consumption 0.8 kW, COP 3.54. SCOP 35/55°C 3.72/3.06. Refrigerant charge 0.8 kg. Primary brine based on 0°C in/-4°C out; max inlet 25°C and min outlet -5°C. Max rated current 7 A; starting current 30 A. No built-in backup immersion heater.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Type%203kW%20Shoebox%20Single%20Compressor%20Single%20Phase%20%E2%80%93%20S3-P0K",
    "mcs_cert": "BBA 0055/31",
    "price_min": 4625.0,
    "price_max": 4625.0,
    "price_check_date": "2026-08-03",
    "aliases": [
      "Type 3kW Shoebox Single Compressor Single Phase – S3-P0K",
      "Type 3kW Shoebox Single Compressor Single Phase"
    ]
  },
  {
    "id": 604,
    "manufacturer": "Kensa",
    "model": "Shoebox 6kW (400V)",
    "product_code": "S6-P0K",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R134a",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-shoebox",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 1.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "B0/W35",
    "scop": 3.45,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 585,
    "width": 610,
    "depth": 595,
    "weight": 110,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Shoebox 6kW (400V) is a 6 kW ground source heat pump, using R134a refrigerant.",
    "notes": "Shoebox 6. Performance at B0/W35 to BS EN14511: rated output 6.0 kW, power consumption 1.6 kW, COP 3.26. SCOP 35/55°C 3.45/2.97. Refrigerant charge 1.6 kg. Primary brine based on 0°C in/-4°C out; max inlet 25°C and min outlet -5°C. Max rated current 14 A; starting current 34 A. No built-in backup immersion heater.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Type%206kW%20Shoebox%20Twin%20Compressor%20Single%20Phase%20%E2%80%93%20S6-P0K",
    "mcs_cert": "BBA 0055/35",
    "price_min": 6200.0,
    "price_max": 6200.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 605,
    "manufacturer": "Kensa",
    "model": "Evo 7",
    "product_code": "K070-S1H",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-evo",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": null,
    "flow_temp_max": 64,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 1.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "B0/W35",
    "scop": 4.72,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1145,
    "width": 580,
    "depth": 570,
    "weight": 139,
    "noise": 49.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Evo 7 is a 7 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Evo 7. Performance at B0/W35 to BS EN14511: rated output 7.0 kW, power consumption 1.8 kW, COP 4.48. SCOP 35/55°C 4.72/3.7. Refrigerant charge 1.9 kg. Brine primary based on 0°C in/-4°C out; min outlet -5°C. Max flow temperature 64°C. Max rated current 18.5 A; starting current 18.2 A. No built-in backup immersion heater. Evo 17 is noted by Kensa as space-heating only.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=K070-S1H%20%E2%80%93%20Ground%20source%20heat%20pump%20%287%20kW%20Evo%29",
    "mcs_cert": "BBA 0055/41",
    "price_min": 7660.0,
    "price_max": 7660.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 606,
    "manufacturer": "Kensa",
    "model": "Evo 9",
    "product_code": "K090-S1H",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-evo",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 2.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.36,
    "cop_cond": "B0/W35",
    "scop": 4.64,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1145,
    "width": 580,
    "depth": 570,
    "weight": 140,
    "noise": 56.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Evo 9 is a 9 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Evo 9. Performance at B0/W35 to BS EN14511: rated output 9.0 kW, power consumption 2.3 kW, COP 4.36. SCOP 35/55°C 4.64/3.62. Refrigerant charge 1.9 kg. Brine primary based on 0°C in/-4°C out; min outlet -5°C. Max flow temperature 63°C. Max rated current 20.6 A; starting current 28.7 A. No built-in backup immersion heater. Evo 17 is noted by Kensa as space-heating only.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=K090-S1H%20%E2%80%93%20Ground%20source%20heat%20pump%20%289kW%20Evo%29",
    "mcs_cert": "BBA 0055/42",
    "price_min": 8320.0,
    "price_max": 8320.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 607,
    "manufacturer": "Kensa",
    "model": "Evo 13",
    "product_code": "K130-S1H",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-evo",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 13,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 3.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.13,
    "cop_cond": "B0/W35",
    "scop": 4.4,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1144,
    "width": 580,
    "depth": 570,
    "weight": 153,
    "noise": 49.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Evo 13 is a 13 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Evo 13. Performance at B0/W35 to BS EN14511: rated output 13.0 kW, power consumption 3.4 kW, COP 4.14. SCOP 35/55°C 4.4/3.48. Refrigerant charge 2.0 kg. Brine primary based on 0°C in/-4°C out; min outlet -5°C. Max flow temperature 63°C. Max rated current 31.1 A; starting current 41.3 A. No built-in backup immersion heater. Evo 17 is noted by Kensa as space-heating only.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=K130-S1H%20%E2%80%93%20Ground%20source%20heat%20pump%20%2813kW%20Evo%29",
    "mcs_cert": "BBA 0055/43",
    "price_min": 9065.0,
    "price_max": 9065.0,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=47"
  },
  {
    "id": 608,
    "manufacturer": "Kensa",
    "model": "Evo 15 (400V)",
    "product_code": "K150-S3H",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-evo",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 3.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": 4.47,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1145,
    "width": 580,
    "depth": 570,
    "weight": 153,
    "noise": 49.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Evo 15 (400V) is a 15 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Evo 15. Performance at B0/W35 to BS EN14511: rated output 15.0 kW, power consumption 3.8 kW, COP 4.2. SCOP 35/55°C 4.47/3.58. Refrigerant charge 2.0 kg. Brine primary based on 0°C in/-4°C out; min outlet -5°C. Max flow temperature 62°C. Max rated current 11.8 A; starting current 44.0 A. No built-in backup immersion heater. Evo 17 is noted by Kensa as space-heating only.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=K150-S3H%20%E2%80%93%20Ground%20source%20heat%20pump%20%2815kW%20Evo%29",
    "mcs_cert": "BBA 0055/39",
    "price_min": 10685.0,
    "price_max": 10685.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 609,
    "manufacturer": "Kensa",
    "model": "Evo 17",
    "product_code": "K170-S1H",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Kensa technical information sheet",
    "product_url": "https://kensa.co.uk/products/kensa-evo",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": null,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 17,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 4.6,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.81,
    "cop_cond": "B0/W35",
    "scop": 4.06,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1145,
    "width": 580,
    "depth": 570,
    "weight": 154,
    "noise": 56.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Kensa Evo 17 is a 17 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Evo 17. Performance at B0/W35 to BS EN14511: rated output 17.0 kW, power consumption 4.6 kW, COP 3.81. SCOP 35/55°C 4.06/3.16. Refrigerant charge 2.1 kg. Brine primary based on 0°C in/-4°C out; min outlet -5°C. Max flow temperature 50°C. Max rated current 35.0 A; starting current 45.0 A. No built-in backup immersion heater. Evo 17 is noted by Kensa as space-heating only.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=K170-S1H%20%E2%80%93%20Ground%20source%20heat%20pump%20%2817kW%20Evo%29",
    "mcs_cert": "BBA 0055/44",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 610,
    "manufacturer": "Ideal Heating",
    "model": "Logic Air 4kW",
    "product_code": "AH750664",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/logic-air-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 0.75,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.34,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 798,
    "width": 1095,
    "depth": 518,
    "weight": 86,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating Logic Air 4kW is a 4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Logic Air 4kW. Heating A7/W35 capacity 4.0 kW, power input 0.75 kW, COP 5.34. A7/W55 capacity 4.0 kW, power input 1.33 kW, COP 3.0. SCOP 35/55°C 4.96/3.48; ηs 35/55°C 195/136; ErP 35/55°C A+++/A++. R32 charge 0.88 kg. 28 mm heating flow/return connections. Certification EN14511:2018, EN14825:2016, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Ideal%20Logic%20Air%204kW",
    "price_min": 2569.24,
    "price_max": 2962.32,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=67",
    "price_source": "UK retailer survey (26 retailers)",
    "mcs_cert": "KIWA 00027/024 HP",
    "aliases": [
      "Ideal Logic Air 4kW",
      "Ideal Logic Air"
    ]
  },
  {
    "id": 611,
    "manufacturer": "Ideal Heating",
    "model": "Logic Air 5kW",
    "product_code": "AH750665",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/logic-air-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 0.97,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 798,
    "width": 1095,
    "depth": 518,
    "weight": 86,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating Logic Air 5kW is a 5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Logic Air 5kW. Heating A7/W35 capacity 5.0 kW, power input 0.97 kW, COP 5.0. A7/W55 capacity 5.0 kW, power input 1.64 kW, COP 3.04. SCOP 35/55°C 5.07/3.65; ηs 35/55°C 200/143; ErP 35/55°C A+++/A++. R32 charge 0.88 kg. 28 mm heating flow/return connections. Certification EN14511:2018, EN14825:2016, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Ideal%20Logic%20Air%205kW",
    "price_min": 2437,
    "price_max": 3133.22,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=66",
    "price_source": "UK retailer survey (26 retailers)",
    "mcs_cert": "KIWA 00027/023 HP",
    "aliases": [
      "Ideal Logic Air 5kW",
      "Ideal Logic Air"
    ]
  },
  {
    "id": 612,
    "manufacturer": "Ideal Heating",
    "model": "Logic Air 8kW",
    "product_code": "AH750666",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/logic-air-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 8.2,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.58,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.19,
    "cop_cond": "A7/W35",
    "scop": 5.16,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1008,
    "width": 1095,
    "depth": 518,
    "weight": 110,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating Logic Air 8kW is a 8.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Logic Air 8kW. Heating A7/W35 capacity 8.2 kW, power input 1.58 kW, COP 5.19. A7/W55 capacity 8.2 kW, power input 2.67 kW, COP 3.07. SCOP 35/55°C 5.16/3.7; ηs 35/55°C 203/145; ErP 35/55°C A+++/A++. R32 charge 1.47 kg. 28 mm heating flow/return connections. Certification EN14511:2018, EN14825:2016, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Ideal%20Logic%20Air%208kW",
    "price_min": 2719,
    "price_max": 3485.83,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=68",
    "price_source": "UK retailer survey (26 retailers)",
    "mcs_cert": "KIWA 00027/021 HP",
    "aliases": [
      "Ideal Logic Air 8kW",
      "Ideal Logic Air"
    ]
  },
  {
    "id": 613,
    "manufacturer": "Ideal Heating",
    "model": "Logic Air 10kW",
    "product_code": "AH750667",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/logic-air-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 10.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1008,
    "width": 1095,
    "depth": 518,
    "weight": 110,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating Logic Air 10kW is a 10.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Logic Air 10kW. Heating A7/W35 capacity 10.3 kW, power input 2.1 kW, COP 4.9. A7/W55 capacity 10.3 kW, power input 3.42 kW, COP 3.01. SCOP 35/55°C 5.19/3.73; ηs 35/55°C 205/146; ErP 35/55°C A+++/A++. R32 charge 1.47 kg. 28 mm heating flow/return connections. Certification EN14511:2018, EN14825:2016, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Ideal%20Logic%20Air%2010kW",
    "price_min": 3170,
    "price_max": 4050.7,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)",
    "mcs_cert": "KIWA 00027/022 HP",
    "aliases": [
      "Ideal Logic Air 10kW",
      "Ideal Logic Air"
    ]
  },
  {
    "id": 614,
    "manufacturer": "Ideal Heating",
    "model": "HP290 4.5kW",
    "product_code": "241486",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/hp290-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 0.87,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.14,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 716,
    "width": 1299,
    "depth": 426,
    "weight": 90,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating HP290 4.5kW is a 4.5 kW air source heat pump, using R290 refrigerant.",
    "notes": "HP290 4.5kW. Flow temperatures up to 75°C. Heating A7/W35 capacity 4.5 kW, power input 0.87 kW, COP 5.15. A7/W55 capacity 4.6 kW, power input 1.44 kW, COP 3.2. SCOP 35/55°C 5.07/3.79; ηs 35/55°C 199/148; ErP 35/55°C A+++/A++. R290 charge 0.7 kg. Heating flow/return connection 1\" BSP. Certification EN14511:2018, EN14825:2018, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "price_min": 2300,
    "price_max": 2878.99,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 615,
    "manufacturer": "Ideal Heating",
    "model": "HP290 6kW",
    "product_code": "241487",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/hp290-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.27,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 717,
    "width": 1299,
    "depth": 426,
    "weight": 90,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating HP290 6kW is a 6.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "HP290 6kW. Flow temperatures up to 75°C. Heating A7/W35 capacity 6.2 kW, power input 1.27 kW, COP 4.9. A7/W55 capacity 6.2 kW, power input 2.0 kW, COP 3.1. SCOP 35/55°C 4.89/3.82; ηs 35/55°C 192/149; ErP 35/55°C A+++/A++. R290 charge 0.7 kg. Heating flow/return connection 1\" BSP. Certification EN14511:2018, EN14825:2018, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "price_min": 2580,
    "price_max": 3049.88,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 616,
    "manufacturer": "Ideal Heating",
    "model": "HP290 8kW",
    "product_code": "241488",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/hp290-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.13,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 117,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating HP290 8kW is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "HP290 8kW. Flow temperatures up to 75°C. Heating A7/W35 capacity 10.0 kW, power input 2.13 kW, COP 4.7. A7/W55 capacity 9.5 kW, power input 3.12 kW, COP 3.05. SCOP 35/55°C 5.07/3.82; ηs 35/55°C 199/149; ErP 35/55°C A+++/A++. R290 charge 1.1 kg. Heating flow/return connection 1 1/4\" BSP. Certification EN14511:2018, EN14825:2018, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "price_min": 2998,
    "price_max": 3402.5,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=87",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 617,
    "manufacturer": "Ideal Heating",
    "model": "HP290 10kW",
    "product_code": "241489",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/hp290-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating HP290 10kW is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "HP290 10kW. Flow temperatures up to 75°C. Heating A7/W35 capacity 12.0 kW, power input 2.5 kW, COP 4.8. A7/W55 capacity 12.0 kW, power input 3.87 kW, COP 3.1. SCOP 35/55°C 4.67/3.62; ηs 35/55°C 183/141; ErP 35/55°C A+++/A++. R290 charge 1.25 kg. Heating flow/return connection 1 1/4\" BSP. Certification EN14511:2018, EN14825:2018, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "price_min": 3328,
    "price_max": 3967.37,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)",
    "mcs_cert": "24.04.001 HP290 Monobloc 10kW",
    "aliases": [
      "HP290 Monobloc 10kW",
      "HP290"
    ]
  },
  {
    "id": 618,
    "manufacturer": "Ideal Heating",
    "model": "HP290 12kW",
    "product_code": "241490",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/hp290-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.11,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating HP290 12kW is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "HP290 12kW. Flow temperatures up to 75°C. Heating A7/W35 capacity 14.0 kW, power input 3.11 kW, COP 4.5. A7/W55 capacity 14.0 kW, power input 4.67 kW, COP 3.0. SCOP 35/55°C 4.63/3.61; ηs 35/55°C 182/141; ErP 35/55°C A+++/A++. R290 charge 1.25 kg. Heating flow/return connection 1 1/4\" BSP. Certification EN14511:2018, EN14825:2018, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "price_min": 3847.52,
    "price_max": 4355.45,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 619,
    "manufacturer": "Ideal Heating",
    "model": "HP290 14kW",
    "product_code": "241491",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://idealheating.com/products/hp290-heat-pump#product_literature-homeowners",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -24,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.41,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating HP290 14kW is a 15 kW air source heat pump, using R290 refrigerant.",
    "notes": "HP290 14kW. Flow temperatures up to 75°C. Heating A7/W35 capacity 15.0 kW, power input 3.41 kW, COP 4.4. A7/W55 capacity 15.0 kW, power input 5.26 kW, COP 2.85. SCOP 35/55°C 4.59/3.57; ηs 35/55°C 180/139; ErP 35/55°C A+++/A++. R290 charge 1.25 kg. Heating flow/return connection 1 1/4\" BSP. Certification EN14511:2018, EN14825:2018, EN12102-1:2022.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "price_min": 4080,
    "price_max": 4482.36,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=88",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 620,
    "manufacturer": "Hoval",
    "model": "Belaria fit",
    "product_code": "Belaria fit (40)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hoval.co.uk/en_GB/Heating-technology/Heat-pumps/Air-water-heat-pumps/Outdoor-installation/Belaria-fit/Belaria-fit/p/B_belaria-fit-larger-40-1",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.7,
    "cap_max": 40.6,
    "max_heat_capacity": 30.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 17,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A2/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.3,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 59.3,
    "max_cool_capacity": 43.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2300,
    "depth": 1060,
    "weight": 513,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria fit is a 61.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Output modulation 30-100%. A2/W35 heat output range 22.7-40.6 kW and COP 3.6; A-7/W35 heat output 30.7 kW, COP 2.9. SCOP 35/55°C 4.46/3.24; SEER cooling 4.3. Cooling A35/W18 59.3 kW EER 4.2; A35/W7 43.9 kW EER 3.1. Supersilent sound power 71 dB(A). R32 charge 14.0 kg. Starting current 20.3 A; main fuse 50 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 621,
    "manufacturer": "Hoval",
    "model": "Belaria fit",
    "product_code": "Belaria fit (53)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hoval.co.uk/en_GB/Heating-technology/Heat-pumps/Air-water-heat-pumps/Outdoor-installation/Belaria-fit/Belaria-fit/p/B_belaria-fit-larger-40-1",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 8.1,
    "cap_max": 53.2,
    "max_heat_capacity": 40.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 21.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A2/W35",
    "scop": 4.41,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.3,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 78,
    "max_cool_capacity": 56.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 2300,
    "depth": 1060,
    "weight": 513,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria fit is a 77.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Output modulation 30-100%. A2/W35 heat output range 25.4-53.2 kW and COP 3.4; A-7/W35 heat output 40.5 kW, COP 2.8. SCOP 35/55°C 4.41/3.19; SEER cooling 4.3. Cooling A35/W18 78.0 kW EER 3.5; A35/W7 56.9 kW EER 2.9. Supersilent sound power 72 dB(A). R32 charge 14.0 kg. Starting current 20.3 A; main fuse 50 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 622,
    "manufacturer": "Hoval",
    "model": "Belaria fit",
    "product_code": "Belaria fit (70)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
