    "product_url": "https://www.hoval.co.uk/en_GB/Heating-technology/Heat-pumps/Air-water-heat-pumps/Outdoor-installation/Belaria-fit/Belaria-fit/p/B_belaria-fit-larger-40-1",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 10.4,
    "cap_max": 71,
    "max_heat_capacity": 59.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 107,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A2/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.2,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 104,
    "max_cool_capacity": 80.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1505,
    "width": 3325,
    "depth": 1100,
    "weight": 830,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria fit is a 71 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Output modulation 30-100%. A2/W35 heat output range 41.0-71.0 kW and COP 3.1; A-7/W35 heat output 59.2 kW, COP 2.7. SCOP 35/55°C 4.29/3.16; SEER cooling 4.2. Cooling A35/W18 104.0 kW EER 3.7; A35/W7 80.4 kW EER 2.9. Supersilent sound power 75 dB(A). R32 charge 17.5 kg. Starting current 31.0 A; main fuse 80 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 623,
    "manufacturer": "Hoval",
    "model": "Belaria pro",
    "product_code": "Belaria pro (20)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hoval.co.uk/en_GB/Heating-technology/Heat-pumps/Air-water-heat-pumps/Outdoor-installation/Belaria-pro/Belaria-pro/p/B_belaria-pro-2",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 22,
    "flow_temp_max": 70,
    "cap_min": 10.6,
    "cap_max": 19.2,
    "max_heat_capacity": 17.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 7.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.69,
    "cop_cond": "A7/W35",
    "scop": 5.6,
    "scop_cond": "W55",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": 3.2,
    "seer_cond": "W7",
    "cool_cap_min": 13,
    "cool_cap_max": 20.9,
    "max_cool_capacity": 19.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1463,
    "width": 1928,
    "depth": 997,
    "weight": null,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria pro is a 25.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Max/min EN14511 data: A2/W35 max 19.2 kW, A-7/W35 max 17.7 kW, A15/W35 min 12.6 kW. Nominal A7/W35 13.5 kW COP 5.7; nominal A2/W35 11.8 kW COP 4.8; nominal A-7/W35 11.9 kW COP 3.5. SCOP 35/55°C 5.6/4.1; SEER A35/W18 5.6, A35/W7 3.2. Cooling A35/W18 max 20.9 kW, A35/W7 max 19.1 kW. Max day sound power 62 dB(A), whisper 57 dB(A). R290 charge 4.4 kg. Nominal electrical output at A-7/W35 3.7 kW; max electrical output 8.0 kW at A-20/W60.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 624,
    "manufacturer": "Hoval",
    "model": "Belaria pro",
    "product_code": "Belaria pro (25)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hoval.com/en/blog/belaria-pro",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 12.6,
    "cap_max": 24,
    "max_heat_capacity": 22.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 11.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "A7/W35",
    "scop": 5.6,
    "scop_cond": "W55",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": 3.2,
    "seer_cond": "W7",
    "cool_cap_min": 13,
    "cool_cap_max": 20.9,
    "max_cool_capacity": 19.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1464,
    "width": 1928,
    "depth": 997,
    "weight": 460,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria pro is a 24 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model Belaria pro (25)).",
    "notes": "Max/min EN14511 data: A2/W35 max 24.0 kW, A-7/W35 max 22.1 kW, A15/W35 min 12.6 kW. Nominal A7/W35 16.5 kW COP 5.5; nominal A2/W35 14.4 kW COP 4.8; nominal A-7/W35 14.5 kW COP 3.5. SCOP 35/55°C 5.6/4.2; SEER A35/W18 5.6, A35/W7 3.2. Cooling A35/W18 max 20.9 kW, A35/W7 max 19.1 kW. Max day sound power 62 dB(A), whisper 57 dB(A). R290 charge 4.4 kg. Nominal electrical output at A-7/W35 4.1 kW; max electrical output 11.4 kW at A-20/W60.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 625,
    "manufacturer": "Hoval",
    "model": "Belaria pro",
    "product_code": "Belaria pro (24)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hoval.co.uk/en_GB/Replaced-products/Heating-technology/Products/Belaria-pro/p/B_belaria-pro",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 11.8,
    "cap_max": 24,
    "max_heat_capacity": 22.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.7,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 13,
    "cool_cap_max": 20.9,
    "max_cool_capacity": 20.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1461,
    "width": 1928,
    "depth": 997,
    "weight": null,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria pro is a 24 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model Belaria pro (24)).",
    "notes": "Brochure summary data: A2/W35 heat output 11.8-24.0 kW, A-7/W35 heat output 11.9-22.1 kW, A35/W18 cooling capacity 13.0-20.9 kW. SCOP 35/55°C 5.7/4.2. Indoor unit dimensions 1005 x 550 x 280 mm. COP value not separately stated in supplied brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 626,
    "manufacturer": "Hoval",
    "model": "Belaria pro",
    "product_code": "Belaria pro (40)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hoval.com/en/blog/belaria-pro",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 22,
    "flow_temp_max": 70,
    "cap_min": 11.8,
    "cap_max": 38.4,
    "max_heat_capacity": 35.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 16.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W55",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 3.3,
    "seer_cond": "W7",
    "cool_cap_min": 13,
    "cool_cap_max": 41.8,
    "max_cool_capacity": 41.8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1514,
    "width": 3750,
    "depth": 1005,
    "weight": 1000,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria pro is a 38.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Brochure/factbook summary data. A2/W35 heat output range 11.8-38.4 kW; A-7/W35 range 11.9-35.4 kW; A35/W18 cooling range 13.0-41.8 kW. SCOP 35/55°C 5.1/3.9; room heating energy efficiency 35/55°C 202/155%. Max daytime sound power 65 dB(A). Electrical box dimensions 750 x 600 x 160 mm. COP value not separately stated in supplied brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 627,
    "manufacturer": "Hoval",
    "model": "Belaria pro",
    "product_code": "Belaria pro (50)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hoval.com/en/blog/belaria-pro",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 22,
    "flow_temp_max": 70,
    "cap_min": 11.8,
    "cap_max": 48,
    "max_heat_capacity": 44.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 24,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": 5.3,
    "scop_cond": "W55",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 3.3,
    "seer_cond": "W7",
    "cool_cap_min": 13,
    "cool_cap_max": 41.8,
    "max_cool_capacity": 41.8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1514,
    "width": 3750,
    "depth": 1005,
    "weight": 1000,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hoval Belaria pro is a 48 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Brochure/factbook summary data. A2/W35 heat output range 11.8-48.0 kW; A-7/W35 range 11.9-44.2 kW; A35/W18 cooling range 13.0-41.8 kW. SCOP 35/55°C 5.3/4.1; room heating energy efficiency 35/55°C 210/163%. Max daytime sound power 65 dB(A). Electrical box dimensions 750 x 600 x 160 mm. COP value not separately stated in supplied brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 628,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 4.3kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 1.85,
    "cap_max": 6.5,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 0.77,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 629,
    "width": 799,
    "depth": 300,
    "weight": 45,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 4.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Outdoor unit RAS-2WHVRP1; sound pressure/power 46/61 dB(A). Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": 2503.2,
    "price_max": 2503.2,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 629,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 6kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 1.85,
    "cap_max": 8.6,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 1.21,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 629,
    "width": 799,
    "depth": 300,
    "weight": 44,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Outdoor unit RAS-2.5WHVRP1; sound pressure/power 47/63 dB(A). Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": 2562.6,
    "price_max": 2562.6,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 630,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 8kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 2.1,
    "cap_max": 11,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 1.6,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 629,
    "width": 799,
    "depth": 300,
    "weight": 49,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Outdoor unit RAS-3WHVRP1; sound pressure/power 54/69 dB(A). Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": 3027.0,
    "price_max": 3027.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 631,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 11kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 9.7,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3.54,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 103,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 11 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Outdoor unit RAS-4WH(V)NPE; sound pressure/power 49/64 dB(A). Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": 3962.39,
    "price_max": 3962.39,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 632,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 14kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 4.8,
    "cap_max": 16.7,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.97,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.54,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 103,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 14 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Outdoor unit RAS-5WH(V)NPE; sound pressure/power 50/65 dB(A). Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": 4511.47,
    "price_max": 4511.47,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 633,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 16kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 5.5,
    "cap_max": 17.8,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 103,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 16 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Outdoor unit RAS-6WH(V)NPE; sound pressure/power 50/67 dB(A). Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": 4805.38,
    "price_max": 4805.38,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 634,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 20kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 9,
    "cap_max": 25.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 4.65,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 137,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 20 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Outdoor unit RAS-8WHNPE; split system values from brochure. Dimensions/weight not clearly parsed from DOCX. Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 635,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "Yutaki S 24kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 10,
    "cap_max": 32,
    "max_heat_capacity": 17.3,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 5.59,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.29,
    "cop_cond": "A7/W35",
    "scop": 3.6,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 139,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S is a 24 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Outdoor unit RAS-10WHNPE; split system values from brochure. Dimensions/weight not clearly parsed from DOCX. Min/rated/max heating capacity at A7/W35; COP according to EN14511. SCOP field uses 35°C average climate; 55°C SCOP is also published in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 642,
    "manufacturer": "Hitachi",
    "model": "Yutaki S80",
    "product_code": "Yutaki S80 11kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A + R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15.2,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 751,
    "width": 600,
    "depth": 623,
    "weight": 135,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S80 is a 11 kW air source heat pump, using R410A + R134A refrigerant.",
    "notes": "RWH-4(V)NFE indoor unit; outdoor unit RAS-4WH(V)NPE. Max water outlet 80°C down to -20°C outside. COP A7/W35; 55°C SCOP also published. Indoor unit sound power 57 dB(A).",
    "verified": "Manual verification",
    "price_min": 5818.1,
    "price_max": 5818.1,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "RWH-6FS(V)NFE / RAS-6H(V)RNME-AF",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Yutaki%20S80%2011kW"
  },
  {
    "id": 643,
    "manufacturer": "Hitachi",
    "model": "Yutaki S80",
    "product_code": "Yutaki S80 14kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A + R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16.7,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.97,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.43,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 751,
    "width": 600,
    "depth": 623,
    "weight": 139,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S80 is a 14 kW air source heat pump, using R410A + R134A refrigerant.",
    "notes": "RWH-5(V)NFE indoor unit; outdoor unit RAS-5WH(V)NPE. Max water outlet 80°C down to -20°C outside. COP A7/W35; 55°C SCOP also published. Indoor unit sound power 57 dB(A).",
    "verified": "Manual verification",
    "price_min": 6240.2,
    "price_max": 6240.2,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "RWH-6FS(V)NFE / RAS-6H(V)RNME-AF",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Yutaki%20S80%2014kW"
  },
  {
    "id": 644,
    "manufacturer": "Hitachi",
    "model": "Yutaki S80",
    "product_code": "Yutaki S80 16kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A + R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 17.8,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 751,
    "width": 600,
    "depth": 623,
    "weight": 139,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki S80 is a 16 kW air source heat pump, using R410A + R134A refrigerant.",
    "notes": "RWH-6(V)NFE indoor unit; outdoor unit RAS-6WH(V)NPE. Max water outlet 80°C down to -20°C outside. COP A7/W35; 55°C SCOP also published. Indoor unit sound power 58 dB(A).",
    "verified": "Manual verification",
    "price_min": 6540.79,
    "price_max": 6540.79,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "RWH-6FS(V)NFE / RAS-6H(V)RNME-AF",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Yutaki%20S80%2016kW"
  },
  {
    "id": 645,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "Yutaki M 4.3kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 1.85,
    "cap_max": 6.5,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 1,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 704,
    "width": 1248,
    "depth": 300,
    "weight": 76,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki M is a 4.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "RASM-2VRE; refrigerant charge 1.2 kg. COP according to EN14511 at A7/W35. Cooling EER from optional reversible model at A35/W7.",
    "verified": "Manual verification",
    "price_min": 2148.0,
    "price_max": 2148.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 646,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "Yutaki M 8kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 2.1,
    "cap_max": 11,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 1.94,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 704,
    "width": 1248,
    "depth": 300,
    "weight": 78,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki M is a 8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "RASM-3VRE; refrigerant charge 1.3 kg. COP according to EN14511 at A7/W35. Cooling EER from optional reversible model at A35/W7.",
    "verified": "Manual verification",
    "price_min": 2463.6,
    "price_max": 2463.6,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 647,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "Yutaki M 11kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.2,
    "max_heat_capacity": 9.8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1252,
    "depth": 370,
    "weight": 131,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki M is a 11 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "RASM-4(V)NE; refrigerant charge 2.8 kg. COP according to EN14511 at A7/W35. Cooling EER from optional reversible model at A35/W7.",
    "verified": "Manual verification",
    "price_min": 3105.6,
    "price_max": 3105.6,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 648,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "Yutaki M 14kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.7,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.97,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1252,
    "depth": 370,
    "weight": 133,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki M is a 14 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "RASM-5(V)NE; refrigerant charge 3.1 kg. COP according to EN14511 at A7/W35. Cooling EER from optional reversible model at A35/W7.",
    "verified": "Manual verification",
    "price_min": 3579.0,
    "price_max": 3579.0,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 649,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "Yutaki M 16kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/uk/ranges/heating/yutaki-m",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.8,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1252,
    "depth": 370,
    "weight": 133,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki M is a 16 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "RASM-6(V)NE; refrigerant charge 3.1 kg. COP according to EN14511 at A7/W35. Cooling EER from optional reversible model at A35/W7.",
    "verified": "Manual verification",
    "price_min": 3814.2,
    "price_max": 3814.2,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 650,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 4kW",
    "product_code": "HZKF04KSE-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 1.85,
    "cap_max": 7,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.6,
    "max_cool_capacity": 4.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 41.5,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 4kW is a 4.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 15-60°C, ambient -25 to 35°C heating; R32 charge 0.98 kg. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 651,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 6kW",
    "product_code": "HZKF06KSE-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 1.95,
    "cap_max": 8.9,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 42.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 6kW is a 6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 15-60°C, ambient -25 to 35°C heating; R32 charge 1.05 kg. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 652,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 8kW",
    "product_code": "HZKF08KSE-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 2.1,
    "cap_max": 11,
    "max_heat_capacity": 7.3,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 48.5,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 8kW is a 8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 15-60°C, ambient -25 to 35°C heating; R32 charge not fully clear in OCR. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 653,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 10kW",
    "product_code": "HZKF10KSE-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.25,
    "cap_max": 12.5,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 47,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 10kW is a 10 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; R32 charge 1.8 kg. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 654,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 12kW",
    "product_code": "HZKF12KSE-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.77,
    "cap_max": 14.5,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 49.5,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 12kW is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; R32 charge 2.7 kg. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 655,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 14kW",
    "product_code": "HZKF14KSE-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4.32,
    "cap_max": 16,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 77,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 14kW is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; weight/refrigerant details partly corrupted in OCR. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 656,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 16kW",
    "product_code": "HZKF16KSE-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4.86,
    "cap_max": 18,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 90.5,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 16kW is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; weight/refrigerant details partly corrupted in OCR. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 657,
    "manufacturer": "Grant",
    "model": "Aerona 290",
    "product_code": "HPR2904",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/professional/products/air-source-heat-pumps/r290/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1.25,
    "cap_max": 4.36,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 803,
    "width": 1155,
    "depth": 422,
    "weight": 99,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona 290 is a 4.09 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aerona%20HPR2904",
    "price_min": 2350,
    "price_max": 4294.91,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=31",
    "mcs_cert": "MCS HP0265/01",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 658,
    "manufacturer": "Grant",
    "model": "Aerona 290",
    "product_code": "HPR29065",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/professional/products/air-source-heat-pumps/r290/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.4,
    "cap_max": 7.23,
    "max_heat_capacity": 6.76,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 854,
    "width": 1223,
    "depth": 461,
    "weight": 115,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona 290 is a 7.62 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aerona%20HPR29065",
    "price_min": 2445,
    "price_max": 4509.66,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=32",
    "mcs_cert": "MCS HP0265/02",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 659,
    "manufacturer": "Grant",
    "model": "Aerona 290",
    "product_code": "HPR2909",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/professional/products/air-source-heat-pumps/r290/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.61,
    "cap_max": 9.3,
    "max_heat_capacity": 9.21,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 854,
    "width": 1223,
    "depth": 461,
    "weight": 131,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona 290 is a 9.38 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aerona%20HPR2909",
    "price_min": 2717,
    "price_max": 5010.73,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=33",
    "mcs_cert": "MCS HP0265/03",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 660,
    "manufacturer": "Grant",
    "model": "Aerona 290",
    "product_code": "HPR29012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/professional/products/air-source-heat-pumps/r290/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.2,
    "cap_max": 12.21,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1365,
    "width": 1155,
    "depth": 425,
    "weight": 153,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona 290 is a 12.18 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aerona%20HPR29012",
    "price_min": 3260,
    "price_max": 6012.89,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=34",
    "mcs_cert": "MCS HP0265/04",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 661,
    "manufacturer": "Grant",
    "model": "Aerona 290",
    "product_code": "HPR290155",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/professional/products/air-source-heat-pumps/r290/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.63,
    "cap_max": 16.33,
    "max_heat_capacity": 15.57,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1365,
    "width": 1155,
    "depth": 425,
    "weight": 180,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona 290 is a 16.16 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aerona%20HPR290155",
    "price_min": 3881,
    "price_max": 7158.2,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=35",
    "mcs_cert": "MCS HP0265/05",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 662,
    "manufacturer": "Grant",
    "model": "Aerona3 R32 6kW",
    "product_code": "HPID6R32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/products/air-source-heat-pumps/r32/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.92,
    "max_heat_capacity": 6.92,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 675,
    "width": 898,
    "depth": 379,
    "weight": 51,
    "noise": 65.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona3 R32 6kW is a 6.92 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Grant%20Aerona3%20HPID6%20R32",
    "price_min": 2004.99,
    "price_max": 2545.41,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=36",
    "mcs_cert": "BBA 0009/15",
    "aliases": [
      "HPID6R32BODY"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 663,
    "manufacturer": "Grant",
    "model": "Aerona3 R32 10kW",
    "product_code": "HPID10R32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/products/air-source-heat-pumps/r32/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.1,
    "max_heat_capacity": 11.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.28,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 882,
    "width": 874,
    "depth": 405,
    "weight": 70,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona3 R32 10kW is a 11.1 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Grant%20Aerona3%20HPID10%20R32",
    "price_min": 3069.01,
    "price_max": 3793.16,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=37",
    "mcs_cert": "BBA 0009/16",
    "aliases": [
      "HPID10R32BODY"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 664,
    "manufacturer": "Grant",
    "model": "Aerona3 R32 13kW",
    "product_code": "HPID13R32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/products/air-source-heat-pumps/r32/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.6,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1418,
    "width": 1024,
    "depth": 403,
    "weight": 99,
    "noise": 60.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona3 R32 13kW is a 13.6 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Grant%20Aerona3%20HPID13%20R32",
    "price_min": 3155.64,
    "price_max": 4384.54,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=38",
    "mcs_cert": "BBA 0009/18",
    "aliases": [
      "HPID13R32BODY"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 665,
    "manufacturer": "Grant",
    "model": "Aerona3 R32 17kW",
    "product_code": "HPID17R32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.grantuk.com/products/air-source-heat-pumps/r32/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 1024,
    "depth": 403,
    "weight": 118,
    "noise": 61.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Grant Aerona3 R32 17kW is a 18 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Grant%20Aerona3%20HPID17%20R32",
    "price_min": 4407.34,
    "price_max": 5186.4,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=39",
    "mcs_cert": "BBA 0009/17",
    "aliases": [
      "HPID17R32BODY"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 666,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter P",
    "product_code": "BA22IP-311U",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.co.uk/boxair-inverter-p",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 914,
    "width": 1310,
    "depth": 617,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter P is a 7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BA22IP",
    "price_min": 7832.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 667,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter P",
    "product_code": "BA26IP-311U",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.co.uk/boxair-inverter-p",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.14,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 914,
    "width": 1310,
    "depth": 617,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter P is a 14 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BA26IP",
    "price_min": 9086.4,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 668,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter P",
    "product_code": "BA37IP-311U",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.co.uk/boxair-inverter-p",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 6,
    "cap_max": 20,
    "max_heat_capacity": 20,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.93,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1525,
    "width": 1313,
    "depth": 620,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter P is a 20 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BA37IP",
    "price_min": 11281.6,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 669,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter P",
    "product_code": "BA45IP-311U",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.co.uk/boxair-inverter-p",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 8,
    "cap_max": 25,
    "max_heat_capacity": 25,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1525,
    "width": 1313,
    "depth": 620,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter P is a 25 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 11908.8,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 670,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter P",
    "product_code": "BA60IP-311U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.co.uk/boxair-inverter-p",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 7,
    "cap_max": 30,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1525,
    "width": 1310.5,
    "depth": 1068,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter P is a 30 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BA60IP",
    "price_min": 18786.4,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 671,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter P",
    "product_code": "BA90IP-311U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.co.uk/boxair-inverter-p",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 12,
    "cap_max": 50,
    "max_heat_capacity": 50,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1525,
    "width": 2060,
    "depth": 168,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter P is a 50 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BA90IP",
    "price_min": 26472.8,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 672,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter Split",
    "product_code": "1BA22IS-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/boxair-inverter-split-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 885,
    "width": 820,
    "depth": 526,
    "weight": 160,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter Split is a 7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 7832.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 673,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter Split",
    "product_code": "1BA26IS-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/boxair-inverter-split-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 885,
    "width": 820,
    "depth": 526,
    "weight": 165,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter Split is a 9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 9086.4,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 674,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter Split",
    "product_code": "1BA37IS-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/boxair-inverter-split-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 17,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1495,
    "width": 820,
    "depth": 526,
    "weight": 165,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter Split is a 17 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 11281.6,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 675,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter Split",
    "product_code": "1BA45IS-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/boxair-inverter-split-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1495,
    "width": 820,
    "depth": 526,
    "weight": 170,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter Split is a 22 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 11908.8,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 676,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter Split Combi",
    "product_code": "1BA22ISC-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/boxair-inverter-split-combi-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 690,
    "depth": 650,
    "weight": 260,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter Split Combi is a 7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 7832.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 677,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter Split Combi",
    "product_code": "1BA26ISC-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/boxair-inverter-split-combi-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 690,
    "depth": 650,
    "weight": 265,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter Split Combi is a 9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 9086.4,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 678,
    "manufacturer": "MasterTherm",
    "model": "BoxAir Inverter Split Combi",
    "product_code": "1BA37ISC-11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/boxair-inverter-split-combi-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 17,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 690,
    "depth": 650,
    "weight": 275,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm BoxAir Inverter Split Combi is a 17 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 11281.6,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 679,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ17IP",
    "product_code": "1AQ17I-0",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 1,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 530,
    "depth": 530,
    "weight": 60,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 5 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": 8287.2,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 680,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ22IP",
    "product_code": "1AQ22I-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 526,
    "depth": 716,
    "weight": 160,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 7 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": 9288.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 681,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ26IP",
    "product_code": "1AQ26I-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 526,
    "depth": 716,
    "weight": 160,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 9 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 682,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ30IP",
    "product_code": "1AQ30I-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.92,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 526,
    "depth": 716,
    "weight": 160,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 12 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": 10891.2,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 683,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ37IP",
    "product_code": "1AQ37I-1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 526,
    "depth": 716,
    "weight": 165,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 15 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": 12780.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 684,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ45IP",
    "product_code": "1AQ45I-1",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 526,
    "depth": 716,
    "weight": 170,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 22 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": 24996.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 685,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ60IP",
    "product_code": "1AQ60I-1",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7,
    "cap_max": 35,
    "max_heat_capacity": 35,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.06,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 526,
    "depth": 716,
    "weight": 180,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 35 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": 15124.8,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 686,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter AQ90IP",
    "product_code": "1AQ90I-1",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aquamaster-inverter-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 10,
    "cap_max": 48,
    "max_heat_capacity": 48,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1260,
    "width": 716,
    "depth": 716,
    "weight": 200,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AquaMaster Inverter is a 48 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AquaMaster%20Inverter%20AQ17I",
    "price_min": 24996.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00"
  },
  {
    "id": 690,
    "manufacturer": "MasterTherm",
    "model": "AQ ZHX",
    "product_code": "AQ40ZHX",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aq-zhx-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": 10,
    "op_temp_max": 45,
    "flow_temp_min": 30,
    "flow_temp_max": 82,
    "cap_min": null,
    "cap_max": 38.6,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.94,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 530,
    "depth": 720,
    "weight": 230,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AQ ZHX is a 38.6 kW ground source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 17197.6,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 691,
    "manufacturer": "MasterTherm",
    "model": "AQ ZHX",
    "product_code": "AQ50ZHX",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aq-zhx-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": 0,
    "op_temp_max": 45,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 51.3,
    "max_heat_capacity": 18.59,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.18,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1199,
    "width": 720,
    "depth": 720,
    "weight": 230,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AQ ZHX is a 51.3 kW ground source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 18198.4,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 692,
    "manufacturer": "MasterTherm",
    "model": "AQ ZHX",
    "product_code": "AQ60ZHX",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aq-zhx-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": 0,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 63.6,
    "max_heat_capacity": 23.39,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.09,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 720,
    "depth": 720,
    "weight": 230,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AQ ZHX is a 63.6 kW ground source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 20299.2,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 693,
    "manufacturer": "Nibe",
    "model": "F2050",
    "product_code": "F2050-6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/f2050",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 5.55,
    "max_heat_capacity": 5.55,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 0.49,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.41,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.55,
    "max_cool_capacity": 5.32,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 781,
    "width": 993,
    "depth": 383,
    "weight": 76,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F2050 is a 2.65 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Part no. 064328. EN14511 values used: A7/W35 capacity 2.65 kW, power input 0.49 kW, COP 5.41. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 5.08. Cooling EER uses 35/18°C maximum-flow value 3.58. Refrigerant charge 1.3 kg; max airflow 2530 m3/h; max operating current 15 A. Flow temperature range continuous operation 25/58°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F2050-6%20%281x230V%29",
    "mcs_cert": "012-C700141",
    "price_min": 4058.14,
    "price_max": 4058.14,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=63"
  },
  {
    "id": 694,
    "manufacturer": "Nibe",
    "model": "F2050",
    "product_code": "F2050-10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/f2050",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 7.18,
    "max_heat_capacity": 7.18,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 0.75,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.79,
    "max_cool_capacity": 7.07,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 895,
    "width": 1035,
    "depth": 422,
    "weight": 83,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F2050 is a 4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Part no. 064318. EN14511 values used: A7/W35 capacity 4.0 kW, power input 0.75 kW, COP 5.33. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 4.59. Cooling EER uses 35/18°C maximum-flow value 3.6. Refrigerant charge 1.84 kg; max airflow 3000 m3/h; max operating current 16 A. Flow temperature range continuous operation 25/58°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F2050-10%20%281x230V%29",
    "mcs_cert": "012-C700142",
    "price_min": 5279.07,
    "price_max": 5279.07,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=60"
  },
  {
    "id": 695,
    "manufacturer": "Nibe",
    "model": "F2050",
    "product_code": "F2050-12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/f2050",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.61,
    "max_heat_capacity": 6.61,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.01,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.31,
    "cop_cond": "A7/W35",
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1120,
    "width": 1160,
    "depth": 440,
    "weight": 104,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F2050 is a 5.36 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Part no. 064361. EN14511 values used: A7/W35 capacity 5.36 kW, power input 1.01 kW, COP 5.31. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 4.87. Cooling EER uses 35/18°C maximum-flow value 3.4. Refrigerant charge 2.0 kg; max airflow 3180 m3/h; max operating current 21 A. Flow temperature range continuous operation 25/60°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F2050-12%20%281x230V%29",
    "mcs_cert": "012-C700251",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 696,
    "manufacturer": "Nibe",
    "model": "F2050",
    "product_code": "F2050-16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/f2050",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.5,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.26,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.5,
    "max_cool_capacity": 12.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1120,
    "width": 1160,
    "depth": 440,
    "weight": 118,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F2050 is a 6.31 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Part no. 064362. EN14511 values used: A7/W35 capacity 6.31 kW, power input 1.2 kW, COP 5.26. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 4.58. Cooling EER uses 35/18°C maximum-flow value 3.8. Refrigerant charge 2.9 kg; max airflow 3600 m3/h; max operating current 28 A. Flow temperature range continuous operation 25/60°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F2050-16%20%281x230V%29",
    "mcs_cert": "012-C700252",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 697,
    "manufacturer": "Nibe",
    "model": "S2125",
    "product_code": "S2125-8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/s2125",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.72,
    "max_heat_capacity": 3.15,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 0.61,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.16,
    "cop_cond": "A7/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.68,
    "max_cool_capacity": 6.69,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1128,
    "depth": 831,
    "weight": 163,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S2125 is a 3.15 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Part no. 064220. EN14511 values used: A7/W35 capacity 3.15 kW, power input 0.61 kW, COP 5.16. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 5.33. Cooling EER uses 35/18°C maximum-flow value 3.34. R290 charge 0.8 kg; max airflow 2400 m3/h; rated current 13 A; fuse 16 A. Heating operation air range -25/38°C; HM supply 25/75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S2125-8%20%281x230V%29",
    "mcs_cert": "012-C700114",
    "price_min": 3329.17,
    "price_max": 3329.17,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 698,
    "manufacturer": "Nibe",
    "model": "S2125",
    "product_code": "S2125-12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/s2125",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.23,
    "max_heat_capacity": 3.67,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 0.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.24,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.68,
    "max_cool_capacity": 6.69,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1128,
    "depth": 831,
    "weight": 163,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S2125 is a 3.67 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Part no. 064218. EN14511 values used: A7/W35 capacity 3.67 kW, power input 0.7 kW, COP 5.24. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 5.0. Cooling EER uses 35/18°C maximum-flow value 3.34. R290 charge 0.8 kg; max airflow 2950 m3/h; rated current 19.6 A; fuse 20 A. Heating operation air range -25/38°C; HM supply 25/75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S2125-12%20%281x230V%29",
    "mcs_cert": "012-C700115",
    "price_min": 4412.5,
    "price_max": 4412.5,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=58"
  },
  {
    "id": 699,
    "manufacturer": "Nibe",
    "model": "S2125",
    "product_code": "S2125-16",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/s2125",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.31,
    "max_heat_capacity": 5.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 0.92,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.55,
    "cop_cond": "A7/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.62,
    "max_cool_capacity": 9.74,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1278,
    "depth": 831,
    "weight": 196,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S2125 is a 5.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model S2125-16).",
    "notes": "Part no. 064216. EN14511 values used: A7/W35 capacity 5.1 kW, power input 0.92 kW, COP 5.55. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 5.33. Cooling EER uses 35/18°C maximum-flow value 3.93. R290 charge 1.15 kg; max airflow 3100 m3/h; rated current 30 A; fuse 35 A. Heating operation air range -25/40°C; HM supply 25/75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S2125-16",
    "mcs_cert": "012-C700272",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 700,
    "manufacturer": "Nibe",
    "model": "S2125",
    "product_code": "S2125-20",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/air-source-heat-pumps/s2125",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.03,
    "max_heat_capacity": 5.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 0.92,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.55,
    "cop_cond": "A7/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.62,
    "max_cool_capacity": 9.74,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1278,
    "depth": 831,
    "weight": 196,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S2125 is a 5.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model S2125-20).",
    "notes": "Part no. 064214. EN14511 values used: A7/W35 capacity 5.1 kW, power input 0.92 kW, COP 5.55. SCOP average climate 35°C/55°C published; database SCOP uses 35°C value 5.3. Cooling EER uses 35/18°C maximum-flow value 3.93. R290 charge 1.15 kg; max airflow 3800 m3/h; rated current 33 A; fuse 35 A. Heating operation air range -25/40°C; HM supply 25/75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S2125-20",
    "mcs_cert": "012-C700273",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 701,
    "manufacturer": "Nibe",
    "model": "S1155",
    "product_code": "S1155-25",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/ground-source-heat-pumps/s1155",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 6,
    "cap_max": 25,
    "max_heat_capacity": 12.68,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 2.71,
    "electrical": "Not stated",
    "cop": 4.68,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 205,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S1155 is a 25 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Part no. 065498. Output range 6-25 kW. EN14511 B0/W35 nominal: capacity 12.68 kW, power input 2.71 kW, COP 4.68. W10/W35 COP 6.34. SCOP average climate 35/55°C 5.2/4.0. Refrigerant charge R410A 2.1 kg. Complete heat pump weight 205 kg; cooling module 140 kg.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S1155-25%203x400",
    "mcs_cert": "012-C700074",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 702,
    "manufacturer": "Nibe",
    "model": "F1345",
    "product_code": "F1345-24",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-eu/products/heat-pumps/ground-source-heat-pumps/f1345",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 3,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 29.3,
    "max_heat_capacity": 23,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 4.94,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 643,
    "weight": 320,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1345 is a 23 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Part no. 065297. EN14511 B0/W35: capacity 23.0 kW, power input 4.94 kW, COP 4.65. Pdesignh 35°C 28 kW; SCOP average climate 35/55°C 4.8/3.8. Two refrigerant circuits, R407C fill 2.0 kg each. Max operating current 20.5 A; recommended fuse 25 A. Width/depth/height 600/643/1800 mm; required ceiling height 1950 mm.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F1345-24",
    "mcs_cert": "012-050",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 703,
    "manufacturer": "Nibe",
    "model": "F1345",
    "product_code": "F1345-30",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-eu/products/heat-pumps/ground-source-heat-pumps/f1345",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 3,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 39.2,
    "max_heat_capacity": 30.72,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 6.92,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 643,
    "weight": 330,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1345 is a 30.72 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Part no. 065298. EN14511 B0/W35: capacity 30.72 kW, power input 6.92 kW, COP 4.44. Pdesignh 35°C 35 kW; SCOP average climate 35/55°C 4.7/3.6. Two refrigerant circuits, R407C fill 2.0 kg each. Max operating current 25.3 A; recommended fuse 30 A. Width/depth/height 600/643/1800 mm; required ceiling height 1950 mm.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F1345-30",
    "mcs_cert": "012-051",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 704,
    "manufacturer": "Nibe",
    "model": "F1345",
    "product_code": "F1345-40",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-eu/products/heat-pumps/ground-source-heat-pumps/f1345",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 3,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 50.8,
    "max_heat_capacity": 39.94,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 8.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 643,
    "weight": 345,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1345 is a 39.94 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Part no. 065299. EN14511 B0/W35: capacity 39.94 kW, power input 8.9 kW, COP 4.49. Pdesignh 35°C 46 kW; SCOP average climate 35/55°C 4.8/3.8. Two refrigerant circuits, R407C fill 1.7 kg each. Max operating current 29.5 A; recommended fuse 35 A. Width/depth/height 600/643/1800 mm; required ceiling height 1950 mm.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F1345-40",
    "mcs_cert": "012-052",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 705,
    "manufacturer": "Nibe",
    "model": "F1345",
    "product_code": "F1345-60",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-eu/products/heat-pumps/ground-source-heat-pumps/f1345",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 3,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 74.2,
    "max_heat_capacity": 59.22,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 13.72,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 643,
    "weight": 346,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1345 is a 59.22 kW ground source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Part no. 065300. EN14511 B0/W35: capacity 59.22 kW, power input 13.72 kW, COP 4.32. Pdesignh 35°C 67 kW; SCOP average climate 35/55°C 4.6/3.7. Two refrigerant circuits, R410A fill 1.7 kg each. Max operating current 44.3 A; recommended fuse 50 A. Width/depth/height 600/643/1800 mm; required ceiling height 1950 mm.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F1345-24",
    "mcs_cert": "012-050",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 706,
    "manufacturer": "Nibe",
    "model": "F1355",
    "product_code": "F1355-28",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/ground-source-heat-pumps/f1355",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 3,
    "flow_temp_max": 70,
    "cap_min": 4,
    "cap_max": 25.7,
    "max_heat_capacity": 20.8,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 4.56,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "B0/W35",
    "scop": 5,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 600,
    "weight": 335,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1355 is a 28 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Part no. 065436. Output range 4-28 kW. EN14511 B0/W35 nominal: capacity 20.77 kW, power input 4.56 kW, COP 4.55. SCOP average climate 35/55°C 5.0/4.0. Complete heat pump weight 335 kg. Max operating current 22.1 A; recommended fuse 25 A.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F1355%20-%2028",
    "mcs_cert": "012-SC1196-17",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 707,
    "manufacturer": "Nibe",
    "model": "F1355",
    "product_code": "F1355-43",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A / R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/ground-source-heat-pumps/f1355",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 3,
    "flow_temp_max": 70,
    "cap_min": 6,
    "cap_max": 38.5,
    "max_heat_capacity": 31.1,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 7.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "B0/W35",
    "scop": 5,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 600,
    "weight": 362,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1355 is a 43 kW ground source heat pump, using R410A / R407C refrigerant.",
    "notes": "Part no. 065496. Output range 6-43 kW. EN14511 B0/W35 nominal: capacity 31.1 kW, power input 7.1 kW, COP 4.38. SCOP average climate 35/55°C 5.0/4.0. Complete heat pump weight 362 kg. Max operating current 25.6 A; recommended fuse 30 A.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=F1355-43%203x400",
    "mcs_cert": "012-C700002",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 708,
    "manufacturer": "Nibe",
    "model": "S1256",
    "product_code": "S1256-8",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/ground-source-heat-pumps/s1156",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.5,
    "cap_max": 8,
    "max_heat_capacity": 2.85,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 0.56,
    "electrical": "Not stated",
    "cop": 5.05,
    "cop_cond": "B0/W35",
    "scop": 5.67,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 211,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S1256 is a 8 kW ground source heat pump, using R454B refrigerant.",
    "notes": "Part no. 065894. EN14511 B0/W35 nominal: capacity 2.85 kW, power input 0.56 kW, COP 5.05. Output range 1.5-8 kW. SCOP average climate 35/55°C 5.67/4.26. R454B charge 1.15 kg. Max supply line factory setting 70°C; compressor working range provides up to 65°C at -5°C incoming brine. Integrated 173 litre water heater; tap volume 40°C comfort mode 235/250/275 L; COPDHW XL 3.0.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S1156-8%20PC%20EM%201x230V%20%26%20S1256-8%20PC%20EM%201x230V",
    "mcs_cert": "012-C700186 issue 1",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 709,
    "manufacturer": "Nibe",
    "model": "S1256",
    "product_code": "S1256-13",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/ground-source-heat-pumps/s1156",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3,
    "cap_max": 13,
    "max_heat_capacity": 5.12,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 1.01,
    "electrical": "Not stated",
    "cop": 5.06,
    "cop_cond": "B0/W35",
    "scop": 5.88,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 217,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S1256 is a 13 kW ground source heat pump, using R454B refrigerant.",
    "notes": "Part no. 065715. EN14511 B0/W35 nominal: capacity 5.12 kW, power input 1.01 kW, COP 5.06. Output range 3-13 kW. SCOP average climate 35/55°C 5.88/4.29. R454B charge 1.45 kg. Max supply line factory setting 70°C; compressor working range provides up to 65°C at -5°C incoming brine. Integrated 173 litre water heater; tap volume 40°C comfort mode 235/250/275 L; COPDHW XL 3.0.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NIBE%20S1156-13%20EM%201x230V%20and%20NIBE%20S1256-13%20R%20EM%20UK%201x230V",
    "mcs_cert": "012-C700187_issue1",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 710,
    "manufacturer": "Nibe",
    "model": "S1156",
    "product_code": "S1156-8",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/ground-source-heat-pumps/s1156",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.5,
    "cap_max": 8,
    "max_heat_capacity": 2.85,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 0.56,
    "electrical": "Not stated",
    "cop": 5.05,
    "cop_cond": "B0/W35",
    "scop": 5.67,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 165,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S1156 is a 8 kW ground source heat pump, using R454B refrigerant.",
    "notes": "Part no. 065694. EN14511 B0/W35 nominal: capacity 2.85 kW, power input 0.56 kW, COP 5.05. Output range 1.5-8 kW. SCOP average climate 35/55°C 5.67/4.26. R454B charge 1.15 kg. Max supply line factory setting 70°C; compressor working range provides up to 65°C at -5°C incoming brine. No integrated DHW cylinder; can be used with VPB S300 hot water heater.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S1156-8%20PC%20EM%201x230V%20%26%20S1256-8%20PC%20EM%201x230V",
    "mcs_cert": "012-C700186 issue 1",
    "price_min": 10715.69,
    "price_max": 10715.69,
    "price_check_date": "2026-09-30",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=309"
  },
  {
    "id": 711,
    "manufacturer": "Nibe",
    "model": "S1156",
    "product_code": "S1156-13",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.nibe.eu/en-gb/products/heat-pumps/ground-source-heat-pumps/s1156",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": -12,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3,
    "cap_max": 13,
    "max_heat_capacity": 5.12,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": 1.01,
    "electrical": "Not stated",
    "cop": 5.06,
    "cop_cond": "B0/W35",
    "scop": 5.88,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 171,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S1156 is a 13 kW ground source heat pump, using R454B refrigerant.",
    "notes": "Part no. 065708. EN14511 B0/W35 nominal: capacity 5.12 kW, power input 1.01 kW, COP 5.06. Output range 3-13 kW. SCOP average climate 35/55°C 5.88/4.29. R454B charge 1.45 kg. Max supply line factory setting 70°C; compressor working range provides up to 65°C at -5°C incoming brine. No integrated DHW cylinder; can be used with VPB S300 hot water heater.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NIBE%20S1156-13%20EM%201x230V%20and%20NIBE%20S1256-13%20R%20EM%20UK%201x230V",
    "mcs_cert": "012-C700187_issue1",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 712,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V4W/D2N7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.97,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 717,
    "width": 1299,
    "depth": 426,
    "weight": 90,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 4.4 kW air source heat pump, using R290 refrigerant.",
    "notes": "Output at A-2/W50 is 4.4 kW. SCOP/class at 35°C is 5.07; SCOP/class at 50°C is 3.79. Supply 220-240/1/50; recommended fuse 16 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BMHC-V4WD2N7",
    "mcs_cert": "CN-MCS-250003/01",
    "price_min": 2671,
    "price_max": 2671,
    "price_check_date": "2026-07-07"
  },
  {
    "id": 713,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V6W/D2N7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.21,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 717,
    "width": 1299,
    "depth": 426,
    "weight": 90,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 5.8 kW air source heat pump, using R290 refrigerant.",
    "notes": "Output at A-2/W50 is 5.8 kW. SCOP/class at 35°C is 4.89; SCOP/class at 50°C is 3.82. Supply 220-240/1/50; recommended fuse 16 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BMHC-V6WD2N7",
    "mcs_cert": "CN-MCS-250003/02",
    "price_min": 2449,
    "price_max": 2449,
    "price_check_date": "2026-07-10"
  },
  {
    "id": 714,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V8W/D2N7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.12,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 117,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 7.8 kW air source heat pump, using R290 refrigerant.",
    "notes": "Output at A-2/W50 is 7.8 kW. SCOP/class at 35°C is 5.19; SCOP/class at 50°C is 3.82. Supply 220-240/1/50; recommended fuse 20 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=MHC-V8WD2N7-%2A%2A%2A",
    "mcs_cert": "23.09.025 MHC-V8WD2N7-***",
    "price_min": 2673,
    "price_max": 2673,
    "price_check_date": "2026-07-10"
  },
  {
    "id": 715,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V10W/D2N7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.21,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 117,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 8.4 kW air source heat pump, using R290 refrigerant.",
    "notes": "Output at A-2/W50 is 8.4 kW. SCOP/class at 35°C is 5.07; SCOP/class at 50°C is 3.82. Supply 220-240/1/50; recommended fuse 20 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BMHC-V10WD2N7",
    "mcs_cert": "CN-MCS-250003/03",
    "price_min": 3007,
    "price_max": 3007,
    "price_check_date": "2026-07-10"
  },
  {
    "id": 716,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V12W/D2N7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.3,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 11.3 kW air source heat pump, using R290 refrigerant (model MHC-V12W/D2N7).",
    "notes": "Output at A-2/W50 is 11.3 kW. SCOP/class at 35°C is 4.67; SCOP/class at 50°C is 3.62. Supply 220-240/1/50; recommended fuse 32 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BMHC-V12WD2N7",
    "mcs_cert": "CN-MCS-250003/04",
    "price_min": 3528,
    "price_max": 3528,
    "price_check_date": "2026-07-07",
    "heatpumpmonitor_url": null
  },
  {
    "id": 717,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V14W/D2N7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 12 kW air source heat pump, using R290 refrigerant (model MHC-V14W/D2N7).",
    "notes": "Output at A-2/W50 is 12.0 kW. SCOP/class at 35°C is 4.63; SCOP/class at 50°C is 3.61. Supply 220-240/1/50; recommended fuse 32 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=MHC-V14WD2N7-%2A%2A%2A",
    "mcs_cert": "23.09.025 MHC-V14WD2N7-***",
    "price_min": 3677,
    "price_max": 3677,
    "price_check_date": "2026-07-10"
  },
  {
    "id": 718,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V16W/D2N7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.1,
    "max_heat_capacity": 13.1,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.13,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 13.1 kW air source heat pump, using R290 refrigerant (model MHC-V16W/D2N7).",
    "notes": "Output at A-2/W50 is 13.1 kW. SCOP/class at 35°C is 4.59; SCOP/class at 50°C is 3.57. Supply 220-240/1/50; recommended fuse 32 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BMHC-V16WD2N7",
    "mcs_cert": "CN-MCS-250003/05",
    "price_min": 3900,
    "price_max": 3900,
    "price_check_date": "2026-07-10"
  },
  {
    "id": 719,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V12W/D2RN7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.3,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 137,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 11.3 kW air source heat pump, using R290 refrigerant (model MHC-V12W/D2RN7).",
    "notes": "Output at A-2/W50 is 11.3 kW. SCOP/class at 35°C is 4.67; SCOP/class at 50°C is 3.62. Supply 380-415/3/50; recommended fuse 16 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BMHC-V12WD2RN7",
    "mcs_cert": "CN-MCS-250003/06",
    "price_min": 3453.0,
    "price_max": 3453.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 720,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V14W/D2RN7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 137,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 12 kW air source heat pump, using R290 refrigerant (model MHC-V14W/D2RN7).",
    "notes": "Output at A-2/W50 is 12.0 kW. SCOP/class at 35°C is 4.63; SCOP/class at 50°C is 3.61. Supply 380-415/3/50; recommended fuse 16 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=MHC-V14WD2RN7-%2A%2A%2A",
    "mcs_cert": "23.09.025 MHC-V14WD2RN7-***",
    "price_min": 3677.0,
    "price_max": 3677.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 721,
    "manufacturer": "Midea",
    "model": "M Thermal R290",
    "product_code": "MHC-V16W/D2RN7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://mbt.midea.com/global/hvac-goods/midea-products-category/heat-pumps/r290-m-thermal-arctic-ht-series",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.1,
    "max_heat_capacity": 13.1,
    "max_heat_capacity_temp": "A-2/W50",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.13,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 137,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Midea M Thermal R290 is a 13.1 kW air source heat pump, using R290 refrigerant (model MHC-V16W/D2RN7).",
    "notes": "Output at A-2/W50 is 13.1 kW. SCOP/class at 35°C is 4.59; SCOP/class at 50°C is 3.57. Supply 380-415/3/50; recommended fuse 16 A. Hot water temperatures up to 75°C. Sales sheet notes M Thermal supports heating, domestic hot water, underfloor heating, built-in energy monitoring, Wi-Fi/Midea Smart Home app and quiet operation. EER/cooling performance not separately published in the supplied sheet.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=BMHC-V16WD2RN7",
    "mcs_cert": "CN-MCS-250003/07",
    "price_min": 3896.36,
    "price_max": 3896.36,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 736,
    "manufacturer": "Ochsner",
    "model": "IWWHC P2d High Temperature Compact",
    "product_code": "IWWHC 30-130 P2d",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/large-heat-pumps/",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": 10,
    "op_temp_max": 42,
    "flow_temp_min": null,
    "flow_temp_max": 82,
    "cap_min": 30,
    "cap_max": 130,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Ochsner Energietechnik IWWHC P2d High Temperature Compact is a 130 kW water source heat pump.",
    "notes": "Scroll compressors. Source temps +10 to +42°C. Booster solution for low-temperature heating systems. Reference: District Hospital Schwaz (IWWHC 60 + 30 P2d).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 737,
    "manufacturer": "Ochsner",
    "model": "ALBATROS High Temperature ASHP",
    "product_code": "ILWHS 385 ER5c2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/large-heat-pumps/",
    "date_added": "2026-06-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 82,
    "cap_min": 412,
    "cap_max": 460,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "A10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Ochsner Energietechnik ALBATROS High Temperature ASHP is a 460 kW air source heat pump.",
    "notes": "Low GWP refrigerant. Shell and tube condenser. Speed-controlled fans. Compact design.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 738,
    "manufacturer": "Ochsner",
    "model": "IWWS Medium Temperature W2W",
    "product_code": "IWWS R6a/R7a/ER6a/ER7a",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/large-heat-pumps/",
    "date_added": "2026-06-12",
    "mode": "Heating & cooling",
    "op_temp_min": -6,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 110,
    "cap_max": 1100,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Ochsner Energietechnik IWWS Medium Temperature W2W is a 1100 kW water source heat pump, providing heating and cooling.",
    "notes": "Staged, infinitely variable or inverter (IWWSV) output control. Shell and tube heat exchangers. References: IKEA Innsbruck (2x IWWS 520 ER2), biomass plant Hall (IWWSV 985 ER6a + IWWS 900 R6a flue gas heat recovery).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 739,
    "manufacturer": "Ochsner",
    "model": "ISWS Medium Temperature Brine",
    "product_code": "ISWS R7a/ER7a",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/large-heat-pumps/",
    "date_added": "2026-06-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 110,
    "cap_max": 1100,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Ochsner Energietechnik ISWS Medium Temperature Brine is a 1100 kW ground source heat pump, providing heating and cooling.",
    "notes": "Wear-resistant compact screw compressors. Shell and tube heat exchangers for maximum service life.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 740,
    "manufacturer": "Ochsner",
    "model": "IWWHS High Temperature 92°C",
    "product_code": "IWWHS ER6c2/ER7c2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/large-heat-pumps/",
    "date_added": "2026-06-12",
    "mode": "Heating only",
    "op_temp_min": 0,
    "op_temp_max": 60,
    "flow_temp_min": null,
    "flow_temp_max": 92,
    "cap_min": 350,
    "cap_max": 850,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Ochsner Energietechnik IWWHS High Temperature 92°C is a 850 kW water source heat pump.",
    "notes": "Screw compressors designed for heavy-duty continuous use. High-performance cooling system with internal circuit. Reference: Blizzard ski factory Mittersill (IWWHS 110 ER2C3, 77°C from 28°C press coolant).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 741,
    "manufacturer": "Ochsner",
    "model": "IWWHS High Temperature 95°C",
    "product_code": "IWWHS ER4b",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/large-heat-pumps/",
    "date_added": "2026-06-12",
    "mode": "Heating only",
    "op_temp_min": 8,
    "op_temp_max": 60,
    "flow_temp_min": null,
    "flow_temp_max": 95,
    "cap_min": 60,
    "cap_max": 550,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Ochsner Energietechnik IWWHS High Temperature 95°C is a 550 kW water source heat pump.",
    "notes": "Screw compressors for high temperatures. Reference: District Hospital Schwaz 80°C hygienic hot water. IWWHS ER2C2 example: 460 kW at L10/W45, 9.6 t, 8.0x2.4x2.7 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 742,
    "manufacturer": "Ochsner",
    "model": "IWWDS Ultra-High Temperature 130°C",
    "product_code": "IWWDS ER4b/R4b",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/large-heat-pumps/",
    "date_added": "2026-06-12",
    "mode": "Heating only",
    "op_temp_min": 35,
    "op_temp_max": 60,
    "flow_temp_min": null,
    "flow_temp_max": 130,
    "cap_min": 50,
    "cap_max": 450,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "W50/W100",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2700,
    "width": 4000,
    "depth": 2400,
    "weight": 4000,
    "noise": null,
    "noise_ref": null,
    "description": "Ochsner Energietechnik IWWDS Ultra-High Temperature 130°C is a 450 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "R1233zd. Semi-hermetic screw compressor, single-stage. COP 3.2 at 50/55→100/110°C, 2.3 at 55/60→125/130°C (IEA HPT Annex 58). IWWDS 430 R4b: 500 kW, 4 t, 4 m² footprint. TÜV-certified test lab to 130°C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 743,
    "manufacturer": "Solid Energy",
    "model": "AWB Air/Water Brine",
    "product_code": "AWB",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "Hydrocarbon",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.solidenergy.dk/en/heat/industrial-heat-pump",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 170,
    "cap_min": 200,
    "cap_max": 4800,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.9,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Solid Energy AWB Air/Water Brine is a 4800 kW air source heat pump, using Hydrocarbon refrigerant.",
    "notes": "Brine intermediate circuit between air coolers and heat pump. Platform uses 4 hydrocarbons selected per application: propane R290 (heat 30-65°C), isobutane R600a (50-95°C), n-butane R600 (70-120°C), isopentane R601a (90-170°C). GWP ~0.02. Up to 4 compressor units per module. Machine room <75 dB. Modbus TCP/IP. 100,000 h design life. FAT factory testing. H&V News Awards 2024 winner.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 744,
    "manufacturer": "Solid Energy",
    "model": "AWD Air/Water Direct",
    "product_code": "AWD",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "Hydrocarbon",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.solidenergy.dk/en/heat/industrial-heat-pump",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 120,
    "cap_min": 200,
    "cap_max": 4800,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Solid Energy AWD Air/Water Direct is a 4800 kW air source heat pump, using Hydrocarbon refrigerant.",
    "notes": "Direct expansion air coolers — highest efficiency of the air-source range. Platform uses 4 hydrocarbons selected per application: propane R290 (heat 30-65°C), isobutane R600a (50-95°C), n-butane R600 (70-120°C), isopentane R601a (90-170°C). GWP ~0.02. Up to 4 compressor units per module. Machine room <75 dB. Modbus TCP/IP. 100,000 h design life. FAT factory testing. H&V News Awards 2024 winner.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 745,
    "manufacturer": "Solid Energy",
    "model": "LWB Water/Water",
    "product_code": "LWB",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "Hydrocarbon",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.solidenergy.dk/en/heat/industrial-heat-pump",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 170,
    "cap_min": 200,
    "cap_max": 4800,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 7.99,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Solid Energy LWB Water/Water is a 4800 kW water source heat pump, providing heating and cooling, using Hydrocarbon refrigerant.",
    "notes": "Water or brine cold circuit. Source range -30 to +95°C. Platform uses 4 hydrocarbons selected per application: propane R290 (heat 30-65°C), isobutane R600a (50-95°C), n-butane R600 (70-120°C), isopentane R601a (90-170°C). GWP ~0.02. Up to 4 compressor units per module. Machine room <75 dB. Modbus TCP/IP. 100,000 h design life. FAT factory testing. H&V News Awards 2024 winner.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 746,
    "manufacturer": "Solid Energy",
    "model": "LWC Combi Air + Water",
    "product_code": "LWC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "Hydrocarbon",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.solidenergy.dk/en/heat/industrial-heat-pump",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 120,
    "cap_min": 200,
    "cap_max": 4800,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 8,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Solid Energy LWC Combi Air + Water is a 4800 kW air source heat pump, providing heating and cooling, using Hydrocarbon refrigerant.",
    "notes": "Seasonal switching between air source and water source operation. Platform uses 4 hydrocarbons selected per application: propane R290 (heat 30-65°C), isobutane R600a (50-95°C), n-butane R600 (70-120°C), isopentane R601a (90-170°C). GWP ~0.02. Up to 4 compressor units per module. Machine room <75 dB. Modbus TCP/IP. 100,000 h design life. FAT factory testing. H&V News Awards 2024 winner.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 747,
    "manufacturer": "Solid Energy",
    "model": "ALW Combi",
    "product_code": "ALW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "Hydrocarbon",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.solidenergy.dk/en/heat/industrial-heat-pump",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 170,
    "cap_min": 200,
    "cap_max": 4800,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 8,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Solid Energy ALW Combi is a 4800 kW air source heat pump, providing heating and cooling, using Hydrocarbon refrigerant.",
    "notes": "Full temperature range combi configuration. Platform uses 4 hydrocarbons selected per application: propane R290 (heat 30-65°C), isobutane R600a (50-95°C), n-butane R600 (70-120°C), isopentane R601a (90-170°C). GWP ~0.02. Up to 4 compressor units per module. Machine room <75 dB. Modbus TCP/IP. 100,000 h design life. FAT factory testing. H&V News Awards 2024 winner.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 748,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG09ME5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg09me5-wh-cme5wh-cme8/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.23,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 1200,
    "depth": 430,
    "weight": 161,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 9 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WXG09ME5).",
    "notes": "Residential Aquarea M Series model. COP approximated from brochure table where text extraction was image-based. R290, max flow 75°C, operation down to -28°C, T-CAP maintains capacity to -20°C. Wi-Fi included. Detailed tables were image-based; fields left blank where not confidently readable.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG09ME5%20%28Outdoor%20unit%20Stand-alone%29",
    "mcs_cert": "011-1W0850_5",
    "price_min": 3760,
    "price_max": 3760,
    "price_check_date": "2026-07-10",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=79"
  },
  {
    "id": 749,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG12ME5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg09me8-wh-cme8/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 1200,
    "depth": 430,
    "weight": 161,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WXG12ME5).",
    "notes": "Residential Aquarea M Series model. Quiet Mode sound pressure as low as 29 dB(A) at 5 m is stated in brochure. R290, max flow 75°C, operation down to -28°C, T-CAP maintains capacity to -20°C. Wi-Fi included. Detailed tables were image-based; fields left blank where not confidently readable.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG12ME5%20%28Outdoor%20unit%20Stand-alone%29",
    "mcs_cert": "011-1W0850_7",
    "price_min": 4795,
    "price_max": 4795,
    "price_check_date": "2026-07-10"
  },
  {
    "id": 750,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG16ME8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg12me8-wh-cme8/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 1200,
    "depth": 430,
    "weight": 165,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Residential Aquarea M Series model. Three-phase model code suffix ME8. R290, max flow 75°C, operation down to -28°C, T-CAP maintains capacity to -20°C. Wi-Fi included. Detailed tables were image-based; fields left blank where not confidently readable.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG16ME8%20%28Outdoor%20unit%20Stand-alone%29",
    "mcs_cert": "011-1W0924_1",
    "price_min": 6304,
    "price_max": 6304,
    "price_check_date": "2026-07-10"
  },
  {
    "id": 751,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG20ME8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg20me8-wh-cme8l-1/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 20,
    "max_heat_capacity": 20,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.36,
    "scop_cond": "W55",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1645,
    "width": 1500,
    "depth": 460,
    "weight": 240,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 20 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Detailed brochure performance: A7/W35 20 kW COP 4.8; A2/W35 COP 3.39; A-7/W35 COP 2.48; SCOP 35/55°C 5.37/4.07. A7/W55 COP 3.18; A2/W55 COP 2.08; A-7/W55 COP 1.90. R290, max flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG20ME8%20%28Outdoor%20unit%20Stand-alone%29",
    "mcs_cert": "011-1W0925_1",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 752,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG25ME8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg25me8-wh-cme8l-1/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 25,
    "max_heat_capacity": 25,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.25,
    "scop_cond": "W55",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1645,
    "width": 1500,
    "depth": 460,
    "weight": 240,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 25 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Detailed brochure performance: A7/W35 25 kW COP 4.5; A2/W35 COP 2.8; A-7/W35 COP 2.36; SCOP 35/55°C 5.22/4.14. A7/W55 COP 3.00; A2/W55 COP 1.97; A-7/W55 COP 1.80. R290, max flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG25ME8%20%28Outdoor%20unit%20Stand-alone%29",
    "mcs_cert": "011-1W0925_3",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 753,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG30ME8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg30me8-wh-cme8l-1/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 3.95,
    "scop_cond": "W55",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1645,
    "width": 1500,
    "depth": 460,
    "weight": 240,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 30 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Detailed brochure performance: A7/W35 30 kW COP 4.4; A2/W35 COP 2.5; A-7/W35 COP 2.33; SCOP 35/55°C 4.93/4.01. A7/W55 COP 3.00; A2/W55 COP 1.95; A-7/W55 COP 1.49. R290, max flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG30ME8",
    "mcs_cert": "011-1W1146_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 754,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua EVO H 20",
    "product_code": "P-AQAVE0020HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-evo-20-30-h-r410a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": 9.94,
    "cap_max": 29.4,
    "max_heat_capacity": 27.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W35",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 3.3,
    "seer_cond": "Not stated",
    "cool_cap_min": 6.6,
    "cool_cap_max": 28,
    "max_cool_capacity": 25.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1615,
    "width": 1477,
    "depth": 539,
    "weight": 260,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua EVO H 20 is a 29.4 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump. Heating capacity stated around 20.4 kW in reviewed material. R410A, max leaving water temperature 55°C. The Hydronics DOCX is image-based, so detailed COP/dimensions/noise values were not confidently parsed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 755,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua EVO H 30",
    "product_code": "P-AQAVE0030HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-evo-20-30-h-r410a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": 11.5,
    "cap_max": 34,
    "max_heat_capacity": 33.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W35",
    "scop": 3.68,
    "scop_cond": "W35",
    "eer": 2.57,
    "eer_cond": "A35/W7",
    "seer": 3.98,
    "seer_cond": "Not stated",
    "cool_cap_min": 9.43,
    "cool_cap_max": 35.9,
    "max_cool_capacity": 31.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1615,
    "width": 1477,
    "depth": 539,
    "weight": 275,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua EVO H 30 is a 34 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump. Heating capacity stated around 34.0 kW in reviewed material. R410A, max leaving water temperature 55°C. The Hydronics DOCX is image-based, so detailed COP/dimensions/noise values were not confidently parsed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 756,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua-Z EVO H 40",
    "product_code": "P-AQAVZ0040HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-evo-40-50-h-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 41.5,
    "max_heat_capacity": 41.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W35",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 5.59,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 41,
    "max_cool_capacity": 41,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1732,
    "width": 2209,
    "depth": 1100,
    "weight": 348,
    "noise": 79.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua-Z EVO H 40 is a 41.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump. Identified as ECOi-W Aqua EVO H commercial hydronic heat pump size; detailed values not confidently readable from image-based DOCX. R410A, max leaving water temperature 55°C. The Hydronics DOCX is image-based, so detailed COP/dimensions/noise values were not confidently parsed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 757,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 50 C/H",
    "product_code": "P-AQAZ0050CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 51.7,
    "max_heat_capacity": 51.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W35",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": 4.6,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 51.6,
    "max_cool_capacity": 51.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1986,
    "width": 1160,
    "depth": 2180,
    "weight": 527,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 50 C/H is a 51.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump. Identified as ECOi-W Aqua EVO H commercial hydronic heat pump size; detailed values not confidently readable from image-based DOCX. R410A, max leaving water temperature 55°C. The Hydronics DOCX is image-based, so detailed COP/dimensions/noise values were not confidently parsed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 758,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 60 C/H",
    "product_code": "P-AQAZ0060CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 59.7,
    "max_heat_capacity": 59.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 3.54,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 4.59,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 57.6,
    "max_cool_capacity": 57.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1986,
    "width": 1160,
    "depth": 2180,
    "weight": 547,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 60 C/H is a 59.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump. Identified as ECOi-W Aqua EVO H commercial hydronic heat pump size; detailed values not confidently readable from image-based DOCX. R410A, max leaving water temperature 55°C. The Hydronics DOCX is image-based, so detailed COP/dimensions/noise values were not confidently parsed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 759,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 70 C/H",
    "product_code": "P-AQAZ0070CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 71.8,
    "max_heat_capacity": 71.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 3.47,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": 4.61,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 69.7,
    "max_cool_capacity": 69.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1986,
    "width": 1160,
    "depth": 2180,
    "weight": 621,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 70 C/H is a 71.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump. Identified as ECOi-W Aqua EVO H commercial hydronic heat pump size; detailed values not confidently readable from image-based DOCX. R410A, max leaving water temperature 55°C. The Hydronics DOCX is image-based, so detailed COP/dimensions/noise values were not confidently parsed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 760,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 75 C/H",
    "product_code": "P-AQAZ0075CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 78.5,
    "max_heat_capacity": 78.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 3.65,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 4.72,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 78.2,
    "max_cool_capacity": 78.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1986,
    "width": 1160,
    "depth": 2180,
    "weight": 637,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 75 C/H is a 78.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump. Identified as ECOi-W Aqua EVO H commercial hydronic heat pump size; detailed values not confidently readable from image-based DOCX. R410A, max leaving water temperature 55°C. The Hydronics DOCX is image-based, so detailed COP/dimensions/noise values were not confidently parsed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 761,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua 20 C/H/E",
    "product_code": "P-AQAE0020CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-20-40-che-r410a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 19.5,
    "max_heat_capacity": 19.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.17,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 4.78,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 18.7,
    "max_cool_capacity": 18.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1983,
    "width": 1000,
    "depth": 1000,
    "weight": 285,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua 20 C/H/E is a 19.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial inverter air-to-water heat pump / chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 762,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua 25 C/H/E",
    "product_code": "P-AQAE0025CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-20-40-che-r410a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 26.9,
    "max_heat_capacity": 26.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 3.38,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": 438,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 23.7,
    "max_cool_capacity": 23.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1983,
    "width": 1000,
    "depth": 1000,
    "weight": 295,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua 25 C/H/E is a 26.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial inverter air-to-water heat pump / chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 763,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua 30 C/H/E",
    "product_code": "P-AQAE0030CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-20-40-che-r410a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 29.7,
    "max_heat_capacity": 29.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 3.45,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.43,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 26.4,
    "max_cool_capacity": 26.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1983,
    "width": 1000,
    "depth": 1000,
    "weight": 325,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua 30 C/H/E is a 29.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial inverter air-to-water heat pump / chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 764,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua 35 C/H/E",
    "product_code": "P-AQAE0035CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-20-40-che-r410a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 37.3,
    "max_heat_capacity": 37.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": 4.43,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 35.8,
    "max_cool_capacity": 35.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1983,
    "width": 1000,
    "depth": 1000,
    "weight": 335,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua 35 C/H/E is a 37.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial inverter air-to-water heat pump / chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 765,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua 40 C/H/E",
    "product_code": "P-AQAE0040CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-20-40-che-r410a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 41.6,
    "max_heat_capacity": 41.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "A7/W45",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 38.1,
    "max_cool_capacity": 38.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1983,
    "width": 1000,
    "depth": 1000,
    "weight": 335,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua 40 C/H/E is a 41.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "High-temperature commercial hydronic heat pump family; exact table values not confidently readable. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 769,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua-G Blue 50 R290",
    "product_code": "P-AQAG0050HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/ecoi-w-aqua-g-blue/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 53,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 49.2,
    "max_heat_capacity": 49.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W35",
    "scop": 3.67,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 48.2,
    "max_cool_capacity": 48.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1730,
    "width": 2215,
    "depth": 1032,
    "weight": 538,
    "noise": 82.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua-G Blue 50 R290 is a 49.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Low-GWP commercial hydronic R290 heat pump/chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 770,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua-G Blue 60 R290",
    "product_code": "P-AQAG0060HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/ecoi-w-aqua-g-blue/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 53,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 61.1,
    "max_heat_capacity": 61.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W35",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.3,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 56.1,
    "max_cool_capacity": 56.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2011,
    "width": 2180,
    "depth": 1160,
    "weight": 603,
    "noise": 84.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua-G Blue 60 R290 is a 61.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Low-GWP commercial hydronic R290 heat pump/chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 771,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua-G Blue 70 R290",
    "product_code": "P-AQAG0070HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/ecoi-w-aqua-g-blue/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 53,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 73.5,
    "max_heat_capacity": 73.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W35",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.31,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 64.9,
    "max_cool_capacity": 64.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 2180,
    "depth": 1160,
    "weight": 628,
    "noise": 85.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua-G Blue 70 R290 is a 73.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Low-GWP commercial hydronic R290 heat pump/chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 772,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua-G Blue 80 R290",
    "product_code": "P-AQAG0080HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/ecoi-w-aqua-g-blue/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 53,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 83.6,
    "max_heat_capacity": 83.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W35",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.21,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 74.1,
    "max_cool_capacity": 74.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 2180,
    "depth": 1160,
    "weight": 669,
    "noise": 85.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua-G Blue 80 R290 is a 83.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Low-GWP commercial hydronic R290 heat pump/chiller family in Hydronics Gen 26. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 773,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 85 C/H",
    "product_code": "P-AQAZ0085CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 86.5,
    "max_heat_capacity": 86.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 3.6,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 82.8,
    "max_cool_capacity": 82.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2286,
    "width": 1160,
    "depth": 2180,
    "weight": 701,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 85 C/H is a 86.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Large commercial hydronic air-to-water heat pump/chiller family; detailed values not confidently readable from image-based DOCX. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 774,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 100 C/H",
    "product_code": "P-AQAZ0100CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 107.6,
    "max_heat_capacity": 107.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.99,
    "cop_cond": "A7/W35",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.88,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 100,
    "max_cool_capacity": 100,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2286,
    "width": 1160,
    "depth": 2180,
    "weight": 731,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 100 C/H is a 107.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Large commercial hydronic air-to-water heat pump/chiller family; detailed values not confidently readable from image-based DOCX. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 775,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 115 C/H",
    "product_code": "P-AQAZ0115CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 122.3,
    "max_heat_capacity": 122.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 3.66,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.59,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 116,
    "max_cool_capacity": 116,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2286,
    "width": 1160,
    "depth": 2180,
    "weight": 813,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 115 C/H is a 122.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Large commercial hydronic air-to-water heat pump/chiller family; detailed values not confidently readable from image-based DOCX. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 776,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 130 C/H",
    "product_code": "P-AQAZ0130CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 137.5,
    "max_heat_capacity": 137.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W35",
    "scop": 3.72,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 4.43,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 126,
    "max_cool_capacity": 126,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2286,
    "width": 1160,
    "depth": 2180,
    "weight": 815,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 130 C/H is a 137.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Large commercial hydronic air-to-water heat pump/chiller family; detailed values not confidently readable from image-based DOCX. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 777,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 150 C/H",
    "product_code": "P-AQAZ0150CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 159.1,
    "max_heat_capacity": 159.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "A7/W35",
    "scop": 3.57,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 154,
    "max_cool_capacity": 154,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2285,
    "width": 1151,
    "depth": 3789,
    "weight": 1265,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 150 C/H is a 159.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Large commercial hydronic air-to-water heat pump/chiller family; detailed values not confidently readable from image-based DOCX. Added as a separate size row from the Panasonic Hydronics brochure. Values left blank where the converted DOCX image tables could not be reliably read.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 778,
    "manufacturer": "Star Renewable Energy",
    "model": "Neatpump Water Source",
    "product_code": "Neatpump WSHP",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.neatpumps.com/heatpumps/water-source-heatpumps/",
    "date_added": "2026-06-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 90,
    "cap_min": 500,
    "cap_max": 8000,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3,
    "cop_cond": "W4/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Star Renewable Energy Neatpump Water Source is a 8000 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "R717 ammonia, GWP 0, zero ODP. Heats to 85°C standard, up to 90°C (Drammen). Bespoke factory-tested modular design built in Glasgow. References: Queens Quay Clydebank (Scotland’s largest WSHP district heating), Drammen Norway (world’s largest 90°C natural heat pump, €2m/yr savings).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 779,
    "manufacturer": "Star Renewable Energy",
    "model": "Neatpump Air Source",
    "product_code": "Neatpump ASHP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.neatpumps.com/heatpumps/air-source-heatpumps/",
    "date_added": "2026-06-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": 500,
    "cap_max": 8000,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 2.79,
    "cop_cond": "A7/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Star Renewable Energy Neatpump Air Source is a 8000 kW air source heat pump, using R717 refrigerant.",
    "notes": "R717 ammonia, GWP 0. Heats to 85°C without HFCs. Reference: Hillpark Glasgow — UK’s largest residential air source heat pump, halved energy costs for high-rise flats.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 780,
    "manufacturer": "Star Renewable Energy",
    "model": "Neatpump High Temperature",
    "product_code": "Neatpump HT Process",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.neatpumps.com",
    "date_added": "2026-06-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 120,
    "cap_min": 500,
    "cap_max": 8000,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Star Renewable Energy Neatpump High Temperature is a 8000 kW water source heat pump, using R717 refrigerant.",
    "notes": "R717 ammonia. Up to 120°C process heat. Reference: Nestle Halifax — free hot water from waste heat recovery. Can combine heating, cooling and desalination simultaneously (efficiency up to 7).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 781,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290",
    "product_code": "AE050CXYDEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/r290.ae050cxydekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.25,
    "max_heat_capacity": 4.67,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 0.98,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 3.91,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 is a 5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 5.0 kW, EER 3.91, cooling power input 1.28 kW. Sound pressure 41 dBA; refrigerant charge 0.63 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 16.1/17.6 A; cooling/heating current 6.05/4.63 A; airflow 55 m3/min. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE050CXYDEK/EU%20%26%20AE200DNXMPK/EU",
    "mcs_cert": "011-1W0807_1",
    "price_min": 1951.95,
    "price_max": 3139.49,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=53",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 782,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290",
    "product_code": "AE080CXYDEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/r290.ae080cxydekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.6,
    "max_heat_capacity": 7.45,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 1.63,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.66,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 98,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 is a 8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 8.0 kW, EER 3.9, cooling power input 2.05 kW. Sound pressure 45 dBA; refrigerant charge 0.87 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 26.0/28.6 A; cooling/heating current 9.69/7.70 A; airflow 69 m3/min. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE080CXYDEK/EU%20%26%20AE200DNXMPK/EU",
    "mcs_cert": "011-1W0808_1",
    "price_min": 2466.53,
    "price_max": 3029.16,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=54",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 783,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290",
    "product_code": "AE120CXYDEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/r290.ae120cxydekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.9,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 140,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 12.0 kW, EER 4.0, cooling power input 3.0 kW. Sound pressure 47 dBA; refrigerant charge 1.25 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 32.0/35.2 A; cooling/heating current 14.18/11.81 A; airflow 90 m3/min. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE120CXYDEK/EU%20%26%20AE200DNXMPK/EU",
    "mcs_cert": "011-1W0809_1",
    "price_min": 3518.63,
    "price_max": 4245.82,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=55",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 784,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290",
    "product_code": "AE160CXYDEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/r290.ae160cxydekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16.7,
    "max_heat_capacity": 12.8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.55,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 140,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 14.0 kW, EER 3.8, cooling power input 3.68 kW. Sound pressure 51 dBA; refrigerant charge 1.25 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 32.0/35.2 A; cooling/heating current 17.39/16.78 A; airflow 94 m3/min. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE160CXYDEK/EU%20%26%20AE200DNXMPK/EU",
    "mcs_cert": "011-1W0809_11",
    "price_min": 3530,
    "price_max": 4679.16,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=56",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 785,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290 Outdoor Pump Integrated",
    "product_code": "AE080CXYBEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/outdoor-r290-pump-integrated.ae080cxybekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.6,
    "max_heat_capacity": 7.45,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 1.63,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.66,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 1270,
    "depth": 500,
    "weight": 125,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 Outdoor Pump Integrated is a 8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 8.0 kW, EER 3.9, cooling power input 2.05 kW. Sound pressure 45 dBA; refrigerant charge 0.87 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 26/28.6 A; cooling/heating current 9.69/7.70 A; airflow 69 m3/min. Wi-Fi Kit and SmartThings support stated as Yes. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE080CXYBEK/EU",
    "mcs_cert": "011-1W0687_3",
    "price_min": 2533,
    "price_max": 3332.76,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 786,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290 Outdoor Pump Integrated",
    "product_code": "AE120CXYBEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/outdoor-r290-pump-integrated.ae120cxybekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.9,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 154,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 Outdoor Pump Integrated is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 12.0 kW, EER 4.0, cooling power input 3.0 kW. Sound pressure 47 dBA; refrigerant charge 1.25 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 32/35.2 A; cooling/heating current 14.18/11.81 A; airflow 90 m3/min. Wi-Fi Kit and SmartThings support stated as Yes. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE120CXYBEK/EU%20AE160CXYBEK/EU",
    "mcs_cert": "011-1W0685_5",
    "price_min": 3475,
    "price_max": 4600.48,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 787,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290 Outdoor Pump Integrated",
    "product_code": "AE160CXYBEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/outdoor-r290-pump-integrated.ae160cxybekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16.7,
    "max_heat_capacity": 12.8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.55,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 154,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 Outdoor Pump Integrated is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 14.0 kW, EER 3.8, cooling power input 3.68 kW. Sound pressure 51 dBA; refrigerant charge 1.25 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 32/35.2 A; cooling/heating current 17.39/16.78 A; airflow 94 m3/min. Wi-Fi Kit and SmartThings support stated as Yes. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE120CXYBEK/EU%20AE160CXYBEK/EU",
    "mcs_cert": "011-1W0685_5",
    "price_min": 3920.68,
    "price_max": 4337.15,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 788,
    "manufacturer": "Samsung",
    "model": "EHS Split Outdoor R410A",
    "product_code": "AE160AXEDEH/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/split/outdoor-r410a.ae160axedeheu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16.7,
    "max_heat_capacity": 12.8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.62,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1419,
    "width": 940,
    "depth": 330,
    "weight": 100.5,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split Outdoor R410A is a 16 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 15.0 kW, EER 3.62, cooling power input 4.14 kW. Sound pressure 54/52 dBA; sound power 69/66 dBA. Refrigerant charge 2.98 kg R410A. Indoor unit dimensions/weight: 510 x 850 x 315 mm, 45.0 kg. Cooling range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~55°C; cooling LWT 5~25°C. MCA/MFA 32.0/40.0 A; max piping length 50 m.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE160AXEDEH/EU%20/%20AE160ANYDEH/EU",
    "price_min": 2573.0,
    "price_max": 2573.0,
    "price_check_date": "2026-08-03",
    "mcs_cert": "MCS HP0227/17"
  },
  {
    "id": 789,
    "manufacturer": "Samsung",
    "model": "EHS Mono HT Quiet",
    "product_code": "AE120BXYDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/ht-quiet-outdoor.ae120bxydegeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 12.9,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.11,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 4.55,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 137,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono HT Quiet is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 12.0 kW, EER 4.55, cooling power input 2.64 kW. Sound pressure 46 dBA; refrigerant charge 3.3 kg R32. Cooling operating range 10~46°C; heating and DHW -30~43°C. Heating LWT 15~70°C; cooling LWT 5~25°C. MCA/MFA 32.0/35.2 A; cooling/heating current 12.46/11.12 A; airflow 95 CMM. Samsung page states HT Quiet can provide leaving water temperature to 70°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE120BXYDEG/EU%20%26%20AE200DNXMPK/EU",
    "mcs_cert": "011-1W0806_1",
    "price_min": 3704.4,
    "price_max": 4527.49,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 790,
    "manufacturer": "Samsung",
    "model": "EHS Mono HT Quiet",
    "product_code": "AE140BXYDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/ht-quiet-outdoor.ae140bxydegeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12.45,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 4.46,
    "eer_cond": "Not stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 137,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono HT Quiet is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 14.0 kW, EER 4.46, cooling power input 3.14 kW. Sound pressure 47 dBA; refrigerant charge 3.3 kg R32. Cooling operating range 10~46°C; heating and DHW -30~43°C. Heating LWT 15~70°C; cooling LWT 5~25°C. MCA/MFA 32.0/35.2 A; cooling/heating current 14.87/13.1 A; airflow 95 CMM. Samsung page states HT Quiet can provide leaving water temperature to 70°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE140BXYDEG/EU%20%26%20AE200DNXMPK/EU",
    "mcs_cert": "011-1W0806_11",
    "price_min": 4038.33,
    "price_max": 4964.16,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 814,
    "manufacturer": "Rank",
    "model": "HP 60",
    "product_code": "Rank HP 60",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://rank-orc.com/rank-hthp/",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 90,
    "flow_temp_min": null,
    "flow_temp_max": 120,
    "cap_min": null,
    "cap_max": 60,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Rank HP 60 is a 60 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "HCFO R1233zd(E), ultra-low GWP. COP up to 4 at low temperature lift. Spanish manufacturer (Catalonia). UK distribution via Simply Renewables.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 815,
    "manufacturer": "Rank",
    "model": "HP 120",
    "product_code": "Rank HP 120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://rank-orc.com/rank-hthp/",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 90,
    "flow_temp_min": null,
    "flow_temp_max": 140,
    "cap_min": null,
    "cap_max": 120,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Rank HP 120 is a 120 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "HCFO R1233zd(E), ultra-low GWP. 120 kWth nominal. COP ~4. Heat revalorisation technology.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 816,
    "manufacturer": "Rank",
    "model": "HP 300",
    "product_code": "Rank HP 300",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://rank-orc.com/rank-hthp/",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 90,
    "flow_temp_min": null,
    "flow_temp_max": 140,
    "cap_min": null,
    "cap_max": 300,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Rank HP 300 is a 300 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "HCFO R1233zd(E). Wide modulation. Pairs with Rank ORC systems for combined heat and power recovery.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 817,
    "manufacturer": "Rank",
    "model": "HP 500",
    "product_code": "Rank HP 500",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://rank-orc.com/rank-hthp/",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 90,
    "flow_temp_min": null,
    "flow_temp_max": 140,
    "cap_min": null,
    "cap_max": 500,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Rank HP 500 is a 500 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "HCFO R1233zd(E). Heat revalorisation 60 kWth-2 MWth at 100-150°C. UK distribution via Simply Renewables.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 818,
    "manufacturer": "Rank",
    "model": "HP 1000",
    "product_code": "Rank HP 1000",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://rank-orc.com/rank-hthp/",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 90,
    "flow_temp_min": null,
    "flow_temp_max": 150,
    "cap_min": null,
    "cap_max": 1000,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Rank HP 1000 is a 1000 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "HCFO R1233zd(E) / R1234ze(Z) options. COP ~3.8. Customisable to process requirements.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 819,
    "manufacturer": "Rank",
    "model": "HP 1500",
    "product_code": "Rank HP 1500",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://rank-orc.com/rank-hthp/",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 90,
    "flow_temp_min": null,
    "flow_temp_max": 150,
    "cap_min": null,
    "cap_max": 1500,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Rank HP 1500 is a 1500 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "HCFO R1233zd(E). COP ~3.7. Engineered to order. Significant energy and carbon savings vs fossil heating.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 820,
    "manufacturer": "Rank",
    "model": "HP 2000",
    "product_code": "Rank HP 2000",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://rank-orc.com/rank-hthp/",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 90,
    "flow_temp_min": null,
    "flow_temp_max": 150,
    "cap_min": null,
    "cap_max": 2000,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Rank HP 2000 is a 2000 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "HCFO R1233zd(E). COP ~3.5. Customisable to specific process requirements. UK distribution via Simply Renewables.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 821,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 43",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 46.4,
    "max_heat_capacity": 43.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.57,
    "cop_cond": "W10/W35",
    "scop": 6.01,
    "scop_cond": "W35",
    "eer": 3.93,
    "eer_cond": "W35/W7",
    "seer": 4.49,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 44.7,
    "max_cool_capacity": 32.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 280,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 46.4 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 822,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 50",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 53.7,
    "max_heat_capacity": 50.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.71,
    "cop_cond": "W10/W35",
    "scop": 6.18,
    "scop_cond": "W35",
    "eer": 4.04,
    "eer_cond": "W35/W7",
    "seer": 4.52,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 51.7,
    "max_cool_capacity": 37.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 295,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 53.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 823,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 55",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 58.6,
    "max_heat_capacity": 55.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.65,
    "cop_cond": "W10/W35",
    "scop": 6.09,
    "scop_cond": "W35",
    "eer": 4.07,
    "eer_cond": "W35/W7",
    "seer": 4.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 57.1,
    "max_cool_capacity": 41.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 320,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 58.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 824,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 63",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 68.4,
    "max_heat_capacity": 65,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.89,
    "cop_cond": "W10/W35",
    "scop": 6.38,
    "scop_cond": "W35",
    "eer": 4.17,
    "eer_cond": "W35/W7",
    "seer": 4.74,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 66.3,
    "max_cool_capacity": 48.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 335,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 68.4 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 825,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 74",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 80.5,
    "max_heat_capacity": 76.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.07,
    "cop_cond": "W10/W35",
    "scop": 6.53,
    "scop_cond": "W35",
    "eer": 4.31,
    "eer_cond": "W35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 78.1,
    "max_cool_capacity": 57.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 356,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 80.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 826,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 84",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 91.7,
    "max_heat_capacity": 86.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.15,
    "cop_cond": "W10/W35",
    "scop": 6.68,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "W35/W7",
    "seer": 5.05,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 89.6,
    "max_cool_capacity": 65.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 375,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 91.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 827,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 95",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 102.4,
    "max_heat_capacity": 97.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.08,
    "cop_cond": "W10/W35",
    "scop": 6.47,
    "scop_cond": "W35",
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 100,
    "max_cool_capacity": 72.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 380,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 102.4 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 828,
    "manufacturer": "Swegon",
    "model": "CORE Max",
    "product_code": "CORE Max 111",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/core--core-max/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 120,
    "max_heat_capacity": 114.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.89,
    "cop_cond": "W10/W35",
    "scop": 6.33,
    "scop_cond": "W35",
    "eer": 4.17,
    "eer_cond": "W35/W7",
    "seer": 4.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115.6,
    "max_cool_capacity": 84.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1305,
    "width": 1200,
    "depth": 1040,
    "weight": 410,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon CORE Max is a 120 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "CORE Max water-cooled unit. Database COP uses condition note 4: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data is also published. Cooling EER uses W30/W35 source and W23/W18 user-side condition. Manufacturer/source family identified from Swegon BlueBox product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 829,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 13.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 132.6,
    "max_heat_capacity": 132.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.05,
    "cop_cond": "A7/W45",
    "scop": 3.29,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 125.4,
    "max_cool_capacity": 125.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 3200,
    "depth": 1100,
    "weight": 1230,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 132.6 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 830,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 14.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 143.1,
    "max_heat_capacity": 143.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 137,
    "max_cool_capacity": 137,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3200,
    "depth": 1100,
    "weight": 1426,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 143.1 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 831,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 15.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 152.9,
    "max_heat_capacity": 152.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.08,
    "cop_cond": "A7/W45",
    "scop": 3.44,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 146.5,
    "max_cool_capacity": 146.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3200,
    "depth": 1100,
    "weight": 1436,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 152.9 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 832,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 16.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 168,
    "max_heat_capacity": 168,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.07,
    "cop_cond": "A7/W45",
    "scop": 3.38,
    "scop_cond": "W35",
    "eer": 2.54,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 159.5,
    "max_cool_capacity": 159.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3200,
    "depth": 1100,
    "weight": 1466,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 168 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 833,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 16.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 162,
    "max_heat_capacity": 162,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": 2.43,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 153.6,
    "max_cool_capacity": 153.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3200,
    "depth": 1100,
    "weight": 1576,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 162 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 834,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 18.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 193.7,
    "max_heat_capacity": 193.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.55,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.26,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 189.6,
    "max_cool_capacity": 189.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 1945,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 193.7 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 835,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 20.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 211.4,
    "max_heat_capacity": 211.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.97,
    "cop_cond": "A7/W45",
    "scop": 3.32,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": 4.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 208.1,
    "max_cool_capacity": 208.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 1969,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 211.4 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 836,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE",
    "product_code": "BETA Rev RFE /HP 24.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 236.6,
    "max_heat_capacity": 236.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.94,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.54,
    "eer_cond": "A35/W7",
    "seer": 4.1,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 233.8,
    "max_cool_capacity": 233.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 2048,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE is a 236.6 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825. Refrigerant was not clearly visible in converted document.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 837,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 3.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 42,
    "max_heat_capacity": 42,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.22,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": 3.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 40.8,
    "max_cool_capacity": 40.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 2200,
    "depth": 1000,
    "weight": 723,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 42 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 838,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 4.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 48.7,
    "max_heat_capacity": 48.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 2.57,
    "eer_cond": "A35/W7",
    "seer": 3.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 46.2,
    "max_cool_capacity": 46.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 2200,
    "depth": 1000,
    "weight": 741,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 48.7 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 839,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 5.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 55.7,
    "max_heat_capacity": 55.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.4,
    "scop_cond": "W35",
    "eer": 2.44,
    "eer_cond": "A35/W7",
    "seer": 3.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 52.5,
    "max_cool_capacity": 52.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 2200,
    "depth": 1000,
    "weight": 744,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 55.7 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 840,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 63.5,
    "max_heat_capacity": 63.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.36,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.08,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 62.4,
    "max_cool_capacity": 62.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 3200,
    "depth": 1100,
    "weight": 1032,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 63.5 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 841,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 7.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 70.9,
    "max_heat_capacity": 70.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.38,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 3.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 70.9,
    "max_cool_capacity": 70.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 3200,
    "depth": 1100,
    "weight": 1039,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 70.9 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 842,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 88.9,
    "max_heat_capacity": 88.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 3.78,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 83.4,
    "max_cool_capacity": 83.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 3200,
    "depth": 1100,
    "weight": 1043,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 88.9 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 843,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 9.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 99.7,
    "max_heat_capacity": 99.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 3.23,
    "scop_cond": "W35",
    "eer": 2.79,
    "eer_cond": "A35/W7",
    "seer": 3.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 94.6,
    "max_cool_capacity": 94.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2120,
    "width": 3200,
    "depth": 1100,
    "weight": 1120,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 99.7 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7. SCOP at W30/W35 average climate EN14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 844,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 10.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 110,
    "max_heat_capacity": 110,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.24,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 2.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 106.5,
    "max_cool_capacity": 106.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3200,
    "depth": 1100,
    "weight": 1384,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 110 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP larger size table. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 845,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 12.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 124.3,
    "max_heat_capacity": 124.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.31,
    "scop_cond": "W35",
    "eer": 2.58,
    "eer_cond": "A35/W7",
    "seer": 2.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 117.5,
    "max_cool_capacity": 117.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3200,
    "depth": 1100,
    "weight": 1410,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 124.3 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP larger size table. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 846,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 13.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 143.2,
    "max_heat_capacity": 143.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 3.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 136.9,
    "max_cool_capacity": 136.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 1788,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 143.2 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP larger size table. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 847,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 15.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 161,
    "max_heat_capacity": 161,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 3.27,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 3.03,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 154.1,
    "max_cool_capacity": 154.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 1813,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 161 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP larger size table. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 848,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 16.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 179.3,
    "max_heat_capacity": 179.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": 2.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 170.2,
    "max_cool_capacity": 170.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 1839,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 179.3 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP larger size table. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 849,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 14.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 148.8,
    "max_heat_capacity": 148.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 3.08,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 141.9,
    "max_cool_capacity": 141.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 1749,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 148.8 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP larger size table. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 850,
    "manufacturer": "Swegon",
    "model": "BETA Rev RFE SLN",
    "product_code": "BETA Rev RFE SLN /HP 16.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/beta-rev/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 28,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 171,
    "max_heat_capacity": 171,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 2.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 162.5,
    "max_cool_capacity": 162.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 4200,
    "depth": 1100,
    "weight": 1755,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon BETA Rev RFE SLN is a 171 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "BETA Rev RFE SLN /HP larger size table. COP condition note 2: outdoor air A7, water 40/45°C, EN14511. Cooling EER at A35/W12-7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 851,
    "manufacturer": "Swegon",
    "model": "EPSILON Echos",
    "product_code": "EPSILON Echos /HP 25",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-echos/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 2.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 23.4,
    "max_cool_capacity": 23.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 1105,
    "depth": 675,
    "weight": 190,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon 400V/3N/50Hz is a 26 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "EPSILON Echos /HP. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Cooling EER at A35/W12-7. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 852,
    "manufacturer": "Swegon",
    "model": "EPSILON Echos",
    "product_code": "EPSILON Echos /HP 28",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-echos/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 31,
    "max_heat_capacity": 31,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 2.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 26.9,
    "max_cool_capacity": 26.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 1105,
    "depth": 675,
    "weight": 224,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Echos is a 31 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "EPSILON Echos /HP. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Cooling EER at A35/W12-7. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 853,
    "manufacturer": "Swegon",
    "model": "EPSILON Echos",
    "product_code": "EPSILON Echos /HP 31",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-echos/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 34,
    "max_heat_capacity": 34,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 2.92,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 30,
    "max_cool_capacity": 30,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1305,
    "depth": 695,
    "weight": 324,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Echos is a 34 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "EPSILON Echos /HP. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Cooling EER at A35/W12-7. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 854,
    "manufacturer": "Swegon",
    "model": "EPSILON Echos",
    "product_code": "EPSILON Echos /HP 37",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-echos/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": 38,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 3.26,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 3,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 35.3,
    "max_cool_capacity": 35.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1305,
    "depth": 695,
    "weight": 326,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Echos is a 38 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "EPSILON Echos /HP. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Cooling EER at A35/W12-7. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 855,
    "manufacturer": "Swegon",
    "model": "EPSILON Echos",
    "product_code": "EPSILON Echos /HP 41",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-echos/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 44,
    "max_heat_capacity": 44,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 2.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 39.7,
    "max_cool_capacity": 39.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1305,
    "depth": 695,
    "weight": 337,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Echos is a 44 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "EPSILON Echos /HP. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Cooling EER at A35/W12-7. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 856,
    "manufacturer": "Swegon",
    "model": "GEYSER Sky Hi HP R0",
    "product_code": "GEYSER Sky Hi HP R0 20",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/geyser-sky-r0/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 19.82,
    "max_heat_capacity": 19.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.89,
    "cop_cond": "A7/W45",
    "scop": 4.23,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.35,
    "max_cool_capacity": 16.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1738,
    "width": 1715,
    "depth": 700,
    "weight": 410,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon GEYSER Sky Hi HP R0 is a 19.82 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "GEYSER Sky R0. Produces hot water up to 78°C and operates down to -20°C ambient with 60°C leaving water. COP condition note 2: A7/W45 EN14511. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 857,
    "manufacturer": "Swegon",
    "model": "GEYSER Sky Hi HP R0",
    "product_code": "GEYSER Sky Hi HP R0 25",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/geyser-sky-r0/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 25.02,
    "max_heat_capacity": 25.02,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.81,
    "cop_cond": "A7/W45",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 22.53,
    "max_cool_capacity": 22.53,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1738,
    "width": 1715,
    "depth": 700,
    "weight": 414,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon GEYSER Sky Hi HP R0 is a 25.02 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "GEYSER Sky R0. Produces hot water up to 78°C and operates down to -20°C ambient with 60°C leaving water. COP condition note 2: A7/W45 EN14511. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 858,
    "manufacturer": "Swegon",
    "model": "GEYSER Sky Hi HP R0",
    "product_code": "GEYSER Sky Hi HP R0 30",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/geyser-sky-r0/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 30.79,
    "max_heat_capacity": 30.79,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.81,
    "cop_cond": "A7/W45",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.07,
    "max_cool_capacity": 27.07,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1738,
    "width": 1715,
    "depth": 700,
    "weight": 415,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon GEYSER Sky Hi HP R0 is a 30.79 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "GEYSER Sky R0. Produces hot water up to 78°C and operates down to -20°C ambient with 60°C leaving water. COP condition note 2: A7/W45 EN14511. SCOP W30/W35 average climate.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 859,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky HP R7",
    "product_code": "EPSILON Sky HP R7 18",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 19.9,
    "max_heat_capacity": 19.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.1,
    "max_cool_capacity": 17.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 1106,
    "depth": 790,
    "weight": 245,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky HP R7 is a 19.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky HP R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511, inverter compressor at 90Hz. Cooling capacity values are published but EER row was not retained cleanly in the converted text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 860,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky HP R7",
    "product_code": "EPSILON Sky HP R7 24",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 24.5,
    "max_heat_capacity": 24.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 3.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 21.3,
    "max_cool_capacity": 21.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1305,
    "depth": 505,
    "weight": 262,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky HP R7 is a 24.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky HP R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511, inverter compressor at 90Hz. Cooling capacity values are published but EER row was not retained cleanly in the converted text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 861,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky HP R7",
    "product_code": "EPSILON Sky HP R7 30",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30.3,
    "max_heat_capacity": 30.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26,
    "max_cool_capacity": 26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1705,
    "depth": 790,
    "weight": 317,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky HP R7 is a 30.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky HP R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511, inverter compressor at 90Hz. Cooling capacity values are published but EER row was not retained cleanly in the converted text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 862,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky HP R7",
    "product_code": "EPSILON Sky HP R7 36",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 33.6,
    "max_heat_capacity": 33.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 28.7,
    "max_cool_capacity": 28.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1705,
    "depth": 790,
    "weight": 325,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky HP R7 is a 33.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky HP R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511, inverter compressor at 90Hz. Cooling capacity values are published but EER row was not retained cleanly in the converted text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 863,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky HP R7",
    "product_code": "EPSILON Sky HP R7 45",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 42.5,
    "max_heat_capacity": 42.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.22,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 36.2,
    "max_cool_capacity": 36.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1705,
    "depth": 790,
    "weight": 337,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky HP R7 is a 42.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky HP R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511, inverter compressor at 90Hz. Cooling capacity values are published but EER row was not retained cleanly in the converted text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 864,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky Hi HP LE R7",
    "product_code": "EPSILON Sky Hi HP LE R7 6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.05,
    "max_heat_capacity": 7.05,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 4.35,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.75,
    "max_cool_capacity": 7.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 931,
    "depth": 595,
    "weight": 175,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky Hi HP LE R7 is a 7.05 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky Hi HP LE R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Semi-machine; Ecodesign depends on matching with remote heat exchanger.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 865,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky Hi HP LE R7",
    "product_code": "EPSILON Sky Hi HP LE R7 12",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.39,
    "cop_cond": "A7/W45",
    "scop": 4.44,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 931,
    "depth": 491,
    "weight": 182,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky Hi HP LE R7 is a 11 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky Hi HP LE R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Semi-machine; Ecodesign depends on matching with remote heat exchanger.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 866,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky Hi HP LE R7",
    "product_code": "EPSILON Sky Hi HP LE R7 18",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 19,
    "max_heat_capacity": 19,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 19.8,
    "max_cool_capacity": 19.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 1106,
    "depth": 790,
    "weight": 250,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky Hi HP LE R7 is a 19 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky Hi HP LE R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Semi-machine; Ecodesign depends on matching with remote heat exchanger.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 867,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky Hi HP LE R7",
    "product_code": "EPSILON Sky Hi HP LE R7 24",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 23.6,
    "max_heat_capacity": 23.6,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 25,
    "max_cool_capacity": 25,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1305,
    "depth": 505,
    "weight": 268,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky Hi HP LE R7 is a 23.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky Hi HP LE R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Semi-machine; Ecodesign depends on matching with remote heat exchanger.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 868,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky Hi HP LE R7",
    "product_code": "EPSILON Sky Hi HP LE R7 30",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 32,
    "max_heat_capacity": 32,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.24,
    "scop_cond": "W35",
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 33.2,
    "max_cool_capacity": 33.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1705,
    "depth": 790,
    "weight": 322,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky Hi HP LE R7 is a 32 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky Hi HP LE R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Semi-machine; Ecodesign depends on matching with remote heat exchanger.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 869,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky Hi HP LE R7",
    "product_code": "EPSILON Sky Hi HP LE R7 36",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 36.5,
    "max_heat_capacity": 36.5,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.32,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.9,
    "max_cool_capacity": 27.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1705,
    "depth": 790,
    "weight": 335,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky Hi HP LE R7 is a 36.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky Hi HP LE R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Semi-machine; Ecodesign depends on matching with remote heat exchanger.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 870,
    "manufacturer": "Swegon",
    "model": "EPSILON Sky Hi HP LE R7",
    "product_code": "EPSILON Sky Hi HP LE R7 45",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/epsilon-sky-r7/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 44.9,
    "max_heat_capacity": 44.9,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.05,
    "cop_cond": "A7/W45",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26.7,
    "max_cool_capacity": 26.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1585,
    "width": 1705,
    "depth": 790,
    "weight": 347,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon EPSILON Sky Hi HP LE R7 is a 44.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "EPSILON Sky Hi HP LE R7. COP condition note 2: outdoor air A7, water 40/45°C EN14511. Semi-machine; Ecodesign depends on matching with remote heat exchanger.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 871,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 24",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 27.9,
    "max_heat_capacity": 26.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "W10/W35",
    "scop": 4.39,
    "scop_cond": "W35",
    "eer": 4.03,
    "eer_cond": "W35/W7",
    "seer": 3.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 23.3,
    "max_cool_capacity": 23.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 861,
    "depth": 543,
    "weight": 164,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 27.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled section. Database COP uses note 4 where available: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 872,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 28",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 32.5,
    "max_heat_capacity": 31.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.69,
    "cop_cond": "W10/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": 3.93,
    "eer_cond": "W35/W7",
    "seer": 3.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 26.5,
    "max_cool_capacity": 26.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 861,
    "depth": 543,
    "weight": 168,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 32.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled section. Database COP uses note 4 where available: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 873,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 32",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 36.9,
    "max_heat_capacity": 35.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "W10/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 4.22,
    "eer_cond": "W35/W7",
    "seer": 3.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 32.2,
    "max_cool_capacity": 32.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 200,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 36.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled section. Database COP uses note 4 where available: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 874,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 35",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 40.2,
    "max_heat_capacity": 38.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.68,
    "cop_cond": "W10/W35",
    "scop": 4.4,
    "scop_cond": "W35",
    "eer": 4.17,
    "eer_cond": "W35/W7",
    "seer": 3.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34.9,
    "max_cool_capacity": 34.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 203,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 40.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled section. Database COP uses note 4 where available: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 875,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 42",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 47.7,
    "max_heat_capacity": 45.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.98,
    "cop_cond": "W10/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 4.39,
    "eer_cond": "W35/W7",
    "seer": 4.03,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 41.4,
    "max_cool_capacity": 41.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 204,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 47.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled section. Database COP uses note 4 where available: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 876,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 48",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 53.6,
    "max_heat_capacity": 51,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.01,
    "cop_cond": "W10/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 4.33,
    "eer_cond": "W35/W7",
    "seer": 4.07,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 46.2,
    "max_cool_capacity": 46.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 252,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 53.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled section. Database COP uses note 4 where available: source-side W10/W7 and user-side W30/W35 EN14511. Alternative W10/W45 heating data also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 877,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 6.1,
    "max_heat_capacity": 6.1,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.44,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.2,
    "max_cool_capacity": 5.2,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 456,
    "depth": 498,
    "weight": 158,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 6.1 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 878,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 8.2,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.23,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.57,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.7,
    "max_cool_capacity": 6.7,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 456,
    "depth": 498,
    "weight": 164,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 8.2 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 879,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 10.5,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.42,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.2,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 456,
    "depth": 498,
    "weight": 169,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 10.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 880,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.2,
    "max_cool_capacity": 13.2,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 507,
    "depth": 537,
    "weight": 98,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 14 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 881,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 19",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 17,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 15.5,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 507,
    "depth": 537,
    "weight": 100,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 17 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 882,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 22",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 19.6,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": 18,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 507,
    "depth": 537,
    "weight": 104,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 19.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 883,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 24",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 22.9,
    "max_heat_capacity": 22.9,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 21.2,
    "max_cool_capacity": 21.2,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 860,
    "depth": 542,
    "weight": 160,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 22.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC larger section. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 884,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 28",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 26.8,
    "max_heat_capacity": 26.8,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 24,
    "max_cool_capacity": 24,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 860,
    "depth": 542,
    "weight": 163,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 26.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC larger section. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 885,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 32",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 28.9,
    "max_cool_capacity": 28.9,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 194,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 30 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC larger section. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 886,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 35",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 32.7,
    "max_heat_capacity": 32.7,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 31.5,
    "max_cool_capacity": 31.5,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 196,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 32.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC larger section. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 887,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 42",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 37.5,
    "max_heat_capacity": 37.5,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.38,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 37.2,
    "max_cool_capacity": 37.2,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 196,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 37.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC larger section. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 888,
    "manufacturer": "Swegon",
    "model": "MU Echos A LC",
    "product_code": "MU Echos A LC 48",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 42.3,
    "max_heat_capacity": 42.3,
    "max_heat_capacity_temp": "A-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "W-5/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.36,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 42,
    "max_cool_capacity": 42,
    "max_cool_capacity_temp": "A50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 862,
    "depth": 537,
    "weight": 242,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A LC is a 42.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A LC larger section. COP condition from note 2 in converted text: evaporating temperature -5°C, user water 40/45°C. Treated as ASHP split-style unit; verify source classification if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 889,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 6",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 7.2,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "W10/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "W35/W7",
    "seer": 2.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 5.9,
    "max_cool_capacity": 5.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 456,
    "depth": 498,
    "weight": 89,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 7.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled small section. Note 2 states source-side W15/W10 and condensing temperature 40°C. Entered as W15/W40 simplified condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 890,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 8",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 9.8,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "W10/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 4.27,
    "eer_cond": "W35/W7",
    "seer": 2.97,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 456,
    "depth": 498,
    "weight": 95,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 10.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled small section. Note 2 states source-side W15/W10 and condensing temperature 40°C. Entered as W15/W40 simplified condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 891,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 11",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "W10/W35",
    "scop": 4.44,
    "scop_cond": "W35",
    "eer": 4.21,
    "eer_cond": "W35/W7",
    "seer": 3.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": 10.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 456,
    "depth": 498,
    "weight": 98,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 12.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled small section. Note 2 states source-side W15/W10 and condensing temperature 40°C. Entered as W15/W40 simplified condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 892,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 16",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "W10/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 4.09,
    "eer_cond": "W35/W7",
    "seer": 3.55,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 15.4,
    "max_cool_capacity": 15.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 507,
    "depth": 537,
    "weight": 98,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 19.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled small section. Note 2 states source-side W15/W10 and condensing temperature 40°C. Entered as W15/W40 simplified condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 893,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 19",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 21.7,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "W10/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.96,
    "eer_cond": "W35/W7",
    "seer": 3.52,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 17.9,
    "max_cool_capacity": 17.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 507,
    "depth": 537,
    "weight": 102,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 23.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled small section. Note 2 states source-side W15/W10 and condensing temperature 40°C. Entered as W15/W40 simplified condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 894,
    "manufacturer": "Swegon",
    "model": "MU Echos A",
    "product_code": "MU Echos A 22",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/mu-echos-a/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 25.2,
    "max_heat_capacity": 23.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "W10/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": 3.96,
    "eer_cond": "W35/W7",
    "seer": 3.46,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 20.8,
    "max_cool_capacity": 20.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 671,
    "width": 507,
    "depth": 537,
    "weight": 104,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon MU Echos A is a 27.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "MU Echos A water-cooled small section. Note 2 states source-side W15/W10 and condensing temperature 40°C. Entered as W15/W40 simplified condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 901,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 31.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 259,
    "max_heat_capacity": 259,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "W10/W45",
    "scop": 4.25,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4127,
    "depth": 900,
    "weight": 2500,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 259 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 902,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 36.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 291,
    "max_heat_capacity": 291,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 4.26,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4127,
    "depth": 900,
    "weight": 2500,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 291 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 903,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 43.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 339,
    "max_heat_capacity": 339,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "W10/W45",
    "scop": 4.2,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4127,
    "depth": 900,
    "weight": 2879,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 339 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 904,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 50.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 391,
    "max_heat_capacity": 391,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": 4.25,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4671,
    "depth": 900,
    "weight": 3952,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 391 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 905,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 58.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 454,
    "max_heat_capacity": 454,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.48,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1988,
    "width": 4172,
    "depth": 900,
    "weight": 3255,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 454 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 906,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 66.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 519,
    "max_heat_capacity": 519,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1988,
    "width": 4175,
    "depth": 900,
    "weight": 3298,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 519 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 907,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 70.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 563,
    "max_heat_capacity": 563,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 4175,
    "depth": 900,
    "weight": 3379,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 563 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 908,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 79.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 608,
    "max_heat_capacity": 608,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 4455,
    "depth": 900,
    "weight": 3457,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 608 kW water source heat pump, using R1234ze refrigerant.",
