    "notes": "OMEGA Sky LGW OH. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required. SCOPMT values for some sizes are not certified/available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 909,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 63.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 513,
    "max_heat_capacity": 513,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1842,
    "width": 4308,
    "depth": 1345,
    "weight": 4058,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 513 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 910,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 72.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 582,
    "max_heat_capacity": 582,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1842,
    "width": 4308,
    "depth": 1345,
    "weight": 4137,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 582 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 911,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 88.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 684,
    "max_heat_capacity": 684,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1928,
    "width": 5227,
    "depth": 1345,
    "weight": 5330,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 684 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 912,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 101.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 784,
    "max_heat_capacity": 784,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2232,
    "width": 5188,
    "depth": 1350,
    "weight": 5684,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 784 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 913,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 116.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 904,
    "max_heat_capacity": 904,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2004,
    "width": 4869,
    "depth": 1345,
    "weight": 5816,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 904 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 914,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 132.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1029,
    "max_heat_capacity": 1029,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2004,
    "width": 4860,
    "depth": 1345,
    "weight": 6148,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 1029 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 915,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 143.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1121,
    "max_heat_capacity": 1121,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2004,
    "width": 5316,
    "depth": 1345,
    "weight": 6962,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 1121 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 916,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky LGW OH",
    "product_code": "OMEGA Sky LGW OH 159.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1211,
    "max_heat_capacity": 1211,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2232,
    "width": 5166,
    "depth": 1350,
    "weight": 7156,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky LGW OH is a 1211 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OMEGA Sky LGW OH larger table. R1234ze, hot water production up to 65°C. The converted product sheet lists heating capacities and COP but the exact source/sink test condition for note 2 was not clearly preserved; verify against PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 917,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 19.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 200,
    "max_heat_capacity": 200,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "W10/W45",
    "scop": 4.3,
    "scop_cond": "W55",
    "eer": 4.84,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 184,
    "max_cool_capacity": 184,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2215,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 200 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 918,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 21.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 238,
    "max_heat_capacity": 238,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 4.45,
    "scop_cond": "W55",
    "eer": 5.04,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 221,
    "max_cool_capacity": 221,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2335,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 238 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 919,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 26.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 284,
    "max_heat_capacity": 284,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": 4.48,
    "scop_cond": "W55",
    "eer": 5.06,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 264,
    "max_cool_capacity": 264,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2694,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 284 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 920,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 30.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 317,
    "max_heat_capacity": 317,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": 4.55,
    "scop_cond": "W55",
    "eer": 5.08,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 295,
    "max_cool_capacity": 295,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2932,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 317 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 921,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 36.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 366,
    "max_heat_capacity": 366,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": 4.62,
    "scop_cond": "W55",
    "eer": 5.1,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 337,
    "max_cool_capacity": 337,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 210,
    "width": 3800,
    "depth": 1550,
    "weight": 2987,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 366 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 922,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 39.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 416,
    "max_heat_capacity": 416,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "W10/W45",
    "scop": 4.66,
    "scop_cond": "W55",
    "eer": 5.14,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 383,
    "max_cool_capacity": 383,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3381,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 416 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 923,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 45.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 466,
    "max_heat_capacity": 466,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.17,
    "eer_cond": "W35/W7",
    "seer": 8.85,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 431,
    "max_cool_capacity": 431,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3509,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 466 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 924,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 54.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 567,
    "max_heat_capacity": 567,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.26,
    "eer_cond": "W35/W7",
    "seer": 8.95,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 524,
    "max_cool_capacity": 524,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2300,
    "width": 4100,
    "depth": 1670,
    "weight": 4260,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 567 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 925,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 61.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 637,
    "max_heat_capacity": 637,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.28,
    "eer_cond": "W35/W7",
    "seer": 8.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 592,
    "max_cool_capacity": 592,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 4150,
    "depth": 1670,
    "weight": 4742,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 637 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 926,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW HPW",
    "product_code": "OMEGA Sky Xi LGW HPW 73.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 726,
    "max_heat_capacity": 726,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5,
    "eer_cond": "W35/W7",
    "seer": 7.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 684,
    "max_cool_capacity": 684,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 4250,
    "depth": 1850,
    "weight": 5460,
    "noise": 106,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW HPW is a 726 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "HPW reversible water-side heat pump configuration; range 184-684 kW. Exact source/sink condition not preserved in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 927,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 19.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 200,
    "max_heat_capacity": 200,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "W10/W45",
    "scop": 4.3,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2215,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 200 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 928,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 21.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 238,
    "max_heat_capacity": 238,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 4.45,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2335,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 238 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 929,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 26.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 284,
    "max_heat_capacity": 284,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": 4.48,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2694,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 284 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 930,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 30.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 317,
    "max_heat_capacity": 317,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": 4.55,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2832,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 317 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 931,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 36.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 366,
    "max_heat_capacity": 366,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": 4.62,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2987,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 366 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 932,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 39.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 416,
    "max_heat_capacity": 416,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "W10/W45",
    "scop": 4.66,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3381,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 416 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 933,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 45.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 466,
    "max_heat_capacity": 466,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3509,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 466 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 934,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 54.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 567,
    "max_heat_capacity": 567,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2300,
    "width": 4100,
    "depth": 1670,
    "weight": 4260,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 567 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 935,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 61.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 637,
    "max_heat_capacity": 637,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 4150,
    "depth": 1670,
    "weight": 4742,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 637 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 936,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi LGW OH",
    "product_code": "OMEGA Sky Xi LGW OH 73.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi-lgw/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 726,
    "max_heat_capacity": 726,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 4250,
    "depth": 1850,
    "weight": 5460,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi LGW OH is a 726 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "OH non-reversible heat pump configuration; range 184-684 kW. Exact condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 937,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 25.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 272,
    "max_heat_capacity": 272,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "W10/W45",
    "scop": 4.32,
    "scop_cond": "W55",
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 252,
    "max_cool_capacity": 252,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2215,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 272 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 938,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 29.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 324,
    "max_heat_capacity": 324,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 4.44,
    "scop_cond": "W55",
    "eer": 5.06,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 304,
    "max_cool_capacity": 304,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2335,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 324 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 939,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 35.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 286,
    "max_heat_capacity": 286,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 4.49,
    "scop_cond": "W55",
    "eer": 5.09,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 361,
    "max_cool_capacity": 361,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2694,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 286 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 940,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 401",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 432,
    "max_heat_capacity": 432,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.11,
    "eer_cond": "W35/W7",
    "seer": 7.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 404,
    "max_cool_capacity": 404,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2832,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 432 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 941,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 47.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 491,
    "max_heat_capacity": 491,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.16,
    "eer_cond": "W35/W7",
    "seer": 8.13,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 459,
    "max_cool_capacity": 459,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2987,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 491 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 942,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 53.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 558,
    "max_heat_capacity": 558,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.22,
    "eer_cond": "W35/W7",
    "seer": 8.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 525,
    "max_cool_capacity": 525,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3381,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 558 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 943,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 60,1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 626,
    "max_heat_capacity": 626,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.24,
    "eer_cond": "W35/W7",
    "seer": 8.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 590,
    "max_cool_capacity": 590,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3509,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 626 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 944,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 72.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 765,
    "max_heat_capacity": 765,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.32,
    "eer_cond": "W35/W7",
    "seer": 8.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 718,
    "max_cool_capacity": 718,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2300,
    "width": 4100,
    "depth": 1670,
    "weight": 4260,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 765 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 945,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi HPW",
    "product_code": "OMEGA Sky Xi HPW 81.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 862,
    "max_heat_capacity": 862,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.34,
    "eer_cond": "W35/W7",
    "seer": 8.1,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 810,
    "max_cool_capacity": 810,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 4150,
    "depth": 1670,
    "weight": 4742,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi HPW is a 862 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 253-940 kW. Exact test condition not retained in converted DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 947,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 25.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 272,
    "max_heat_capacity": 272,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "W10/W45",
    "scop": 4.32,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2215,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 272 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 948,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 29.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 324,
    "max_heat_capacity": 324,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 4.44,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 3700,
    "depth": 1500,
    "weight": 2335,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 324 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 949,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 35.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 386,
    "max_heat_capacity": 386,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 4.49,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2694,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 386 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 950,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 40.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 432,
    "max_heat_capacity": 432,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 2932,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 432 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 951,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 47.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 491,
    "max_heat_capacity": 491,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3800,
    "depth": 1550,
    "weight": 3987,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 491 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 952,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 53.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 558,
    "max_heat_capacity": 558,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3381,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 558 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 953,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 60.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 626,
    "max_heat_capacity": 626,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 3900,
    "depth": 1550,
    "weight": 3509,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 626 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 954,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 72.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 765,
    "max_heat_capacity": 765,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2300,
    "width": 4100,
    "depth": 1670,
    "weight": 4260,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 765 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 955,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky Xi OH",
    "product_code": "OMEGA Sky Xi OH 81.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky-xi/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 862,
    "max_heat_capacity": 862,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 3400,
    "width": 4150,
    "depth": 1670,
    "weight": 4742,
    "noise": 104,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky Xi OH is a 862 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Range 253-940 kW; exact test condition not retained in DOCX.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 957,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 43.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 506,
    "max_heat_capacity": 506,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.04,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 437,
    "max_cool_capacity": 437,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4090,
    "depth": 900,
    "weight": 2758,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 506 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 958,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 50.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 568,
    "max_heat_capacity": 568,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.13,
    "eer_cond": "W35/W7",
    "seer": 6.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 502,
    "max_cool_capacity": 502,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4680,
    "depth": 900,
    "weight": 2829,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 568 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 959,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 58.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 641,
    "max_heat_capacity": 641,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.68,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.24,
    "eer_cond": "W35/W7",
    "seer": 6.47,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 574,
    "max_cool_capacity": 574,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1990,
    "width": 4120,
    "depth": 900,
    "weight": 3140,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 641 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 960,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 66.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 729,
    "max_heat_capacity": 729,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.68,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.23,
    "eer_cond": "W35/W7",
    "seer": 6.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 651,
    "max_cool_capacity": 651,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1990,
    "width": 4180,
    "depth": 900,
    "weight": 3193,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 729 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 961,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 70.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 792,
    "max_heat_capacity": 792,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.08,
    "eer_cond": "W35/W7",
    "seer": 6.54,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 710,
    "max_cool_capacity": 710,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 4180,
    "depth": 900,
    "weight": 3276,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 792 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 962,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 79.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 886,
    "max_heat_capacity": 886,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.03,
    "eer_cond": "W35/W7",
    "seer": 6.41,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 783,
    "max_cool_capacity": 783,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 4460,
    "depth": 900,
    "weight": 3353,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 886 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 963,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 63.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 718,
    "max_heat_capacity": 718,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.11,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 635,
    "max_cool_capacity": 635,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 4600,
    "depth": 1300,
    "weight": 4030,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 718 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 964,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 72.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 817,
    "max_heat_capacity": 817,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.12,
    "eer_cond": "W35/W7",
    "seer": 5.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 722,
    "max_cool_capacity": 722,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 4600,
    "depth": 1300,
    "weight": 4115,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 817 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 965,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 88.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 975,
    "max_heat_capacity": 975,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.05,
    "eer_cond": "W35/W7",
    "seer": 5.05,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 872,
    "max_cool_capacity": 872,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1930,
    "width": 5280,
    "depth": 1300,
    "weight": 5242,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 975 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 966,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 101.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1122,
    "max_heat_capacity": 1122,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.61,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.16,
    "eer_cond": "W35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1006,
    "max_cool_capacity": 1006,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2010,
    "width": 4980,
    "depth": 1300,
    "weight": 5572,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 1122 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 967,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 116.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1292,
    "max_heat_capacity": 1292,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.27,
    "eer_cond": "W35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1160,
    "max_cool_capacity": 1160,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2010,
    "width": 4980,
    "depth": 1300,
    "weight": 5701,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 1292 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 968,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 43.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 469,
    "max_heat_capacity": 469,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4127,
    "depth": 900,
    "weight": 2879,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 469 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 969,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 50.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 544,
    "max_heat_capacity": 544,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 4671,
    "depth": 900,
    "weight": 2952,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 544 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 970,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 58.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 617,
    "max_heat_capacity": 617,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1988,
    "width": 4172,
    "depth": 900,
    "weight": 3255,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 617 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 971,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 66.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 704,
    "max_heat_capacity": 704,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1988,
    "width": 4175,
    "depth": 900,
    "weight": 3298,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 704 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 972,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 70.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 775,
    "max_heat_capacity": 775,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 4175,
    "depth": 900,
    "weight": 3379,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 775 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 973,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 79.1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 840,
    "max_heat_capacity": 840,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 4455,
    "depth": 900,
    "weight": 3457,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 840 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 974,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 63.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 701,
    "max_heat_capacity": 701,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1842,
    "width": 4308,
    "depth": 1345,
    "weight": 4058,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 701 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 975,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 72.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 801,
    "max_heat_capacity": 801,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1842,
    "width": 4308,
    "depth": 1345,
    "weight": 4137,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 801 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 976,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 88.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 939,
    "max_heat_capacity": 939,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1928,
    "width": 5227,
    "depth": 1345,
    "weight": 5330,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 939 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 977,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 101.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1085,
    "max_heat_capacity": 1085,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2232,
    "width": 5188,
    "depth": 1350,
    "weight": 5684,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 1085 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 978,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 116.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1233,
    "max_heat_capacity": 1233,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2004,
    "width": 4869,
    "depth": 1345,
    "weight": 5816,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 1233 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 979,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 3.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 46,
    "max_heat_capacity": 46,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 43,
    "max_cool_capacity": 43,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 2560,
    "depth": 1200,
    "weight": 1100,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 46 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 980,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 4.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 53,
    "max_heat_capacity": 53,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.42,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 50,
    "max_cool_capacity": 50,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 2560,
    "depth": 1200,
    "weight": 1100,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 53 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 981,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 5.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 61,
    "max_heat_capacity": 61,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 3.45,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 56,
    "max_cool_capacity": 56,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3060,
    "depth": 1200,
    "weight": 1300,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 61 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 982,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 68,
    "max_heat_capacity": 68,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.45,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 64,
    "max_cool_capacity": 64,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3060,
    "depth": 1200,
    "weight": 1300,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 68 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 983,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 7.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 75,
    "max_heat_capacity": 75,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.45,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 71,
    "max_cool_capacity": 71,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3060,
    "depth": 1200,
    "weight": 1400,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 75 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 984,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 85,
    "max_heat_capacity": 85,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.48,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 82,
    "max_cool_capacity": 82,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 4300,
    "depth": 1200,
    "weight": 1600,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 85 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 985,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 11.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 110,
    "max_heat_capacity": 110,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 3.42,
    "scop_cond": "W35",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 110,
    "max_cool_capacity": 110,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 4300,
    "depth": 1200,
    "weight": 1700,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 110 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 986,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 14.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 141,
    "max_heat_capacity": 141,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.47,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 135,
    "max_cool_capacity": 135,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 5230,
    "depth": 1200,
    "weight": 2000,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 141 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 987,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 16.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 172,
    "max_heat_capacity": 172,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.45,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 166,
    "max_cool_capacity": 166,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 5230,
    "depth": 1200,
    "weight": 2200,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 172 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 988,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 10.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 100,
    "max_heat_capacity": 100,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.69,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 96,
    "max_cool_capacity": 96,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 2297,
    "depth": 2256,
    "weight": 1700,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 100 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 989,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 12.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 112,
    "max_heat_capacity": 112,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.68,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 107,
    "max_cool_capacity": 107,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 2297,
    "depth": 2256,
    "weight": 1700,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 112 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 990,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 17.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 168,
    "max_heat_capacity": 168,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.76,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 163,
    "max_cool_capacity": 163,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 2297,
    "depth": 2256,
    "weight": 2000,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 168 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 991,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 19.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 193,
    "max_heat_capacity": 193,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.74,
    "scop_cond": "W35",
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 188,
    "max_cool_capacity": 188,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 2297,
    "depth": 2256,
    "weight": 2000,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 193 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 992,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 21.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 218,
    "max_heat_capacity": 218,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 211,
    "max_cool_capacity": 211,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 2297,
    "depth": 2256,
    "weight": 2100,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 218 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 993,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 25.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 249,
    "max_heat_capacity": 249,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.72,
    "scop_cond": "W35",
    "eer": 3.34,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 245,
    "max_cool_capacity": 245,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 5002,
    "depth": 2256,
    "weight": 3500,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 249 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 994,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 29.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 269,
    "max_heat_capacity": 269,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.72,
    "scop_cond": "W35",
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 265,
    "max_cool_capacity": 265,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 5002,
    "depth": 2256,
    "weight": 3600,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 269 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 995,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 32.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 316,
    "max_heat_capacity": 316,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.74,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 305,
    "max_cool_capacity": 305,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 5002,
    "depth": 2256,
    "weight": 3900,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 316 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 996,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 36.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 347,
    "max_heat_capacity": 347,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.72,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 332,
    "max_cool_capacity": 332,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 5002,
    "depth": 2256,
    "weight": 4000,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 347 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 997,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 5.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 52.5,
    "max_heat_capacity": 52.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 2.91,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 49.1,
    "max_cool_capacity": 49.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2660,
    "depth": 1130,
    "weight": 1222,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 52.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 998,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 61.7,
    "max_heat_capacity": 61.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 2.91,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 57.1,
    "max_cool_capacity": 57.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2660,
    "depth": 1130,
    "weight": 1224,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 61.7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 999,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 7.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 70.8,
    "max_heat_capacity": 70.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 2.9,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66.5,
    "max_cool_capacity": 66.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2660,
    "depth": 1130,
    "weight": 1253,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 70.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1000,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 83.2,
    "max_heat_capacity": 83.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 2.92,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 81,
    "max_cool_capacity": 81,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 3260,
    "depth": 1130,
    "weight": 1346,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 83.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1001,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 10.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 104.7,
    "max_heat_capacity": 104.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": 3.17,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 98.6,
    "max_cool_capacity": 98.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 3751,
    "depth": 1130,
    "weight": 1835,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 104.7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1002,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 12.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 122.7,
    "max_heat_capacity": 122.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W45",
    "scop": 3.32,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 115.3,
    "max_cool_capacity": 115.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 3751,
    "depth": 1130,
    "weight": 1859,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 122.7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1003,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 14.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 142.9,
    "max_heat_capacity": 142.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W45",
    "scop": 3.3,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 132,
    "max_cool_capacity": 132,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 3751,
    "depth": 1130,
    "weight": 1885,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 142.9 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1004,
    "manufacturer": "Swegon",
    "model": "OMICRON Zero S4 SLN",
    "product_code": "OMICRON Zero S4 SLN 16.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 168.2,
    "max_heat_capacity": 168.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 161.9,
    "max_cool_capacity": 161.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 4952,
    "depth": 1130,
    "weight": 2490,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Zero S4 SLN is a 168.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 natural refrigerant, range 50-240 kW. Detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1007,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 7.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 73.7,
    "max_heat_capacity": 73.7,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "W45/78",
    "scop": 4.3,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 560,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 73.7 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1008,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 8.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 86,
    "max_heat_capacity": 86,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "W45/78",
    "scop": 4.35,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 565,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 86 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1009,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 10.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 97,
    "max_heat_capacity": 97,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "W45/78",
    "scop": 4.4,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 590,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 97 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1010,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 11.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 110,
    "max_heat_capacity": 110,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W45/78",
    "scop": 4.41,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 620,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 110 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1011,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 13.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 130,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W45/78",
    "scop": 4.43,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 640,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 130 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1012,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 15.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 149,
    "max_heat_capacity": 149,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "W45/78",
    "scop": 4.45,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 920,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 149 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1013,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 17.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 174,
    "max_heat_capacity": 174,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "W45/78",
    "scop": 4.5,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 935,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 174 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1014,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 19.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 196,
    "max_heat_capacity": 196,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W45/78",
    "scop": 4.55,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 970,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 196 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1015,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 22.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 222,
    "max_heat_capacity": 222,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.03,
    "cop_cond": "W45/78",
    "scop": 4.56,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1035,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 222 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1016,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky OH TB R6",
    "product_code": "SIGMA Sky OH TB R6 26.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-oh-tb-r6---temperature-booster/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 263,
    "max_heat_capacity": 263,
    "max_heat_capacity_temp": "W40/W78",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W45/78",
    "scop": 4.57,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1090,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky OH TB R6 is a 263 kW water source heat pump, using R513A refrigerant.",
    "notes": "High-temperature water-cooled heating heat pump, range 70-260 kW. Exact test point not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1017,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 4.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 51,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": 5.71,
    "scop_cond": null,
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": 5.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 44.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1029,
    "width": 1443,
    "depth": 795,
    "weight": 362,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 51 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1018,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 5.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 63,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.73,
    "scop_cond": null,
    "eer": 4.92,
    "eer_cond": "W35/W7",
    "seer": 5.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 54.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 513,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 63 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1019,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 6.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 73,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.77,
    "scop_cond": null,
    "eer": 4.9,
    "eer_cond": "W35/W7",
    "seer": 5.39,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 63.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 529,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 73 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1020,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 7.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 84,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": null,
    "scop": 5.74,
    "scop_cond": null,
    "eer": 4.86,
    "eer_cond": "W35/W7",
    "seer": 5.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 72.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 559,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 84 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1021,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 8.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 94.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": 5.7,
    "scop_cond": null,
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": 5.66,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 81.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 573,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 94.4 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1022,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 9.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 110.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": 5.71,
    "scop_cond": null,
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": 5.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 95.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 590,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 110.4 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1023,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 11.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 125.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": null,
    "scop": 5.76,
    "scop_cond": null,
    "eer": 4.89,
    "eer_cond": "W35/W7",
    "seer": 5.76,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 108.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 635,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 125.1 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1024,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 12.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 140.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": null,
    "scop": 5.74,
    "scop_cond": null,
    "eer": 4.92,
    "eer_cond": "W35/W7",
    "seer": 5.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 122.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 671,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 140.2 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1025,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 14.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 157.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.71,
    "scop_cond": null,
    "eer": 4.89,
    "eer_cond": "W35/W7",
    "seer": 5.65,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 136.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 677,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 157.3 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1026,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 15.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 174.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.69,
    "scop_cond": null,
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": 5.59,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 152.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 690,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 174.8 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1027,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 17.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 199.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": null,
    "scop": 5.68,
    "scop_cond": null,
    "eer": 4.9,
    "eer_cond": "W35/W7",
    "seer": 5.68,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 174.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1686,
    "depth": 795,
    "weight": 839,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 199.9 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1028,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 19.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 224.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": null,
    "scop": 5.67,
    "scop_cond": null,
    "eer": 4.84,
    "eer_cond": "W35/W7",
    "seer": 5.75,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 194.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1686,
    "depth": 795,
    "weight": 943,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 224.3 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1029,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 20.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 232.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.64,
    "scop_cond": null,
    "eer": 4.86,
    "eer_cond": "W35/W7",
    "seer": 5.72,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 201.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1686,
    "depth": 795,
    "weight": 878,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 232.2 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1030,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 16.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 189.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": null,
    "scop": 5.77,
    "scop_cond": null,
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": 5.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 163.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1069,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 189.1 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1031,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 18.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 221,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": 5.75,
    "scop_cond": null,
    "eer": 4.84,
    "eer_cond": "W35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 191.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1086,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 221 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1032,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 21.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 250.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": null,
    "scop": 5.77,
    "scop_cond": null,
    "eer": 4.86,
    "eer_cond": "W35/W7",
    "seer": 5.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 217.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1185,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 250.5 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1033,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 4.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 51,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": 5.71,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1029,
    "width": 1443,
    "depth": 795,
    "weight": 362,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 51 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1034,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 5.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 63,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.73,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 513,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 63 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1035,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 6.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 73,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.77,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 529,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 73 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1036,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 7.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 84,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": null,
    "scop": 5.74,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 559,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 84 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1037,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 8.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 94.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": 5.7,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 573,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 94.4 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1038,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 9.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 110.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": 5.71,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 590,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 110.4 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1039,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 11.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 125.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": null,
    "scop": 5.76,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 635,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 125.1 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1040,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 12.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 140.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": null,
    "scop": 5.74,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 671,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 140.2 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1041,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 14.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 157.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.71,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 677,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 157.3 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1042,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 15.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 174.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.69,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1490,
    "depth": 795,
    "weight": 690,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 174.8 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1043,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 17.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 199.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": null,
    "scop": 5.68,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1686,
    "depth": 795,
    "weight": 839,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 199.9 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1044,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 19.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 224.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": null,
    "scop": 5.67,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1686,
    "depth": 795,
    "weight": 943,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 224.3 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1045,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 20.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 232.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": null,
    "scop": 5.64,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 1686,
    "depth": 795,
    "weight": 878,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 232.2 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1046,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 16.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 189.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 5.8,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1069,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 189.1 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1047,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 18.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 221,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 5.7,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1086,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 221 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1048,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 21.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 250.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 5.8,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1185,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 250.5 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1049,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 25",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 23.3,
    "max_heat_capacity": 23.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "W10/W45",
    "scop": 5.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 279,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 23.3 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1050,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 40",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 37.7,
    "max_heat_capacity": 37.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.73,
    "cop_cond": "W10/W45",
    "scop": 6.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 294,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 37.7 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1051,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 45",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 43.6,
    "max_heat_capacity": 43.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "W10/W45",
    "scop": 6.18,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 304,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 43.6 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1052,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 50",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 46.3,
    "max_heat_capacity": 46.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "W10/W45",
    "scop": 5.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 392,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 46.3 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1053,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 70",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 67.8,
    "max_heat_capacity": 67.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "W10/W45",
    "scop": 5.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 430,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 67.8 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1054,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 80",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 83.8,
    "max_heat_capacity": 83.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "W10/W45",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 613,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 83.8 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1055,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 100",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 99.9,
    "max_heat_capacity": 99.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.7,
    "cop_cond": "W10/W45",
    "scop": 5.01,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 626,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 99.9 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1056,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 121.9,
    "max_heat_capacity": 121.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.73,
    "cop_cond": "W10/W45",
    "scop": 5.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 686,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 121.9 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1057,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 140",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 143.6,
    "max_heat_capacity": 143.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.74,
    "cop_cond": "W10/W45",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 712,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 143.6 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1058,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 170",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 169.8,
    "max_heat_capacity": 169.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.74,
    "cop_cond": "W10/W45",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1020,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 169.8 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1059,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 200",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 202.5,
    "max_heat_capacity": 202.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.78,
    "cop_cond": "W10/W45",
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1047,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 202.5 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1060,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 250",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 246.3,
    "max_heat_capacity": 246.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "W10/W45",
    "scop": 5.43,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1170,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 246.3 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1061,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi OH",
    "product_code": "SIGMA Zero Hi OH 290",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 290,
    "max_heat_capacity": 290,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.82,
    "cop_cond": "W10/W45",
    "scop": 5.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1232,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi OH is a 290 kW water source heat pump, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1062,
    "manufacturer": "Swegon",
    "model": "TAU Sky Hi HP",
    "product_code": "TAU Sky Hi HP 6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/tau-sky-hi-hp/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W45",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 3.34,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.4,
    "max_cool_capacity": 5.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 67,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TAU Sky Hi HP is a 6.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Residential air-cooled reversible heat pump, five capacities from 6 to 19 kW. Detailed table values were not fully preserved in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1063,
    "manufacturer": "Swegon",
    "model": "TAU Sky Hi HP",
    "product_code": "TAU Sky Hi HP 9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/tau-sky-hi-hp/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.2,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W45",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 80,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TAU Sky Hi HP is a 9.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Residential air-cooled reversible heat pump, five capacities from 6 to 19 kW. Detailed table values were not fully preserved in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1064,
    "manufacturer": "Swegon",
    "model": "TAU Sky Hi HP",
    "product_code": "TAU Sky Hi HP 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/tau-sky-hi-hp/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.39,
    "cop_cond": "A7/W45",
    "scop": 3.71,
    "scop_cond": "W35",
    "eer": 3.37,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.1,
    "max_cool_capacity": 7.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TAU Sky Hi HP is a 11.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Residential air-cooled reversible heat pump, five capacities from 6 to 19 kW. Detailed table values were not fully preserved in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1065,
    "manufacturer": "Swegon",
    "model": "TAU Sky Hi HP",
    "product_code": "TAU Sky Hi HP 15",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/tau-sky-hi-hp/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.3,
    "max_heat_capacity": 15.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W45",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.7,
    "max_cool_capacity": 13.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1085,
    "depth": 390,
    "weight": 120,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TAU Sky Hi HP is a 15.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Residential air-cooled reversible heat pump, five capacities from 6 to 19 kW. Detailed table values were not fully preserved in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1066,
    "manufacturer": "Swegon",
    "model": "TAU Sky Hi HP",
    "product_code": "TAU Sky Hi HP 19",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/tau-sky-hi-hp/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18.5,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W45",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.5,
    "max_cool_capacity": 17.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1085,
    "depth": 390,
    "weight": 140,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TAU Sky Hi HP is a 18.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Residential air-cooled reversible heat pump, five capacities from 6 to 19 kW. Detailed table values were not fully preserved in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1067,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 12.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 121.3,
    "max_heat_capacity": 121.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 4.91,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 113.2,
    "max_cool_capacity": 113.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1620,
    "depth": 800,
    "weight": 580,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 121.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 12.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 113.2 kW, EER 4.91; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1068,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 13.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 136.2,
    "max_heat_capacity": 136.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": 4.93,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 130.7,
    "max_cool_capacity": 130.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1620,
    "depth": 800,
    "weight": 670,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 136.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 13.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 77 dB(A) and sound pressure 60 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 130.7 kW, EER 4.93; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1069,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 15.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 155.9,
    "max_heat_capacity": 155.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": 5.5,
    "scop_cond": "W35",
    "eer": 4.93,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 144.6,
    "max_cool_capacity": 144.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1620,
    "depth": 800,
    "weight": 700,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 155.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 15.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 144.6 kW, EER 4.93; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1070,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 17.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 173.1,
    "max_heat_capacity": 173.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": 5.52,
    "scop_cond": "W35",
    "eer": 4.92,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 160.8,
    "max_cool_capacity": 160.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1620,
    "depth": 800,
    "weight": 740,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 173.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 17.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 160.8 kW, EER 4.92; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1071,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 19.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 196.3,
    "max_heat_capacity": 196.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 182.3,
    "max_cool_capacity": 182.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1620,
    "depth": 800,
    "weight": 770,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 196.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 19.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 63 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 182.3 kW, EER 4.88; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1072,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 20.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 216,
    "max_heat_capacity": 216,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W10/W45",
    "scop": 5.49,
    "scop_cond": "W35",
    "eer": 4.8,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 200.1,
    "max_cool_capacity": 200.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1620,
    "depth": 800,
    "weight": 800,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 216 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 20.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 200.1 kW, EER 4.8; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1073,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 24.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 241.2,
    "max_heat_capacity": 241.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.22,
    "cop_cond": "W10/W45",
    "scop": 5.66,
    "scop_cond": "W35",
    "eer": 4.83,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 222,
    "max_cool_capacity": 222,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2005,
    "depth": 880,
    "weight": 860,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 241.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 24.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 222 kW, EER 4.83; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1074,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 27.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 271.3,
    "max_heat_capacity": 271.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "W10/W45",
    "scop": 5.93,
    "scop_cond": "W35",
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 251.4,
    "max_cool_capacity": 251.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2005,
    "depth": 880,
    "weight": 880,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 271.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 27.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 251.4 kW, EER 4.87; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1075,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 30.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 338.5,
    "max_heat_capacity": 338.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": 4.82,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 310.2,
    "max_cool_capacity": 310.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2005,
    "depth": 880,
    "weight": 1220,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 338.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 30.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 310.2 kW, EER 4.82; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1076,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 34.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 385.4,
    "max_heat_capacity": 385.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 5.47,
    "scop_cond": "W35",
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 346.1,
    "max_cool_capacity": 346.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2005,
    "depth": 880,
    "weight": 1260,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 385.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 34.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 346.1 kW, EER 4.85; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1077,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 40.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 428.1,
    "max_heat_capacity": 428.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.83,
    "eer_cond": "W35/W7",
    "seer": 5.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 384.7,
    "max_cool_capacity": 384.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2005,
    "depth": 880,
    "weight": 1340,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 428.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 40.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 384.7 kW, EER 4.83; SEER 12/7 5.7.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1078,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 18.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 175.9,
    "max_heat_capacity": 175.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "W10/W45",
    "scop": 5.71,
    "scop_cond": "W35",
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 162.8,
    "max_cool_capacity": 162.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2005,
    "depth": 880,
    "weight": 770,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 175.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 18.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 75 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 162.8 kW, EER 4.88; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1079,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 20.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 212.8,
    "max_heat_capacity": 212.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 197.1,
    "max_cool_capacity": 197.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2005,
    "depth": 880,
    "weight": 800,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 212.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 20.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 197.1 kW, EER 4.87; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1080,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 24.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 242.1,
    "max_heat_capacity": 242.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": 5.37,
    "scop_cond": "W35",
    "eer": 4.9,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 225.1,
    "max_cool_capacity": 225.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1030,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 242.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 24.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 225.1 kW, EER 4.9; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1081,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 26.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 271.9,
    "max_heat_capacity": 271.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "W10/W45",
    "scop": 5.75,
    "scop_cond": "W35",
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 253.6,
    "max_cool_capacity": 253.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1210,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 271.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 26.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 253.6 kW, EER 4.88; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1082,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 30.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 309.1,
    "max_heat_capacity": 309.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": 5.61,
    "scop_cond": "W35",
    "eer": 4.89,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 287.4,
    "max_cool_capacity": 287.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1270,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 309.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 30.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 287.4 kW, EER 4.89; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1083,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 34.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 346.4,
    "max_heat_capacity": 346.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": 5.63,
    "scop_cond": "W35",
    "eer": 4.86,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 319.6,
    "max_cool_capacity": 319.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1350,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 346.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 34.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 319.6 kW, EER 4.86; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1084,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 38.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 393.8,
    "max_heat_capacity": 393.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.83,
    "eer_cond": "W35/W7",
    "seer": 5.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 364.2,
    "max_cool_capacity": 364.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1500,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 393.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 38.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 82 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 364.2 kW, EER 4.83; SEER 12/7 5.62.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1085,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 40.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 442.4,
    "max_heat_capacity": 442.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.84,
    "eer_cond": "W35/W7",
    "seer": 5.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 399.9,
    "max_cool_capacity": 399.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1580,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 442.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 40.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 399.9 kW, EER 4.84; SEER 12/7 5.91.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1086,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 48.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 495.6,
    "max_heat_capacity": 495.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": 6.47,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 454.5,
    "max_cool_capacity": 454.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1630,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 495.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 48.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 454.5 kW, EER 4.88; SEER 12/7 6.47.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1087,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 54.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 553.7,
    "max_heat_capacity": 553.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.94,
    "eer_cond": "W35/W7",
    "seer": 6.41,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 513.8,
    "max_cool_capacity": 513.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2820,
    "depth": 880,
    "weight": 1710,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 553.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 54.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 513.8 kW, EER 4.94; SEER 12/7 6.41.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1088,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 56.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 590.6,
    "max_heat_capacity": 590.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": 6.44,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 545.8,
    "max_cool_capacity": 545.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3320,
    "depth": 880,
    "weight": 2030,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 590.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 56.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 545.8 kW, EER 4.87; SEER 12/7 6.44.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1089,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 60.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 665.2,
    "max_heat_capacity": 665.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.89,
    "eer_cond": "W35/W7",
    "seer": 6.44,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 616.2,
    "max_cool_capacity": 616.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3320,
    "depth": 880,
    "weight": 2150,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 665.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 60.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 616.2 kW, EER 4.89; SEER 12/7 6.44.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1090,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 3.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 34.3,
    "max_heat_capacity": 34.3,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 30.4,
    "max_cool_capacity": 30.4,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 320,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 34.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 3.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 66 dB(A) and sound pressure 50 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 30.4 kW, EER 2.97; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1091,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 4.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 39.2,
    "max_heat_capacity": 39.2,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 35.1,
    "max_cool_capacity": 35.1,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 326,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 39.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 4.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 52 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 35.1 kW, EER 2.99; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1092,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 5.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 41.8,
    "max_heat_capacity": 41.8,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 37.1,
    "max_cool_capacity": 37.1,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 362,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 41.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 5.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 53 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 37.1 kW, EER 2.97; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1093,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 6.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 47.9,
    "max_heat_capacity": 47.9,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.11,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 44.5,
    "max_cool_capacity": 44.5,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 442,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 47.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 6.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 44.5 kW, EER 3.11; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1094,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 7.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 56.7,
    "max_heat_capacity": 56.7,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.53,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 51.5,
    "max_cool_capacity": 51.5,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 446,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 56.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 7.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 51.5 kW, EER 3.05; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1095,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 8.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 64.6,
    "max_heat_capacity": 64.6,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 59.4,
    "max_cool_capacity": 59.4,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 469,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 64.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 8.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 71 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 59.4 kW, EER 3.15; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1096,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 9.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 71.8,
    "max_heat_capacity": 71.8,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 67,
    "max_cool_capacity": 67,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 484,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 71.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 9.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 72 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 67.0 kW, EER 3.2; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1097,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 10.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 85.2,
    "max_heat_capacity": 85.2,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.62,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.14,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 78.4,
    "max_cool_capacity": 78.4,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 489,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 85.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 10.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 73 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 78.4 kW, EER 3.14; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1098,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 12.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 96.5,
    "max_heat_capacity": 96.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 89.1,
    "max_cool_capacity": 89.1,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 532,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 96.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 12.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 89.1 kW, EER 3.12; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1099,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 13.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 108.1,
    "max_heat_capacity": 108.1,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.13,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 100.2,
    "max_cool_capacity": 100.2,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 619,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 108.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 13.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 77 dB(A) and sound pressure 60 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 100.2 kW, EER 3.13; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1100,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 15.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 122.8,
    "max_heat_capacity": 122.8,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.13,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 113.5,
    "max_cool_capacity": 113.5,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 646,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 122.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 15.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 113.5 kW, EER 3.13; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1101,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 17.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 137.4,
    "max_heat_capacity": 137.4,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 126.4,
    "max_cool_capacity": 126.4,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 679,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 137.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 17.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 126.4 kW, EER 3.12; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1102,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 19.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 157,
    "max_heat_capacity": 157,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 145.1,
    "max_cool_capacity": 145.1,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 706,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 157 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 19.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 63 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 145.1 kW, EER 3.15; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1103,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 20.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 176.4,
    "max_heat_capacity": 176.4,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.53,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.16,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 163.3,
    "max_cool_capacity": 163.3,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 730,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 176.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 20.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 163.3 kW, EER 3.16; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1104,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 24.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 198.5,
    "max_heat_capacity": 198.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.53,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 180.4,
    "max_cool_capacity": 180.4,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 799,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 198.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 24.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 180.4 kW, EER 3.0; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1105,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 27.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 221.6,
    "max_heat_capacity": 221.6,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.25,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 214.5,
    "max_cool_capacity": 214.5,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 829,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 221.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 27.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 214.5 kW, EER 3.25; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1106,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 30.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 262.5,
    "max_heat_capacity": 262.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 24.8,
    "max_cool_capacity": 24.8,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1102,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 262.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 30.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 248.4 kW, EER 3.21; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1107,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 34.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 299.1,
    "max_heat_capacity": 299.1,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.01,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 270.9,
    "max_cool_capacity": 270.9,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1128,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 299.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 34.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 270.9 kW, EER 3.01; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1108,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 40.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 333,
    "max_heat_capacity": 333,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 302.8,
    "max_cool_capacity": 302.8,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1192,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 333 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 40.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 302.8 kW, EER 3.06; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1109,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 18.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 144.5,
    "max_heat_capacity": 144.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.22,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 134.3,
    "max_cool_capacity": 134.3,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 736,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 144.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 18.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 75 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 134.3 kW, EER 3.22; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1110,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 20.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 169.6,
    "max_heat_capacity": 169.6,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.19,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 158.2,
    "max_cool_capacity": 158.2,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 760,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 169.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 20.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 158.2 kW, EER 3.19; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1111,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 24.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 193.2,
    "max_heat_capacity": 193.2,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.16,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 178.8,
    "max_cool_capacity": 178.8,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1000,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 193.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 24.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 178.8 kW, EER 3.16; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1112,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 26.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 210.1,
    "max_heat_capacity": 210.1,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 201,
    "max_cool_capacity": 201,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1174,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 210.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 26.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 201.0 kW, EER 3.15; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1113,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 30.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 243.2,
    "max_heat_capacity": 243.2,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.23,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 232.9,
    "max_cool_capacity": 232.9,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1238,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 243.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 30.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 232.9 kW, EER 3.23; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1114,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 34.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 275.6,
    "max_heat_capacity": 275.6,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 246.7,
    "max_cool_capacity": 246.7,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1306,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 275.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 34.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 246.7 kW, EER 3.06; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1115,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 38.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 310.4,
    "max_heat_capacity": 310.4,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.13,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 287.3,
    "max_cool_capacity": 287.3,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1368,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 310.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 38.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 82 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 287.3 kW, EER 3.13; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1116,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 40.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 349.6,
    "max_heat_capacity": 349.6,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.17,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 325.3,
    "max_cool_capacity": 325.3,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1424,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 349.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 40.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 325.3 kW, EER 3.17; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1117,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 48.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 403.1,
    "max_heat_capacity": 403.1,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.52,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 363.8,
    "max_cool_capacity": 363.8,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1462,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 403.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 48.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 363.8 kW, EER 3.04; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1118,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 54.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 442.9,
    "max_heat_capacity": 442.9,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 410.7,
    "max_cool_capacity": 410.7,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1522,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 442.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 54.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 410.7 kW, EER 3.12; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1119,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 56.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 466.5,
    "max_heat_capacity": 466.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 436.2,
    "max_cool_capacity": 436.2,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3334,
    "depth": 872,
    "weight": 1824,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 466.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 56.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 436.2 kW, EER 3.18; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1120,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev LC /HP",
    "product_code": "TETRIS W Rev LC /HP 60.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 524.7,
    "max_heat_capacity": 524.7,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.14,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 483.8,
    "max_cool_capacity": 483.8,
    "max_cool_capacity_temp": "W50/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3334,
    "depth": 872,
    "weight": 1914,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev LC /HP is a 524.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration LC /HP; model size 60.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 483.8 kW, EER 3.14; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1121,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 3.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 41.9,
    "max_heat_capacity": 41.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.32,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 40.5,
    "max_cool_capacity": 40.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 1750,
    "depth": 1000,
    "weight": 416,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 41.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1122,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 4.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 46.91,
    "max_heat_capacity": 46.91,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W45",
    "scop": 3.4,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 45.4,
    "max_cool_capacity": 45.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 1750,
    "depth": 1000,
    "weight": 428,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 46.91 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1123,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 5.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 52.45,
    "max_heat_capacity": 52.45,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.05,
    "cop_cond": "A7/W45",
    "scop": 3.48,
    "scop_cond": "W35",
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 53.1,
    "max_cool_capacity": 53.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 1750,
    "depth": 1000,
    "weight": 430,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 52.45 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1124,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 58.82,
    "max_heat_capacity": 58.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W45",
    "scop": 3.46,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 598,
    "max_cool_capacity": 598,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 2200,
    "depth": 1000,
    "weight": 560,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 58.82 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1125,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 7.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 65.96,
    "max_heat_capacity": 65.96,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 3.56,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66.8,
    "max_cool_capacity": 66.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 2200,
    "depth": 1000,
    "weight": 586,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 65.96 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1126,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 90.29,
    "max_heat_capacity": 90.29,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 3.44,
    "scop_cond": "W35",
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 81.1,
    "max_cool_capacity": 81.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 3200,
    "depth": 1100,
    "weight": 802,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 90.29 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1127,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 9.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 90.44,
    "max_heat_capacity": 90.44,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 3.48,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 93,
    "max_cool_capacity": 93,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 3200,
    "depth": 1100,
    "weight": 814,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 90.44 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1128,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 10.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 104,
    "max_heat_capacity": 104,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W45",
    "scop": 3.46,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 102.1,
    "max_cool_capacity": 102.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1739,
    "width": 3200,
    "depth": 1100,
    "weight": 826,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 104 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1129,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 12.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 121.44,
    "max_heat_capacity": 121.44,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 116.4,
    "max_cool_capacity": 116.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3200,
    "depth": 1100,
    "weight": 986,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 121.44 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1130,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 13.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 132.55,
    "max_heat_capacity": 132.55,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 125.4,
    "max_cool_capacity": 125.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3200,
    "depth": 1100,
    "weight": 1012,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 132.55 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1131,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 15.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 152.94,
    "max_heat_capacity": 152.94,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W45",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 146.5,
    "max_cool_capacity": 146.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 3200,
    "depth": 1100,
    "weight": 1168,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 152.94 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1132,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP",
    "product_code": "ZETA Rev HP 16.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 167.96,
    "max_heat_capacity": 167.96,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W45",
    "scop": 3.48,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 159.5,
    "max_cool_capacity": 159.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 3200,
    "depth": 1100,
    "weight": 1208,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP is a 167.96 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev product sheet states applied air-cooled range 40-233 kW, HP reversible heat-pump version, reduced refrigerant charge and Night Shift option. Detailed table values were partially corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1133,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 3.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 42.4,
    "max_heat_capacity": 42.4,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.85,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 45.7,
    "max_cool_capacity": 45.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 1750,
    "depth": 1000,
    "weight": 418,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 42.4 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1134,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 4.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 46.7,
    "max_heat_capacity": 46.7,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.76,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 51.2,
    "max_cool_capacity": 51.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 1750,
    "depth": 1000,
    "weight": 425,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 46.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1135,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 5.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 55.3,
    "max_heat_capacity": 55.3,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 58.1,
    "max_cool_capacity": 58.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 1750,
    "depth": 1000,
    "weight": 425,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 55.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1136,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 64.7,
    "max_heat_capacity": 64.7,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 67.5,
    "max_cool_capacity": 67.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 2200,
    "depth": 1000,
    "weight": 534,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 64.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1137,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 7.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 71.9,
    "max_heat_capacity": 71.9,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 73.5,
    "max_cool_capacity": 73.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 2200,
    "depth": 1000,
    "weight": 548,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 71.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1138,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 87.4,
    "max_heat_capacity": 87.4,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.38,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 92.1,
    "max_cool_capacity": 92.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 3200,
    "depth": 1100,
    "weight": 767,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 87.4 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1139,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 9.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 96.3,
    "max_heat_capacity": 96.3,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.99,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 104.5,
    "max_cool_capacity": 104.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 3200,
    "depth": 1100,
    "weight": 772,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 96.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1140,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 10.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 103.9,
    "max_heat_capacity": 103.9,
    "max_heat_capacity_temp": "A7/W40",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 115.2,
    "max_cool_capacity": 115.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 3200,
    "depth": 1100,
    "weight": 780,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 103.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1141,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 3.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 42.2,
    "max_heat_capacity": 42.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A7/W45",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": 3.49,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 37.6,
    "max_cool_capacity": 37.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1750,
    "depth": 1000,
    "weight": 467,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 42.2 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1142,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 4.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 52.3,
    "max_heat_capacity": 52.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "A7/W45",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": 3.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 46.6,
    "max_cool_capacity": 46.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1785,
    "width": 2200,
    "depth": 1000,
    "weight": 643,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 52.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1143,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 5.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 57.7,
    "max_heat_capacity": 57.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A7/W45",
    "scop": 3.66,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 3.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 52.7,
    "max_cool_capacity": 52.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1785,
    "width": 2200,
    "depth": 1000,
    "weight": 655,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 57.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1144,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 71,
    "max_heat_capacity": 71,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "A7/W45",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 3.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 61.7,
    "max_cool_capacity": 61.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1799,
    "width": 3200,
    "depth": 1100,
    "weight": 725,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 71 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1145,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 7.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 80.1,
    "max_heat_capacity": 80.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "A7/W45",
    "scop": 3.51,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 3.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 72,
    "max_cool_capacity": 72,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1799,
    "width": 3200,
    "depth": 1100,
    "weight": 735,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 80.1 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1146,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 85.7,
    "max_heat_capacity": 85.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "A7/W45",
    "scop": 3.6,
    "scop_cond": "W35",
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": 3.73,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 80.5,
    "max_cool_capacity": 80.5,
    "max_cool_capacity_temp": "A35/W7",
