    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1802,
    "width": 3200,
    "depth": 1100,
    "weight": 865,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 85.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1147,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 9.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 104.8,
    "max_heat_capacity": 104.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 3.71,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 91.2,
    "max_cool_capacity": 91.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 3200,
    "depth": 1100,
    "weight": 1186,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 104.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1148,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 10.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 118,
    "max_heat_capacity": 118,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W45",
    "scop": 3.51,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 3.68,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 107.3,
    "max_cool_capacity": 107.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1625,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 118 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1149,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 12.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 145.1,
    "max_heat_capacity": 145.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W45",
    "scop": 3.28,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": 3.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 126.3,
    "max_cool_capacity": 126.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1753,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 145.1 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1150,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 14.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 161,
    "max_heat_capacity": 161,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 3.56,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 145.4,
    "max_cool_capacity": 145.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1790,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 161 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1151,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 16.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 174,
    "max_heat_capacity": 174,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": 3.53,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 161.4,
    "max_cool_capacity": 161.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1787,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 174 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1165,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7",
    "product_code": "ZETA Sky Hi HP R7 3.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 35.4,
    "max_heat_capacity": 35.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 3.69,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.39,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 33.5,
    "max_cool_capacity": 33.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 2200,
    "depth": 1000,
    "weight": 537,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 is a 35.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1166,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7",
    "product_code": "ZETA Sky Hi HP R7 4.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 43.9,
    "max_heat_capacity": 43.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 43,
    "max_cool_capacity": 43,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 2200,
    "depth": 1000,
    "weight": 548,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 is a 43.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1167,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7",
    "product_code": "ZETA Sky Hi HP R7 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 65.7,
    "max_heat_capacity": 65.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 3.81,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 63.4,
    "max_cool_capacity": 63.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 2200,
    "depth": 1000,
    "weight": 550,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 is a 65.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1168,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7",
    "product_code": "ZETA Sky Hi HP R7 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 83.6,
    "max_heat_capacity": 83.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": 4.79,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 80.4,
    "max_cool_capacity": 80.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 3200,
    "depth": 1100,
    "weight": 706,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 is a 83.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1169,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7",
    "product_code": "ZETA Sky Hi HP R7 10.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 104.1,
    "max_heat_capacity": 104.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 102,
    "max_cool_capacity": 102,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 3200,
    "depth": 1100,
    "weight": 715,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 is a 104.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1170,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7",
    "product_code": "ZETA Sky Hi HP R7 12.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 124.8,
    "max_heat_capacity": 124.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.89,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 124.2,
    "max_cool_capacity": 124.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 3200,
    "depth": 1100,
    "weight": 823,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 is a 124.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1171,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7 SLN",
    "product_code": "ZETA Sky Hi HP R7 SLN 3.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 35.4,
    "max_heat_capacity": 35.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 3.69,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.29,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 32.6,
    "max_cool_capacity": 32.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 2200,
    "depth": 1000,
    "weight": 537,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 SLN is a 35.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1172,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7 SLN",
    "product_code": "ZETA Sky Hi HP R7 SLN 4.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 42.9,
    "max_heat_capacity": 42.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.26,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 41.5,
    "max_cool_capacity": 41.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 2200,
    "depth": 1000,
    "weight": 548,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 SLN is a 42.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1173,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7 SLN",
    "product_code": "ZETA Sky Hi HP R7 SLN 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 65.7,
    "max_heat_capacity": 65.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 3.81,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 4.65,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 62.1,
    "max_cool_capacity": 62.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 2200,
    "depth": 1000,
    "weight": 550,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 SLN is a 65.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1175,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 5.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 54.7,
    "max_heat_capacity": 54.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W45",
    "scop": 3.24,
    "scop_cond": "W55",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": 3.82,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 51,
    "max_cool_capacity": 51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2660,
    "depth": 1130,
    "weight": 1170,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 54.7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1176,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 6.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 66.2,
    "max_heat_capacity": 66.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.53,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "W55",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": 3.92,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 63.4,
    "max_cool_capacity": 63.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2660,
    "depth": 1130,
    "weight": 1183,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 66.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1177,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 7.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 72.3,
    "max_heat_capacity": 72.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.38,
    "scop_cond": "W55",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 3.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 70.6,
    "max_cool_capacity": 70.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 3260,
    "depth": 1130,
    "weight": 1197,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 72.3 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1178,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 82.6,
    "max_heat_capacity": 82.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W45",
    "scop": 3.28,
    "scop_cond": "W55",
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": 3.95,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 78,
    "max_cool_capacity": 78,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 3751,
    "depth": 1130,
    "weight": 1338,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 82.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1179,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 10.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 109.3,
    "max_heat_capacity": 109.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.39,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "W55",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 3.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 102,
    "max_cool_capacity": 102,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 3751,
    "depth": 1130,
    "weight": 1657,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 109.3 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1180,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 12.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 132.5,
    "max_heat_capacity": 132.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W45",
    "scop": 3.45,
    "scop_cond": "W55",
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": 4.02,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 127.3,
    "max_cool_capacity": 127.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 3751,
    "depth": 1130,
    "weight": 1725,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 132.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1181,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 14.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 144.6,
    "max_heat_capacity": 144.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.37,
    "scop_cond": "W55",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": 4.04,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 141.7,
    "max_cool_capacity": 141.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 4952,
    "depth": 1130,
    "weight": 1756,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 144.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1182,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 16.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 165.3,
    "max_heat_capacity": 165.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.32,
    "scop_cond": "W55",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "seer": 4.07,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 155.9,
    "max_cool_capacity": 155.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 4952,
    "depth": 1130,
    "weight": 2192,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 165.3 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1183,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 18.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 176,
    "max_heat_capacity": 176,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.22,
    "scop_cond": "W55",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 3.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 170.1,
    "max_cool_capacity": 170.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 4952,
    "depth": 1130,
    "weight": 2316,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 176 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1184,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 20.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 203.1,
    "max_heat_capacity": 203.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W45",
    "scop": 3.23,
    "scop_cond": "W55",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 3.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 196.5,
    "max_cool_capacity": 196.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 4952,
    "depth": 1130,
    "weight": 2326,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 203.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1185,
    "manufacturer": "Swegon",
    "model": "ZETA Zero HP",
    "product_code": "ZETA Zero HP 22.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 227.6,
    "max_heat_capacity": 227.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W45",
    "scop": 3.22,
    "scop_cond": "W55",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 3.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 218.2,
    "max_cool_capacity": 218.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2405,
    "width": 4952,
    "depth": 1130,
    "weight": 2352,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero HP is a 227.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero product sheet states R290 natural refrigerant, low charge, Eurovent certification and applied air-cooled range 30-230 kW. HWT option for high user-water temperature noted.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1188,
    "manufacturer": "Swegon",
    "model": "ZETA Zero Hi HP",
    "product_code": "ZETA Zero Hi HP 3.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 32.5,
    "max_heat_capacity": 32.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.32,
    "scop_cond": "W55",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 28.3,
    "max_cool_capacity": 28.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2200,
    "depth": 1130,
    "weight": 786,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero Hi HP is a 32.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero Hi HP configuration with inverter compressor; R290, reduced refrigerant charge and extended operating limits noted in product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1189,
    "manufacturer": "Swegon",
    "model": "ZETA Zero Hi HP",
    "product_code": "ZETA Zero Hi HP 4.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 36.5,
    "max_heat_capacity": 36.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.33,
    "scop_cond": "W55",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": 4.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 35.4,
    "max_cool_capacity": 35.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2200,
    "depth": 1130,
    "weight": 793,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero Hi HP is a 36.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero Hi HP configuration with inverter compressor; R290, reduced refrigerant charge and extended operating limits noted in product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1190,
    "manufacturer": "Swegon",
    "model": "ZETA Zero Hi HP",
    "product_code": "ZETA Zero Hi HP 5.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 54.2,
    "max_heat_capacity": 54.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.55,
    "scop_cond": "W55",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": 4.49,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 49,
    "max_cool_capacity": 49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2200,
    "depth": 1130,
    "weight": 867,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero Hi HP is a 54.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero Hi HP configuration with inverter compressor; R290, reduced refrigerant charge and extended operating limits noted in product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1191,
    "manufacturer": "Swegon",
    "model": "ZETA Zero Hi HP",
    "product_code": "ZETA Zero Hi HP 7.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 64.8,
    "max_heat_capacity": 64.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.55,
    "scop_cond": "W55",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.66,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 49.9,
    "max_cool_capacity": 49.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 2200,
    "depth": 1130,
    "weight": 874,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero Hi HP is a 64.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero Hi HP configuration with inverter compressor; R290, reduced refrigerant charge and extended operating limits noted in product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1192,
    "manufacturer": "Swegon",
    "model": "ZETA Zero Hi HP",
    "product_code": "ZETA Zero Hi HP 8.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 82.8,
    "max_heat_capacity": 82.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.57,
    "scop_cond": "W55",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": 4.78,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 75.6,
    "max_cool_capacity": 75.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2136,
    "width": 3260,
    "depth": 1130,
    "weight": 1218,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Zero Hi HP is a 82.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "ZETA Zero Hi HP configuration with inverter compressor; R290, reduced refrigerant charge and extended operating limits noted in product sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1198,
    "manufacturer": "Thermia",
    "model": "iTec XTR",
    "product_code": "iTec XTR S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-xtr/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1.0,
    "cap_max": 5.0,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 3.19,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 250,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec XTR is a 5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Output range 1-5 kW. Natural refrigerant R290. Max flow temperature 75°C; 65°C flow temperature maintained at -25°C ambient. Compact 180 L indoor tank option / Total EQ 240 L equivalent tank option. COP value not individually extracted from supplied datasheet summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1199,
    "manufacturer": "Thermia",
    "model": "iTec XTR",
    "product_code": "iTec XTR M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-xtr/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.0,
    "cap_max": 8.0,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 4.95,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 240,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec XTR is a 8 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model iTec XTR M).",
    "notes": "Output range 2-8 kW. Natural refrigerant R290. Max flow temperature 75°C; 65°C flow temperature maintained at -25°C ambient. Compact 180 L indoor tank option / Total EQ 240 L equivalent tank option. COP value not individually extracted from supplied datasheet summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1200,
    "manufacturer": "Thermia",
    "model": "iTec XTR",
    "product_code": "iTec XTR L",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-xtr/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.0,
    "cap_max": 12.0,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 7.54,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 247,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec XTR is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model iTec XTR L).",
    "notes": "Output range 3-12 kW. Natural refrigerant R290. Max flow temperature 75°C; 65°C flow temperature maintained at -25°C ambient. Larger outdoor casing. Compact 180 L or Total EQ 240 L equivalent tank options. COP value not individually extracted from supplied datasheet summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1201,
    "manufacturer": "Thermia",
    "model": "iTec XTR",
    "product_code": "iTec XTR XL",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-xtr/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.0,
    "cap_max": 16.0,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 8.88,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 240,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec XTR is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Output range 3-16 kW. Natural refrigerant R290. Max flow temperature 75°C; 65°C flow temperature maintained at -25°C ambient. Larger outdoor casing. Compact 180 L or Total EQ 240 L equivalent tank options. COP value not individually extracted from supplied datasheet summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1202,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega S-E",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 10.0,
    "cap_max": 33.0,
    "max_heat_capacity": 20.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.73,
    "cop_cond": "B0/W35",
    "scop": 5.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 692,
    "depth": 796,
    "weight": 300,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 33 kW ground source heat pump, using R410A refrigerant (model Mega S-E).",
    "notes": "Output range 10-33 kW. COP 4.73 at B0/W35; SCOP 35°C 5.72. Max flow temperature 65°C. HGW hot-water technology; cascade-capable commercial GSHP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1203,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega S",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 10.0,
    "cap_max": 33.0,
    "max_heat_capacity": 20.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1651,
    "width": 692,
    "depth": 796,
    "weight": 300,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 33 kW ground source heat pump, using R410A refrigerant (model Mega S).",
    "notes": "Output range 10-33 kW. COP 4.73 at B0/W35; SCOP 35°C 5.72. Max flow temperature 65°C. HGW hot-water technology; cascade-capable commercial GSHP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20S",
    "mcs_cert": "MCS HP0187/105",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1204,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega M",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 11.0,
    "cap_max": 44.0,
    "max_heat_capacity": 26.7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 692,
    "depth": 796,
    "weight": 330,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 44 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Output range 11-44 kW. COP 4.6 at B0/W35; SCOP 35°C 5.86. Max flow temperature 65°C. HGW hot-water technology; cascade-capable commercial GSHP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L3018%29",
    "mcs_cert": "MCS HP0187/94",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1205,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega L",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 14.0,
    "cap_max": 59.0,
    "max_heat_capacity": 35.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 5.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1644,
    "width": 900,
    "depth": 849,
    "weight": 380,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 59 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Output range 14-59 kW. COP 4.5 at B0/W35; SCOP 35°C 5.29. Max flow temperature 65°C. HGW hot-water technology; cascade-capable commercial GSHP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1206,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega XL",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 21.0,
    "cap_max": 88.0,
    "max_heat_capacity": 52,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "B0/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1644,
    "width": 900,
    "depth": 849,
    "weight": 487,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 88 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Output range 21-88 kW. COP 4.71 at B0/W35; SCOP 35°C 5.3. Max flow temperature 65°C. HGW hot-water technology; cascade-capable commercial GSHP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1207,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega E S",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega-e/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 10.0,
    "cap_max": 33.0,
    "max_heat_capacity": 20,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "B0/W35",
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 692,
    "depth": 796,
    "weight": 304,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 33 kW ground source heat pump, using R454B refrigerant (model Mega E S).",
    "notes": "Output range 10-33 kW. COP 4.71 at B0/W35; SCOP 35°C 5.6. Max flow temperature 65°C. HGW hot-water technology. Detailed weight/noise values not confidently extracted from the supplied summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1208,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega E S-E",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega-e/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 10.0,
    "cap_max": 33.0,
    "max_heat_capacity": 20,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "B0/W35",
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 692,
    "depth": 796,
    "weight": 315,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 33 kW ground source heat pump, using R454B refrigerant (model Mega E S-E).",
    "notes": "Output range 10-33 kW. COP 4.71 at B0/W35; SCOP 35°C 5.6. Max flow temperature 65°C. HGW hot-water technology. Detailed weight/noise values not confidently extracted from the supplied summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1209,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega E M",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega-e/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 11.0,
    "cap_max": 44.0,
    "max_heat_capacity": 26.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 692,
    "depth": 796,
    "weight": 311,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 44 kW ground source heat pump, using R454B refrigerant.",
    "notes": "Output range 11-44 kW. COP 4.5 at B0/W35; SCOP 35°C 5.54. Max flow temperature 65°C. HGW hot-water technology. Detailed weight/noise values not confidently extracted from the supplied summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1210,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega E L",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega-e/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 14.0,
    "cap_max": 58.0,
    "max_heat_capacity": 35.4,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1644,
    "width": 900,
    "depth": 849,
    "weight": 407,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 58 kW ground source heat pump, using R454B refrigerant.",
    "notes": "Output range 14-58 kW. COP 4.72 at B0/W35; SCOP 35°C 5.54. Max flow temperature 65°C. HGW hot-water technology. Detailed weight/noise values not confidently extracted from the supplied summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1211,
    "manufacturer": "Thermia",
    "model": "Mega",
    "product_code": "Mega E XL",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/commercial-heat-pumps/mega-e/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 21.0,
    "cap_max": 85.0,
    "max_heat_capacity": 50.3,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "B0/W35",
    "scop": 5.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1644,
    "width": 900,
    "depth": 849,
    "weight": 485,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Mega is a 85 kW ground source heat pump, using R454B refrigerant.",
    "notes": "Output range 21-85 kW. COP 4.55 at B0/W35; SCOP 35°C 5.44. Max flow temperature 65°C. HGW hot-water technology. Detailed weight/noise values not confidently extracted from the supplied summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Thermia%20Mega%20M%20%28086L4939%29",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1212,
    "manufacturer": "Thermia",
    "model": "Legend",
    "product_code": "Legend 4",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-legend/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 4.71,
    "max_heat_capacity": 4.71,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "B0/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 336,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Legend is a 4 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Capacity class 4 kW. TWS hot-water technology and integrated hot water tank. Datasheet states SCOP up to 5.24 across the range, but model-specific COP/SCOP values were not confidently extracted, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1213,
    "manufacturer": "Thermia",
    "model": "Legend",
    "product_code": "Legend 6",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-legend/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 5.56,
    "max_heat_capacity": 5.56,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.78,
    "cop_cond": "B0/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 338,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Legend is a 6 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Capacity class 6 kW. TWS hot-water technology and integrated hot water tank. Datasheet states SCOP up to 5.24 across the range, but model-specific COP/SCOP values were not confidently extracted, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1214,
    "manufacturer": "Thermia",
    "model": "Legend",
    "product_code": "Legend 8",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-legend/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 7.35,
    "max_heat_capacity": 7.35,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 355,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Legend is a 8 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Capacity class 8 kW. TWS hot-water technology and integrated hot water tank. Datasheet states SCOP up to 5.24 across the range, but model-specific COP/SCOP values were not confidently extracted, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1215,
    "manufacturer": "Thermia",
    "model": "Legend",
    "product_code": "Legend 10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-legend/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 9.81,
    "max_heat_capacity": 9.81,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.81,
    "cop_cond": "B0/W35",
    "scop": 5.24,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 360,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Legend is a 10 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Capacity class 10 kW. TWS hot-water technology and integrated hot water tank. Datasheet states SCOP up to 5.24 across the range, but model-specific COP/SCOP values were not confidently extracted, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1218,
    "manufacturer": "Thermia",
    "model": "Legend Duo",
    "product_code": "Legend Duo 13",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-legend/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 12.42,
    "max_heat_capacity": 12.42,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.18,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 703,
    "depth": 598,
    "weight": 135,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Legend Duo is a 13 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Capacity class 13 kW. Duo version for external DHW cylinder, MBH cylinder options 200 L and 300 L. Model-specific COP/SCOP values were not confidently extracted, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1219,
    "manufacturer": "Thermia",
    "model": "Legend Duo",
    "product_code": "Legend Duo 17",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-legend/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 16.7,
    "max_heat_capacity": 16.7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "B0/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 703,
    "depth": 598,
    "weight": 140,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Legend Duo is a 17 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Capacity class 17 kW. Duo version for external DHW cylinder, MBH cylinder options 200 L and 300 L. Model-specific COP/SCOP values were not confidently extracted, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1220,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc All-in-One",
    "product_code": "HWP-401HW-E AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 4.1,
    "max_heat_capacity": 2.5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 2.6,
    "max_cool_capacity": 2.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 162,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc All-in-One is a 4.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "All-in-One version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 190L DHW cylinder.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1221,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc All-in-One",
    "product_code": "HWP-601HW-E AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 6,
    "max_heat_capacity": 3.1,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3,
    "max_cool_capacity": 3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 162,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc All-in-One is a 6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "All-in-One version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 190L DHW cylinder.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1222,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc All-in-One",
    "product_code": "HWP-801HW-E AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 8,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.4,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.4,
    "max_cool_capacity": 3.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 162,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc All-in-One is a 8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "All-in-One version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 190L DHW cylinder.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1223,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc All-in-One",
    "product_code": "HWP-1001HW-E AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.9,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc All-in-One is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HWP-1001HW-E AIO).",
    "notes": "All-in-One version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 190L DHW cylinder.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1224,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc All-in-One",
    "product_code": "HWP-1001H8W-E AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.9,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc All-in-One is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HWP-1001H8W-E AIO).",
    "notes": "All-in-One version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 190L DHW cylinder.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1225,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc All-in-One",
    "product_code": "HWP-1301H8W-E AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 13.4,
    "max_heat_capacity": 6.7,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.6,
    "max_cool_capacity": 5.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc All-in-One is a 13 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "All-in-One version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 190L DHW cylinder.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1226,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc All-in-One",
    "product_code": "HWP-1601H8W-E AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 14.9,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.3,
    "max_cool_capacity": 6.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc All-in-One is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "All-in-One version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 190L DHW cylinder.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1227,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc Hydrobox",
    "product_code": "HWP-401HW-E Hydrobox",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 4.1,
    "max_heat_capacity": 2.5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 2.6,
    "max_cool_capacity": 2.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 162,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc Hydrobox is a 4.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Hydrobox version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 16L buffer tank and 10L expansion vessel.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1228,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc Hydrobox",
    "product_code": "HWP-601HW-E Hydrobox",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 6,
    "max_heat_capacity": 3.1,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3,
    "max_cool_capacity": 3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 162,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc Hydrobox is a 6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Hydrobox version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 16L buffer tank and 10L expansion vessel.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1229,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc Hydrobox",
    "product_code": "HWP-801HW-E Hydrobox",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 8,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.4,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.4,
    "max_cool_capacity": 3.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 162,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc Hydrobox is a 8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Hydrobox version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 16L buffer tank and 10L expansion vessel.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1230,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc Hydrobox",
    "product_code": "HWP-1001HW-E Hydrobox",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.9,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc Hydrobox is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HWP-1001HW-E Hydrobox).",
    "notes": "Hydrobox version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 16L buffer tank and 10L expansion vessel.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1231,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc Hydrobox",
    "product_code": "HWP-1001H8W-E Hydrobox",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.9,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc Hydrobox is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HWP-1001H8W-E Hydrobox).",
    "notes": "Hydrobox version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 16L buffer tank and 10L expansion vessel.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1232,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc Hydrobox",
    "product_code": "HWP-1301H8W-E Hydrobox",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 13,
    "max_heat_capacity": 6.7,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.6,
    "max_cool_capacity": 5.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc Hydrobox is a 13 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Hydrobox version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 16L buffer tank and 10L expansion vessel.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1233,
    "manufacturer": "Toshiba",
    "model": "ESTIA BiBloc Hydrobox",
    "product_code": "HWP-1601H8W-E Hydrobox",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.toshiba-aircondition.com/en/heat-pumps/estia",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 16,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.3,
    "max_cool_capacity": 6.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA BiBloc Hydrobox is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Hydrobox version. A+++ rating. R290 refrigerant. 70°C leaving water. Integrated 16L buffer tank and 10L expansion vessel.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1234,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 038 SN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 133.6,
    "max_heat_capacity": 133.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 35.07,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W35",
    "scop": 4.16,
    "scop_cond": "W45",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.29,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115.8,
    "max_cool_capacity": 115.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 2478,
    "weight": 1732,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 133.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 115.8 kW, EER 2.91, SEER 4.29. Alternate heating point 129.0 kW COP 3.22; main COP uses 133.6 kW COP 3.81.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1235,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 046 SN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 162,
    "max_heat_capacity": 162,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 41.33,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 4.28,
    "scop_cond": "W45",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 4.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 138,
    "max_cool_capacity": 138,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 2478,
    "weight": 1788,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 162 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 138.0 kW, EER 2.94, SEER 4.33. Alternate heating point 156.7 kW COP 3.32; main COP uses 162.0 kW COP 3.92.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1236,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 056 SN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 197.7,
    "max_heat_capacity": 197.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 52.44,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.77,
    "cop_cond": "A7/W35",
    "scop": 4.02,
    "scop_cond": "W45",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.28,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 167.1,
    "max_cool_capacity": 167.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 3487,
    "weight": 2380,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 197.7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 167.1 kW, EER 2.81, SEER 4.28. Alternate heating point 191.3 kW COP 3.2; main COP uses 197.7 kW COP 3.77.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1237,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 067 SN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 236.3,
    "max_heat_capacity": 236.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 62.18,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W45",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 201.5,
    "max_cool_capacity": 201.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 3487,
    "weight": 2430,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 236.3 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 201.5 kW, EER 2.86, SEER 4.34. Alternate heating point 228.9 kW COP 3.23; main COP uses 236.3 kW COP 3.8.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1238,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 038 XLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 133.8,
    "max_heat_capacity": 133.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 34.66,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "A7/W35",
    "scop": 4.21,
    "scop_cond": "W45",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 4.35,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 116,
    "max_cool_capacity": 116,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 2478,
    "weight": 1732,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 133.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 116.0 kW, EER 2.97, SEER 4.35. Alternate heating point 129.2 kW COP 3.3; main COP uses 133.8 kW COP 3.86.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1239,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 046 XLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 162.3,
    "max_heat_capacity": 162.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 40.98,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "A7/W35",
    "scop": 4.33,
    "scop_cond": "W45",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 138.4,
    "max_cool_capacity": 138.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 2478,
    "weight": 1788,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 162.3 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 138.4 kW, EER 2.99, SEER 4.4. Alternate heating point 157.0 kW COP 3.4; main COP uses 162.3 kW COP 3.96.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1240,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 056 XLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 198.1,
    "max_heat_capacity": 198.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 51.86,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.82,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W45",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.31,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 167.4,
    "max_cool_capacity": 167.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 3487,
    "weight": 2380,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 198.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 167.4 kW, EER 2.85, SEER 4.31. Alternate heating point 191.5 kW COP 3.2; main COP uses 198.1 kW COP 3.82.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1241,
    "manufacturer": "Trane",
    "model": "ARIES N HP",
    "product_code": "ASHP 067 XLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2114",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 237,
    "max_heat_capacity": 237,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 61.72,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.84,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W45",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 202.2,
    "max_cool_capacity": 202.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2533,
    "width": 2232,
    "depth": 3487,
    "weight": 2430,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane ARIES N HP is a 237 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Extracted table row. Cooling capacity 202.2 kW, EER 2.9, SEER 4.38. Alternate heating point 229.4 kW COP 3.3; main COP uses 237.0 kW COP 3.84.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1242,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 015 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 41.3,
    "max_heat_capacity": 41.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 14.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.94,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 38.8,
    "max_cool_capacity": 38.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 1285,
    "depth": 2346,
    "weight": 558,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 41.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 38.8 kW, EER 2.84, SEER 4.32. Heating point 41.3 kW COP 2.94; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1243,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 017 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 47.5,
    "max_heat_capacity": 47.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 15.94,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.98,
    "cop_cond": "A7/W45",
    "scop": 3.31,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 44,
    "max_cool_capacity": 44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 1285,
    "depth": 2346,
    "weight": 564,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 47.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 44.0 kW, EER 2.75, SEER 4.37. Heating point 47.5 kW COP 2.98; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1244,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 020 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 55,
    "max_heat_capacity": 55,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 18.52,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.97,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 54.9,
    "max_cool_capacity": 54.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 1285,
    "depth": 2346,
    "weight": 616,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 55 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 54.9 kW, EER 3.04, SEER 4.25. Heating point 55.0 kW COP 2.97; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1245,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 023 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 61.9,
    "max_heat_capacity": 61.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 20.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.08,
    "cop_cond": "A7/W35",
    "scop": 3.24,
    "scop_cond": "W35",
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": 4.36,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 61.4,
    "max_cool_capacity": 61.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 1285,
    "depth": 2346,
    "weight": 644,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 61.9 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 61.4 kW, EER 2.96, SEER 4.36. Heating point 61.9 kW COP 3.08; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1246,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 026 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 68.5,
    "max_heat_capacity": 68.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 22.39,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.06,
    "cop_cond": "A7/W35",
    "scop": 3.3,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 4.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 67.7,
    "max_cool_capacity": 67.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 1285,
    "depth": 2346,
    "weight": 649,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 68.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 67.7 kW, EER 2.84, SEER 4.17. Heating point 68.5 kW COP 3.06; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1247,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 030 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 77.3,
    "max_heat_capacity": 77.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 24.94,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W35",
    "scop": 3.39,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.11,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 74.5,
    "max_cool_capacity": 74.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1947,
    "width": 1285,
    "depth": 2346,
    "weight": 684,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 77.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 74.5 kW, EER 2.81, SEER 4.11. Heating point 77.3 kW COP 3.1; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1248,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 036 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 92.8,
    "max_heat_capacity": 92.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 29.55,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W35",
    "scop": 3.54,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 4.78,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 89.2,
    "max_cool_capacity": 89.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 2250,
    "depth": 2326,
    "weight": 911,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 92.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 89.2 kW, EER 2.92, SEER 4.78. Heating point 92.8 kW COP 3.14; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1249,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 039 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 105.1,
    "max_heat_capacity": 105.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 33.79,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W35",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": 4.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 102.1,
    "max_cool_capacity": 102.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 2250,
    "depth": 2326,
    "weight": 954,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 105.1 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 102.1 kW, EER 2.98, SEER 4.6. Heating point 105.1 kW COP 3.11; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1250,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 045 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 116.2,
    "max_heat_capacity": 116.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 37.61,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W35",
    "scop": 3.46,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.44,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 111,
    "max_cool_capacity": 111,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 2250,
    "depth": 2326,
    "weight": 972,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 116.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 111.0 kW, EER 2.85, SEER 4.44. Heating point 116.2 kW COP 3.09; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1251,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 035 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 95,
    "max_heat_capacity": 95,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 31.46,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W35",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": 4.56,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 92.1,
    "max_cool_capacity": 92.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 2250,
    "depth": 2327,
    "weight": 1000,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 95 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 92.1 kW, EER 2.88, SEER 4.56. Heating point 95.0 kW COP 3.02; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1252,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 040 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 110,
    "max_heat_capacity": 110,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 37.16,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.96,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 108.3,
    "max_cool_capacity": 108.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 2250,
    "depth": 2327,
    "weight": 1098,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 110 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 108.3 kW, EER 3.04, SEER 4.42. Heating point 110.0 kW COP 2.96; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1253,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 046 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "20/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 124,
    "max_heat_capacity": 124,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 42.03,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.95,
    "cop_cond": "A7/W45",
    "scop": 3.26,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 4.36,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 121.2,
    "max_cool_capacity": 121.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 2250,
    "depth": 2327,
    "weight": 1098,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 124 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 121.2 kW, EER 2.92, SEER 4.36. Heating point 124.0 kW COP 2.95; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1254,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 052 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 137.1,
    "max_heat_capacity": 137.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 45.55,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W35",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 136.5,
    "max_cool_capacity": 136.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1747,
    "width": 2250,
    "depth": 2327,
    "weight": 1120,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 137.1 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 136.5 kW, EER 2.89, SEER 4.38. Heating point 137.1 kW COP 3.01; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1255,
    "manufacturer": "Trane",
    "model": "Conquest CXAX",
    "product_code": "CXAX 060 HE SN R454B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=215",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 155.3,
    "max_heat_capacity": 155.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 51.59,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W35",
    "scop": 3.44,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 150.2,
    "max_cool_capacity": 150.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1947,
    "width": 2250,
    "depth": 2327,
    "weight": 1190,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Conquest CXAX is a 155.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 150.2 kW, EER 2.86, SEER 4.34. Heating point 155.3 kW COP 3.01; alternate columns where present: None kW COP None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1256,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 018",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 65.4,
    "max_heat_capacity": 62.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 17.26,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 48.7,
    "max_cool_capacity": 48.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 2085,
    "weight": 643,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 65.4 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 48.7 kW, EER 2.6, SEER 4.48. Alternate heating point 62.9 kW COP 3.22; main COP uses 65.4 kW COP 3.79.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1257,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 023",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 86.2,
    "max_heat_capacity": 82.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 22.45,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.84,
    "cop_cond": "A7/W35",
    "scop": 4.24,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 63.8,
    "max_cool_capacity": 63.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 2718,
    "weight": 741,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 86.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX N HP 023).",
    "notes": "Extracted table row. Cooling capacity 63.8 kW, EER 2.78, SEER 4.81. Alternate heating point 82.5 kW COP 3.27; main COP uses 86.2 kW COP 3.84.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1258,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 030",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 109.3,
    "max_heat_capacity": 104.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 29.95,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.65,
    "cop_cond": "A7/W35",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": 4.55,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 81.3,
    "max_cool_capacity": 81.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 3703,
    "weight": 1282,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 109.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 81.3 kW, EER 2.59, SEER 4.55. Alternate heating point 104.9 kW COP 3.12; main COP uses 109.3 kW COP 3.65.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1259,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 035",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 125.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 34.48,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.77,
    "cop_cond": "A7/W35",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": 4.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 97.8,
    "max_cool_capacity": 97.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 3703,
    "weight": 1312,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 130 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 97.8 kW, EER 2.61, SEER 4.6. Alternate heating point 125.2 kW COP 3.2; main COP uses 130.0 kW COP 3.77.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1260,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 018 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 65.3,
    "max_heat_capacity": 62.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 17.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.83,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 48.6,
    "max_cool_capacity": 48.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 2085,
    "weight": 643,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 65.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 48.6 kW, EER 2.61, SEER 4.5. Alternate heating point 62.8 kW COP 3.24; main COP uses 65.3 kW COP 3.83.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1261,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 023 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 86.2,
    "max_heat_capacity": 82.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 22.16,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "A7/W35",
    "scop": 4.35,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.82,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 63.8,
    "max_cool_capacity": 63.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 2718,
    "weight": 741,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 86.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX N HP 023 XXLN).",
    "notes": "Extracted table row. Cooling capacity 63.8 kW, EER 2.81, SEER 4.82. Alternate heating point 82.5 kW COP 3.3; main COP uses 86.2 kW COP 3.89.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1262,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 030 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 109.2,
    "max_heat_capacity": 104.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 29.59,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "A7/W35",
    "scop": 4.27,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": 4.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 81.2,
    "max_cool_capacity": 81.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 3703,
    "weight": 1282,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 109.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 81.2 kW, EER 2.61, SEER 4.58. Alternate heating point 104.9 kW COP 3.15; main COP uses 109.2 kW COP 3.69.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1263,
    "manufacturer": "Trane",
    "model": "FLEX N HP",
    "product_code": "FLEX N HP 035 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2113",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 129.9,
    "max_heat_capacity": 125.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 34.09,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 97.7,
    "max_cool_capacity": 97.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2328,
    "width": 1100,
    "depth": 3703,
    "weight": 1312,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX N HP is a 129.9 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 97.7 kW, EER 2.62, SEER 4.62. Alternate heating point 125.1 kW COP 3.22; main COP uses 129.9 kW COP 3.81.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1264,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 026",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 86.3,
    "max_heat_capacity": 83.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 21.79,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "A7/W35",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 5.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 83.4,
    "max_cool_capacity": 83.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 2774,
    "weight": 795,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 86.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 026).",
    "notes": "Extracted table row. Cooling capacity 83.4 kW, EER 3.04, SEER 5.15. Alternate heating point 83.7 kW COP 3.28; main COP uses 86.3 kW COP 3.96.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1265,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 028",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 97.2,
    "max_heat_capacity": 94.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 24.55,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 93.7,
    "max_cool_capacity": 93.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 2774,
    "weight": 859,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 97.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 028).",
    "notes": "Extracted table row. Cooling capacity 93.7 kW, EER 3.06, SEER 4.81. Alternate heating point 94.4 kW COP 3.19; main COP uses 97.2 kW COP 3.96.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1266,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 032",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 108.8,
    "max_heat_capacity": 106,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 27.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.54,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 104.9,
    "max_cool_capacity": 104.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 2774,
    "weight": 897,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 108.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 032).",
    "notes": "Extracted table row. Cooling capacity 104.9 kW, EER 2.9, SEER 4.37. Alternate heating point 106.0 kW COP 3.15; main COP uses 108.8 kW COP 3.9.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1267,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 037",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 127.8,
    "max_heat_capacity": 123.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 31.71,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.03,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.61,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 121.4,
    "max_cool_capacity": 121.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 3741,
    "weight": 1095,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 127.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 037).",
    "notes": "Extracted table row. Cooling capacity 121.4 kW, EER 3.1, SEER 4.61. Alternate heating point 123.3 kW COP 3.23; main COP uses 127.8 kW COP 4.03.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1268,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 041",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 137.8,
    "max_heat_capacity": 133.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 34.45,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 3.62,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 131,
    "max_cool_capacity": 131,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 3741,
    "weight": 1103,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 137.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 041).",
    "notes": "Extracted table row. Cooling capacity 131.0 kW, EER 3.02, SEER 4.42. Alternate heating point 133.4 kW COP 3.21; main COP uses 137.8 kW COP 4.0.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1269,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 045",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 152.4,
    "max_heat_capacity": 148.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 39.18,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "A7/W35",
    "scop": 3.62,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 147.4,
    "max_cool_capacity": 147.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 3741,
    "weight": 1167,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 152.4 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 147.4 kW, EER 2.91, SEER 4.42. Alternate heating point 148.5 kW COP 3.14; main COP uses 152.4 kW COP 3.89.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1270,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 026 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 86.3,
    "max_heat_capacity": 83.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 21.57,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 5.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 82.7,
    "max_cool_capacity": 82.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 2774,
    "weight": 795,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 86.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 026 XXLN).",
    "notes": "Extracted table row. Cooling capacity 82.7 kW, EER 3.06, SEER 5.19. Alternate heating point 83.7 kW COP 3.31; main COP uses 86.3 kW COP 4.0.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1271,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 028 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 97.2,
    "max_heat_capacity": 94.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 24.24,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "A7/W35",
    "scop": 3.73,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 92.7,
    "max_cool_capacity": 92.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 2774,
    "weight": 859,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 97.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 028 XXLN).",
    "notes": "Extracted table row. Cooling capacity 92.7 kW, EER 3.04, SEER 4.83. Alternate heating point 94.4 kW COP 3.22; main COP uses 97.2 kW COP 4.01.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1272,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 032 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 108.8,
    "max_heat_capacity": 106,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 27.61,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.94,
    "cop_cond": "A7/W35",
    "scop": 3.57,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.41,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 105.1,
    "max_cool_capacity": 105.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 2774,
    "weight": 897,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 108.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 032 XXLN).",
    "notes": "Extracted table row. Cooling capacity 105.1 kW, EER 2.91, SEER 4.41. Alternate heating point 106.0 kW COP 3.18; main COP uses 108.8 kW COP 3.94.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1273,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 037 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 127.8,
    "max_heat_capacity": 123.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 31.32,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": 3.71,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": 4.61,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 120.2,
    "max_cool_capacity": 120.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 3741,
    "weight": 1095,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 127.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 037 XXLN).",
    "notes": "Extracted table row. Cooling capacity 120.2 kW, EER 3.11, SEER 4.61. Alternate heating point 123.3 kW COP 3.26; main COP uses 127.8 kW COP 4.08.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1274,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 041 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 137.8,
    "max_heat_capacity": 133.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 34.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 3.65,
    "scop_cond": "W35",
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": 4.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 129.5,
    "max_cool_capacity": 129.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2327,
    "width": 1115,
    "depth": 3741,
    "weight": 1103,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 137.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant (model FLEX HP 041 XXLN).",
    "notes": "Extracted table row. Cooling capacity 129.5 kW, EER 3.01, SEER 4.43. Alternate heating point 133.4 kW COP 3.24; main COP uses 137.8 kW COP 4.05.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1275,
    "manufacturer": "Trane",
    "model": "FLEX HP",
    "product_code": "FLEX HP 045 XXLN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2112",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 152.5,
    "max_heat_capacity": 148.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 38.71,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "A7/W35",
    "scop": 3.66,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 141.5,
    "max_cool_capacity": 141.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2326,
    "width": 1115,
    "depth": 3741,
    "weight": 1167,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane FLEX HP is a 152.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 141.5 kW, EER 2.8, SEER 4.4. Alternate heating point 148.6 kW COP 3.17; main COP uses 152.5 kW COP 3.94.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1276,
    "manufacturer": "Trane",
    "model": "City RTSF",
    "product_code": "RTSF 050 G",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=222",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 186.6,
    "max_heat_capacity": 186.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 42.41,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W35",
    "scop": 4.63,
    "scop_cond": "W55",
    "eer": 4.65,
    "eer_cond": "W45/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 176,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1940,
    "width": 900,
    "depth": 2240,
    "weight": 1610,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF is a 186.6 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "Extracted water-to-water table row. Cooling capacity 176.0 kW, EER 4.65, SEER 5.98. Heating point 1 186.6 kW COP 4.4; alternate heating point 173.9 kW COP 3.63. Source notes state LT condition with source water 10/7°C and hot water 30/35°C for SCOP.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1277,
    "manufacturer": "Trane",
    "model": "City RTSF",
    "product_code": "RTSF 060 G",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=222",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 223.5,
    "max_heat_capacity": 223.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 50.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W35",
    "scop": 4.7,
    "scop_cond": "W55",
    "eer": 4.66,
    "eer_cond": "W45/W7",
    "seer": 6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 212,
    "max_cool_capacity": 212,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1940,
    "width": 900,
    "depth": 2240,
    "weight": 1675,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF is a 223.5 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "Extracted water-to-water table row. Cooling capacity 212.0 kW, EER 4.66, SEER 6.0. Heating point 1 223.5 kW COP 4.4; alternate heating point 208.5 kW COP 3.64. Source notes state LT condition with source water 10/7°C and hot water 30/35°C for SCOP.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1278,
    "manufacturer": "Trane",
    "model": "City RTSF",
    "product_code": "RTSF 070 G",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=222",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 260.6,
    "max_heat_capacity": 260.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 56.65,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "W10/W35",
    "scop": 4.88,
    "scop_cond": "W55",
    "eer": 4.87,
    "eer_cond": "W45/W7",
    "seer": 6.53,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 245,
    "max_cool_capacity": 245,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1960,
    "width": 900,
    "depth": 2240,
    "weight": 1900,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF is a 260.6 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "Extracted water-to-water table row. Cooling capacity 245.0 kW, EER 4.87, SEER 6.53. Heating point 1 260.6 kW COP 4.6; alternate heating point 244.1 kW COP 3.8. Source notes state LT condition with source water 10/7°C and hot water 30/35°C for SCOP.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1279,
    "manufacturer": "Trane",
    "model": "City RTSF",
    "product_code": "RTSF 090 G",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=222",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 313.2,
    "max_heat_capacity": 313.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 68.53,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "W10/W35",
    "scop": 4.93,
    "scop_cond": "W55",
    "eer": 4.88,
    "eer_cond": "W45/W7",
    "seer": 6.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 295,
    "max_cool_capacity": 295,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1960,
    "width": 900,
    "depth": 2240,
    "weight": 1985,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF is a 313.2 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "Extracted water-to-water table row. Cooling capacity 295.0 kW, EER 4.88, SEER 6.6. Heating point 1 313.2 kW COP 4.57; alternate heating point 294.0 kW COP 3.77. Source notes state LT condition with source water 10/7°C and hot water 30/35°C for SCOP.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1280,
    "manufacturer": "Trane",
    "model": "City RTSF",
    "product_code": "RTSF 100 G",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=222",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 371.9,
    "max_heat_capacity": 371.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 84.14,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W35",
    "scop": 4.99,
    "scop_cond": "W55",
    "eer": 4.59,
    "eer_cond": "W45/W7",
    "seer": 6.63,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 341,
    "max_cool_capacity": 341,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1960,
    "width": 900,
    "depth": 2240,
    "weight": 1985,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF is a 371.9 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "Extracted water-to-water table row. Cooling capacity 341.0 kW, EER 4.59, SEER 6.63. Heating point 1 371.9 kW COP 4.42; alternate heating point 351.0 kW COP 3.71. Source notes state LT condition with source water 10/7°C and hot water 30/35°C for SCOP.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1281,
    "manufacturer": "Trane",
    "model": "City RTSF",
    "product_code": "RTSF 110 G",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=222",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 428.4,
    "max_heat_capacity": 428.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 100.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "W10/W35",
    "scop": 5.08,
    "scop_cond": "W55",
    "eer": 4.34,
    "eer_cond": "W45/W7",
    "seer": 6.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 385,
    "max_cool_capacity": 385,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1960,
    "width": 900,
    "depth": 2240,
    "weight": 1985,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF is a 428.4 kW water source heat pump, providing heating and cooling, using R1234ze refrigerant.",
    "notes": "Extracted water-to-water table row. Cooling capacity 385.0 kW, EER 4.34, SEER 6.43. Heating point 1 428.4 kW COP 4.25; alternate heating point 405.5 kW COP 3.6. Source notes state LT condition with source water 10/7°C and hot water 30/35°C for SCOP.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1282,
    "manufacturer": "Trane",
    "model": "City RTSF HT",
    "product_code": "RTSF 066 HT",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=229",
    "date_added": "21/06/2027",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 110,
    "cap_min": null,
    "cap_max": 266.7,
    "max_heat_capacity": 216.2,
    "max_heat_capacity_temp": "W45/W95",
    "peak_elec": 57.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.63,
    "cop_cond": "W40/W80",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2025,
    "width": 930,
    "depth": 2335,
    "weight": 2176,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF HT is a 266.7 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "High-temperature heating-only table row. Heating points: 266.7 kW COP 4.63; 230.8 kW COP 4.21; 216.2 kW COP 3.33. Exact water test temperatures should be checked in source notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1283,
    "manufacturer": "Trane",
    "model": "City RTSF HT",
    "product_code": "RTSF 076 HT",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=229",
    "date_added": "21/06/2028",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 110,
    "cap_min": null,
    "cap_max": 315.7,
    "max_heat_capacity": 257.6,
    "max_heat_capacity_temp": "W45/W95",
    "peak_elec": 70,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "W40/W80",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2025,
    "width": 930,
    "depth": 2335,
    "weight": 2176,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF HT is a 315.7 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "High-temperature heating-only table row. Heating points: 315.7 kW COP 4.51; 273.8 kW COP 4.12; 257.6 kW COP 3.31. Exact water test temperatures should be checked in source notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1284,
    "manufacturer": "Trane",
    "model": "City RTSF HT",
    "product_code": "RTSF 086 HT",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1233zd",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=229",
    "date_added": "21/06/2029",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 110,
    "cap_min": null,
    "cap_max": 355.1,
    "max_heat_capacity": 290.9,
    "max_heat_capacity_temp": "W45/W95",
    "peak_elec": 82.58,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W40/W80",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2025,
    "width": 930,
    "depth": 2335,
    "weight": 2176,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City RTSF HT is a 355.1 kW water source heat pump, using R1233zd refrigerant.",
    "notes": "High-temperature heating-only table row. Heating points: 355.1 kW COP 4.3; 307.3 kW COP 3.94; 290.9 kW COP 3.17. Exact water test temperatures should be checked in source notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1285,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 013 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 58.8,
    "max_heat_capacity": 58.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 13.58,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "W10/W35",
    "scop": 6.41,
    "scop_cond": "W35",
    "eer": 5.04,
    "eer_cond": "W35/W7",
    "seer": 6.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 52.7,
    "max_cool_capacity": 52.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 448,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 58.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 52.7 kW, EER 5.04, SEER 6.7. Heating capacity 58.8 kW COP 4.33. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1286,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 015 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 67.9,
    "max_heat_capacity": 67.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 15.86,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W10/W35",
    "scop": 6.23,
    "scop_cond": "W35",
    "eer": 4.92,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 60.4,
    "max_cool_capacity": 60.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 450,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 67.9 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 60.4 kW, EER 4.92, SEER 6.5. Heating capacity 67.9 kW COP 4.28. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1287,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 019 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 77.3,
    "max_heat_capacity": 77.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 17.65,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W35",
    "scop": 6.52,
    "scop_cond": "W35",
    "eer": 5.03,
    "eer_cond": "W35/W7",
    "seer": 6.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 69.7,
    "max_cool_capacity": 69.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 455,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 77.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 69.7 kW, EER 5.03, SEER 6.7. Heating capacity 77.3 kW COP 4.38. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1288,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 023 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 93.2,
    "max_heat_capacity": 93.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 21.09,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W35",
    "scop": 6.4,
    "scop_cond": "W35",
    "eer": 5.04,
    "eer_cond": "W35/W7",
    "seer": 6.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 83.6,
    "max_cool_capacity": 83.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 465,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 93.2 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 83.6 kW, EER 5.04, SEER 6.7. Heating capacity 93.2 kW COP 4.42. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1289,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 025 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 104.4,
    "max_heat_capacity": 104.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 23.51,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W35",
    "scop": 6.45,
    "scop_cond": "W35",
    "eer": 5,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 94,
    "max_cool_capacity": 94,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 510,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 104.4 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 94.0 kW, EER 5.0, SEER 6.5. Heating capacity 104.4 kW COP 4.44. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1290,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 029 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 123.5,
    "max_heat_capacity": 123.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 27.69,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W35",
    "scop": 6.44,
    "scop_cond": "W35",
    "eer": 5.04,
    "eer_cond": "W35/W7",
    "seer": 6.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 111.2,
    "max_cool_capacity": 111.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 692,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 123.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 111.2 kW, EER 5.04, SEER 6.6. Heating capacity 123.5 kW COP 4.46. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1291,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 033 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 142.9,
    "max_heat_capacity": 142.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 31.48,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": "W10/W35",
    "scop": 6.55,
    "scop_cond": "W35",
    "eer": 5.17,
    "eer_cond": "W35/W7",
    "seer": 6.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 129.8,
    "max_cool_capacity": 129.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 738,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 142.9 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 129.8 kW, EER 5.17, SEER 6.8. Heating capacity 142.9 kW COP 4.54. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1292,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 037 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 158.2,
    "max_heat_capacity": 158.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 34.92,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "W10/W35",
    "scop": 6.52,
    "scop_cond": "W35",
    "eer": 5.11,
    "eer_cond": "W35/W7",
    "seer": 6.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 143.1,
    "max_cool_capacity": 143.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 747,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 158.2 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 143.1 kW, EER 5.11, SEER 6.7. Heating capacity 158.2 kW COP 4.53. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1293,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 041 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 173.2,
    "max_heat_capacity": 173.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 38.66,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.48,
    "cop_cond": "W10/W35",
    "scop": 6.38,
    "scop_cond": "W35",
    "eer": 5.01,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 155.8,
    "max_cool_capacity": 155.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 749,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 173.2 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 155.8 kW, EER 5.01, SEER 6.5. Heating capacity 173.2 kW COP 4.48. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1294,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 042 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 175.1,
    "max_heat_capacity": 175.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 39.44,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W35",
    "scop": 6.41,
    "scop_cond": "W35",
    "eer": 5.04,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 158,
    "max_cool_capacity": 158,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 882,
    "depth": 2511,
    "weight": 950,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 175.1 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 158.0 kW, EER 5.04, SEER 6.5. Heating capacity 175.1 kW COP 4.44. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1295,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 048 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 206.7,
    "max_heat_capacity": 206.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 46.76,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W35",
    "scop": 6.22,
    "scop_cond": "W35",
    "eer": 4.96,
    "eer_cond": "W35/W7",
    "seer": 6.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 185,
    "max_cool_capacity": 185,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 882,
    "depth": 2511,
    "weight": 1043,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 206.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 185.0 kW, EER 4.96, SEER 6.2. Heating capacity 206.7 kW COP 4.42. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1296,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 056 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 243.3,
    "max_heat_capacity": 243.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 55.68,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W35",
    "scop": 6.09,
    "scop_cond": "W35",
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": 6.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 217.2,
    "max_cool_capacity": 217.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 882,
    "depth": 2511,
    "weight": 1145,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 243.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 217.2 kW, EER 4.87, SEER 6.2. Heating capacity 243.3 kW COP 4.37. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1297,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 064 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 280.6,
    "max_heat_capacity": 280.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 63.34,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W35",
    "scop": 6.18,
    "scop_cond": "W35",
    "eer": 4.93,
    "eer_cond": "W35/W7",
    "seer": 6.3,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 250.4,
    "max_cool_capacity": 250.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1348,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 280.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 250.4 kW, EER 4.93, SEER 6.3. Heating capacity 280.6 kW COP 4.43. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1298,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 072 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 310.7,
    "max_heat_capacity": 310.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 69.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "W10/W35",
    "scop": 6.25,
    "scop_cond": "W35",
    "eer": 5.04,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 277.7,
    "max_cool_capacity": 277.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1422,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 310.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 277.7 kW, EER 5.04, SEER 6.5. Heating capacity 310.7 kW COP 4.49. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1299,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 078 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=222",
    "date_added": "21/06/2027",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 339.8,
    "max_heat_capacity": 339.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 76.19,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.99,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 302.7,
    "max_cool_capacity": 302.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1425,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 339.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 302.7 kW, EER 4.99, SEER 6.4. Heating capacity 339.8 kW COP 4.46. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1300,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 088 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=223",
    "date_added": "21/06/2028",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 376.8,
    "max_heat_capacity": 376.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 87.63,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.77,
    "eer_cond": "W35/W7",
    "seer": 6.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 331.4,
    "max_cool_capacity": 331.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1532,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 376.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 331.4 kW, EER 4.77, SEER 6.2. Heating capacity 376.8 kW COP 4.3. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1301,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 096 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=224",
    "date_added": "21/06/2029",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 421.5,
    "max_heat_capacity": 421.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 96.45,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 372.2,
    "max_cool_capacity": 372.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1808,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 421.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 372.2 kW, EER 4.88, SEER 6.5. Heating capacity 421.5 kW COP 4.37. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1302,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 112 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "21/06/2030",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 484.6,
    "max_heat_capacity": 484.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 108.65,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.97,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 431.1,
    "max_cool_capacity": 431.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1917,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 484.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 431.1 kW, EER 4.97, SEER 6.5. Heating capacity 484.6 kW COP 4.46. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1303,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 128 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=226",
    "date_added": "21/06/2031",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 543.1,
    "max_heat_capacity": 543.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 120.69,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.02,
    "eer_cond": "W35/W7",
    "seer": 6.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 483.7,
    "max_cool_capacity": 483.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 2038,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 543.1 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 483.7 kW, EER 5.02, SEER 6.8. Heating capacity 543.1 kW COP 4.5. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1304,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 144 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=227",
    "date_added": "21/06/2032",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 635.7,
    "max_heat_capacity": 635.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 144.81,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.9,
    "eer_cond": "W35/W7",
    "seer": 6.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 563.5,
    "max_cool_capacity": 563.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1953,
    "width": 883,
    "depth": 3914,
    "weight": 2605,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 635.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 563.5 kW, EER 4.9, SEER 6.6. Heating capacity 635.7 kW COP 4.39. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1305,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 162 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=228",
    "date_added": "21/06/2033",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 693.5,
    "max_heat_capacity": 693.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 157.97,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": 6.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 614.2,
    "max_cool_capacity": 614.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1953,
    "width": 883,
    "depth": 3914,
    "weight": 2649,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 693.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 614.2 kW, EER 4.87, SEER 6.6. Heating capacity 693.5 kW COP 4.39. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1306,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 176 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=229",
    "date_added": "21/06/2034",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 750.8,
    "max_heat_capacity": 750.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 171.42,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.83,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 663.8,
    "max_cool_capacity": 663.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1953,
    "width": 883,
    "depth": 3914,
    "weight": 2672,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 750.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 663.8 kW, EER 4.83, SEER 6.5. Heating capacity 750.8 kW COP 4.38. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1307,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF",
    "product_code": "CXWF 192 - R454B",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=221",
    "date_added": "21/06/2035",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 791.7,
    "max_heat_capacity": 791.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": 184.98,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.67,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 694.8,
    "max_cool_capacity": 694.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1953,
    "width": 883,
    "depth": 3914,
    "weight": 2706,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF is a 791.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 694.8 kW, EER 4.67, SEER 6.4. Heating capacity 791.7 kW COP 4.28. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1308,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 013",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 55.5,
    "max_heat_capacity": 55.5,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 13.88,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W10/W35",
    "scop": 6.1,
    "scop_cond": "W35",
    "eer": 4.56,
    "eer_cond": "W35/W7",
    "seer": 6.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 49.6,
    "max_cool_capacity": 49.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 499,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 55.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 49.6 kW, EER 4.56, SEER 6.34. Heating capacity 55.5 kW COP 4.0. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1309,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 015",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 64.2,
    "max_heat_capacity": 64.2,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 16.13,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "W10/W35",
    "scop": 6.06,
    "scop_cond": "W35",
    "eer": 4.52,
    "eer_cond": "W35/W7",
    "seer": 6.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 57.4,
    "max_cool_capacity": 57.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 501,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 64.2 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 57.4 kW, EER 4.52, SEER 6.33. Heating capacity 64.2 kW COP 3.98. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1310,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 019",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 72.6,
    "max_heat_capacity": 72.6,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 18.15,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W10/W35",
    "scop": 5.89,
    "scop_cond": "W35",
    "eer": 4.52,
    "eer_cond": "W35/W7",
    "seer": 6.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 64.8,
    "max_cool_capacity": 64.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 506,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 72.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 64.8 kW, EER 4.52, SEER 6.12. Heating capacity 72.6 kW COP 4.0. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1311,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 023",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 87.6,
    "max_heat_capacity": 87.6,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 21.52,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W10/W35",
    "scop": 6.04,
    "scop_cond": "W35",
    "eer": 4.59,
    "eer_cond": "W35/W7",
    "seer": 6.35,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 78.7,
    "max_cool_capacity": 78.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 526,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 87.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 78.7 kW, EER 4.59, SEER 6.35. Heating capacity 87.6 kW COP 4.07. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1312,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 025",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 97.7,
    "max_heat_capacity": 97.7,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 24.24,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.03,
    "cop_cond": "W10/W35",
    "scop": 5.82,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": "W35/W7",
    "seer": 5.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 87.3,
    "max_cool_capacity": 87.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 676,
    "depth": 1555,
    "weight": 571,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 97.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 87.3 kW, EER 4.5, SEER 5.93. Heating capacity 97.7 kW COP 4.03. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1313,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 029",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 116,
    "max_heat_capacity": 116,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 28.43,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "W10/W35",
    "scop": 5.96,
    "scop_cond": "W35",
    "eer": 4.56,
    "eer_cond": "W35/W7",
    "seer": 6.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 104.2,
    "max_cool_capacity": 104.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 770,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 116 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 104.2 kW, EER 4.56, SEER 6.17. Heating capacity 116.0 kW COP 4.08. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1314,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 033",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 134,
    "max_heat_capacity": 134,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 32.45,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "W10/W35",
    "scop": 5.96,
    "scop_cond": "W35",
    "eer": 4.63,
    "eer_cond": "W35/W7",
    "seer": 6.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 121.2,
    "max_cool_capacity": 121.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 829,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 134 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 121.2 kW, EER 4.63, SEER 6.14. Heating capacity 134.0 kW COP 4.13. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1315,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 037",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 148.4,
    "max_heat_capacity": 148.4,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 36.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.12,
    "cop_cond": "W10/W35",
    "scop": 5.97,
    "scop_cond": "W35",
    "eer": 4.62,
    "eer_cond": "W35/W7",
    "seer": 6.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 134.2,
    "max_cool_capacity": 134.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 838,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 148.4 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 134.2 kW, EER 4.62, SEER 6.19. Heating capacity 148.4 kW COP 4.12. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1316,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 041",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 162.7,
    "max_heat_capacity": 162.7,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 39.68,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "W10/W35",
    "scop": 5.86,
    "scop_cond": "W35",
    "eer": 4.59,
    "eer_cond": "W35/W7",
    "seer": 5.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 147,
    "max_cool_capacity": 147,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1417,
    "width": 810,
    "depth": 1755,
    "weight": 840,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 162.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 147.0 kW, EER 4.59, SEER 5.94. Heating capacity 162.7 kW COP 4.1. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1317,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 042",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 167.7,
    "max_heat_capacity": 167.7,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 42.89,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "W10/W35",
    "scop": 5.9,
    "scop_cond": "W35",
    "eer": 4.38,
    "eer_cond": "W35/W7",
    "seer": 6.01,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 151.8,
    "max_cool_capacity": 151.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 882,
    "depth": 2511,
    "weight": 1059,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 167.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 151.8 kW, EER 4.38, SEER 6.01. Heating capacity 167.7 kW COP 3.91. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1318,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 048",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 198.5,
    "max_heat_capacity": 198.5,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 50.51,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "W10/W35",
    "scop": 5.87,
    "scop_cond": "W35",
    "eer": 4.38,
    "eer_cond": "W35/W7",
    "seer": 5.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 179.4,
    "max_cool_capacity": 179.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 882,
    "depth": 2511,
    "weight": 1169,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 198.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 179.4 kW, EER 4.38, SEER 5.93. Heating capacity 198.5 kW COP 3.93. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1319,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 056",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 232.7,
    "max_heat_capacity": 232.7,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 60.44,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.85,
    "cop_cond": "W10/W35",
    "scop": 5.67,
    "scop_cond": "W35",
    "eer": 4.27,
    "eer_cond": "W35/W7",
    "seer": 5.74,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 210.1,
    "max_cool_capacity": 210.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1652,
    "width": 882,
    "depth": 2511,
    "weight": 1269,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 232.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 210.1 kW, EER 4.27, SEER 5.74. Heating capacity 232.7 kW COP 3.85. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1320,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 064",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 267.7,
    "max_heat_capacity": 267.7,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 65.77,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W10/W35",
    "scop": 5.92,
    "scop_cond": "W35",
    "eer": 4.43,
    "eer_cond": "W35/W7",
    "seer": 6.18,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 239.1,
    "max_cool_capacity": 239.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1526,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 267.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 239.1 kW, EER 4.43, SEER 6.18. Heating capacity 267.7 kW COP 4.07. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1321,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 072",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 300.1,
    "max_heat_capacity": 300.1,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 71.62,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.19,
    "cop_cond": "W10/W35",
    "scop": 6.28,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "W35/W7",
    "seer": 6.59,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 269.9,
    "max_cool_capacity": 269.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1646,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 300.1 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 269.9 kW, EER 4.6, SEER 6.59. Heating capacity 300.1 kW COP 4.19. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1322,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 078",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 328,
    "max_heat_capacity": 328,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 78.47,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.18,
    "cop_cond": "W10/W35",
    "scop": 6.16,
    "scop_cond": "W35",
    "eer": 4.59,
    "eer_cond": "W35/W7",
    "seer": 6.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 295,
    "max_cool_capacity": 295,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1648,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 328 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 295.0 kW, EER 4.59, SEER 6.42. Heating capacity 328.0 kW COP 4.18. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1323,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 088",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 364.3,
    "max_heat_capacity": 364.3,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 89.95,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "W10/W35",
    "scop": 5.95,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "W35/W7",
    "seer": 6.23,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 323.8,
    "max_cool_capacity": 323.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 1754,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 364.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 323.8 kW, EER 4.4, SEER 6.23. Heating capacity 364.3 kW COP 4.05. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1324,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 096",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 406,
    "max_heat_capacity": 406,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 100,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.42,
    "eer_cond": "W35/W7",
    "seer": 6.41,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 359.9,
    "max_cool_capacity": 359.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 2086,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 406 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 323.8 kW, EER 4.4, SEER 6.23. Heating capacity 364.3 kW COP 4.05. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1325,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 112",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 459.7,
    "max_heat_capacity": 459.7,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 112.95,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.41,
    "eer_cond": "W35/W7",
    "seer": 6.29,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 408.3,
    "max_cool_capacity": 408.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 2193,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 459.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 323.8 kW, EER 4.4, SEER 6.23. Heating capacity 364.3 kW COP 4.05. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1326,
    "manufacturer": "Trane",
    "model": "City Advantage CXWF GEO",
    "product_code": "CXWF GEO 128",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=2210",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 517.7,
    "max_heat_capacity": 517.7,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": 124.45,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.51,
    "eer_cond": "W35/W7",
    "seer": 6.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 462.8,
    "max_cool_capacity": 462.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1844,
    "width": 882,
    "depth": 2511,
    "weight": 2369,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane City Advantage CXWF GEO is a 517.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Extracted table row. Cooling capacity 323.8 kW, EER 4.4, SEER 6.23. Heating capacity 364.3 kW COP 4.05. Source notes state source water 10/7°C and hot water 30/35°C for SCOP condition.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1327,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 81-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 19.6,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 5.62,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "W30/W65",
    "scop": 4.04,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 344,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 19.6 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 19.6 kW, COP 3.49, SCOP 4.04. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1328,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 91-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22.8,
    "max_heat_capacity": 22.8,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 6.06,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.76,
    "cop_cond": "W30/W65",
    "scop": 4.2,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 353,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 22.8 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 22.8 kW, COP 3.76, SCOP 4.2. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1329,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 101-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26.1,
    "max_heat_capacity": 26.1,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 7.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "W30/W65",
    "scop": 4.18,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 371,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 26.1 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 26.1 kW, COP 3.72, SCOP 4.18. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1330,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 131-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 32.2,
    "max_heat_capacity": 32.2,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 9.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "W30/W65",
    "scop": 4.19,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 381,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 32.2 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 32.2 kW, COP 3.57, SCOP 4.19. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1331,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 151-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 37.1,
    "max_heat_capacity": 37.1,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 10.63,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "W30/W65",
    "scop": 4.03,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 399,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 37.1 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 37.1 kW, COP 3.49, SCOP 4.03. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1332,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 162-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 40.5,
    "max_heat_capacity": 40.5,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 11.25,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W30/W65",
    "scop": 4.48,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 407,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 40.5 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 40.5 kW, COP 3.6, SCOP 4.48. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1333,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 182-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 46,
    "max_heat_capacity": 46,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 12.11,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "W30/W65",
    "scop": 4.66,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 415,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 46 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 46.0 kW, COP 3.8, SCOP 4.66. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1334,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 202-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 53.2,
    "max_heat_capacity": 53.2,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 14,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "W30/W65",
    "scop": 4.64,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 433,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 53.2 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 53.2 kW, COP 3.8, SCOP 4.64. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1335,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 262-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 66.1,
    "max_heat_capacity": 66.1,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 17.96,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.68,
    "cop_cond": "W30/W65",
    "scop": 4.65,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 448,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 66.1 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 66.1 kW, COP 3.68, SCOP 4.65. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1336,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift - R513A 302-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 77.4,
    "max_heat_capacity": 77.4,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 21.15,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.66,
    "cop_cond": "W30/W65",
    "scop": 4.47,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 464,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 77.4 kW water source heat pump, using R513A refrigerant.",
    "notes": "Heating-only table row. Heating capacity 77.4 kW, COP 3.66, SCOP 4.47. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1337,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 81-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18.1,
    "max_heat_capacity": 18.1,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 5.66,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "W30/W65",
    "scop": 4.08,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 344,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 18.1 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 18.1 kW, COP 3.2, SCOP 4.08. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1338,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 91-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 21.6,
    "max_heat_capacity": 21.6,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 6.26,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "W30/W65",
    "scop": 4.24,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 353,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 21.6 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 21.6 kW, COP 3.45, SCOP 4.24. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1339,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 101-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 24.7,
    "max_heat_capacity": 24.7,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 7.18,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.44,
    "cop_cond": "W30/W65",
    "scop": 4.22,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 371,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 24.7 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 24.7 kW, COP 3.44, SCOP 4.22. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1340,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 131-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30.4,
    "max_heat_capacity": 30.4,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 9.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "W30/W65",
    "scop": 4.23,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 381,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 30.4 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 30.4 kW, COP 3.37, SCOP 4.23. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1341,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 151-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 35.5,
    "max_heat_capacity": 35.5,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 10.76,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "W30/W65",
    "scop": 4.07,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 399,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 35.5 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 35.5 kW, COP 3.3, SCOP 4.07. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1342,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 162-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 37.3,
    "max_heat_capacity": 37.3,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 10.75,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "W30/W65",
    "scop": 4.53,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 407,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 37.3 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 37.3 kW, COP 3.47, SCOP 4.53. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1343,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 182-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 43.6,
    "max_heat_capacity": 43.6,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 12.49,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.49,
    "cop_cond": "W30/W65",
    "scop": 4.71,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 415,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 43.6 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 43.6 kW, COP 3.49, SCOP 4.71. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1344,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 202-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 50.4,
    "max_heat_capacity": 50.4,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 14.32,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.52,
    "cop_cond": "W30/W65",
    "scop": 4.69,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 433,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 50.4 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 50.4 kW, COP 3.52, SCOP 4.69. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1345,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 262-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 62.5,
    "max_heat_capacity": 62.5,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 18.01,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "W30/W65",
    "scop": 4.7,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 448,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 62.5 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 62.5 kW, COP 3.47, SCOP 4.7. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1346,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 302-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 74.1,
    "max_heat_capacity": 74.1,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 21.42,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.46,
    "cop_cond": "W30/W65",
    "scop": 4.52,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 1200,
    "weight": 464,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 74.1 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 74.1 kW, COP 3.46, SCOP 4.52. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1347,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 402-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 97.6,
    "max_heat_capacity": 97.6,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 29.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "W30/W65",
    "scop": 4.56,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 2285,
    "weight": 765,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 97.6 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 97.6 kW, COP 3.36, SCOP 4.56. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1348,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 522-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 121,
    "max_heat_capacity": 121,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 33.43,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.62,
    "cop_cond": "W30/W65",
    "scop": 4.57,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 2285,
    "weight": 890,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 121 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 121.0 kW, COP 3.62, SCOP 4.57. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1349,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 602-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 148.7,
    "max_heat_capacity": 148.7,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 42.36,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "W30/W65",
    "scop": 4.6,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 680,
    "depth": 2285,
    "weight": 974,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 148.7 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 148.7 kW, COP 3.51, SCOP 4.6. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1350,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 804-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 188,
    "max_heat_capacity": 188,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 56.12,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "W30/W65",
    "scop": 4.5,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 800,
    "depth": 2500,
    "weight": 1301,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 188 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 188.0 kW, COP 3.35, SCOP 4.5. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1351,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 1044-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 233.9,
    "max_heat_capacity": 233.9,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 69.61,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "W30/W65",
    "scop": 4.56,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 800,
    "depth": 2500,
    "weight": 1426,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 233.9 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 233.9 kW, COP 3.36, SCOP 4.56. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1352,
    "manufacturer": "Trane",
    "model": "Lift",
    "product_code": "Lift 1204-P",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trane.eu/uk/equipment/product-details.html?prodId=225",
    "date_added": "22/06/2026",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 280.7,
    "max_heat_capacity": 280.7,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 85.58,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "W30/W65",
    "scop": 4.5,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 800,
    "depth": 2500,
    "weight": 1528,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trane Lift is a 280.7 kW water source heat pump, using R134a refrigerant.",
    "notes": "Heating-only table row. Heating capacity 280.7 kW, COP 3.28, SCOP 4.5. Exact water temperatures not retained in parsed table notes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1353,
    "manufacturer": "Vaillant",
    "model": "aroTHERM plus",
    "product_code": "VWL 35/6 A S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 3.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 965,
    "width": 1100,
    "depth": 490,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM plus is a 3.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 ASHP",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=aroTHERM%20Plus%2010kW%20VWL%20105/6%20A%20S2",
    "price_min": 2821.22,
    "price_max": 3765.5,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=1",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1354,
    "manufacturer": "Vaillant",
    "model": "aroTHERM plus",
    "product_code": "VWL 55/6 A S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 965,
    "width": 1100,
    "depth": 490,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM plus is a 5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 ASHP",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=aroTHERM%20Plus%2010kW%20VWL%20105/6%20A%20S2",
    "price_min": 2951.98,
    "price_max": 3967.61,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=2",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1355,
    "manufacturer": "Vaillant",
    "model": "aroTHERM plus",
    "product_code": "VWL 75/6 A S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 965,
    "width": 1100,
    "depth": 490,
    "weight": null,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM plus is a 7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 ASHP",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=aroTHERM%20Plus%2010kW%20VWL%20105/6%20A%20S2",
    "price_min": 3339.75,
    "price_max": 4457.78,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=3",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1356,
    "manufacturer": "Vaillant",
    "model": "aroTHERM plus",
    "product_code": "VWL 105/6 A S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1565,
    "width": 1100,
    "depth": 490,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM plus is a 10 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 ASHP",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=aroTHERM%20Plus%2010kW%20VWL%20105/6%20A%20S2",
    "price_min": 4418.63,
    "price_max": 6064.28,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=4",
    "mcs_cert": "KIWA 00044/001 HP",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1357,
    "manufacturer": "Vaillant",
    "model": "aroTHERM plus",
    "product_code": "VWL 125/6 A S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1565,
    "width": 1100,
    "depth": 490,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM plus is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "R290 ASHP",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=aroTHERM%20Plus%2012kW%20VWL%20125/6%20A%20S2",
    "price_min": 4966.29,
    "price_max": 6386.33,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=5",
    "mcs_cert": "KIWA 00044/002 HP",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1358,
    "manufacturer": "Vaillant",
    "model": "geoTHERM",
    "product_code": "VWS220/3",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://professional.vaillant.co.uk/for-installers/products/geotherm-22kw-30kw-38kw-and-46kw-discontinued-3072.html#downloads",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 25,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 21.5,
    "max_heat_capacity": 20.1,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 760,
    "depth": 900,
    "weight": 341,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant geoTHERM is a 21.5 kW ground source heat pump, using R407C refrigerant.",
    "notes": "COP B0/W55=3.2, output 20.1kW",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=VWS%20220/3",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "KIWA 00023/024 HP"
  },
  {
    "id": 1359,
    "manufacturer": "Vaillant",
    "model": "geoTHERM",
    "product_code": "VWS300/3",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://professional.vaillant.co.uk/for-installers/products/geotherm-22kw-30kw-38kw-and-46kw-discontinued-3072.html#downloads",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 25,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 30.9,
    "max_heat_capacity": 28.3,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 760,
    "depth": 900,
    "weight": 359,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant geoTHERM is a 30.9 kW ground source heat pump, using R407C refrigerant.",
    "notes": "COP B0/W55=3.2, output 28.3kW",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=VWS%20300/3",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "KIWA 00023/025 HP"
  },
  {
    "id": 1360,
    "manufacturer": "Vaillant",
    "model": "geoTHERM",
    "product_code": "VWS380/3",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://professional.vaillant.co.uk/for-installers/products/geotherm-22kw-30kw-38kw-and-46kw-discontinued-3072.html#downloads",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 25,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 37.7,
    "max_heat_capacity": 34.6,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 760,
    "depth": 900,
    "weight": 386,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant geoTHERM is a 37.7 kW ground source heat pump, using R407C refrigerant.",
    "notes": "COP B0/W55=3.2, output 34.6kW",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=VWS%20380/3",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "KIWA 00023/026 HP"
  },
  {
    "id": 1361,
    "manufacturer": "Vaillant",
    "model": "geoTHERM",
    "product_code": "VWS460/3",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://professional.vaillant.co.uk/for-installers/products/geotherm-22kw-30kw-38kw-and-46kw-discontinued-3072.html#downloads",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 25,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 45.5,
    "max_heat_capacity": 41.4,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 760,
    "depth": 900,
    "weight": 414,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant geoTHERM is a 45.5 kW ground source heat pump, using R407C refrigerant.",
    "notes": "COP B0/W55=3.2, output 41.4kW",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=VWS%20460/3",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "KIWA 00023/027 HP"
  },
  {
    "id": 1362,
    "manufacturer": "Vaillant",
    "model": "geoTHERM mini",
    "product_code": "geoTHERM mini 3",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://professional.vaillant.co.uk/for-installers/products/geotherm-mini-ground-source-heat-pump-discontinued-42624.html#downloads",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 3,
    "max_heat_capacity": 2.3,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 720,
    "width": 440,
    "depth": 426,
    "weight": 66,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant geoTHERM mini is a 3 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Wall mounted",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1363,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 5 400V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.31,
    "max_heat_capacity": 5.22,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.19,
    "cop_cond": "B0/W35",
    "scop": 4.97,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 151,
    "noise": 43.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 5 kW ground source heat pump, using R410A refrigerant (model flexoTHERM 5 400V).",
    "notes": "COP range 4.40-5.19",
    "verified": "Manual verification",
    "price_min": 6533.27,
    "price_max": 6533.27,
    "price_check_date": "28/08/2026",
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1364,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 8 400V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.89,
    "max_heat_capacity": 8.76,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.62,
    "cop_cond": "B0/W35",
    "scop": 5.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 167,
    "noise": 45.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 8 kW ground source heat pump, using R410A refrigerant (model flexoTHERM 8 400V).",
    "notes": "COP range 4.74-5.62",
    "verified": "Manual verification",
    "price_min": 6456.88,
    "price_max": 7330.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 1365,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 11 400V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.27,
    "max_heat_capacity": 11.12,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.58,
    "cop_cond": "B0/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 175,
    "noise": 48.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 11 kW ground source heat pump, using R410A refrigerant (model flexoTHERM 11 400V).",
    "notes": "COP range 4.68-5.58",
    "verified": "Manual verification",
    "price_min": 4445.53,
    "price_max": 7026.19,
    "price_check_date": "28/08/2026",
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1366,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 15 400V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.55,
    "max_heat_capacity": 14.28,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.82,
    "cop_cond": "B0/W35",
    "scop": 5.18,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 187,
    "noise": 49.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 15 kW ground source heat pump, using R410A refrigerant.",
    "notes": "COP range 4.60-5.82",
    "verified": "Manual verification",
    "price_min": 8124.08,
    "price_max": 8124.08,
    "price_check_date": "28/08/2026",
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1367,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 19 400V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 19.83,
    "max_heat_capacity": 19.52,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.19,
    "cop_cond": "B0/W35",
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 200,
    "noise": 48.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 19 kW ground source heat pump, using R410A refrigerant.",
    "notes": "COP range 4.36-5.19",
    "verified": "Manual verification",
    "price_min": 8556.8,
    "price_max": 9908.4,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 1368,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 5 230V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.31,
    "max_heat_capacity": 5.22,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.82,
    "cop_cond": "B0/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 157,
    "noise": 43.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 5 kW ground source heat pump, using R410A refrigerant (model flexoTHERM 5 230V).",
    "notes": "COP range 4.15-4.82",
    "verified": "Manual verification",
    "price_min": 6533.27,
    "price_max": 6533.27,
    "price_check_date": "28/08/2026",
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1369,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 8 230V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.89,
    "max_heat_capacity": 8.76,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "B0/W35",
    "scop": 4.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 173,
    "noise": 45.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 8 kW ground source heat pump, using R410A refrigerant (model flexoTHERM 8 230V).",
    "notes": "COP range 4.14-5.10",
    "verified": "Manual verification",
    "price_min": 6837.47,
    "price_max": 6837.47,
    "price_check_date": "28/08/2026",
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1370,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM",
    "product_code": "flexoTHERM 11 230V",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.vaillant.co.uk/product-systems/heat-pumps/arotherm-plus/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.27,
    "max_heat_capacity": 11.12,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.97,
    "cop_cond": "B0/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 185,
    "noise": 48.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM is a 11 kW ground source heat pump, using R410A refrigerant (model flexoTHERM 11 230V).",
    "notes": "COP range 4.23-4.97",
    "verified": "Manual verification",
    "price_min": 7186.96,
    "price_max": 7186.96,
    "price_check_date": "28/08/2026",
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1371,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 4,
    "max_heat_capacity": 3.8,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 0.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 4.7,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 841,
    "width": 1144,
    "depth": 600,
    "weight": 162,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Rated A7/W35 output 4.0 kW, operating range 2.1-4.0 kW. Cooling capacity 4.0 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 4349.3,
    "price_max": 5230,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1372,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 6,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 0.98,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 841,
    "width": 1144,
    "depth": 600,
    "weight": 162,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Rated A7/W35 output 4.8 kW, operating range 2.1-6.0 kW. Cooling capacity 5.0 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 4615,
    "price_max": 4643.62,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=7",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1373,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 8,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 1.19,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 841,
    "width": 1144,
    "depth": 600,
    "weight": 162,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Rated A7/W35 output 5.6 kW, operating range 2.1-8.0 kW. Cooling capacity 6.0 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 4665.39,
    "price_max": 5578.38,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=8",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1374,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A10 230V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 9.7,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 1.46,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.4,
    "max_cool_capacity": 14.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 191,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model Vitocal 150-A10 230V).",
    "notes": "Rated A7/W35 output 7.3 kW, operating range 2.6-12.0 kW. Cooling capacity 9.6 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 5140.69,
    "price_max": 5889,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=9",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1375,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A13 230V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12.3,
    "max_heat_capacity": 11.1,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 1.62,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 191,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 12.3 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Rated A7/W35 output 8.1 kW, operating range 2.6-12.3 kW. Cooling capacity 11.0 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 5191.64,
    "price_max": 5947,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=10",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1376,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A16 230V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 13.7,
    "max_heat_capacity": 12.4,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 1.86,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.7,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 191,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 13.7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Rated A7/W35 output 9.1 kW, operating range 3.0-13.7 kW. Cooling capacity 13.2 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 5241.21,
    "price_max": 6004,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=11",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1377,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A10 400V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 9.7,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 1.42,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 13.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 197,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model Vitocal 150-A10 400V).",
    "notes": "Rated A7/W35 output 7.4 kW, operating range 2.6-12.0 kW. Cooling capacity 9.5 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 5889.17,
    "price_max": 5889.17,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=9"
  },
  {
    "id": 1378,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A13 400V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 13.4,
    "max_heat_capacity": 11.1,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 1.59,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.1,
    "eer_cond": "Not Stated",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.7,
    "max_cool_capacity": 14.7,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 197,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 13.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Rated A7/W35 output 8.1 kW, operating range 3.0-13.4 kW. Cooling capacity 11.2 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 5946.67,
    "price_max": 5946.67,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=10"
  },
  {
    "id": 1379,
    "manufacturer": "Viessmann",
    "model": "Vitocal 150",
    "product_code": "Vitocal 150-A16 400V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.3,
    "cap_max": 14.9,
    "max_heat_capacity": 12.4,
    "max_heat_capacity_temp": "A-7/35",
    "peak_elec": 1.82,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.7,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 197,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 150 is a 14.9 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Rated A7/W35 output 9.1 kW, operating range 3.3-14.9 kW. Cooling capacity 13.3 kW. Outdoor dimensions are W x H x L in source; entered as height/width/depth. Refrigerant charge 2 kg. Indoor unit weight: 47 kg for IDU-A/Modular, 170 kg for Compact with 190 L DHW cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20150-A%20AWO-M-E-AC-AF%20151.A10",
    "mcs_cert": "011-1W0465_01",
    "price_min": 6004.17,
    "price_max": 6004.17,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=11"
  },
  {
    "id": 1380,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A",
    "product_code": "Vitocal 200-A 201.A04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.2,
    "cap_max": 5.7,
    "max_heat_capacity": 2.6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 0.87,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 753,
    "width": 1109,
    "depth": 546,
    "weight": 102,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-A is a 5.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A2/W35 and A-7/W35 data also published. Rated cooling capacity A35/W18 4.5 kW. Indoor unit 370 x 450 x 880 mm, 40 kg; AWO-M-E-AC 41 kg. Maximum flow temperature up to 60°C at -10°C.",
    "verified": "Manual verification",
    "price_min": 4246.51,
    "price_max": 6287.86,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "AWO-E-M 201.A13",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20200-A%20201.A04",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1381,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A",
    "product_code": "Vitocal 200-A 201.A06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.8,
    "cap_max": 6.6,
    "max_heat_capacity": 3.1,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.02,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.9,
    "max_cool_capacity": 4.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 753,
    "width": 1109,
    "depth": 546,
    "weight": 102,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-A is a 6.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A2/W35 and A-7/W35 data also published. Rated cooling capacity A35/W18 4.9 kW. Indoor unit 370 x 450 x 880 mm, 40 kg; AWO-M-E-AC 41 kg. Maximum flow temperature up to 60°C at -10°C.",
    "verified": "Manual verification",
    "price_min": 4606.83,
    "price_max": 6818.15,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "AWO-E-M 201.A13",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20200-A%20201.A06",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1382,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A",
    "product_code": "Vitocal 200-A 201.A08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.6,
    "cap_max": 8.5,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.19,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.8,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.4,
    "max_cool_capacity": 5.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 753,
    "width": 1109,
    "depth": 546,
    "weight": 103,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-A is a 8.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A2/W35 and A-7/W35 data also published. Rated cooling capacity A35/W18 5.4 kW. Indoor unit 370 x 450 x 880 mm, 40 kg; AWO-M-E-AC 41 kg. Maximum flow temperature up to 60°C at -10°C.",
    "verified": "Manual verification",
    "price_min": 4846.41,
    "price_max": 7170.73,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "AWO-E-M 201.A13",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20200-A%20201.A08",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1383,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A",
    "product_code": "Vitocal 200-A 201.A010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 12.6,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.49,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 1109,
    "depth": 546,
    "weight": 145,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-A is a 12.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A2/W35 and A-7/W35 data also published. Rated cooling capacity A35/W18 6.0 kW. Indoor unit 370 x 450 x 880 mm, 40 kg; AWO-M-E-AC 41 kg. Maximum flow temperature up to 60°C at -10°C.",
    "verified": "Manual verification",
    "price_min": 6415.7,
    "price_max": 9480.23,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "AWO-E-M 201.A13",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20200-A%20201.A010",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1384,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A",
    "product_code": "Vitocal 200-A 201.A13",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5,
    "cap_max": 13.7,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.67,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.4,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 1109,
    "depth": 546,
    "weight": 145,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-A is a 13.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A2/W35 and A-7/W35 data also published. Rated cooling capacity A35/W18 7.4 kW. Indoor unit 370 x 450 x 880 mm, 40 kg; AWO-M-E-AC 41 kg. Maximum flow temperature up to 60°C at -10°C.",
    "verified": "Manual verification",
    "price_min": 6836.16,
    "price_max": 10099.02,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "AWO-E-M 201.A13",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20200-A%20201.A13",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1385,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A",
    "product_code": "Vitocal 200-A 201.A16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.5,
    "cap_max": 14.3,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.92,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 1109,
    "depth": 546,
    "weight": 145,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-A is a 14.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A2/W35 and A-7/W35 data also published. Rated cooling capacity A35/W18 9.5 kW. Indoor unit 370 x 450 x 880 mm, 40 kg; AWO-M-E-AC 41 kg. Maximum flow temperature up to 60°C at -10°C.",
    "verified": "Manual verification",
    "price_min": 7206.59,
    "price_max": 10644.18,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "AWO-E-M 201.A13",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20200-A%20201.A16",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1386,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-A",
    "product_code": "Vitocal 222-A 221.A04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.4,
    "cap_max": 4.2,
    "max_heat_capacity": 2.61,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 0.87,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.81,
    "max_cool_capacity": 3.81,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 753,
    "width": 1109,
    "depth": 546,
    "weight": 102,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 222-A is a 4.2 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A7/W35 output 3.96 kW, operating range 2.4-4.2 kW. Cooling capacity A35/W18 4.0 kW. Refrigerant charge 1.4 kg. Indoor unit 681 x 600 x 1874 mm, 164 kg; DHW storage 220 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "A AWOT.M.E 221.04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20222-A%20221.A04"
  },
  {
    "id": 1387,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-A",
    "product_code": "Vitocal 222-A 221.A06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3,
    "cap_max": 6,
    "max_heat_capacity": 3.11,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.02,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.7,
    "max_cool_capacity": 5.7,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 753,
    "width": 1109,
    "depth": 546,
    "weight": 102,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 222-A is a 6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A7/W35 output 4.83 kW, operating range 3.0-6.0 kW. Cooling capacity A35/W18 5.0 kW. Refrigerant charge 1.4 kg. Indoor unit 681 x 600 x 1874 mm, 164 kg; DHW storage 220 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "A AWOT.M.E 221.04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20222-A%20221.A06"
  },
  {
    "id": 1388,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-A",
    "product_code": "Vitocal 222-A 221.A08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.5,
    "cap_max": 7.5,
    "max_heat_capacity": 4.04,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.19,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.67,
    "max_cool_capacity": 6.67,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 753,
    "width": 1109,
    "depth": 546,
    "weight": 103,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 222-A is a 7.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A7/W35 output 5.62 kW, operating range 3.5-7.5 kW. Cooling capacity A35/W18 6.0 kW. Refrigerant charge 1.4 kg. Indoor unit 681 x 600 x 1874 mm, 164 kg; DHW storage 220 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "A AWOT.M.E 221.04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20222-A%20221.A08"
  },
  {
    "id": 1389,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-A",
    "product_code": "Vitocal 222-A 221.A010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.5,
    "cap_max": 12.6,
    "max_heat_capacity": 5.01,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.49,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.69,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.1,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.69,
    "max_cool_capacity": 8.69,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 1109,
    "depth": 546,
    "weight": 145,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 222-A is a 12.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A7/W35 output 7.01 kW, operating range 5.5-12.6 kW. Cooling capacity A35/W18 7.0 kW. Refrigerant charge 2.4 kg. Indoor unit 681 x 600 x 1874 mm, 164 kg; DHW storage 220 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "A AWOT.M.E 221.04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20222-A%20221.A010"
  },
  {
    "id": 1390,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-A",
    "product_code": "Vitocal 222-A 221.A13",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6,
    "cap_max": 13.7,
    "max_heat_capacity": 5.92,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.66,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.95,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 1109,
    "depth": 546,
    "weight": 145,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 222-A is a 13.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A7/W35 output 7.85 kW, operating range 6.0-13.7 kW. Cooling capacity A35/W18 8.2 kW. Refrigerant charge 2.4 kg. Indoor unit 681 x 600 x 1874 mm, 164 kg; DHW storage 220 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "A AWOT.M.E 221.04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20222-A%20221.A13"
  },
  {
    "id": 1391,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-A",
    "product_code": "Vitocal 222-A 221.A16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.4,
    "cap_max": 14.3,
    "max_heat_capacity": 6.47,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.9,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.8,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.03,
    "max_cool_capacity": 11.03,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 1109,
    "depth": 546,
    "weight": 145,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 222-A is a 14.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "A7/W35 output 8.64 kW, operating range 6.4-14.3 kW. Cooling capacity A35/W18 9.2 kW. Refrigerant charge 2.4 kg. Indoor unit 681 x 600 x 1874 mm, 164 kg; DHW storage 220 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "A AWOT.M.E 221.04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20222-A%20221.A16"
  },
  {
    "id": 1392,
    "manufacturer": "Viessmann",
    "model": "Vitocal 250-A PRO",
    "product_code": "AWO-AC-AF 251.A40",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-250-a-pro.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 39.5,
    "max_heat_capacity": 39.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26,
    "max_cool_capacity": 26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 1900,
    "depth": 940,
    "weight": 550,
    "noise": 69.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 250-A PRO is a 39.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Heating output 39.5 kW, cooling capacity 26.0 kW. Refrigerant charge 3.3 kg. Cascade up to four units for 158 kW. Max flow temperature 70°C down to -2°C. Dimensions and detailed COP not cleanly parsed from brochure.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AWO-AC-AF251.A40",
    "mcs_cert": "011-1W0833_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1393,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G BWC",
    "product_code": "Vitocal 300-G BWC 301.C06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 1.7,
    "cap_max": 8.6,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 0.91,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.29,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 149,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BWC is a 8.6 kW ground source heat pump, using R410A refrigerant.",
    "notes": "B0/W35 rated output 4.28 kW; modulation 1.7-8.6 kW. SCOP W55 3.72. Refrigerant charge 2.0 kg. Sound power B0/W55 min-max also published.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G%20BWC%20301.C06",
    "mcs_cert": "011-1W0291",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1394,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G BWC",
    "product_code": "Vitocal 300-G BWC 301.C12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.4,
    "cap_max": 11.4,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 1.11,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.32,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 154,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BWC is a 11.4 kW ground source heat pump, using R410A refrigerant.",
    "notes": "B0/W35 rated output 5.31 kW; modulation 2.4-11.4 kW. SCOP W55 3.97. Refrigerant charge 2.3 kg. Sound power B0/W55 min-max also published.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G%20BWC%20301.C12",
    "mcs_cert": "011-1W0292",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1395,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G BWC",
    "product_code": "Vitocal 300-G BWC 301.C16",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.8,
    "cap_max": 15.9,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 1.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "B0/W35",
    "scop": 5.64,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 163,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BWC is a 15.9 kW ground source heat pump, using R410A refrigerant.",
    "notes": "B0/W35 rated output 7.44 kW; modulation 3.8-15.9 kW. SCOP W55 4.18. Refrigerant charge 3.25 kg. Sound power B0/W55 min-max also published.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G%20BWC%20301.C16",
    "mcs_cert": "011-1W0212",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1399,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G Pro BW",
    "product_code": "Vitocal 300-G Pro BW 301.B090",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 93,
    "max_heat_capacity": 93,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 700,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-G Pro BW is a 93 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 4.8 for brine 0°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1400,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G Pro BW",
    "product_code": "Vitocal 300-G Pro BW 301.B120",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 121,
    "max_heat_capacity": 121,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 800,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-G Pro BW is a 121 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 4.8 for brine 0°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1401,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G Pro BW",
    "product_code": "Vitocal 300-G Pro BW 302.B090",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 89.4,
    "max_heat_capacity": 89.4,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 705,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-G Pro BW is a 89.4 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 4.8 for brine 0°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1402,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G Pro BW",
    "product_code": "Vitocal 300-G Pro BW 302.B120",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 117.7,
    "max_heat_capacity": 117.7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 810,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-G Pro BW is a 117.7 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 4.8 for brine 0°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1403,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G Pro BW",
    "product_code": "Vitocal 300-G Pro BW 302.B150",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 145,
    "max_heat_capacity": 145,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1130,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-G Pro BW is a 145 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 4.8 for brine 0°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1404,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G Pro BW",
    "product_code": "Vitocal 300-G Pro BW 302.B180",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 180,
    "max_heat_capacity": 180,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1190,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-G Pro BW is a 180 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 4.8 for brine 0°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1405,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G Pro BW",
    "product_code": "Vitocal 300-G Pro BW 302.B250",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 240,
    "max_heat_capacity": 240,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1300,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-G Pro BW is a 240 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 4.8 for brine 0°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20300-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1406,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-W Pro WW",
    "product_code": "Vitocal 300-W Pro WW 301.B125",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 116,
    "max_heat_capacity": 116,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1015,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-W Pro WW is a 116 kW water source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 6.0 for water 10°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1407,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-W Pro WW",
    "product_code": "Vitocal 300-W Pro WW 301.B155",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 140.1,
    "max_heat_capacity": 140.1,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1055,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-W Pro WW is a 140.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 6.0 for water 10°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1408,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-W Pro WW",
    "product_code": "Vitocal 300-W Pro WW 302.B125",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 112.1,
    "max_heat_capacity": 112.1,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1035,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-W Pro WW is a 112.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 6.0 for water 10°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1409,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-W Pro WW",
    "product_code": "Vitocal 300-W Pro WW 302.B155",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 145.1,
    "max_heat_capacity": 145.1,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1060,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-W Pro WW is a 145.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 6.0 for water 10°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1410,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-W Pro WW",
    "product_code": "Vitocal 300-W Pro WW 302.B200",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 186,
    "max_heat_capacity": 186,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1330,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-W Pro WW is a 186 kW water source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 6.0 for water 10°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1411,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-W Pro WW",
    "product_code": "Vitocal 300-W Pro WW 302.B250",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 240,
    "max_heat_capacity": 240,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1380,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-W Pro WW is a 240 kW water source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 6.0 for water 10°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1412,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-W Pro WW",
    "product_code": "Vitocal 300-W Pro WW 302.B300",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 290,
    "max_heat_capacity": 290,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 1425,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 300-W Pro WW is a 290 kW water source heat pump, using R410A refrigerant.",
    "notes": "Brochure gives rated output and weights; COP stated up to 6.0 for water 10°C/water 35°C, but model-specific COP row was not cleanly preserved in parsed text.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1413,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A027",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 27.2,
    "max_heat_capacity": 27.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 6.48,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 27.2 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1414,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A034",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 34.3,
    "max_heat_capacity": 34.3,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 7.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 34.3 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1415,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A056",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
