    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 56.1,
    "max_heat_capacity": 56.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 12.75,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 56.1 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1416,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A076",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 76,
    "max_heat_capacity": 76,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 17.27,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 76 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1417,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A097",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 96.9,
    "max_heat_capacity": 96.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 22.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 96.9 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1418,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A114",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 114.2,
    "max_heat_capacity": 114.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 25.95,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 114.2 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1419,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A132",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 131.9,
    "max_heat_capacity": 131.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 30.67,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 131.9 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1420,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A155",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 155,
    "max_heat_capacity": 155,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 36.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 155 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1421,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A170",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 170.2,
    "max_heat_capacity": 170.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 38.68,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 170.2 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1422,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G Pro BW",
    "product_code": "Vitocal 350-G Pro BW 352.A197",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-06-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 197,
    "max_heat_capacity": 197,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": 44.77,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 350-G Pro BW is a 197 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Brochure lists output range 27-197 kW and COP up to 4.4 at EN14511 brine 0°C/water 35°C. Flow temperature high-temperature commercial series; model-specific dimensions/weights not fully extracted in this pass.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Vitocal%20350-G",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1423,
    "manufacturer": "Thermonova",
    "model": "Nova 110",
    "product_code": "Nova 110",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/nova-series",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 110,
    "max_heat_capacity": 98,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 38.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.73,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1540,
    "depth": 2400,
    "weight": 1177,
    "noise": 81.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermonova Nova 110 is a 110 kW air source heat pump, using R290 refrigerant.",
    "notes": "98.0 kW nominal output; refrigerant charge 1x8 kg; nominal flow 6000 l/h; fuse 63 A",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1424,
    "manufacturer": "Thermonova",
    "model": "Nova 220",
    "product_code": "Nova 220",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/nova-series",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 220,
    "max_heat_capacity": 193.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 76.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1540,
    "depth": 4800,
    "weight": 2419,
    "noise": 84.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermonova Nova 220 is a 220 kW air source heat pump, using R290 refrigerant.",
    "notes": "193.6 kW nominal output; refrigerant charge 2x8 kg; nominal flow 12000 l/h; fuse 150 A",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1425,
    "manufacturer": "Thermonova",
    "model": "Nova 330",
    "product_code": "Nova 330",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/nova-series",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 330,
    "max_heat_capacity": 289.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 115.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1540,
    "depth": 7200,
    "weight": 3568,
    "noise": 86.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermonova Nova 330 is a 330 kW air source heat pump, using R290 refrigerant.",
    "notes": "289.8 kW nominal output; refrigerant charge 3x8 kg; nominal flow 17000 l/h; fuse 200 A",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1426,
    "manufacturer": "Thermonova",
    "model": "Nova 440",
    "product_code": "Nova 440",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/nova-series",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 440,
    "max_heat_capacity": 384.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 153.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1540,
    "depth": 9600,
    "weight": 4698,
    "noise": 87.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermonova Nova 440 is a 440 kW air source heat pump, using R290 refrigerant.",
    "notes": "384.9 kW nominal output; refrigerant charge 4x8 kg; nominal flow 22000 l/h; fuse 250 A",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1427,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 35",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 240,
    "max_heat_capacity": 190,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 4500,
    "depth": 1600,
    "weight": 5300,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 240 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Intended for smaller heating capacities within RedGenium platform. Design pressure 50 bar(g). Hot water temperatures up to 85°C. Overall RedGenium envelope from brochure: approximately 200-3000 kW heating, source temperature -10°C to +60°C, supply temperatures +50°C to +95°C. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1428,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 45",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 325,
    "max_heat_capacity": 255,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 4500,
    "depth": 1600,
    "weight": 5450,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 325 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity RedGenium option. Design pressure 38 bar(g). Hot water temperatures up to 70°C. Variable speed operation 500-1500 rpm and cylinder unloading noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1429,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 55",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 400,
    "max_heat_capacity": 320,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 4700,
    "depth": 1600,
    "weight": 5700,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 400 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1430,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum EC",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 745,
    "max_heat_capacity": 650,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 6000,
    "depth": 1600,
    "weight": 8500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 745 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1431,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum ED",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 875,
    "max_heat_capacity": 780,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 7000,
    "depth": 1800,
    "weight": 8700,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 875 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1432,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum HE",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 1095,
    "max_heat_capacity": 980,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 7000,
    "depth": 1800,
    "weight": 9100,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 1095 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1433,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum HG",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 1295,
    "max_heat_capacity": 1155,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 7000,
    "depth": 1800,
    "weight": 9500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 1295 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1434,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum MH",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 1690,
    "max_heat_capacity": 1510,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 7300,
    "depth": 1800,
    "weight": 11200,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 1690 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1435,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum ML",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 1935,
    "max_heat_capacity": 1730,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 7600,
    "depth": 1800,
    "weight": 11900,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 1935 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1436,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum RM",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 2365,
    "max_heat_capacity": 2170,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 7900,
    "depth": 2000,
    "weight": 12400,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 2365 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1437,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum RN",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 2900,
    "max_heat_capacity": 2645,
    "max_heat_capacity_temp": "W40/W80",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 7900,
    "depth": 2000,
    "weight": 13700,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 2900 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1438,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum EE",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 510,
    "max_heat_capacity": 510,
    "max_heat_capacity_temp": "W12/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 6000,
    "depth": 1600,
    "weight": 6800,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 510 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1439,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum GG",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 590,
    "max_heat_capacity": 590,
    "max_heat_capacity_temp": "W12/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 6000,
    "depth": 1600,
    "weight": 7200,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 590 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1440,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum HH",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 760,
    "max_heat_capacity": 760,
    "max_heat_capacity_temp": "W12/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 6000,
    "depth": 1600,
    "weight": 7500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 760 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1441,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum LL",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 870,
    "max_heat_capacity": 870,
    "max_heat_capacity_temp": "W12/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 6000,
    "depth": 1600,
    "weight": 7700,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 870 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1442,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG300-RG35",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 15,
    "flow_temp_min": null,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 275,
    "max_heat_capacity": 275,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "W50/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 205,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2349,
    "width": 4600,
    "depth": 3500,
    "weight": 7800,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 275 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BG300-RG35).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1444,
    "manufacturer": "Octopus Energy",
    "model": "Cosy 6",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://octopus.energy/cosy-heat-pump/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.2,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W50",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 855,
    "depth": 595,
    "weight": 100,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Octopus Energy Cosy 6 is a 6 kW air source heat pump, using R290 refrigerant.",
    "notes": "R290 propane, GWP 3. SCOP 3.4 at 50°C flow (A++); MCS minimum guaranteed SCOP 2.8; real-world owners report 3.2-4.1. Compact 855x1125mm. Optimised for the Cosy Octopus smart tariff. Only available installed by Octopus.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Cosy%206",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=17",
    "mcs_cert": "MCS HP0255/03"
  },
  {
    "id": 1445,
    "manufacturer": "Octopus Energy",
    "model": "Cosy 9",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://octopus.energy/cosy-heat-pump/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.36,
    "scop_cond": "W50",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1124,
    "width": 855,
    "depth": 595,
    "weight": 125,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Octopus Energy Cosy 9 is a 9 kW air source heat pump, using R290 refrigerant.",
    "notes": "R290 propane, GWP 3. SCOP ~3.4 at 50°C flow. MCS-designed room-by-room. Only available installed by Octopus Energy.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Cosy%209",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=18",
    "mcs_cert": "MCS HP0255/04"
  },
  {
    "id": 1446,
    "manufacturer": "Octopus Energy",
    "model": "Cosy 12",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://octopus.energy/cosy-heat-pump/",
    "date_added": "21/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3,
    "cap_max": 12,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-5/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W50",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 855,
    "depth": 595,
    "weight": 125,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Octopus Energy Cosy 12 is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "R290 propane, GWP 3. Newest addition to the Cosy line. MCS-designed. Only available installed by Octopus Energy.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Cosy%2012",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=1224"
  },
  {
    "id": 1447,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0035PJS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "22/06/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 132.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 123.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 2240,
    "depth": 1199,
    "weight": 1210.0,
    "noise": 84.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 132 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Four-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; two-pipe YMAE0035PJP variant also available). Nominal size 35 tons; approx. cooling capacity 123.1 kW. DC inverter EVI scroll compressor(s) (2 compressor(s)/circuits), R454B refrigerant, approx. 23.0 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Four-pipe version supports full-capacity heating-only, cooling-only, and simultaneous heating-and-cooling (heat recovery) with independent hot/chilled water temperature control; COPshc exceeds 8 in simultaneous mode. Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.55).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 1448,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0070PJS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "22/06/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 264.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 246.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 3050,
    "depth": 2240,
    "weight": 2611.0,
    "noise": 87.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 264 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Four-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; two-pipe YMAE0070PJP variant also available). Nominal size 70 tons; approx. cooling capacity 246.2 kW. DC inverter EVI scroll compressor(s) (4 compressor(s)/circuits), R454B refrigerant, approx. 46.1 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Four-pipe version supports full-capacity heating-only, cooling-only, and simultaneous heating-and-cooling (heat recovery) with independent hot/chilled water temperature control; COPshc exceeds 8 in simultaneous mode. Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.55).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 1449,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0105PJS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "22/06/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 396.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 369.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 4900,
    "depth": 2240,
    "weight": 3975.0,
    "noise": 90.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 396 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Four-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; two-pipe YMAE0105PJP variant also available). Nominal size 105 tons; approx. cooling capacity 369.3 kW. DC inverter EVI scroll compressor(s) (6 compressor(s)/circuits), R454B refrigerant, approx. 69.1 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Four-pipe version supports full-capacity heating-only, cooling-only, and simultaneous heating-and-cooling (heat recovery) with independent hot/chilled water temperature control; COPshc exceeds 8 in simultaneous mode. Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.55).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 1454,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0140PJS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "22/06/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 528.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 492.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 6751,
    "depth": 2240,
    "weight": 5333.0,
    "noise": 91.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 528 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Four-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; two-pipe YMAE0140PJP variant also available). Nominal size 140 tons; approx. cooling capacity 492.4 kW. DC inverter EVI scroll compressor(s) (8 compressor(s)/circuits), R454B refrigerant, approx. 92.2 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Four-pipe version supports full-capacity heating-only, cooling-only, and simultaneous heating-and-cooling (heat recovery) with independent hot/chilled water temperature control; COPshc exceeds 8 in simultaneous mode. Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.55).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 1457,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 05.2 Trend HC 230V",
    "product_code": "207419",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-trend/hpa-o-05-2-trend-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.91,
    "max_heat_capacity": 3.02,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.39,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.8,
    "max_cool_capacity": 4.28,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1170,
    "depth": 727,
    "weight": 148,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 05.2 Trend HC 230V is a 2.76 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Trend HC; compressor voltage 230 V; colour Dark grey RAL 7021. SCOP W55 3.85. Heating outputs: A7/W35 2.76 kW, A2/W35 3.02 kW, A-7/W35 4.91 kW. Cooling: A35/W7 max 4.28 kW; A35/W18 partial 3.27 kW; A35/W18 max 4.8 kW. COPs: A7/W35 5.39; A2/W35 4.04; A-7/W35 2.86. EERs: A35/W7 max 2.85; A35/W18 partial 5.12; A35/W18 max 3.72. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2005.2%20Trend%20HC%20230",
    "mcs_cert": "011-1W0981_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 05.2 Trend HC 230"
    ]
  },
  {
    "id": 1458,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 07.2 Trend HC 230V",
    "product_code": "207420",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-trend/hpa-o-05-2-trend-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.92,
    "max_heat_capacity": 4.24,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.44,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.66,
    "max_cool_capacity": 6.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1170,
    "depth": 727,
    "weight": 149,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 07.2 Trend HC 230V is a 2.91 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Trend HC; compressor voltage 230 V; colour Dark grey RAL 7021. SCOP W55 3.83. Heating outputs: A7/W35 2.91 kW, A2/W35 4.24 kW, A-7/W35 6.92 kW. Cooling: A35/W7 max 6.04 kW; A35/W18 partial 3.35 kW; A35/W18 max 6.66 kW. COPs: A7/W35 5.44; A2/W35 4.02; A-7/W35 2.84. EERs: A35/W7 max 2.8; A35/W18 partial 5.18; A35/W18 max 3.7. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2007.2%20Trend%20HC%20230",
    "mcs_cert": "011-1W0981_02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 07.2 Trend HC 230"
    ]
  },
  {
    "id": 1459,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 10.2 Trend HC 230V",
    "product_code": "207422",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-trend/hpa-o-05-2-trend-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.49,
    "max_heat_capacity": 5.87,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.4,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.52,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.94,
    "max_cool_capacity": 8.27,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1170,
    "depth": 727,
    "weight": 150,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 10.2 Trend HC 230V is a 4.26 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Trend HC; compressor voltage 230 V; colour Dark grey RAL 7021. SCOP W55 3.79. Heating outputs: A7/W35 4.26 kW, A2/W35 5.87 kW, A-7/W35 9.49 kW. Cooling: A35/W7 max 8.27 kW; A35/W18 partial 3.96 kW; A35/W18 max 8.94 kW. COPs: A7/W35 5.4; A2/W35 3.96; A-7/W35 2.8. EERs: A35/W7 max 2.52; A35/W18 partial 5.24; A35/W18 max 3.65. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2010.2%20Trend%20HC%20230",
    "mcs_cert": "011-1W0981",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 10.2 Trend HC 230"
    ]
  },
  {
    "id": 1460,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 13.2 Trend HC 230V",
    "product_code": "207424",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-trend/hpa-o-05-2-trend-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.47,
    "max_heat_capacity": 4.09,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.36,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 9.56,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1144,
    "width": 1170,
    "depth": 727,
    "weight": 176,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 13.2 Trend HC 230V is a 5.56 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Trend HC; compressor voltage 230 V; colour Dark grey RAL 7021. SCOP W55 3.85. Heating outputs: A7/W35 5.56 kW, A2/W35 4.09 kW, A-7/W35 12.47 kW. Cooling: A35/W7 max 9.56 kW; A35/W18 partial 4.29 kW; A35/W18 max 11.49 kW. COPs: A7/W35 5.36; A2/W35 4.54; A-7/W35 2.75. EERs: A35/W7 max 2.7; A35/W18 partial 5.45; A35/W18 max 3.61. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2013.2%20Trend%20HC%20230",
    "mcs_cert": "011-1W0982_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 13.2 Trend HC 230"
    ]
  },
  {
    "id": 1461,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 13.2 Trend HC 400V",
    "product_code": "207425",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-trend/hpa-o-05-2-trend-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.47,
    "max_heat_capacity": 7.45,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.35,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 9.56,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1143,
    "width": 1170,
    "depth": 727,
    "weight": 176,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 13.2 Trend HC 400V is a 5.56 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Trend HC; compressor voltage 400 V; colour Dark grey RAL 7021. SCOP W55 3.85. Heating outputs: A7/W35 5.56 kW, A2/W35 7.45 kW, A-7/W35 12.47 kW. Cooling: A35/W7 max 9.56 kW; A35/W18 partial 4.99 kW; A35/W18 max 11.49 kW. COPs: A7/W35 5.36; A2/W35 3.91; A-7/W35 2.75. EERs: A35/W7 max 2.7; A35/W18 partial 4.81; A35/W18 max 3.6. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2013.2%20Trend%20HC%20400",
    "mcs_cert": "011-1W0982",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 13.2 Trend HC 400"
    ]
  },
  {
    "id": 1462,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 17.2 Trend HC 400V",
    "product_code": "207426",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-trend/hpa-o-05-2-trend-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 17.36,
    "max_heat_capacity": 10.29,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.29,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.6,
    "max_cool_capacity": 9.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1365,
    "width": 1170,
    "depth": 727,
    "weight": 209,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 17.2 Trend HC 400V is a 7.96 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Trend HC; compressor voltage 400 V; colour Dark grey RAL 7021. SCOP W55 3.83. Heating outputs: A7/W35 7.96 kW, A2/W35 10.29 kW, A-7/W35 17.36 kW. Cooling: A35/W7 max 9.75 kW; A35/W18 partial 7.13 kW; A35/W18 max 15.55 kW. COPs: A7/W35 5.29; A2/W35 3.91; A-7/W35 2.62. EERs: A35/W7 max 3.16; A35/W18 partial 5.13; A35/W18 max 3.75. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2017.2%20Trend%20HC%20400",
    "mcs_cert": "011-1W1166_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 17.2 Trend HC 400"
    ]
  },
  {
    "id": 1463,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 07.2 Plus HC 230V",
    "product_code": "207430",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-plus/hpa-o-07-2-plus-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.09,
    "max_heat_capacity": 3.29,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.5,
    "cop_cond": "A7/W35",
    "scop": 5.09,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.98,
    "max_cool_capacity": 6.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1170,
    "depth": 727,
    "weight": 145,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 07.2 Plus HC 230V is a 3.05 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Plus HC; compressor voltage 230 V; colour Dark grey RAL 7021. SCOP W55 4.02. Heating outputs: A7/W35 3.05 kW, A2/W35 3.29 kW, A-7/W35 7.09 kW. Cooling: A35/W7 max 6.51 kW; A35/W18 partial 3.15 kW; A35/W18 max 6.98 kW. COPs: A7/W35 5.5; A2/W35 4.57; A-7/W35 3.25. EERs: A35/W7 max 2.97; A35/W18 partial 5.29; A35/W18 max 4.28. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2007.2%20Plus%20HC%20230",
    "mcs_cert": "011-1W0978",
    "price_min": 7300,
    "price_max": 7300,
    "price_check_date": "2026-09-30",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=965",
    "aliases": [
      "HPA-O 07.2 Plus HC 230"
    ]
  },
  {
    "id": 1464,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 10.2 Plus HC 230V",
    "product_code": "207432",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-plus/hpa-o-10-2-plus-hc-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.07,
    "max_heat_capacity": 4.09,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.4,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.51,
    "max_cool_capacity": 9.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1144,
    "width": 1170,
    "depth": 727,
    "weight": 166,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 10.2 Plus HC 230V is a 4.32 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Plus HC; compressor voltage 230 V; colour Dark grey RAL 7021. SCOP W55 3.99. Heating outputs: A7/W35 4.32 kW, A2/W35 4.09 kW, A-7/W35 10.07 kW. Cooling: A35/W7 max 9.33 kW; A35/W18 partial 4.29 kW; A35/W18 max 10.51 kW. COPs: A7/W35 5.4; A2/W35 4.54; A-7/W35 3.15. EERs: A35/W7 max 2.76; A35/W18 partial 5.46; A35/W18 max 4.01. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2010.2%20Plus%20HC%20230",
    "mcs_cert": "011-1W0979_01",
    "price_min": 7999,
    "price_max": 7999,
    "price_check_date": "2026-09-30",
    "aliases": [
      "HPA-O 10.2 Plus HC 230"
    ]
  },
  {
    "id": 1465,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 10.2 Plus HC 400V",
    "product_code": "207433",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-plus/hpa-o-10-2-plus-hc-400.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.07,
    "max_heat_capacity": 4.09,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.4,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.51,
    "max_cool_capacity": 9.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1144,
    "width": 1170,
    "depth": 727,
    "weight": 166,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 10.2 Plus HC 400V is a 4.32 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Plus HC; compressor voltage 400 V; colour Dark grey RAL 7021. SCOP W55 3.99. Heating outputs: A7/W35 4.32 kW, A2/W35 4.09 kW, A-7/W35 10.07 kW. Cooling: A35/W7 max 9.33 kW; A35/W18 partial 4.29 kW; A35/W18 max 10.51 kW. COPs: A7/W35 5.4; A2/W35 4.54; A-7/W35 3.15. EERs: A35/W7 max 2.76; A35/W18 partial 5.46; A35/W18 max 4.01. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2010.2%20Plus%20HC%20400",
    "mcs_cert": "011-1W0979",
    "price_min": 8100,
    "price_max": 8100,
    "price_check_date": "2026-09-30",
    "aliases": [
      "HPA-O 10.2 Plus HC 400"
    ]
  },
  {
    "id": 1466,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 13.2 Plus HC 400V",
    "product_code": "207435",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/hpa-o-plus/hpa-o-10-2-plus-hc-400.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.15,
    "max_heat_capacity": 4.82,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.41,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.95,
    "max_cool_capacity": 10.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1365,
    "width": 1170,
    "depth": 727,
    "weight": 205,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 13.2 Plus HC 400V is a 5.79 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O Plus HC; compressor voltage 400 V; colour Dark grey RAL 7021. SCOP W55 4.01. Heating outputs: A7/W35 5.79 kW, A2/W35 4.82 kW, A-7/W35 13.15 kW. Cooling: A35/W7 max 10.09 kW; A35/W18 partial 5.81 kW; A35/W18 max 12.95 kW. COPs: A7/W35 5.41; A2/W35 4.41; A-7/W35 3.11. EERs: A35/W7 max 3.14; A35/W18 partial 5.41; A35/W18 max 4.11. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2013.2%20Plus%20HC%20400",
    "mcs_cert": "011-1W0980",
    "price_min": 9700,
    "price_max": 9700,
    "price_check_date": "2026-09-30",
    "aliases": [
      "HPA-O 13.2 Plus HC 400"
    ]
  },
  {
    "id": 1467,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 07.2 W Plus HC 230V",
    "product_code": "208432",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.09,
    "max_heat_capacity": 3.29,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.5,
    "cop_cond": "A7/W35",
    "scop": 5.09,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.98,
    "max_cool_capacity": 6.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1170,
    "depth": 727,
    "weight": 145,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 07.2 W Plus HC 230V is a 3.05 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O W Plus HC; compressor voltage 230 V; colour Signal white RAL 9003. SCOP W55 4.02. Heating outputs: A7/W35 3.05 kW, A2/W35 3.29 kW, A-7/W35 7.09 kW. Cooling: A35/W7 max 6.51 kW; A35/W18 partial 3.15 kW; A35/W18 max 6.98 kW. COPs: A7/W35 5.5; A2/W35 4.57; A-7/W35 3.25. EERs: A35/W7 max 2.97; A35/W18 partial 5.29; A35/W18 max 4.28. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2007.2%20W%20Plus%20HC%20230",
    "mcs_cert": "011-1W0978_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 07.2 W Plus HC 230"
    ]
  },
  {
    "id": 1468,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 10.2 W Plus HC 230V",
    "product_code": "208433",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.07,
    "max_heat_capacity": 4.09,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.4,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.51,
    "max_cool_capacity": 9.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1144,
    "width": 1170,
    "depth": 727,
    "weight": 166,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 10.2 W Plus HC 230V is a 4.32 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O W Plus HC; compressor voltage 230 V; colour Signal white RAL 9003. SCOP W55 3.99. Heating outputs: A7/W35 4.32 kW, A2/W35 4.09 kW, A-7/W35 10.07 kW. Cooling: A35/W7 max 9.33 kW; A35/W18 partial 4.29 kW; A35/W18 max 10.51 kW. COPs: A7/W35 5.4; A2/W35 4.54; A-7/W35 3.15. EERs: A35/W7 max 2.76; A35/W18 partial 5.46; A35/W18 max 4.01. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2010.2%20W%20Plus%20HC%20230",
    "mcs_cert": "011-1W0979_02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 10.2 W Plus HC 230"
    ]
  },
  {
    "id": 1469,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 10.2 W Plus HC 400V",
    "product_code": "208434",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.07,
    "max_heat_capacity": 4.09,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.4,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.51,
    "max_cool_capacity": 9.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1144,
    "width": 1170,
    "depth": 727,
    "weight": 166,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 10.2 W Plus HC 400V is a 4.32 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O W Plus HC; compressor voltage 400 V; colour Signal white RAL 9003. SCOP W55 3.99. Heating outputs: A7/W35 4.32 kW, A2/W35 4.09 kW, A-7/W35 10.07 kW. Cooling: A35/W7 max 9.33 kW; A35/W18 partial 4.29 kW; A35/W18 max 10.51 kW. COPs: A7/W35 5.4; A2/W35 4.54; A-7/W35 3.15. EERs: A35/W7 max 2.76; A35/W18 partial 5.46; A35/W18 max 4.01. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2010.2%20W%20Plus%20HC%20400",
    "mcs_cert": "011-1W0979_03",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 10.2 W Plus HC 400"
    ]
  },
  {
    "id": 1470,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O 13.2 W Plus HC 400V",
    "product_code": "208435",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.15,
    "max_heat_capacity": 4.82,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.41,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.95,
    "max_cool_capacity": 10.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1365,
    "width": 1170,
    "depth": 727,
    "weight": 205,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 13.2 W Plus HC 400V is a 5.79 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "HPA-O W Plus HC; compressor voltage 400 V; colour Signal white RAL 9003. SCOP W55 4.01. Heating outputs: A7/W35 5.79 kW, A2/W35 4.82 kW, A-7/W35 13.15 kW. Cooling: A35/W7 max 10.09 kW; A35/W18 partial 5.81 kW; A35/W18 max 12.95 kW. COPs: A7/W35 5.41; A2/W35 4.41; A-7/W35 3.11. EERs: A35/W7 max 3.14; A35/W18 partial 5.41; A35/W18 max 4.11. Application limits heat source -25/40°C; max heating flow 75°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPA-O%2013.2%20W%20Plus%20HC%20400",
    "mcs_cert": "011-1W0980_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "HPA-O 13.2 W Plus HC 400"
    ]
  },
  {
    "id": 1471,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL-A 07 HK Premium 230V",
    "product_code": "200123",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/air_water_heat_pumps/wpl-a-05-07-hk-premium/wpl-a-07-hk-230-premium.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.87,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.42,
    "cop_cond": "A7/W35",
    "scop": 4.88,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.15,
    "max_cool_capacity": 7.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 900,
    "width": 1270,
    "depth": 593,
    "weight": 135,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL-A 07 HK Premium 230V is a 3.31 kW air source heat pump, providing heating and cooling, using R454C refrigerant.",
    "notes": "SCOP W35 4.88. Heating outputs: A7/W35 3.31 kW, A2/W35 4.30 kW, A-7/W35 6.87 kW. Cooling: A35/W7 max 7.30 kW, A35/W18 partial 4.94 kW, A35/W18 max 10.15 kW. COPs: A7/W35 5.42; A2/W35 4.30; A-7/W35 2.93. EERs: A35/W7 max 2.35; A35/W18 partial 4.28; A35/W18 max 2.87. Voltage 230 V; refrigerant R454C; white.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WPL-A%2007%20HK%20230%20Premium",
    "mcs_cert": "011-1W0393_02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "WPL-A 07 HK 230 Premium"
    ]
  },
  {
    "id": 1472,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 07.1 Plus H 230V",
    "product_code": "207183",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-07-1-17-1-plus-h/wpe-i-07-1-plus-h-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 1.4,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.62,
    "cop_cond": "B0/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 600,
    "depth": 700,
    "weight": 111,
    "noise": 38,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 07.1 Plus H 230V is a 7 kW ground source heat pump, using R290 refrigerant.",
    "notes": "B0/W35 heating output 3.36 kW; output range 1.4-7.0 kW; COP 4.62; SCOP W35 5.21. Max heating-side application limit 65°C. Compressor voltage 230 V. Auxiliary heater voltage 400 V; active/passive cooling possible with additional component; cascade up to six devices.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WPE-I%2007.1%20Plus%20H%20230",
    "mcs_cert": "012-C700369",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "WPE-I 07.1 Plus H 230",
      "WPE-I 07.1 Plus H(W)"
    ]
  },
  {
    "id": 1473,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 12.1 Plus H 230V",
    "product_code": "207184",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-07-1-17-1-plus-h/wpe-i-07-1-plus-h-230.html",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.7,
    "cap_max": 11.6,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 600,
    "depth": 700,
    "weight": 132,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 12.1 Plus H 230V is a 11.6 kW ground source heat pump, using R290 refrigerant.",
    "notes": "B0/W35 heating output 6.2 kW; output range 2.7-11.6 kW; COP 4.87; SCOP W35 5.4. Max heating-side application limit 65°C. Compressor voltage 400 V. Auxiliary heater voltage 400 V; active/passive cooling possible with additional component; cascade up to six devices.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WPE-I%2012.1%20Plus%20H%20230",
    "mcs_cert": "012-C700370",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "WPE-I 12.1 Plus H 230",
      "WPE-I 12.1 Plus H(W)"
    ]
  },
  {
    "id": 1474,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 08 HK Premium 230V",
    "product_code": "238615",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-04-15-hk-230-premium/wpe-i-08-hk-230-premium.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1,
    "cap_max": 7.6,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "B0/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1404,
    "width": 598,
    "depth": 658,
    "weight": 180,
    "noise": 38,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 08 HK Premium 230V is a 7.6 kW ground source heat pump, providing heating and cooling, using R454C refrigerant.",
    "notes": "B0/W35 heating output 2.78 kW; output range 1.0-7.6 kW; COP 4.67; SCOP W35 5.12. Max heating-side application limit 75°C. Compressor voltage 230 V. Cooling capacity at B15/W23: 4 kW. Sound power range in source 38-45 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0394_05",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WPE-I%2008%20H%20230%20Premium"
  },
  {
    "id": 1475,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 15 HK Premium 230V",
    "product_code": "238617",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-04-15-hk-230-premium/wpe-i-08-hk-230-premium.html",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.1,
    "cap_max": 14.8,
    "max_heat_capacity": 14.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": 5.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1404,
    "width": 598,
    "depth": 658,
    "weight": 190,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 15 HK Premium 230V is a 14.8 kW ground source heat pump, providing heating and cooling, using R454C refrigerant.",
    "notes": "B0/W35 heating output 5.18 kW; output range 2.1-14.8 kW; COP 4.86; SCOP W35 5.44. Max heating-side application limit 75°C. Compressor voltage 230 V. Sound power range in source 39-47 dB(A). Notice: heat source temperatures up to 40°C permissible briefly (max. 30 min).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0395_03",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WPE-I%2015%20H%20230%20Premium"
  },
  {
    "id": 1476,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 33 H Premium 400V",
    "product_code": "201412",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-33-87-h-400-premium/wpe-i-33-h-400-premium.html",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 10,
    "cap_max": 33,
    "max_heat_capacity": 33,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.73,
    "cop_cond": "B0/W35",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1723,
    "width": 692,
    "depth": 803,
    "weight": 300,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 33 H Premium 400V is a 33 kW ground source heat pump, using R410A refrigerant.",
    "notes": "B0/W35 heating output 20.18 kW; output range 10-33 kW; COP 4.73; SCOP W35 5.55. Max heating-side application limit 65°C. Compressor voltage 400 V. Commercial cascade-capable unit; heating and DHW. Connections: heating side, hot gas and heat source sizes are listed in the source.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WPE-I%2033%20H%20400%20Premium",
    "mcs_cert": "011-1W0332",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "WPE-I 33 H 400 Premium"
    ]
  },
  {
    "id": 1477,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 44 H Premium 400V",
    "product_code": "201413",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-33-87-h-400-premium/wpe-i-33-h-400-premium.html",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 11,
    "cap_max": 44,
    "max_heat_capacity": 44,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.65,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1723,
    "width": 692,
    "depth": 803,
    "weight": 300,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 44 H Premium 400V is a 44 kW ground source heat pump, using R410A refrigerant.",
    "notes": "B0/W35 heating output 26.71 kW; output range 11-44 kW; COP 4.6; SCOP W35 5.65. Max heating-side application limit 65°C. Compressor voltage 400 V. Commercial cascade-capable unit; heating and DHW. Connections: heating side, hot gas and heat source sizes are listed in the source.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WPE-I%2044%20H%20400%20Premium",
    "mcs_cert": "011-1W0333",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "WPE-I 44 H 400 Premium"
    ]
  },
  {
    "id": 1478,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 59 H Premium 400V",
    "product_code": "201414",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-33-87-h-400-premium/wpe-i-33-h-400-premium.html",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 14,
    "cap_max": 59,
    "max_heat_capacity": 59,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1742,
    "width": 900,
    "depth": 848,
    "weight": 430,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 59 H Premium 400V is a 59 kW ground source heat pump, using R410A refrigerant.",
    "notes": "B0/W35 heating output 35.6 kW; output range 14-59 kW; COP 4.5; SCOP W35 5.19. Max heating-side application limit 65°C. Compressor voltage 400 V. Commercial cascade-capable unit; heating and DHW. Connections: heating side, hot gas and heat source sizes are listed in the source.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1479,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I 87 H Premium 400V",
    "product_code": "201415",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.stiebel-eltron.co.uk/en/products-solutions/renewables/heat_pump/brine_water_heatpumps/wpe-i-33-87-h-400-premium/wpe-i-33-h-400-premium.html",
    "date_added": "2026-07-01",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 21,
    "cap_max": 87,
    "max_heat_capacity": 87,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "B0/W35",
    "scop": 5.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1742,
    "width": 900,
    "depth": 848,
    "weight": 550,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 87 H Premium 400V is a 87 kW ground source heat pump, using R410A refrigerant.",
    "notes": "B0/W35 heating output 52.0 kW; output range 21-87 kW; COP 4.71; SCOP W35 5.17. Max heating-side application limit 65°C. Compressor voltage 400 V. Commercial cascade-capable unit; heating and DHW. Connections: heating side, hot gas and heat source sizes are listed in the source.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1480,
    "manufacturer": "Thermonova",
    "model": "DELTA",
    "product_code": "DELTA-HP1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.sav-systems.com/delta-heat-pump/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 115,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.66,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2585,
    "width": 2980,
    "depth": 1540,
    "weight": 1227,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova DELTA is a 115 kW air source heat pump, using R290 refrigerant.",
    "notes": "R290 propane, GWP 0.02 (sometimes cited as 3). Nominal COP 3.67 at 7°C ambient, 45/30°C water. 90 kW at -5°C ambient. 400V/50Hz/3-phase. Designed for heating-first operation with large delta-T (~30°C) and low return temperatures to maximise SCOP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Delta",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1481,
    "manufacturer": "Thermonova",
    "model": "DELTA",
    "product_code": "DELTA-HP2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.sav-systems.com/delta-heat-pump/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 207,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.87,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2586,
    "width": 5388,
    "depth": 1540,
    "weight": 2519,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova DELTA is a 207 kW air source heat pump, using R290 refrigerant.",
    "notes": "R290 propane, GWP 0.02 (sometimes cited as 3). Nominal COP 3.87 at 7°C ambient, 45/30°C water. 177 kW at -5°C ambient. 400V/50Hz/3-phase. Designed for heating-first operation with large delta-T (~30°C) and low return temperatures to maximise SCOP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Delta",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1482,
    "manufacturer": "Thermonova",
    "model": "DELTA",
    "product_code": "DELTA-HP3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.sav-systems.com/delta-heat-pump/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 341,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.95,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2586,
    "width": 7794,
    "depth": 1540,
    "weight": 3718,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova DELTA is a 341 kW air source heat pump, using R290 refrigerant.",
    "notes": "R290 propane, GWP 0.02 (sometimes cited as 3). Nominal COP 3.95 at 7°C ambient, 45/30°C water. 265 kW at -5°C ambient. 400V/50Hz/3-phase. Designed for heating-first operation with large delta-T (~30°C) and low return temperatures to maximise SCOP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Delta",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1483,
    "manufacturer": "Thermonova",
    "model": "DELTA",
    "product_code": "DELTA-HP4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.sav-systems.com/delta-heat-pump/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 42,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": 45,
    "cap_max": 418,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.99,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2586,
    "width": 10204,
    "depth": 1540,
    "weight": 4898,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova DELTA is a 418 kW air source heat pump, using R290 refrigerant.",
    "notes": "R290 propane, GWP 0.02 (sometimes cited as 3). Nominal COP 3.99 at 7°C ambient, 45/30°C water. 351 kW at -5°C ambient. 400V/50Hz/3-phase. Designed for heating-first operation with large delta-T (~30°C) and low return temperatures to maximise SCOP.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Delta",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1484,
    "manufacturer": "Thermonova",
    "model": "HTHP 30",
    "product_code": "HTHP 30",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 30 is a 30 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1485,
    "manufacturer": "Thermonova",
    "model": "HTHP 55",
    "product_code": "HTHP 55",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 55,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 55 is a 55 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1486,
    "manufacturer": "Thermonova",
    "model": "HTHP 80",
    "product_code": "HTHP 80",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 80,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 80 is a 80 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1487,
    "manufacturer": "Thermonova",
    "model": "HTHP 105",
    "product_code": "HTHP 105",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 105,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 105 is a 105 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1488,
    "manufacturer": "Thermonova",
    "model": "HTHP 130",
    "product_code": "HTHP 130",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 130 is a 130 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1489,
    "manufacturer": "Thermonova",
    "model": "HTHP 155",
    "product_code": "HTHP 155",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 155,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 155 is a 155 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1490,
    "manufacturer": "Thermonova",
    "model": "HTHP 180",
    "product_code": "HTHP 180",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 180,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 180 is a 180 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1491,
    "manufacturer": "Thermonova",
    "model": "HTHP 200",
    "product_code": "HTHP 200",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.thermonova.com/hthp",
    "date_added": "2026-06-15",
    "mode": "Heating only",
    "op_temp_min": 15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 200,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4,
    "cop_cond": "W30/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Thermonova HTHP 200 is a 200 kW water source heat pump, using R290 refrigerant.",
    "notes": "R290 propane. Innovative high-temperature compressor for heat recovery above conventional compressor limits. Applications: flue gas/engine cooling, district heating return cooling, solar heating, IT/server cooling, machine cooling, process and biogas waste heat, refrigeration condenser heat. Vibration/noise-dampened cabinet, Modbus control, ThermoNova controller with cascade support. COP varies widely with source/sink temperatures.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1492,
    "manufacturer": "Clade",
    "model": "Acer 65/50kW LN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/acer-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 65,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2396,
    "width": 1959,
    "depth": 1159,
    "weight": 1008,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Acer 65/50kW LN is a 65 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1493,
    "manufacturer": "Clade",
    "model": "Acer 65/50kW SN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/acer-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 65,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1907,
    "width": 1959,
    "depth": 1159,
    "weight": 943,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Acer 65/50kW SN is a 65 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1494,
    "manufacturer": "Clade",
    "model": "Acer 95/75kW LN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/acer-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 95,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2396,
    "width": 2815,
    "depth": 1156,
    "weight": 1375,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Acer 95/75kW LN is a 95 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1495,
    "manufacturer": "Clade",
    "model": "Acer 95/75kW SN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/acer-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 95,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1907,
    "width": 2815,
    "depth": 1156,
    "weight": 1270,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Acer 95/75kW SN is a 95 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1496,
    "manufacturer": "Clade",
    "model": "Acer 130/100kW LN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/acer-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2396,
    "width": 2815,
    "depth": 1451,
    "weight": 1605,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Acer 130/100kW LN is a 130 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1497,
    "manufacturer": "Clade",
    "model": "Acer 130/100kW SN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/acer-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1907,
    "width": 2815,
    "depth": 1450,
    "weight": 1302,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Acer 130/100kW SN is a 130 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1498,
    "manufacturer": "Clade",
    "model": "Birch SN 85/50",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/birch-uln-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 85,
    "max_heat_capacity": 62.1,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 42.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2057,
    "width": 2354,
    "depth": 1455,
    "weight": 1268,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Birch SN 85/50 is a 85 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1499,
    "manufacturer": "Clade",
    "model": "Birch SN 120/75",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/birch-uln-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 120,
    "max_heat_capacity": 85.3,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 60,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2057,
    "width": 3144,
    "depth": 1455,
    "weight": 1348,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Birch SN 120/75 is a 120 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1500,
    "manufacturer": "Clade",
    "model": "Birch LN 85/50",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/birch-uln-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 85,
    "max_heat_capacity": 62.1,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 42.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 2354,
    "depth": 1455,
    "weight": 1590,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Birch LN 85/50 is a 85 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1501,
    "manufacturer": "Clade",
    "model": "Birch LN 120/75",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/birch-uln-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 120,
    "max_heat_capacity": 85.3,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 60,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 3144,
    "depth": 1455,
    "weight": 2175,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Birch LN 120/75 is a 120 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1502,
    "manufacturer": "Clade",
    "model": "Birch ULN 120/90",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/birch-uln-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 120,
    "max_heat_capacity": 85.3,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 60,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 4547,
    "depth": 1726,
    "weight": null,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Birch ULN 120/90 is a 120 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1503,
    "manufacturer": "Clade",
    "model": "Maple 200/260 kW SN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/maple-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 260,
    "max_heat_capacity": 200,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 90.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.25,
    "cop_cond": "A7/W55",
    "scop": 2.6,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2382,
    "width": 3308,
    "depth": 2400,
    "weight": 2574,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Maple 200/260 kW SN is a 260 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1504,
    "manufacturer": "Clade",
    "model": "Maple 300/390 kW SN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/maple-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 390,
    "max_heat_capacity": 240,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 135.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.55,
    "cop_cond": "A7/W55",
    "scop": 2.6,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2382,
    "width": 4708,
    "depth": 2400,
    "weight": 3850,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Maple 300/390 kW SN is a 390 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1505,
    "manufacturer": "Clade",
    "model": "Maple 400/520 kW SN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/maple-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 520,
    "max_heat_capacity": 320,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 180.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.55,
    "cop_cond": "A7/W55",
    "scop": 2.6,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2382,
    "width": 6108,
    "depth": 2400,
    "weight": 5164,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Maple 400/520 kW SN is a 520 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1506,
    "manufacturer": "Clade",
    "model": "Maple 500/650 kW SN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/maple-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 55,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 650,
    "max_heat_capacity": 400,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 225.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.55,
    "cop_cond": "A7/W55",
    "scop": 2.6,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2382,
    "width": 7508,
    "depth": 2400,
    "weight": 6477,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Maple 500/650 kW SN is a 650 kW air source heat pump, using R744 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1507,
    "manufacturer": "Clade",
    "model": "Rowan 2",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-2-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 128,
    "max_heat_capacity": 94,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 128,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W45",
    "scop": 3.7,
    "scop_cond": null,
    "eer": 2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 134,
    "max_cool_capacity": 104,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2636,
    "width": 2400,
    "depth": 1700,
    "weight": 2200,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 2 is a 78 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1508,
    "manufacturer": "Clade",
    "model": "Rowan 240/160",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 181.8,
    "max_heat_capacity": 170.6,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 71.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 3315,
    "depth": 2400,
    "weight": 4018,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 240/160 is a 180.1 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1509,
    "manufacturer": "Clade",
    "model": "Rowan 360/240",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 272.7,
    "max_heat_capacity": 255.9,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 107.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 4715,
    "depth": 2400,
    "weight": 5742,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 360/240 is a 272.7 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1510,
    "manufacturer": "Clade",
    "model": "Rowan 480/320",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 363.6,
    "max_heat_capacity": 341.2,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 142.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 6115,
    "depth": 2400,
    "weight": 7475,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 480/320 is a 363.6 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1511,
    "manufacturer": "Clade",
    "model": "Rowan 600/400",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 454.5,
    "max_heat_capacity": 426.5,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 178.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 7515,
    "depth": 2400,
    "weight": 9200,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 600/400 is a 454.5 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1512,
    "manufacturer": "Clade",
    "model": "Rowan 240/160 LN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 181.8,
    "max_heat_capacity": 170.6,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 71.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2840,
    "width": 3315,
    "depth": 2400,
    "weight": 4358,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 240/160 LN is a 180.1 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1513,
    "manufacturer": "Clade",
    "model": "Rowan 360/240 LN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 272.7,
    "max_heat_capacity": 255.9,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 107.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2840,
    "width": 4715,
    "depth": 2400,
    "weight": 6270,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 360/240 LN is a 272.7 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1514,
    "manufacturer": "Clade",
    "model": "Rowan 480/320 LN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 363.6,
    "max_heat_capacity": 341.2,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 142.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2840,
    "width": 6115,
    "depth": 2400,
    "weight": 8188,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 480/320 LN is a 363.6 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1515,
    "manufacturer": "Clade",
    "model": "Rowan 600/400 LN",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/rowan-propane-heat-pumps/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 454.5,
    "max_heat_capacity": 426.5,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 178.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2839,
    "width": 7515,
    "depth": 2400,
    "weight": 10105,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Rowan 600/400 LN is a 454.5 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1516,
    "manufacturer": "Clade",
    "model": "Willow 200kW",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/willow-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 200,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 57,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2256,
    "width": 2004,
    "depth": 1879,
    "weight": 2250,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Willow 200kW is a 200 kW water source heat pump, using R600a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1517,
    "manufacturer": "Clade",
    "model": "Willow 300kW",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/willow-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 300,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 84,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2256,
    "width": 2004,
    "depth": 1879,
    "weight": 2500,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Willow 300kW is a 300 kW water source heat pump, using R600a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1518,
    "manufacturer": "Clade",
    "model": "Willow 400kW",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/willow-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 400,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 112,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2256,
    "width": 2004,
    "depth": 1879,
    "weight": 2790,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Willow 400kW is a 400 kW water source heat pump, using R600a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1519,
    "manufacturer": "Clade",
    "model": "Willow 500kW",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/willow-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 500,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 139,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2256,
    "width": 2700,
    "depth": 1879,
    "weight": 2870,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Willow 500kW is a 500 kW water source heat pump, using R600a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1520,
    "manufacturer": "Clade",
    "model": "Elm SN 75/60",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/elm-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 91.2,
    "max_heat_capacity": 62.1,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 33.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 4.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2057,
    "width": 2354,
    "depth": 1455,
    "weight": 1268,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Elm SN 75/60 is a 59.4 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1521,
    "manufacturer": "Clade",
    "model": "Elm SN 105/70",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/elm-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 122.1,
    "max_heat_capacity": 85.3,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 45.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2057,
    "width": 3144,
    "depth": 1455,
    "weight": 1348,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Elm SN 105/70 is a 77.1 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1522,
    "manufacturer": "Clade",
    "model": "Elm LN 75/60",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/elm-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 91.2,
    "max_heat_capacity": 62.1,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 33.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 4.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 2354,
    "depth": 1455,
    "weight": 1590,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Elm LN 75/60 is a 59.4 kW air source heat pump, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 120.0 kW at A35/W12-7. Refrigerant charge 7.8 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1523,
    "manufacturer": "Clade",
    "model": "Elm LN 105/70",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/elm-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 122.1,
    "max_heat_capacity": 85.3,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 45.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 3144,
    "depth": 1455,
    "weight": 2175,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Elm LN 105/70 is a 77.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Standard unit. HA1 heating condition: air 7°C db/6°C wb, water 30/35°C, EN14511-3:2022. Cooling CA1 capacity 120.0 kW at A35/W12-7. Refrigerant charge 7.8 kg; full inverter, minimum capacity 21%.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1524,
    "manufacturer": "Clade",
    "model": "Yew SN 210/140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 181.8,
    "max_heat_capacity": 170.6,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 84.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 3315,
    "depth": 2400,
    "weight": 4018,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew SN 210/140 is a 181.8 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1525,
    "manufacturer": "Clade",
    "model": "Yew SN 315/210",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 272.7,
    "max_heat_capacity": 225.9,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 127.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 4715,
    "depth": 2400,
    "weight": 5742,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew SN 315/210 is a 272.7 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1526,
    "manufacturer": "Clade",
    "model": "Yew SN 420/280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 363.6,
    "max_heat_capacity": 341.2,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 169.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 6115,
    "depth": 2400,
    "weight": 7475,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew SN 420/280 is a 363.6 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1527,
    "manufacturer": "Clade",
    "model": "Yew SN 525/350",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 454.5,
    "max_heat_capacity": 426.5,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 211.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2640,
    "width": 7515,
    "depth": 2400,
    "weight": 9200,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew SN 525/350 is a 454.5 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1528,
    "manufacturer": "Clade",
    "model": "Yew LN 210/140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 181.8,
    "max_heat_capacity": 170.6,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 84.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2840,
    "width": 3315,
    "depth": 2400,
    "weight": 4358,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew LN 210/140 is a 181.8 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1529,
    "manufacturer": "Clade",
    "model": "Yew LN 315/210",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 272.7,
    "max_heat_capacity": 225.9,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 127.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2840,
    "width": 4715,
    "depth": 2400,
    "weight": 6270,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew LN 315/210 is a 272.7 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1530,
    "manufacturer": "Clade",
    "model": "Yew LN 420/280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 363.6,
    "max_heat_capacity": 341.2,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 169.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2840,
    "width": 6115,
    "depth": 2400,
    "weight": 8188,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew LN 420/280 is a 363.6 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1531,
    "manufacturer": "Clade",
    "model": "Yew LN 525/350",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://clade-es.com/products/commercial-heat-pumps/yew-heat-pump/",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": 35,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 454.5,
    "max_heat_capacity": 426.5,
    "max_heat_capacity_temp": "A-5/W55",
    "peak_elec": 211.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2840,
    "width": 7515,
    "depth": 2400,
    "weight": 10105,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clade Yew LN 525/350 is a 454.5 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1532,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 5kW",
    "product_code": "HM051MR.U44",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "2026-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.5,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 1239,
    "depth": 330,
    "weight": 89.5,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 5kW is a 5.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 1Ø supply. COP 4.7 at A7/W35; 3.6 at A2/W35; 2.7 at A7/W55. SCOP 4.46 (W35) / 3.2 (W55). Cooling EER 4.7 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 1400 g. Sound power 57 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM051MR%20U44",
    "price_min": 1831.5,
    "price_max": 2279.16,
    "price_check_date": "28/08/2026",
    "mcs_cert": "KIWA 00033/056 HP",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1533,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 7kW",
    "product_code": "HM071MR.U44",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "2026-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 1239,
    "depth": 330,
    "weight": 89.5,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 7kW is a 7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 1Ø supply. COP 4.7 at A7/W35; 3.55 at A2/W35; 2.7 at A7/W55. SCOP 4.48 (W35) / 3.2 (W55). Cooling EER 4.7 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 1400 g. Sound power 57 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM071MR%20U44",
    "price_min": 1913.09,
    "price_max": 3578.32,
    "price_check_date": "28/08/2026",
    "mcs_cert": "KIWA 00033/057 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=808",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1534,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 9kW",
    "product_code": "HM091MR.U44",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 1239,
    "depth": 330,
    "weight": 89.5,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 9kW is a 9 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM091MR.U44).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 1Ø supply. COP 4.6 at A7/W35; 3.5 at A2/W35; 2.7 at A7/W55. SCOP 4.55 (W35) / 3.2 (W55). Cooling EER 4.6 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 1400 g. Sound power 57 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM091MR%20U44",
    "price_min": 2040.79,
    "price_max": 2583.32,
    "price_check_date": "28/08/2026",
    "mcs_cert": "KIWA 00033/058 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=854",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1535,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 9kW",
    "product_code": "HM093MR.U44",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 1239,
    "depth": 330,
    "weight": 90,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 9kW is a 9 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM093MR.U44).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 3Ø supply. COP 4.6 at A7/W35; 3.5 at A2/W35; 2.7 at A7/W55. SCOP 4.55 (W35) / 3.2 (W55). Cooling EER 4.6 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 1400 g. Sound power 57 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "price_min": 3163.0,
    "price_max": 4055.0,
    "price_check_date": "28/08/2026",
    "mcs_listed": false
  },
  {
    "id": 1536,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 12kW",
    "product_code": "HM121MR.U34",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119.1,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 12kW is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM121MR.U34).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 1Ø supply. COP 4.9 at A7/W35; 3.65 at A2/W35; 2.9 at A7/W55. SCOP 4.67 (W35) / 3.47 (W55). Cooling EER 4.75 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 2000 g. Sound power 60 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM121MR%20U34",
    "price_min": 3102.27,
    "price_max": 3466.66,
    "price_check_date": "28/08/2026",
    "mcs_cert": "KIWA 00033/059 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=82",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1537,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 12kW",
    "product_code": "HM123MR.U34",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119.1,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 12kW is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM123MR.U34).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 3Ø supply. COP 4.9 at A7/W35; 3.65 at A2/W35; 2.9 at A7/W55. SCOP 4.67 (W35) / 3.47 (W55). Cooling EER 4.75 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 2000 g. Sound power 60 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM123MR%20U34",
    "price_min": 3341.52,
    "price_max": 3889.0,
    "price_check_date": "2026-07-15",
    "mcs_cert": "KIWA 00033/062 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=82"
  },
  {
    "id": 1538,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 14kW",
    "product_code": "HM141MR.U34",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2.9,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119.1,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 14kW is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM141MR.U34).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 1Ø supply. COP 4.8 at A7/W35; 3.63 at A2/W35; 2.85 at A7/W55. SCOP 4.62 (W35) / 3.46 (W55). Cooling EER 4.3 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 2000 g. Sound power 60 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM141MR%20U34",
    "price_min": 3001.16,
    "price_max": 5678.32,
    "price_check_date": "28/08/2026",
    "mcs_cert": "KIWA 00033/060 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=895",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1539,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 14kW",
    "product_code": "HM143MR.U34",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119.1,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 14kW is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM143MR.U34).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 3Ø supply. COP 4.8 at A7/W35; 3.63 at A2/W35; 2.85 at A7/W55. SCOP 4.62 (W35) / 3.46 (W55). Cooling EER 4.3 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 2000 g. Sound power 60 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM143MR%20U34",
    "price_min": 3988.98,
    "price_max": 3988.98,
    "price_check_date": "2026-07-15",
    "mcs_cert": "KIWA 00033/063 HP"
  },
  {
    "id": 1540,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 16kW",
    "product_code": "HM161MR.U34",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 3.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119.1,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 16kW is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM161MR.U34).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 1Ø supply. COP 4.7 at A7/W35; 3.6 at A2/W35; 2.8 at A7/W55. SCOP 4.53 (W35) / 3.45 (W55). Cooling EER 4.0 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 2000 g. Sound power 61 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM161MR%20U34",
    "price_min": 3181.24,
    "price_max": 6018.32,
    "price_check_date": "28/08/2026",
    "mcs_cert": "KIWA 00033/061 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=86",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1541,
    "manufacturer": "LG",
    "model": "Therma V R32 Monobloc S 16kW",
    "product_code": "HM163MR.U34",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/monobloc/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 3.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119.1,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Monobloc S 16kW is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model HM163MR.U34).",
    "notes": "THERMA V R32 Monobloc S (2nd-gen, Silence Supreme). 3Ø supply. COP 4.7 at A7/W35; 3.6 at A2/W35; 2.8 at A7/W55. SCOP 4.53 (W35) / 3.45 (W55). Cooling EER 4.0 at A35/W18. ErP A+++ (W35) / A++ (W55). DHW to 80C with booster heater. R32 charge 2000 g. Sound power 61 dB(A) rated. Quiet Mark certified (5-12 kW).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM163MR%20U34",
    "price_min": 4300,
    "price_max": 4300,
    "price_check_date": "2026-07-07",
    "mcs_cert": "KIWA 00033/064 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=86"
  },
  {
    "id": 1542,
    "manufacturer": "LG",
    "model": "Therma V R290 Monobloc 9kW",
    "product_code": "HM093HFX.UB60",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r290-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 1560,
    "depth": 520,
    "weight": 181,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R290 Monobloc 9kW is a 9 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "THERMA V R290 Monobloc (Hydro Unit combination). 3Ø supply. Natural refrigerant R290 (GWP 3). COP 4.9 at A7/W35; 3.88 at A2/W35; 3.44 at -7/W35; 3.2 at A7/W55. SCOP 5.23 (W35) / 3.75 (W55). Cooling EER 3.9 at A35/W18. ErP A+++ (W35). Flow temp up to 75C, operation down to -28C. R290 charge 1.2 kg. Sound power 49 dB(A) rated. Hydro unit (indoor) 490x850x315 mm, ~30 kg, with 6 kW (1Ø) / 9 kW (3Ø) backup heater + 8 L expansion vessel.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM093HFX%20UB60%20/%20HN16XAHC%20NK1",
    "price_min": 3516.0,
    "price_max": 3516.0,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_cert": "011-1W0689_31"
  },
  {
    "id": 1543,
    "manufacturer": "LG",
    "model": "Therma V R290 Monobloc 12kW",
    "product_code": "HM121HF.UB60",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r290-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2.55,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 1560,
    "depth": 520,
    "weight": 181,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R290 Monobloc 12kW is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HM121HF.UB60).",
    "notes": "THERMA V R290 Monobloc (Hydro Unit combination). 1Ø supply. Natural refrigerant R290 (GWP 3). COP 4.7 at A7/W35; 3.72 at A2/W35; 3.27 at -7/W35; 3.1 at A7/W55. SCOP 5.45 (W35) / 3.97 (W55). Cooling EER 3.78 at A35/W18. ErP A+++ (W35). Flow temp up to 75C, operation down to -28C. R290 charge 1.2 kg. Sound power 49 dB(A) rated. Hydro unit (indoor) 490x850x315 mm, ~30 kg, with 6 kW (1Ø) / 9 kW (3Ø) backup heater + 8 L expansion vessel.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM121HF%20UB60%20/%20PHCS1%20EEWXLEU",
    "price_min": 3620.0,
    "price_max": 3808,
    "price_check_date": "2026-07-10",
    "mcs_cert": "011-1W0689_36"
  },
  {
    "id": 1544,
    "manufacturer": "LG",
    "model": "Therma V R290 Monobloc 12kW",
    "product_code": "HM123HF.UB60",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r290-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2.55,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 1560,
    "depth": 520,
    "weight": 181,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R290 Monobloc 12kW is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HM123HF.UB60).",
    "notes": "THERMA V R290 Monobloc (Hydro Unit combination). 3Ø supply. Natural refrigerant R290 (GWP 3). COP 4.7 at A7/W35; 3.72 at A2/W35; 3.27 at -7/W35; 3.1 at A7/W55. SCOP 5.45 (W35) / 3.97 (W55). Cooling EER 3.78 at A35/W18. ErP A+++ (W35). Flow temp up to 75C, operation down to -28C. R290 charge 1.2 kg. Sound power 49 dB(A) rated. Hydro unit (indoor) 490x850x315 mm, ~30 kg, with 6 kW (1Ø) / 9 kW (3Ø) backup heater + 8 L expansion vessel.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM123HF%20UB60%20/%20HN16XAHC%20NK1",
    "price_min": 3889.2,
    "price_max": 3889.2,
    "price_check_date": "2026-08-03",
    "mcs_cert": "011-1W0689_28"
  },
  {
    "id": 1545,
    "manufacturer": "LG",
    "model": "Therma V R290 Monobloc 14kW",
    "product_code": "HM141HF.UB60",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r290-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 3.11,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 1560,
    "depth": 520,
    "weight": 181,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R290 Monobloc 14kW is a 14 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HM141HF.UB60).",
    "notes": "THERMA V R290 Monobloc (Hydro Unit combination). 1Ø supply. Natural refrigerant R290 (GWP 3). COP 4.5 at A7/W35; 3.61 at A2/W35; 3.21 at -7/W35; 3.25 at A7/W55. SCOP 5.38 (W35) / 3.96 (W55). Cooling EER 3.7 at A35/W18. ErP A+++ (W35). Flow temp up to 75C, operation down to -28C. R290 charge 1.2 kg. Sound power 51 dB(A) rated. Hydro unit (indoor) 490x850x315 mm, ~30 kg, with 6 kW (1Ø) / 9 kW (3Ø) backup heater + 8 L expansion vessel.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM141HF%20UB60%20/%20PHCS1%20EEWXLEU",
    "price_min": 3935.0,
    "price_max": 4139,
    "price_check_date": "2026-07-10",
    "mcs_cert": "011-1W0689_35"
  },
  {
    "id": 1546,
    "manufacturer": "LG",
    "model": "Therma V R290 Monobloc 14kW",
    "product_code": "HM143HF.UB60",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r290-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 3.11,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 1560,
    "depth": 520,
    "weight": 181,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R290 Monobloc 14kW is a 14 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HM143HF.UB60).",
    "notes": "THERMA V R290 Monobloc (Hydro Unit combination). 3Ø supply. Natural refrigerant R290 (GWP 3). COP 4.5 at A7/W35; 3.61 at A2/W35; 3.21 at -7/W35; 3.25 at A7/W55. SCOP 5.38 (W35) / 3.96 (W55). Cooling EER 3.7 at A35/W18. ErP A+++ (W35). Flow temp up to 75C, operation down to -28C. R290 charge 1.2 kg. Sound power 51 dB(A) rated. Hydro unit (indoor) 490x850x315 mm, ~30 kg, with 6 kW (1Ø) / 9 kW (3Ø) backup heater + 8 L expansion vessel.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM143HF%20UB60%20/%20HN20XAHY%20NK1",
    "price_min": 4643.0,
    "price_max": 4643.0,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_cert": "011-1W0689_26"
  },
  {
    "id": 1547,
    "manufacturer": "LG",
    "model": "Therma V R290 Monobloc 16kW",
    "product_code": "HM161HF.UB60",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r290-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 3.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 5.11,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 12.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 1560,
    "depth": 520,
    "weight": 181,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R290 Monobloc 16kW is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HM161HF.UB60).",
    "notes": "THERMA V R290 Monobloc (Hydro Unit combination). 1Ø supply. Natural refrigerant R290 (GWP 3). COP 4.3 at A7/W35; 3.49 at A2/W35; 3.17 at -7/W35; 3.3 at A7/W55. SCOP 5.11 (W35) / 3.92 (W55). Cooling EER 3.7 at A35/W18. ErP A+++ (W35). Flow temp up to 75C, operation down to -28C. R290 charge 1.2 kg. Sound power 52 dB(A) rated. Hydro unit (indoor) 490x850x315 mm, ~30 kg, with 6 kW (1Ø) / 9 kW (3Ø) backup heater + 8 L expansion vessel.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM161HF%20UB60%20/%20PHCS1%20EEWXLEU",
    "price_min": 4171.0,
    "price_max": 4387,
    "price_check_date": "2026-07-10",
    "mcs_cert": "011-1W0689_34"
  },
  {
    "id": 1548,
    "manufacturer": "LG",
    "model": "Therma V R290 Monobloc 16kW",
    "product_code": "HM163HF.UB60",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r290-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 3.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 5.11,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 12.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 1560,
    "depth": 520,
    "weight": 181,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R290 Monobloc 16kW is a 16 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model HM163HF.UB60).",
    "notes": "THERMA V R290 Monobloc (Hydro Unit combination). 3Ø supply. Natural refrigerant R290 (GWP 3). COP 4.3 at A7/W35; 3.49 at A2/W35; 3.17 at -7/W35; 3.3 at A7/W55. SCOP 5.11 (W35) / 3.92 (W55). Cooling EER 3.7 at A35/W18. ErP A+++ (W35). Flow temp up to 75C, operation down to -28C. R290 charge 1.2 kg. Sound power 52 dB(A) rated. Hydro unit (indoor) 490x850x315 mm, ~30 kg, with 6 kW (1Ø) / 9 kW (3Ø) backup heater + 8 L expansion vessel.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM163HF%20UB60%20/%20PHCS1%20EEWXLEU",
    "price_min": 4958.0,
    "price_max": 4958.0,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_cert": "011-1W0689_37"
  },
  {
    "id": 1549,
    "manufacturer": "LG",
    "model": "Therma V R32 Split 5kW",
    "product_code": "HU051MR.U44",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/split/",
    "date_added": "2026-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.5,
    "max_heat_capacity": 3.3,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.12,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 950,
    "depth": 330,
    "weight": 60,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Split 5kW is a 5.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Outdoor HU051MR.U44 + indoor hydro box HN091MR.NK5 (or IWT HN0916T.NB1). 1Ø. SCOP 4.52 / A+++ at W35. COP 4.90 at A7/W35. Cooling capacity 5.5 kW. Heating input 1.12 kW. Sound power 60 dB(A) rated, 52 dB(A) at 1 m. R32 charge 1.5 kg (GWP 675). Flow to 65C (80C with booster). Operation -25 to 35C. Max refrigerant pipe run 50 m.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HU051MR%20U44%20/%20HN091MR%20NK5",
    "price_min": 657.72,
    "price_max": 657.72,
    "price_check_date": "2026-07-15",
    "mcs_cert": "KIWA 00033/035 HP"
  },
  {
    "id": 1550,
    "manufacturer": "LG",
    "model": "Therma V R32 Split 7kW",
    "product_code": "HU071MR.U44",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/split/",
    "date_added": "2026-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 950,
    "depth": 330,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Split 7kW is a 7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Outdoor HU071MR.U44 + indoor hydro box HN091MR.NK5 (or IWT). 1Ø. SCOP 4.47 / A+++ at W35. COP 4.90 at A7/W35. R32 charge 1.5 kg (GWP 675). Flow to 65C (80C with booster). Sound power 60 dB(A) rated. Operation -25 to 35C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HU071MR%20U44%20/%20HN091MR%20NK5",
    "price_min": 761.54,
    "price_max": 761.54,
    "price_check_date": "2026-07-15",
    "mcs_cert": "KIWA 00033/036 HP"
  },
  {
    "id": 1551,
    "manufacturer": "LG",
    "model": "Therma V R32 Split 9kW",
    "product_code": "HU091MR.U44",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/split/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 950,
    "depth": 330,
    "weight": null,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Split 9kW is a 9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Outdoor HU091MR.U44 + indoor hydro box HN091MR.NK5 (or IWT). 1Ø. SCOP 4.45 / A+++ at W35. COP 4.90 at A7/W35. R32 charge 1.5 kg (GWP 675). Flow to 65C (80C with booster). Sound power 61 dB(A) rated, 53 dB(A) at 1 m. Operation -25 to 35C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HU091MR%20U44%20/%20HN091MR%20NK5",
    "price_min": 934.38,
    "price_max": 934.38,
    "price_check_date": "2026-07-15",
    "mcs_cert": "KIWA 00033/037 HP"
  },
  {
    "id": 1552,
    "manufacturer": "LG",
    "model": "Therma V R32 Split 12kW",
    "product_code": "HU121MA.U33",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/split/",
    "date_added": "2026-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 84.8,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Split 12kW is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "1Ø HU121MA.U33 / 3Ø HU123MA.U33, paired with indoor hydro box HN1616M.NK5 (1Ø) or HN1636M.NK5 (3Ø). R32 (GWP 675). Flow to 65C (80C with booster). Leaving-water and COP/SCOP figures track the R32 Monobloc platform; full split-specific datasheet figures to be confirmed.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HU121%20MA%20U33%20/%20HN%201616M%20NK5",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "KIWA 00033/044 HP"
  },
  {
    "id": 1553,
    "manufacturer": "LG",
    "model": "Therma V R32 Split 14kW",
    "product_code": "HU141MA.U33",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/split/",
    "date_added": "2026-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 84.8,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Split 14kW is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "1Ø HU141MA.U33 / 3Ø HU143MA.U33, paired with indoor hydro box HN1616M.NK5 (1Ø) or HN1636M.NK5 (3Ø). R32 (GWP 675). Flow to 65C (80C with booster). Full split-specific datasheet figures to be confirmed.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HU141%20MA%20U33%20/%20HN%201616M%20NK5",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "KIWA 00033/046 HP"
  },
  {
    "id": 1554,
    "manufacturer": "LG",
    "model": "Therma V R32 Split 16kW",
    "product_code": "HU161MA.U33",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/split/",
    "date_added": "2026-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 84.8,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Split 16kW is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "1Ø HU161MA.U33 / 3Ø HU163MA.U33, paired with indoor hydro box HN1616M.NK5 (1Ø) or HN1636M.NK5 (3Ø). R32 (GWP 675). Flow to 65C (80C with booster). Full split-specific datasheet figures to be confirmed.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HU161%20MA%20U33%20/%20HN%201616M%20NK5",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "KIWA 00033/048 HP"
  },
  {
    "id": 1555,
    "manufacturer": "LG",
    "model": "Therma V R32 Hydrosplit 12kW",
    "product_code": "HM123MR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/air-to-water-heat-pumps/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Hydrosplit 12kW is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Hydrosplit: outdoor unit + wall-mounted Hydro Box or floor-standing IWT (e.g. HN1616Y.NB1 with 200 L tank). 1Ø and 3Ø options. SCOP up to 4.6 / A+++ at W35. R32 (GWP 675). Heating, cooling and DHW. Direct Modbus to BMS. Flow to 65C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM123MRS%20UB40",
    "price_min": 1938.0,
    "price_max": 2150.82,
    "price_check_date": "2026-07-15",
    "mcs_cert": "011-1W0962_6"
  },
  {
    "id": 1556,
    "manufacturer": "LG",
    "model": "Therma V R32 Hydrosplit 14kW",
    "product_code": "HM143MR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm163mr-u34/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1239,
    "depth": 330,
    "weight": 119,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Hydrosplit 14kW is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Hydrosplit: outdoor unit + Hydro Box or IWT indoor. 1Ø and 3Ø options. R32 (GWP 675). Heating, cooling and DHW. Flow to 65C. Full datasheet figures to be confirmed.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM143MRS%20UB40",
    "price_min": 2063.0,
    "price_max": 2626.02,
    "price_check_date": "2026-07-15",
    "mcs_cert": "011-1W0962_4"
  },
  {
    "id": 1557,
    "manufacturer": "LG",
    "model": "Therma V R32 Hydrosplit 16kW",
    "product_code": "HM163MR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm163mr-u34/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 119,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG Therma V R32 Hydrosplit 16kW is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Hydrosplit: outdoor unit + Hydro Box or IWT indoor. 1Ø and 3Ø options. SCOP up to 4.6 / A+++. R32 (GWP 675). Heating, cooling and DHW. Flow to 65C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HM163MRS%20UB40",
    "price_min": 2188.0,
    "price_max": 2813.4,
    "price_check_date": "2026-07-15",
    "mcs_cert": "011-1W0962_2"
  },
  {
    "id": 1561,
    "manufacturer": "Dimplex",
    "model": "Latitude Monobloc",
    "product_code": "Latitude 4kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.07,
    "max_heat_capacity": 4.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1295,
    "width": 792,
    "depth": 429,
    "weight": 121,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex Latitude Monobloc is a 4 kW air source heat pump.",
    "notes": "Monobloc air source with EC-Eau cylinder options (120 L slimline to 200 L) and 1/2/3-zone control packs. Refrigerant and full EN 14825 performance figures to be confirmed from current datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1562,
    "manufacturer": "Dimplex",
    "model": "Latitude Monobloc",
    "product_code": "Latitude 6kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.35,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1295,
    "width": 792,
    "depth": 429,
    "weight": 121,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex Latitude Monobloc is a 6 kW air source heat pump.",
    "notes": "Monobloc air source with EC-Eau cylinder options (120 L slimline to 200 L) and 1/2/3-zone control packs. Refrigerant and full EN 14825 performance figures to be confirmed from current datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1563,
    "manufacturer": "Dimplex",
    "model": "Latitude Monobloc",
    "product_code": "Latitude 10kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 945,
    "depth": 526,
    "weight": 148,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex Latitude Monobloc is a 10 kW air source heat pump.",
    "notes": "Monobloc air source with EC-Eau cylinder options (120 L slimline to 200 L) and 1/2/3-zone control packs. Refrigerant and full EN 14825 performance figures to be confirmed from current datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1564,
    "manufacturer": "Dimplex",
    "model": "A-Class",
    "product_code": "A6M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 5.7,
    "max_heat_capacity": 5.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 770,
    "width": 930,
    "depth": 490,
    "weight": 77,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex A-Class is a 5.7 kW air source heat pump.",
    "notes": "High-temperature inverter air source heat pump. Copeland inverter scroll compressor with enhanced vapour injection (EVI). Max flow temperature 65 C. Typical SPF 3.6-3.9 (heating and DHW). Pre-configured EC-Eau Smart cylinders (150/210/250 L) with 40 L integrated buffer. Refrigerant to be confirmed (EVI high-temp platform).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LA%206%20MI",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MCS HP0017/39"
  },
  {
    "id": 1565,
    "manufacturer": "Dimplex",
    "model": "A-Class",
    "product_code": "A8M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.7,
    "max_heat_capacity": 6.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1260,
    "width": 932,
    "depth": 401,
    "weight": 110,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex A-Class is a 6.7 kW air source heat pump.",
    "notes": "High-temperature inverter air source heat pump. Copeland inverter scroll compressor with enhanced vapour injection (EVI). Max flow temperature 65 C. Typical SPF 3.6-3.9 (heating and DHW). Pre-configured EC-Eau Smart cylinders (150/210/250 L) with 40 L integrated buffer. Refrigerant to be confirmed (EVI high-temp platform).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/37",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=A8M"
  },
  {
    "id": 1566,
    "manufacturer": "Dimplex",
    "model": "A-Class",
    "product_code": "A12M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1571,
    "width": 932,
    "depth": 401,
    "weight": 130,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex A-Class is a 12 kW air source heat pump (model A12M).",
    "notes": "High-temperature inverter air source heat pump. Copeland inverter scroll compressor with enhanced vapour injection (EVI). Max flow temperature 65 C. Typical SPF 3.6-3.9 (heating and DHW). Pre-configured EC-Eau Smart cylinders (150/210/250 L) with 40 L integrated buffer. Refrigerant to be confirmed (EVI high-temp platform).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=A12M",
    "price_min": 7115.66,
    "price_max": 7115.66,
    "price_check_date": "2026-07-11",
    "mcs_cert": "MCS HP0017/33"
  },
  {
    "id": 1567,
    "manufacturer": "Dimplex",
    "model": "A-Class",
    "product_code": "A16M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1571,
    "width": 932,
    "depth": 401,
    "weight": 130,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex A-Class is a 12 kW air source heat pump (model A16M).",
    "notes": "High-temperature inverter air source heat pump. Copeland inverter scroll compressor with enhanced vapour injection (EVI). Max flow temperature 65 C. Typical SPF 3.6-3.9 (heating and DHW). Pre-configured EC-Eau Smart cylinders (150/210/250 L) with 40 L integrated buffer. Refrigerant to be confirmed (EVI high-temp platform).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=A16M",
    "price_min": 8302.61,
    "price_max": 8302.61,
    "price_check_date": "2026-07-11",
    "mcs_cert": "MCS HP0017/34"
  },
  {
    "id": 1574,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 4kW",
    "product_code": "AHZ-044HCDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 60,
    "cap_min": 1.85,
    "cap_max": 7,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 0.86,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 5.17,
    "scop_cond": "W55",
    "eer": 4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.6,
    "max_cool_capacity": 4.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 814,
    "width": 1270,
    "depth": 340,
    "weight": 88,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 4kW is a 7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-044HCDS1. Power supply 220-240V~50Hz. A7/W35 capacity 1.85/4.40/7.00 kW (min/nom/max), COP 5.10. A7/W55 capacity 4.40/6.00 kW, COP 3.00. A-7/W35 capacity 4.40/5.00 kW, COP 3.26. A-7/W55 capacity 4.00/4.20 kW, COP 1.97. Cooling A35/W7 4.40 kW, EER 4.00; A35/W18 5.60 kW, EER 5.60. SCOP W55 3.47. Sound pressure normal/low/night 47/40/36 dB(A). Refrigerant charge 1.17 kg. Net/gross weight 88/104 kg. Nominal/min water flow 0.77/0.50 m3/h. Operation ranges: heating -25~35°C ambient and 15~60°C water; DHW -25~40°C ambient and 30~55°C (75°C with DHW electric heater); cooling 5~46°C ambient and 5~22°C water.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-044HCDS1",
    "mcs_cert": "041-K021-03",
    "price_min": 1714.1,
    "price_max": 1714.1,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1575,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 8kW",
    "product_code": "AHZ-080HCDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 60,
    "cap_min": 2.1,
    "cap_max": 11,
    "max_heat_capacity": 7.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.63,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W55",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 815,
    "width": 1270,
    "depth": 340,
    "weight": 88,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 8kW is a 11 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-080HCDS1. Power supply 220-240V~50Hz. A7/W35 capacity 2.10/8.00/11.0 kW (min/nom/max), COP 4.90. A7/W55 capacity 8.00/9.00 kW, COP 2.80. A-7/W35 capacity 5.80/7.30 kW, COP 3.14. A-7/W55 capacity 5.00/6.40 kW, COP 1.94. Cooling A35/W7 6.50 kW, EER 3.35; A35/W18 7.00 kW, EER 5.10. SCOP W55 3.50. Sound pressure normal/low/night 50/43/39 dB(A). Refrigerant charge 1.21 kg. Net/gross weight 88/105 kg. Nominal/min water flow 1.38/0.60 m3/h. Operation ranges: heating -25~35°C ambient and 15~60°C water; DHW -25~40°C ambient and 30~55°C (75°C with DHW electric heater); cooling 5~46°C ambient and 5~22°C water.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-080HCDS1",
    "mcs_cert": "041-K021-04",
    "price_min": 1905.62,
    "price_max": 1905.62,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1576,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 10kW",
    "product_code": "AHZ-100HCDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 10,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.96,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 10kW is a 10 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-100HCDS1. Power supply AC 1Φ, 220-240V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 10 kW, COP 5.1. A7/W55 capacity 10 kW, COP 3.1. A-7/W35 capacity 9.5 kW, COP 3.1. A-7/W55 capacity 8 kW, COP 2.15. Cooling A35/W7 8.5 kW, EER 3.0; A35/W18 9 kW, EER 4.5. SCOP W35 4.8 (ηs 188%, A+++), SCOP W55 3.4 (ηs 133%, A++). Sound pressure normal/low/night 47/43/42 dB(A); sound power 61 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-100HCDS1",
    "mcs_cert": "011-1W0661_1",
    "price_min": 2136.65,
    "price_max": 2136.65,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1577,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 10kW (400V)",
    "product_code": "AHZ-100HEDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 10,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.96,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 10kW (400V) is a 10 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-100HEDS1. Power supply AC 3Φ, 380-415V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 10 kW, COP 5.1. A7/W55 capacity 10 kW, COP 3.1. A-7/W35 capacity 9.5 kW, COP 3.1. A-7/W55 capacity 8 kW, COP 2.15. Cooling A35/W7 8.5 kW, EER 3.0; A35/W18 9 kW, EER 4.5. SCOP W35 4.8 (ηs 188%, A+++), SCOP W55 3.4 (ηs 133%, A++). Sound pressure normal/low/night 47/43/42 dB(A); sound power 61 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-100HEDS1",
    "mcs_cert": "011-1W0661_2",
    "price_min": 2564,
    "price_max": 2564,
    "price_check_date": "2026-07-07"
  },
  {
    "id": 1578,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 12kW",
    "product_code": "AHZ-120HCDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 12,
    "cap_max": 12,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 2.42,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 12kW is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-120HCDS1. Power supply AC 1Φ, 220-240V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 12 kW, COP 4.95. A7/W55 capacity 12 kW, COP 3.05. A-7/W35 capacity 10.8 kW, COP 3.0. A-7/W55 capacity 8.5 kW, COP 2.1. Cooling A35/W7 10 kW, EER 2.85; A35/W18 11 kW, EER 4.1. SCOP W35 4.7 (ηs 185%, A+++), SCOP W55 3.35 (ηs 130%, A++). Sound pressure normal/low/night 50/46/42 dB(A); sound power 63 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-120HCDS1",
    "mcs_cert": "011-1W0661_3",
    "price_min": 2394,
    "price_max": 2394,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1579,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 12kW (400V)",
    "product_code": "AHZ-120HEDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 12,
    "cap_max": 12,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 2.42,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 12kW (400V) is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-120HEDS1. Power supply AC 3Φ, 380-415V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 12 kW, COP 4.95. A7/W55 capacity 12 kW, COP 3.05. A-7/W35 capacity 10.8 kW, COP 3.0. A-7/W55 capacity 8.5 kW, COP 2.1. Cooling A35/W7 10 kW, EER 2.85; A35/W18 11 kW, EER 4.1. SCOP W35 4.7 (ηs 185%, A+++), SCOP W55 3.35 (ηs 130%, A++). Sound pressure normal/low/night 50/46/42 dB(A); sound power 63 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-120HEDS1",
    "mcs_cert": "011-1W0661_4",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1580,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 14kW",
    "product_code": "AHZ-140HCDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 14,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 2.92,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 14kW is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-140HCDS1. Power supply AC 1Φ, 220-240V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 14 kW, COP 4.8. A7/W55 capacity 14 kW, COP 3.05. A-7/W35 capacity 13.5 kW, COP 2.85. A-7/W55 capacity 10 kW, COP 2.05. Cooling A35/W7 11 kW, EER 2.85; A35/W18 14 kW, EER 4.2. SCOP W35 4.6 (ηs 180%, A+++), SCOP W55 3.3 (ηs 128%, A++). Sound pressure normal/low/night 50/46/44 dB(A); sound power 64 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-140HCDS1",
    "mcs_cert": "011-1W0662_1",
    "price_min": 2555.59,
    "price_max": 2555.59,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1581,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 14kW (400V)",
    "product_code": "AHZ-140HEDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 14,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 2.92,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 14kW (400V) is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-140HEDS1. Power supply AC 3Φ, 380-415V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 14 kW, COP 4.8. A7/W55 capacity 14 kW, COP 3.05. A-7/W35 capacity 13.5 kW, COP 2.85. A-7/W55 capacity 10 kW, COP 2.05. Cooling A35/W7 11 kW, EER 2.85; A35/W18 14 kW, EER 4.2. SCOP W35 4.6 (ηs 180%, A+++), SCOP W55 3.3 (ηs 128%, A++). Sound pressure normal/low/night 50/46/44 dB(A); sound power 64 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-140HEDS1",
    "mcs_cert": "011-1W0662_2",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1582,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 16kW",
    "product_code": "AHZ-160HCDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 16,
    "cap_max": 16,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.48,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 16kW is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-160HCDS1. Power supply AC 1Φ, 220-240V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 16 kW, COP 4.6. A7/W55 capacity 15.5 kW, COP 2.95. A-7/W35 capacity 14.0 kW, COP 2.8. A-7/W55 capacity 11 kW, COP 2.0. Cooling A35/W7 13 kW, EER 2.7; A35/W18 15.5 kW, EER 3.9. SCOP W35 4.5 (ηs 177%, A+++), SCOP W55 3.3 (ηs 127%, A++). Sound pressure normal/low/night 54/48/44 dB(A); sound power 67 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-160HCDS1",
    "mcs_cert": "011-1W0662_3",
    "price_min": 2747.11,
    "price_max": 2747.11,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1583,
    "manufacturer": "Hisense",
    "model": "Hi-Therma Monobloc 16kW (400V)",
    "product_code": "AHZ-160HEDS1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://hisense-hvac.com/hi-therma-monoblock/",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 65,
    "cap_min": 16,
    "cap_max": 16,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.48,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1376,
    "depth": 390,
    "weight": null,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hisense Hi-Therma Monobloc 16kW (400V) is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Model AHZ-160HEDS1. Power supply AC 3Φ, 380-415V/50Hz. Brochure table indicates same performance for single-phase and three-phase versions. A7/W35 capacity 16 kW, COP 4.6. A7/W55 capacity 15.5 kW, COP 2.95. A-7/W35 capacity 14.0 kW, COP 2.8. A-7/W55 capacity 11 kW, COP 2.0. Cooling A35/W7 13 kW, EER 2.7; A35/W18 15.5 kW, EER 3.9. SCOP W35 4.5 (ηs 177%, A+++), SCOP W55 3.3 (ηs 127%, A++). Sound pressure normal/low/night 54/48/44 dB(A); sound power 67 dB(A). Working ranges: heating -25~35°C ambient, 20~65°C water; cooling 5~46°C ambient, 5~22°C water; DHW -25~43°C ambient, 30~60°C water (75°C with DHW electric heater). Space heating pipe connection G 1 inch female.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AHZ-160HEDS1",
    "mcs_cert": "011-1W0662_4",
    "price_min": 3297,
    "price_max": 3297,
    "price_check_date": "2026-07-07"
  },
  {
    "id": 1584,
    "manufacturer": "Intergas",
    "model": "Xceed 6",
    "product_code": "050734",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Intergas Xceed Brochure (Jan 2025)",
    "product_url": "https://www.intergasheating.co.uk/homeowner/products/xceed-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.92,
    "cap_max": 9.1,
    "max_heat_capacity": 4.64,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.77,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 808,
    "width": 1187,
    "depth": 418,
    "weight": 110,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Intergas Xceed 6 is a 9.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Order code AE AWKPM06SUK. A7/W35 nominal 6.23 kW / COP 4.77; A2/W35 COP 3.95; A-7/W35 COP 3.08. Heating output range 2.92-9.10 kW (inverter modulating). ErP A+++ at 35C / A++ at 55C. Flow to 75C (heating), to 18C (cooling). Operation down to -25C. Max current 15 A, 230V 1-phase. R290 charge 0.55 kg (GWP 3). Compatible with Intergas Xylinder cylinders. Made in the Netherlands.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Xceed%206",
    "price_min": 2821.5,
    "price_max": 2821.5,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1585,
    "manufacturer": "Intergas",
    "model": "Xceed 8",
    "product_code": "050744",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Intergas Xceed Brochure (Jan 2025)",
    "product_url": "https://www.intergasheating.co.uk/homeowner/products/xceed-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 6.14,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 5.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 913,
    "width": 1287,
    "depth": 438,
    "weight": 134,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Intergas Xceed 8 is a 12.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Order code AE AWKPM08SUK. A7/W35 nominal 8.25 kW / COP 4.96; A2/W35 COP 4.14; A-7/W35 COP 3.20. Heating output range 4.10-12.10 kW (inverter modulating). ErP A+++ at 35C / A++ at 55C. Flow to 75C (heating), to 18C (cooling). Operation down to -25C. Max current 25 A, 230V 1-phase. R290 charge 1.05 kg (GWP 3). Compatible with Intergas Xylinder cylinders. Made in the Netherlands.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Xceed%208",
    "price_min": 2998.08,
    "price_max": 2998.08,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1586,
    "manufacturer": "Intergas",
    "model": "Xceed 12",
    "product_code": "050754",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Intergas Xceed Brochure (Jan 2025)",
    "product_url": "https://www.intergasheating.co.uk/homeowner/products/xceed-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 8.98,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 5.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 913,
    "width": 1287,
    "depth": 438,
    "weight": 134,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Intergas Xceed 12 is a 15.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "Order code AE AWKPM12SUK. A7/W35 nominal 12.05 kW / COP 4.62; A2/W35 COP 3.85; A-7/W35 COP 2.98. Heating output range 4.3-15.20 kW (inverter modulating). ErP A+++ at 35C / A++ at 55C. Flow to 75C (heating), to 18C (cooling). Operation down to -25C. Max current 25 A, 230V 1-phase. R290 charge 1.05 kg (GWP 3). Compatible with Intergas Xylinder cylinders. Made in the Netherlands.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Xceed%2012",
    "price_min": 3211.92,
    "price_max": 3211.92,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1587,
    "manufacturer": "Intergas",
    "model": "Xceed 18",
    "product_code": "050764",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Intergas Xceed Brochure (Jan 2025)",
    "product_url": "https://www.intergasheating.co.uk/homeowner/products/xceed-monobloc/",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 7.24,
    "cap_max": 21.9,
    "max_heat_capacity": 13.43,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 7.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1456,
    "width": 1187,
    "depth": 488,
    "weight": 195,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Intergas Xceed 18 is a 21.9 kW air source heat pump, using R290 refrigerant.",
    "notes": "Order code AE AWKPM18SUK. A7/W35 nominal 18.01 kW / COP 4.40; A2/W35 COP 3.67; A-7/W35 COP 2.84. Heating output range 7.24-21.90 kW (inverter modulating). ErP A+++ at 35C / A++ at 55C. Flow to 75C (heating), to 18C (cooling). Operation down to -25C. Max current 35 A, 230V 1-phase. R290 charge 1.40 kg (GWP 3). Compatible with Intergas Xylinder cylinders. Made in the Netherlands.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Xceed%2018",
    "price_min": 3596.94,
    "price_max": 3596.94,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1588,
    "manufacturer": "Ebac",
    "model": "Ebac 5kW White + Grey",
    "product_code": "H1A05WG-GB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ebac.com/heatpumps",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.72,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1042,
    "depth": 435,
    "weight": 90,
    "noise": 64.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ebac Ebac 5kW White + Grey is a 5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Colour: White + Grey. Brochure model class 5 kW. SCOP at 35°C 4.91; SCOP at 40°C 4.64; SCOP at 45°C 4.38; SCOP at 50°C 4.17; SCOP at 55°C 3.96. Pressure level at 1 m: 52 dB(A). Water flow max/min 40/10 l/min; pipework 28 mm. Electrical supply 220-240 V, 50 Hz, single phase; nominal running current max 15 A; MCB fuse 20 A. Refrigerant charge 2.0 kg / 1.36 tCO2e. Installer guide nominal A7/W35 performance used for COP: 5.0 kW COP 5.0; max A7/W35 performance is 8.33 kW COP 4.53.",
    "verified": "Manual verification",
    "price_min": 3024,
    "price_max": 3024,
    "price_check_date": "2026-07-07",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0369/01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=H1A05%2A%2A-GB",
    "aliases": [
      "H1A05**-GB"
    ]
  },
  {
    "id": 1589,
    "manufacturer": "Ebac",
    "model": "Ebac 5kW Graphite + Black",
    "product_code": "H1A05GB-GB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ebac.com/heatpumps",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.72,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1042,
    "depth": 435,
    "weight": 90,
    "noise": 64.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ebac Ebac 5kW Graphite + Black is a 5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Colour: Graphite + Black. Brochure model class 5 kW. SCOP at 35°C 4.91; SCOP at 40°C 4.64; SCOP at 45°C 4.38; SCOP at 50°C 4.17; SCOP at 55°C 3.96. Pressure level at 1 m: 52 dB(A). Water flow max/min 40/10 l/min; pipework 28 mm. Electrical supply 220-240 V, 50 Hz, single phase; nominal running current max 15 A; MCB fuse 20 A. Refrigerant charge 2.0 kg / 1.36 tCO2e. Installer guide nominal A7/W35 performance used for COP: 5.0 kW COP 5.0; max A7/W35 performance is 8.33 kW COP 4.53.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=H1A05%2A%2A-GB",
    "price_min": 3024,
    "price_max": 3024,
    "price_check_date": "2026-07-07"
  },
  {
    "id": 1590,
    "manufacturer": "Ebac",
    "model": "Ebac 9kW White + Grey",
    "product_code": "H1D09WG-GB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ebac.com/heatpumps",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.5,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1030,
    "width": 1042,
    "depth": 435,
    "weight": 115,
    "noise": 64.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ebac Ebac 9kW White + Grey is a 9 kW air source heat pump, using R32 refrigerant.",
    "notes": "Colour: White + Grey. Brochure model class 9 kW. SCOP at 35°C 4.84; SCOP at 40°C 4.56; SCOP at 45°C 4.28; SCOP at 50°C 4.04; SCOP at 55°C 3.8. Pressure level at 1 m: 51 dB(A). Water flow max/min 40/10 l/min; pipework 28 mm. Electrical supply 220-240 V, 50 Hz, single phase; nominal running current max 20 A; MCB fuse 25 A. Refrigerant charge 2.2 kg / 1.50 tCO2e. Installer guide nominal A7/W35 performance used for COP: 9.0 kW COP 4.99; max A7/W35 performance is 15.00 kW COP 4.32.",
    "verified": "Manual verification",
    "price_min": 3302,
    "price_max": 3302,
    "price_check_date": "2026-07-07",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0369/02",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=H1D09%2A%2A-GB",
    "aliases": [
      "H1D09**-GB"
    ]
  },
  {
    "id": 1591,
    "manufacturer": "Ebac",
    "model": "Ebac 9kW Graphite + Black",
    "product_code": "H1D09GB-GB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ebac.com/heatpumps",
    "date_added": "20/06/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.5,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.98,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1029,
    "width": 1042,
    "depth": 435,
    "weight": 115,
    "noise": 64.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ebac Ebac 9kW Graphite + Black is a 9 kW air source heat pump, using R32 refrigerant.",
    "notes": "Colour: Graphite + Black. Brochure model class 9 kW. SCOP at 35°C 4.84; SCOP at 40°C 4.56; SCOP at 45°C 4.28; SCOP at 50°C 4.04; SCOP at 55°C 3.8. Pressure level at 1 m: 51 dB(A). Water flow max/min 40/10 l/min; pipework 28 mm. Electrical supply 220-240 V, 50 Hz, single phase; nominal running current max 20 A; MCB fuse 25 A. Refrigerant charge 2.2 kg / 1.50 tCO2e. Installer guide nominal A7/W35 performance used for COP: 9.0 kW COP 4.99; max A7/W35 performance is 15.00 kW COP 4.32.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=H1D09%2A%2A-GB",
    "price_min": 3302,
    "price_max": 3302,
    "price_check_date": "2026-07-07"
  },
  {
    "id": 1592,
    "manufacturer": "Trianco",
    "model": "Activair HT",
    "product_code": "Activair HT 5kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trianco.co.uk/product/Activair-High-Temperature-Heat-Pump-5kW-to-22kW",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": 3,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.2,
    "cool_cap_max": 4.9,
    "max_cool_capacity": 4.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1167,
    "depth": 407,
    "weight": 102,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair HT is a 8 kW air source heat pump, using R290 refrigerant.",
    "notes": "Trianco Activair High Temperature R290 air source heat pump from Trianco (TR Engineering, Sheffield; UK manufacturer). Inverter, R290 refrigerant (GWP 3), high flow temperature suitable for hot water and radiators without immersion top-up. MCS and Kitemark accredited (qualifies for the Boiler Upgrade Scheme grant). Smart-app control with built-in 4G SIM for remote monitoring and commissioning. A++ ErP. Rated at A7/W35 (7C ambient, 35C water outlet). 230V single phase, IPX4. Smallest model in the range; full capacity range not published by manufacturer.",
    "verified": "Manual verification",
    "price_min": 2072.8,
    "price_max": 2550.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0289/03",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Activair%20High%20Temp%205kw",
    "aliases": [
      "Activair High Temp 5kw"
    ]
  },
  {
    "id": 1593,
    "manufacturer": "Trianco",
    "model": "Activair HT",
    "product_code": "Activair HT 9kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trianco.co.uk/product/Activair-High-Temperature-Heat-Pump-5kW-to-22kW",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": 3.1,
    "cap_max": 8.9,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.2,
    "cool_cap_max": 5.72,
    "max_cool_capacity": 5.72,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1167,
    "depth": 407,
    "weight": 80,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair HT is a 8.9 kW air source heat pump, using R290 refrigerant.",
    "notes": "Trianco Activair High Temperature R290 air source heat pump from Trianco (TR Engineering, Sheffield; UK manufacturer). Inverter, R290 refrigerant (GWP 3), high flow temperature suitable for hot water and radiators without immersion top-up. MCS and Kitemark accredited (qualifies for the Boiler Upgrade Scheme grant). Smart-app control with built-in 4G SIM for remote monitoring and commissioning. A++ ErP. Rated at A7/W35 (7C ambient, 35C water outlet). 230V single phase, IPX4. SCOP 5.02 at 35C flow temperature. Max heating capacity range 3.10-8.90 kW (A7/W35).",
    "verified": "Manual verification",
    "price_min": 2448.0,
    "price_max": 2448.0,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 1594,
    "manufacturer": "Trianco",
    "model": "Activair HT",
    "product_code": "Activair HT 15kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trianco.co.uk/product/Activair-High-Temperature-Heat-Pump-5kW-to-22kW",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": 5.4,
    "cap_max": 14.95,
    "max_heat_capacity": 14.95,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 5.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.64,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.6,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 928,
    "width": 1287,
    "depth": 458,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair HT is a 14.95 kW air source heat pump, using R290 refrigerant.",
    "notes": "Trianco Activair High Temperature R290 air source heat pump from Trianco (TR Engineering, Sheffield; UK manufacturer). Inverter, R290 refrigerant (GWP 3), high flow temperature suitable for hot water and radiators without immersion top-up. MCS and Kitemark accredited (qualifies for the Boiler Upgrade Scheme grant). Smart-app control with built-in 4G SIM for remote monitoring and commissioning. A++ ErP. Rated at A7/W35 (7C ambient, 35C water outlet). 230V single phase, IPX4. Max heating capacity range 5.40-14.95 kW (A7/W35).",
    "verified": "Manual verification",
    "price_min": 2879.2,
    "price_max": 2879.2,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 1595,
    "manufacturer": "Trianco",
    "model": "Activair HT",
    "product_code": "Activair HT 22kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://trianco.co.uk/product/Activair-High-Temperature-Heat-Pump-5kW-to-22kW",
    "date_added": "22/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 30,
    "flow_temp_max": 75,
    "cap_min": 8,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 9,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.11,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.2,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1250,
    "depth": 540,
    "weight": 202,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair HT is a 22 kW air source heat pump, using R290 refrigerant.",
    "notes": "Trianco Activair High Temperature R290 air source heat pump from Trianco (TR Engineering, Sheffield; UK manufacturer). Inverter, R290 refrigerant (GWP 3), high flow temperature suitable for hot water and radiators without immersion top-up. MCS and Kitemark accredited (qualifies for the Boiler Upgrade Scheme grant). Smart-app control with built-in 4G SIM for remote monitoring and commissioning. A++ ErP. Rated at A7/W35 (7C ambient, 35C water outlet). 230V single phase, IPX4. Max heating capacity range 8.00-22.00 kW (A7/W35).",
    "verified": "Manual verification",
    "price_min": 3400,
    "price_max": 3400,
    "price_check_date": "28/08/2026",
    "mcs_listed": false,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1596,
    "manufacturer": "Glow-worm",
    "model": "GeniaAir",
    "product_code": "HA 5-7.1 O 230V B2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.glow-worm.co.uk/trade/products/geniaair-81984.html#downloads",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 46,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 1.32,
    "cap_max": 6.21,
    "max_heat_capacity": 3.36,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 749,
    "width": 1104,
    "depth": 454,
    "weight": 84.5,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Glow-worm GeniaAir is a 6.21 kW air source heat pump, using R290 refrigerant.",
    "notes": "Glow-worm GeniaAir R290 monobloc air-to-water heat pump (Vaillant Group), launched 2026. Natural refrigerant R290 (GWP 3). Single-fan, compact, lightweight monobloc with flow temperature up to 70C. SCOP up to 4.75. Flexible Space Function (FSF) allows a small protection zone for siting near windows and doors. Supplied as a complete system with Glow-worm HydraCyl cylinders (150-250 L) and MiPro controls. Platform also supports cooling in some markets. Full per-model datasheet (COP, operating range, dimensions, noise) pending.",
    "verified": "Manual verification",
    "price_min": 2950.8,
    "price_max": 2950.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "011-1W1214_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HA%205-7.1%20O%20230V%20B2"
  },
  {
    "id": 1597,
    "manufacturer": "Glow-worm",
    "model": "GeniaAir",
    "product_code": "HA 7-7.1 O 230V B2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.glow-worm.co.uk/trade/products/geniaair-81984.html#downloads",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 46,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 1.77,
    "cap_max": 10.9,
    "max_heat_capacity": 4.48,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 750,
    "width": 1104,
    "depth": 454,
    "weight": 90.9,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Glow-worm GeniaAir is a 10.9 kW air source heat pump, using R290 refrigerant.",
    "notes": "Glow-worm GeniaAir R290 monobloc air-to-water heat pump (Vaillant Group), launched 2026. Natural refrigerant R290 (GWP 3). Single-fan, compact, lightweight monobloc with flow temperature up to 70C. SCOP up to 4.75. Flexible Space Function (FSF) allows a small protection zone for siting near windows and doors. Supplied as a complete system with Glow-worm HydraCyl cylinders (150-250 L) and MiPro controls. Platform also supports cooling in some markets. Full per-model datasheet (COP, operating range, dimensions, noise) pending.",
    "verified": "Manual verification",
    "price_min": 3430.8,
    "price_max": 3430.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "011-1W1215_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HA%207-7.1%20O%20230V%20B2"
  },
  {
    "id": 1598,
    "manufacturer": "Glow-worm",
    "model": "GeniaAir",
    "product_code": "HA 11-7.1 O 230V B2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.glow-worm.co.uk/trade/products/geniaair-81984.html#downloads",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 46,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 3.3,
    "cap_max": 14.98,
    "max_heat_capacity": 7.43,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 5.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1103,
    "width": 1169,
    "depth": 454,
    "weight": 133.3,
    "noise": 54.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Glow-worm GeniaAir is a 14.98 kW air source heat pump, using R290 refrigerant.",
    "notes": "Glow-worm GeniaAir R290 monobloc air-to-water heat pump (Vaillant Group), launched 2026. Natural refrigerant R290 (GWP 3). Single-fan, compact, lightweight monobloc with flow temperature up to 70C. SCOP up to 4.75. Flexible Space Function (FSF) allows a small protection zone for siting near windows and doors. Supplied as a complete system with Glow-worm HydraCyl cylinders (150-250 L) and MiPro controls. Platform also supports cooling in some markets. Full per-model datasheet (COP, operating range, dimensions, noise) pending.",
    "verified": "Manual verification",
    "price_min": 4798.8,
    "price_max": 4798.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "011-1W1248_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HA%2011-7.1%20O%20230V%20B2"
  },
  {
    "id": 1599,
    "manufacturer": "CTC",
    "model": "CombiAir 6M",
    "product_code": "589350001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-combiair",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 4.64,
    "max_heat_capacity": 4.64,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.32,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.98,
    "max_cool_capacity": 5.87,
    "max_cool_capacity_temp": "A27/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 791,
    "width": 993,
    "depth": 364,
    "weight": 67,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC CombiAir 6M is a 4.64 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "CombiAir 6M 1x230V. Heating capacity/COP listed for W35 at A+12/+7/+2/-7/-15, EN14511. cap_max uses maximum listed output. COP uses A7/W35. Cooling A27 W7/W18 capacity 5.87/7.98 kW, EER 3.56/4.52. Airflow 2530 m3/h. Refrigerant charge 1.5 kg. Sound pressure 5m/10m is also published.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CombiAir%206M",
    "price_min": 3718.02,
    "price_max": 3718.02,
    "price_check_date": "2026-07-15"
  },
  {
    "id": 1600,
    "manufacturer": "CTC",
    "model": "CombiAir 8M",
    "product_code": "589351001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-combiair",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 6.6,
    "max_heat_capacity": 6.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.2,
    "max_cool_capacity": 7.52,
    "max_cool_capacity_temp": "A27/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 895,
    "width": 1035,
    "depth": 422,
    "weight": 91,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC CombiAir 8M is a 6.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "CombiAir 8M 1x230V. Heating capacity/COP listed for W35 at A+12/+7/+2/-7/-15, EN14511. cap_max uses maximum listed output. COP uses A7/W35. Cooling A27 W7/W18 capacity 7.52/11.2 kW, EER 3.17/3.5. Airflow 3000 m3/h. Refrigerant charge 2.55 kg. Sound pressure 5m/10m is also published.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CombiAir%208M",
    "price_min": 4645.38,
    "price_max": 4645.38,
    "price_check_date": "2026-07-15"
  },
  {
    "id": 1601,
    "manufacturer": "CTC",
    "model": "CombiAir 12M",
    "product_code": "589352001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-combiair",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.7,
    "max_cool_capacity": 9.87,
    "max_cool_capacity_temp": "A27/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 995,
    "width": 1145,
    "depth": 452,
    "weight": 109,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC CombiAir 12M is a 9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "CombiAir 12M 1x230V. Heating capacity/COP listed for W35 at A+12/+7/+2/-7/-15, EN14511. cap_max uses maximum listed output. COP uses A7/W35. Cooling A27 W7/W18 capacity 9.87/11.7 kW, EER 3.13/3.52. Airflow 4380 m3/h. Refrigerant charge 2.9 kg. Sound pressure 5m/10m is also published.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CombiAir%2012M",
    "price_min": 5259.74,
    "price_max": 5259.74,
    "price_check_date": "2026-07-15"
  },
  {
    "id": 1602,
    "manufacturer": "CTC",
    "model": "CombiAir 16M",
    "product_code": "589353001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-combiair",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.7,
    "max_cool_capacity": 13.3,
    "max_cool_capacity_temp": "A27/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1145,
    "depth": 452,
    "weight": 144,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC CombiAir 16M is a 12.1 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "CombiAir 16M 1x230V. Heating capacity/COP listed for W35 at A+12/+7/+2/-7/-15, EN14511. cap_max uses maximum listed output. COP uses A7/W35. Cooling A27 W7/W18 capacity 13.3/17.7 kW, EER 3.33/3.91. Airflow 6000 m3/h. Refrigerant charge 4.0 kg. Sound pressure 5m/10m is also published.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CombiAir%2016M",
    "price_min": 6829.79,
    "price_max": 6829.79,
    "price_check_date": "2026-07-15"
  },
  {
    "id": 1603,
    "manufacturer": "CTC",
    "model": "EcoAir 400 406 (400V)",
    "product_code": "585600001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.24,
    "max_heat_capacity": 3.87,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1245,
    "depth": 545,
    "weight": 145,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 406 (400V) is a 7.24 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 406, 3x400V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 2500 m3/h. Refrigerant charge 2.2 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1604,
    "manufacturer": "CTC",
    "model": "EcoAir 400 408 (400V)",
    "product_code": "585600002",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9.12,
    "max_heat_capacity": 4.73,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1245,
    "depth": 545,
    "weight": 150,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 408 (400V) is a 9.12 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 408, 3x400V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 2800 m3/h. Refrigerant charge 2.2 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1605,
    "manufacturer": "CTC",
    "model": "EcoAir 400 410 (400V)",
    "product_code": "585600003",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 13.6,
    "max_heat_capacity": 7.32,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.68,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1375,
    "depth": 645,
    "weight": 190,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 410 (400V) is a 13.6 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 410, 3x400V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 4100 m3/h. Refrigerant charge 2.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1606,
    "manufacturer": "CTC",
    "model": "EcoAir 400 415 (400V)",
    "product_code": "585600004",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18.26,
    "max_heat_capacity": 10.03,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1375,
    "depth": 645,
    "weight": 212,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 415 (400V) is a 18.26 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 415, 3x400V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 5400 / 4000 silent m3/h. Refrigerant charge 3.4 kg.",
    "verified": "Manual verification",
    "price_min": 5209.6,
    "price_max": 5209.6,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 1607,
    "manufacturer": "CTC",
    "model": "EcoAir 400 420 (400V)",
    "product_code": "585600005",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 20.78,
    "max_heat_capacity": 11.42,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 3.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1375,
    "depth": 645,
    "weight": 214,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 420 (400V) is a 20.78 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 420, 3x400V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 6200 / 5400 silent m3/h. Refrigerant charge 3.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1608,
    "manufacturer": "CTC",
    "model": "EcoAir 400 406 (230V)",
    "product_code": "585600011",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.24,
    "max_heat_capacity": 3.87,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1245,
    "depth": 545,
    "weight": 145,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 406 (230V) is a 7.24 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 406, 1x230V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 2500 m3/h. Refrigerant charge 2.2 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1609,
    "manufacturer": "CTC",
    "model": "EcoAir 400 408 (230V)",
    "product_code": "585600012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9.12,
    "max_heat_capacity": 4.73,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1245,
    "depth": 545,
    "weight": 150,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 408 (230V) is a 9.12 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 408, 1x230V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 2800 m3/h. Refrigerant charge 2.2 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1610,
    "manufacturer": "CTC",
    "model": "EcoAir 400 410 (230V)",
    "product_code": "585600013",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 13.6,
    "max_heat_capacity": 7.32,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.68,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1375,
    "depth": 645,
    "weight": 190,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 400 410 (230V) is a 13.6 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 410, 1x230V. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow 4100 m3/h. Refrigerant charge 2.7 kg.",
    "verified": "Manual verification",
    "price_min": 5049.7,
    "price_max": 5049.7,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1611,
    "manufacturer": "CTC",
    "model": "EcoAir 600M 610M",
    "product_code": "588402001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/aktuella-kampanjer/ctc-ecoair-600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.5,
    "cap_max": 11.05,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1245,
    "depth": 545,
    "weight": 174,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 600M 610M is a 11.05 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 610M, 3x400V. Inverter-controlled; brochure size range 2.5-10 kW. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow nominal/max 2350 / 3129 m3/h. Refrigerant charge 2.2 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "heatpumpmonitor_url": null
  },
  {
    "id": 1612,
    "manufacturer": "CTC",
    "model": "EcoAir 600M 614M",
    "product_code": "588400001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/aktuella-kampanjer/ctc-ecoair-600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.4,
    "cap_max": 13.34,
    "max_heat_capacity": 8.69,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 6.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1245,
    "depth": 545,
    "weight": 174,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 600M 614M is a 13.34 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 614M, 3x400V. Inverter-controlled; brochure size range 2.5-14 kW. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow nominal/max 2350 / 3129 m3/h. Refrigerant charge 2.2 kg.",
    "verified": "Manual verification",
    "price_min": 5375.200000000001,
    "price_max": 5599.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1613,
    "manufacturer": "CTC",
    "model": "EcoAir 600M 622M",
    "product_code": "588401001",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/aktuella-kampanjer/ctc-ecoair-600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 4.5,
    "cap_max": 24.47,
    "max_heat_capacity": 13.99,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 10.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.92,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1375,
    "depth": 645,
    "weight": 192,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 600M 622M is a 24.47 kW air source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoAir 622M, 3x400V. Inverter-controlled; brochure size range 4.5-22 kW. Heating output/input values W35 at A+12/+7/+2/-7/-15; cap_max uses maximum listed output. COP calculated from A7/W35 output/input. SCOP average climate W35. Airflow nominal/max 4200 / 5457 m3/h. Refrigerant charge 2.7 kg.",
    "verified": "Manual verification",
    "price_min": 5934.400000000001,
    "price_max": 5934.400000000001,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 1614,
    "manufacturer": "CTC",
    "model": "EcoAir 700M 708M (400V)",
    "product_code": "590500001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-700m",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.99,
    "cap_max": 8.71,
    "max_heat_capacity": 5.51,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 5.04,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.53,
    "max_cool_capacity": 5.65,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1068,
    "width": 1248,
    "depth": 510,
    "weight": 164,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 700M 708M (400V) is a 8.71 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir 708M, 400V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 7.53/5.65 kW; EER 2.93/2.42; database EER uses W7. SCOP average climate W35. Refrigerant charge 0.8 kg.",
    "verified": "Manual verification",
    "price_min": 4752.0,
    "price_max": 4752.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1615,
    "manufacturer": "CTC",
    "model": "EcoAir 700M 712M (400V)",
    "product_code": "590510001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-700m",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.99,
    "cap_max": 11.23,
    "max_heat_capacity": 7.11,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 5.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.53,
    "max_cool_capacity": 5.65,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1068,
    "width": 1248,
    "depth": 510,
    "weight": 164,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 700M 712M (400V) is a 11.23 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir 712M, 400V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 7.53/5.65 kW; EER 2.93/2.42; database EER uses W7. SCOP average climate W35. Refrigerant charge 0.8 kg.",
    "verified": "Manual verification",
    "price_min": 5085.0,
    "price_max": 5085.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1616,
    "manufacturer": "CTC",
    "model": "EcoAir 700M 720M (400V)",
    "product_code": "590530001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-700m",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 4.28,
    "cap_max": 21.82,
    "max_heat_capacity": 13.57,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 10.52,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 5.35,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.22,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1195,
    "width": 1409,
    "depth": 607,
    "weight": 206,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 700M 720M (400V) is a 21.82 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir 720M, 400V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 17.22/13.0 kW; EER 2.92/2.49; database EER uses W7. SCOP average climate W35. Refrigerant charge 1.2 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1617,
    "manufacturer": "CTC",
    "model": "EcoAir 700M 708M (230V)",
    "product_code": "590501001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-700m",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.99,
    "cap_max": 8.71,
    "max_heat_capacity": 5.51,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 5.04,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.53,
    "max_cool_capacity": 5.65,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1068,
    "width": 1248,
    "depth": 510,
    "weight": 160,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 700M 708M (230V) is a 8.71 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir 708M, 230V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 7.53/5.65 kW; EER 2.93/2.42; database EER uses W7. SCOP average climate W35. Refrigerant charge 0.8 kg.",
    "verified": "Manual verification",
    "price_min": 4710.0,
    "price_max": 4710.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1618,
    "manufacturer": "CTC",
    "model": "EcoAir 700M 712M (230V)",
    "product_code": "590511001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-700m",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.99,
    "cap_max": 11.23,
    "max_heat_capacity": 7.11,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.68,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.53,
    "max_cool_capacity": 5.65,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1068,
    "width": 1248,
    "depth": 510,
    "weight": 160,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 700M 712M (230V) is a 11.23 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir 712M, 230V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 7.53/5.65 kW; EER 2.93/2.42; database EER uses W7. SCOP average climate W35. Refrigerant charge 0.8 kg.",
    "verified": "Manual verification",
    "price_min": 5025.0,
    "price_max": 5025.0,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1619,
    "manufacturer": "CTC",
    "model": "EcoAir C100 C106 (230V)",
    "product_code": "591000001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-c100",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.05,
    "max_heat_capacity": 4.29,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.39,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 2.27,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.81,
    "max_cool_capacity": 5.19,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 720,
    "width": 915,
    "depth": 458,
    "weight": 70,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir C100 C106 (230V) is a 7.05 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir C106, 230V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 6.81/5.19 kW; EER 3.04/2.27; database EER uses W7. SCOP average climate W35. Refrigerant charge 0.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "047-A1001",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CTC%20EcoAir%20C106%201x230V",
    "aliases": [
      "CTC EcoAir C106 1x230V",
      "CTC EcoAir C106"
    ]
  },
  {
    "id": 1620,
    "manufacturer": "CTC",
    "model": "EcoAir C100 C108 (230V)",
    "product_code": "591001001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-c100",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.52,
    "max_heat_capacity": 7.48,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 2.27,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.27,
    "max_cool_capacity": 8.02,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 892,
    "width": 1204,
    "depth": 488,
    "weight": 98,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir C108 (230V) is a 11.52 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir C108, 230V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 9.27/8.02 kW; EER 3.04/2.27; database EER uses W7. SCOP average climate W35. Refrigerant charge 0.8 kg.",
    "verified": "Manual verification",
    "price_min": 4210.400000000001,
    "price_max": 4385.86,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "047-A1008",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CTC%20EcoAir%20C108%201x230V"
  },
  {
    "id": 1621,
    "manufacturer": "CTC",
    "model": "EcoAir C100 C112 (230V)",
    "product_code": "591003001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-c100",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.52,
    "max_heat_capacity": 9.19,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.07,
    "cop_cond": "A7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 4.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.88,
    "max_cool_capacity": 11.38,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1103,
    "width": 1204,
    "depth": 488,
    "weight": 115,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir C100 C112 (230V) is a 13.52 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir C112, 230V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 14.88/11.38 kW; EER 5.49/4.03; database EER uses W7. SCOP average climate W35. Refrigerant charge 1.1 kg.",
    "verified": "Manual verification",
    "price_min": 4805.55,
    "price_max": 4805.55,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "047-A1009",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CTC%20EcoAir%20C112%201x230V"
  },
  {
    "id": 1622,
    "manufacturer": "CTC",
    "model": "EcoAir C100 C116 (230V)",
    "product_code": "591005001",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-c100",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 17.97,
    "max_heat_capacity": 11.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.53,
    "max_cool_capacity": 13.79,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1397,
    "width": 1204,
    "depth": 488,
    "weight": 142,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir C116 (230V) is a 17.97 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir C116, 230V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 17.53/13.79 kW; EER 5.03/3.73; database EER uses W7. SCOP average climate W35. Refrigerant charge 1.6 kg.",
    "verified": "Manual verification",
    "price_min": 5680.0,
    "price_max": 5680.0,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "047-A1010",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CTC%20EcoAir%20C116%201x230V"
  },
  {
    "id": 1623,
    "manufacturer": "CTC",
    "model": "EcoAir C100 C108 (400V)",
    "product_code": "591002001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-c100",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.52,
    "max_heat_capacity": 7.48,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 2.27,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.27,
    "max_cool_capacity": 8.02,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 892,
    "width": 1204,
    "depth": 488,
    "weight": 106,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir C108 (400V) is a 11.52 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir C108, 400V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 9.27/8.02 kW; EER 3.04/2.27; database EER uses W7. SCOP average climate W35. Refrigerant charge 0.8 kg.",
    "verified": "Manual verification",
    "price_min": 4306.400000000001,
    "price_max": 4486.06,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "047-A1008_1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CTC%20EcoAir%20C108%203x400V",
    "aliases": [
      "CTC EcoAir C108 3x400V",
      "CTC EcoAir C108"
    ]
  },
  {
    "id": 1624,
    "manufacturer": "CTC",
    "model": "EcoAir C100 C112 (400V)",
    "product_code": "591004001",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-c100",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.52,
    "max_heat_capacity": 9.19,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "A7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 4.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.88,
    "max_cool_capacity": 11.38,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1103,
    "width": 1204,
    "depth": 488,
    "weight": 123,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir C100 C112 (400V) is a 13.52 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir C112, 400V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 14.88/11.38 kW; EER 5.49/4.03; database EER uses W7. SCOP average climate W35. Refrigerant charge 1.1 kg.",
    "verified": "Manual verification",
    "price_min": 4895.7,
    "price_max": 4895.7,
    "price_check_date": "2026-07-15",
    "mcs_listed": true,
    "mcs_cert": "047-A1009_1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CTC%20EcoAir%20C112%203x400V",
    "aliases": [
      "CTC EcoAir C112 3x400V",
      "CTC EcoAir C112"
    ]
  },
  {
    "id": 1625,
    "manufacturer": "CTC",
    "model": "EcoAir C100 C116 (400V)",
    "product_code": "591006001",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/air-to-water-heat-pumps/ctc-ecoair-c100",
    "date_added": "2026-06-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 17.97,
    "max_heat_capacity": 11.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.53,
    "max_cool_capacity": 13.79,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1397,
    "width": 1204,
    "depth": 488,
    "weight": 150,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir C116 (400V) is a 17.97 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "CTC EcoAir C116, 400V. Heating output/input values W35 at A+12/+7/+2/-2/-7/-15; COP calculated from A7/W35 output/input. Cooling A35 W18/W7 capacity 17.53/13.79 kW; EER 5.03/3.73; database EER uses W7. SCOP average climate W35. Refrigerant charge 1.6 kg.",
    "verified": "Manual verification",
    "price_min": 5755.200000000001,
    "price_max": 5755.200000000001,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "047-A1010_1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CTC%20EcoAir%20C116%203x400V"
  },
  {
    "id": 1626,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 406 (400V)",
    "product_code": "586610001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": 5,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.21,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 278,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 406 (400V) is a 7.21 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 406, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1627,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 406 inox (400V)",
    "product_code": "586614001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.21,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 267,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 406 inox (400V) is a 7.21 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 406 inox, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1628,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 408 (400V)",
    "product_code": "586610002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.65,
    "max_heat_capacity": 8.19,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "B0/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 276,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 408 (400V) is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 408, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1629,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 408 inox (400V)",
    "product_code": "586614002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.65,
    "max_heat_capacity": 8.19,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "B0/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 265,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 408 inox (400V) is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 408 inox, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1630,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 410 (400V)",
    "product_code": "586610003",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.49,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 281,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 410 (400V) is a 12.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 410, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1631,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 410 inox (400V)",
    "product_code": "586614003",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.49,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 270,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 410 inox (400V) is a 12.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 410 inox, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1632,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 412 (400V)",
    "product_code": "586610004",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.45,
    "max_heat_capacity": 11.75,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 294,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 412 (400V) is a 15.45 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 412, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.3 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1633,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 412 inox (400V)",
    "product_code": "586614004",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.45,
    "max_heat_capacity": 11.75,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 283,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 412 inox (400V) is a 15.45 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 412 inox, 400V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.3 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1634,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 406 1N (230V)",
    "product_code": "586611001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.21,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 278,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 406 1N (230V) is a 7.21 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 406 1N, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": 6960.78,
    "price_max": 6960.78,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1635,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 406 3 (400V)",
    "product_code": "586612001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.21,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 278,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 406 3 (400V) is a 7.21 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 406 3~, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1636,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 408 1N (230V)",
    "product_code": "586611002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.65,
    "max_heat_capacity": 8.19,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "B0/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 276,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 408 1N (230V) is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 408 1N, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": 7143.25,
    "price_max": 7143.25,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1637,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 408 3 (230V)",
    "product_code": "586612002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.65,
    "max_heat_capacity": 8.19,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "B0/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 276,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 408 3 (230V) is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 408 3~, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1638,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 410 1N (230V)",
    "product_code": "586611003",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.49,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 281,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 410 1N (230V) is a 12.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 410 1N, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": 7510.21,
    "price_max": 7510.21,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1639,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 410 3 (230V)",
    "product_code": "586612003",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.49,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 281,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 410 3 (230V) is a 12.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 410 3~, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1640,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 412 1N (230V)",
    "product_code": "586611004",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.45,
    "max_heat_capacity": 11.75,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 294,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 412 1N (230V) is a 15.45 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 412 1N, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.3 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": 9232.03,
    "price_max": 9232.03,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1641,
    "manufacturer": "CTC",
    "model": "EcoHeat 400 412 3 (230V)",
    "product_code": "586612004",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecoheat-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.45,
    "max_heat_capacity": 11.75,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "B0/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1904,
    "width": 596,
    "depth": 673,
    "weight": 294,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoHeat 400 412 3 (230V) is a 15.45 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoHeat 412 3~, 230V. Integrated 223 litre buffer/water volume. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.3 kg. DHW performance V40 normal <200 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1642,
    "manufacturer": "CTC",
    "model": "EcoPart 400 406 (400V)",
    "product_code": "585700001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.21,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 148,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 406 (400V) is a 7.21 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 406, 3x400V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1643,
    "manufacturer": "CTC",
    "model": "EcoPart 400 408 (400V)",
    "product_code": "585700002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.65,
    "max_heat_capacity": 8.19,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 145,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 408 (400V) is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 408, 3x400V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1644,
    "manufacturer": "CTC",
    "model": "EcoPart 400 410 (400V)",
    "product_code": "585700003",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.49,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 151,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 410 (400V) is a 12.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 410, 3x400V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg.",
    "verified": "Manual verification",
    "price_min": 4598.57,
    "price_max": 4598.57,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1645,
    "manufacturer": "CTC",
    "model": "EcoPart 400 412 (400V)",
    "product_code": "585700004",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.45,
    "max_heat_capacity": 11.75,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 165,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 412 (400V) is a 15.45 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 412, 3x400V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.3 kg.",
    "verified": "Manual verification",
    "price_min": 4906.63,
    "price_max": 4906.63,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1646,
    "manufacturer": "CTC",
    "model": "EcoPart 400 414 (400V)",
    "product_code": "585700035",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18.93,
    "max_heat_capacity": 14.47,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 171,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 414 (400V) is a 18.93 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 414, 3x400V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1647,
    "manufacturer": "CTC",
    "model": "EcoPart 400 417 (400V)",
    "product_code": "585700036",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 21.3,
    "max_heat_capacity": 16.24,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 172,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 417 (400V) is a 21.3 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 417, 3x400V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1648,
    "manufacturer": "CTC",
    "model": "EcoPart 400 406 (230V)",
    "product_code": "585700011",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.21,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 150,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 406 (230V) is a 7.21 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 406, 1x230V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg.",
    "verified": "Manual verification",
    "price_min": 4429.52,
    "price_max": 4429.52,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1649,
    "manufacturer": "CTC",
    "model": "EcoPart 400 408 (230V)",
    "product_code": "585700012",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.65,
    "max_heat_capacity": 8.19,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 146,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 408 (230V) is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 408, 1x230V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg.",
    "verified": "Manual verification",
    "price_min": 4668.54,
    "price_max": 4668.54,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1650,
    "manufacturer": "CTC",
    "model": "EcoPart 400 410 (230V)",
    "product_code": "585700013",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.49,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 152,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 410 (230V) is a 12.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 410, 1x230V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg.",
    "verified": "Manual verification",
    "price_min": 4829.69,
    "price_max": 4829.69,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1651,
    "manufacturer": "CTC",
    "model": "EcoPart 400 412 (230V)",
    "product_code": "585700014",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.45,
    "max_heat_capacity": 11.75,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 166,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 412 (230V) is a 15.45 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 412, 1x230V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.3 kg.",
    "verified": "Manual verification",
    "price_min": 5048.94,
    "price_max": 5048.94,
    "price_check_date": "2026-07-15",
    "mcs_listed": false
  },
  {
    "id": 1652,
    "manufacturer": "CTC",
    "model": "EcoPart 400 414 (230V)",
    "product_code": "585700015",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18.93,
    "max_heat_capacity": 14.47,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 167,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 400 414 (230V) is a 18.93 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 414, 1x230V. Compact on/off ground source heat pump. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.7 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1653,
    "manufacturer": "CTC",
    "model": "EcoPart Pro i425 Pro (400V)",
    "product_code": "587000001",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 31.95,
    "max_heat_capacity": 24.43,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 328,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro i425 Pro (400V) is a 31.95 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i425 Pro 3x400V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Three-stage output via separate cooling modules. Refrigerant charge 4.6 kg (2.7+1.9); cooling modules each contain less than 3 kg. Rated current 22.2 A, recommended fuse 25 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1654,
    "manufacturer": "CTC",
    "model": "EcoPart Pro i430 Pro (400V)",
    "product_code": "587000002",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 36.75,
    "max_heat_capacity": 27.99,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 346,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro i430 Pro (400V) is a 36.75 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i430 Pro 3x400V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Three-stage output via separate cooling modules. Refrigerant charge 5.0 kg (2.7+2.3); cooling modules each contain less than 3 kg. Rated current 24.6 A, recommended fuse 25 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1655,
    "manufacturer": "CTC",
    "model": "EcoPart Pro i435 Pro (400V)",
    "product_code": "587000003",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 42.6,
    "max_heat_capacity": 32.48,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 352,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro i435 Pro (400V) is a 42.6 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i435 Pro 3x400V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Three-stage output via separate cooling modules. Refrigerant charge 5.4 kg (2.7+2.7); cooling modules each contain less than 3 kg. Rated current 28.9 A, recommended fuse 32 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1656,
    "manufacturer": "CTC",
    "model": "EcoPart Pro 425 Basic (400V)",
    "product_code": "587000011",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
