    "cap_max": 31.95,
    "max_heat_capacity": 24.43,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 323,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro 425 Basic (400V) is a 31.95 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 425 Basic 3x400V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Three-stage output via separate cooling modules. Refrigerant charge 4.6 kg (2.7+1.9); cooling modules each contain less than 3 kg. Rated current 21.1 A, recommended fuse 25 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1657,
    "manufacturer": "CTC",
    "model": "EcoPart Pro 430 Basic (400V)",
    "product_code": "587000012",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 36.75,
    "max_heat_capacity": 27.99,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 344,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro 430 Basic (400V) is a 36.75 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 430 Basic 3x400V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Three-stage output via separate cooling modules. Refrigerant charge 5.0 kg (2.7+2.3); cooling modules each contain less than 3 kg. Rated current 23.5 A, recommended fuse 25 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1658,
    "manufacturer": "CTC",
    "model": "EcoPart Pro 435 Basic (400V)",
    "product_code": "587000013",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 42.6,
    "max_heat_capacity": 32.48,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 349,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro 435 Basic (400V) is a 42.6 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 435 Basic 3x400V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Three-stage output via separate cooling modules. Refrigerant charge 5.4 kg (2.7+2.7); cooling modules each contain less than 3 kg. Rated current 27.8 A, recommended fuse 32 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1659,
    "manufacturer": "CTC",
    "model": "EcoPart Pro i425 Pro (230V)",
    "product_code": "587001001",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 31.42,
    "max_heat_capacity": 24.44,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.56,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 339,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro i425 Pro (230V) is a 31.42 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i425 Pro 1x230V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Staged commercial GSHP. Refrigerant charge 4.6 kg (2.7+1.9); cooling modules each contain less than 3 kg. Rated current 33.2 + 25.6 A, recommended fuse 63 / 35 + 32 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1660,
    "manufacturer": "CTC",
    "model": "EcoPart Pro i430 Pro (230V)",
    "product_code": "587001002",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 37.86,
    "max_heat_capacity": 28.94,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 357,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro i430 Pro (230V) is a 37.86 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i430 Pro 1x230V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Staged commercial GSHP. Refrigerant charge 5.4 kg (2.7+2.7); cooling modules each contain less than 3 kg. Rated current 33.2 + 38.0 A, recommended fuse 70 / 35 + 50 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1661,
    "manufacturer": "CTC",
    "model": "EcoPart Pro 425 Basic (230V)",
    "product_code": "587001011",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 31.42,
    "max_heat_capacity": 24.44,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.56,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 334,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro 425 Basic (230V) is a 31.42 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 425 Basic 1x230V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Staged commercial GSHP. Refrigerant charge 4.6 kg (2.7+1.9); cooling modules each contain less than 3 kg. Rated current 33.2 + 21.6 A, recommended fuse 63 / 35 + 25 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1662,
    "manufacturer": "CTC",
    "model": "EcoPart Pro 430 Basic (230V)",
    "product_code": "587001012",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-400-probasic",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 37.86,
    "max_heat_capacity": 28.94,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1760,
    "width": 596,
    "depth": 673,
    "weight": 355,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart Pro 430 Basic (230V) is a 37.86 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 430 Basic 1x230V. Heating output/input listed for B0/B5/B10 at W35, EN14511; COP calculated from B0/W35. SCOP average climate W35. Staged commercial GSHP. Refrigerant charge 5.4 kg (2.7+2.7); cooling modules each contain less than 3 kg. Rated current 33.2 + 33.2 A, recommended fuse 70 / 35 + 35 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1663,
    "manufacturer": "CTC",
    "model": "EcoPart 600M 612M (400V)",
    "product_code": "588600001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.5,
    "cap_max": 13.49,
    "max_heat_capacity": 12.14,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.02,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 170,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 600M 612M (400V) is a 13.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 612M, 400V. Compact inverter-controlled GSHP, brochure range approx. 2.5-12 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.4 kg. Rated current 9.7 (10) A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1664,
    "manufacturer": "CTC",
    "model": "EcoPart 600M 616M (400V)",
    "product_code": "588600002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.5,
    "cap_max": 16.97,
    "max_heat_capacity": 15.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 775,
    "width": 596,
    "depth": 673,
    "weight": 172,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart 600M 616M (400V) is a 16.97 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart 616M, 400V. Compact inverter-controlled GSHP, brochure range approx. 2.5-16 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.2 kg. Rated current 11.7 (13) A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1665,
    "manufacturer": "CTC",
    "model": "EcoPart i600M i608M",
    "product_code": "588601001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-i600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2,
    "cap_max": 10.65,
    "max_heat_capacity": 7.67,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1632,
    "width": 596,
    "depth": 673,
    "weight": 207,
    "noise": 34,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart i600M i608M is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i608M, 3x400V. Inverter-controlled GSHP with integrated controls; brochure output range approx. 2.0-8 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.4 kg. Rated current 15.2 (16) A; 0.3-5.8 kW immersion heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1666,
    "manufacturer": "CTC",
    "model": "EcoPart i600M i612M",
    "product_code": "588601002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-i600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2,
    "cap_max": 13.49,
    "max_heat_capacity": 12.14,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.02,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1632,
    "width": 596,
    "depth": 673,
    "weight": 207,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart i600M i612M is a 13.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i612M, 3x400V. Inverter-controlled GSHP with integrated controls; brochure output range approx. 2.0-12 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.4 kg. Rated current 22.7 (25) A; 0.3-9.0 kW immersion heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1667,
    "manufacturer": "CTC",
    "model": "EcoPart i600M i616M",
    "product_code": "588601003",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-ecopart-i600m",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 4,
    "cap_max": 16.97,
    "max_heat_capacity": 15.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1632,
    "width": 596,
    "depth": 673,
    "weight": 233,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoPart i600M i616M is a 16.97 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC EcoPart i616M, 3x400V. Inverter-controlled GSHP with integrated controls; brochure output range approx. 4.0-16 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.2 kg. Rated current 24.7 (25) A; 0.3-9.0 kW immersion heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1668,
    "manufacturer": "CTC",
    "model": "GS 600 606 (3 x 400V)",
    "product_code": "589310001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gs-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.54,
    "max_heat_capacity": 6.04,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "B0/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1876,
    "width": 596,
    "depth": 673,
    "weight": 254,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GS 600 606 (3 x 400V) is a 7.54 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GS 606 3x400V. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. Electrical supply 400V 3N~ 50Hz; rated current 17.1 (20) A; immersion heater range 0.3-9.0 kW. DHW V40 Economy/Normal/Comfort 210 / 239 / 304 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1669,
    "manufacturer": "CTC",
    "model": "GS 600 608 (3 x 400V)",
    "product_code": "589310002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gs-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.9,
    "max_heat_capacity": 8.29,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.76,
    "cop_cond": "B0/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1882,
    "width": 596,
    "depth": 673,
    "weight": 252,
    "noise": 39.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GS 600 608 (3 x 400V) is a 10.9 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GS 608 3x400V. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. Electrical supply 400V 3N~ 50Hz; rated current 18.6 (20) A; immersion heater range 0.3-9.0 kW. DHW V40 Economy/Normal/Comfort 210 / 241 / 304 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1670,
    "manufacturer": "CTC",
    "model": "GS 600 606 (1 x 230V)",
    "product_code": "589311001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gs-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.54,
    "max_heat_capacity": 6.04,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "B0/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1876,
    "width": 596,
    "depth": 673,
    "weight": 256,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GS 600 606 (1 x 230V) is a 7.54 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GS 606 1x230V. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. Electrical supply 230V 1N~ 50Hz; rated current 38 (50) A; immersion heater range 0.3-5.5 kW. DHW V40 Economy/Normal/Comfort 210 / 239 / 304 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1671,
    "manufacturer": "CTC",
    "model": "GS 600 608 (1 x 230V)",
    "product_code": "589311002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gs-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.9,
    "max_heat_capacity": 8.29,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "B0/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1881,
    "width": 596,
    "depth": 673,
    "weight": 254,
    "noise": 39.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GS 600 608 (1 x 230V) is a 10.9 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GS 608 1x230V. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. Electrical supply 230V 1N~ 50Hz; rated current 42.5 (50) A; immersion heater range 0.3-5.5 kW. DHW V40 Economy/Normal/Comfort 210 / 241 / 304 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1672,
    "manufacturer": "CTC",
    "model": "GS 600 606 (3 x 230V)",
    "product_code": "589312001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gs-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.54,
    "max_heat_capacity": 6.04,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "B0/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1876,
    "width": 596,
    "depth": 673,
    "weight": 256,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GS 600 606 (3 x 230V) is a 7.54 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GS 606 3x230V. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. Electrical supply 230V 3~ 50Hz; rated current 29.5 (32) A; immersion heater range 1.2-7.0 kW. DHW V40 Economy/Normal/Comfort 210 / 239 / 304 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1673,
    "manufacturer": "CTC",
    "model": "GS 600 608 (3 x 230V)",
    "product_code": "589312002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gs-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.9,
    "max_heat_capacity": 8.29,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "B0/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1882,
    "width": 596,
    "depth": 673,
    "weight": 254,
    "noise": 39.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GS 600 608 (3 x 230V) is a 10.9 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GS 608 3x230V. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 1.9 kg. Electrical supply 230V 3~ 50Hz; rated current 34 (35) A; immersion heater range 1.2-7.0 kW. DHW V40 Economy/Normal/Comfort 210 / 241 / 304 L.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1674,
    "manufacturer": "CTC",
    "model": "GSi 600 608",
    "product_code": "589300001",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gsi-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2,
    "cap_max": 10.65,
    "max_heat_capacity": 7.67,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1876,
    "width": 596,
    "depth": 673,
    "weight": 275,
    "noise": 34,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GSi 600 608 is a 10.65 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GSi 608, 3x400V. Inverter-controlled GSHP with integrated DHW production; brochure output range approx. 2.0-8 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.4 kg. Rated current 15.2 (16) A; output range immersion heater 0.3-5.8 kW.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1675,
    "manufacturer": "CTC",
    "model": "GSi 600 612",
    "product_code": "589300002",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gsi-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2,
    "cap_max": 13.49,
    "max_heat_capacity": 12.14,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.02,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1876,
    "width": 596,
    "depth": 673,
    "weight": 275,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GSi 600 612 is a 13.49 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GSi 612, 3x400V. Inverter-controlled GSHP with integrated DHW production; brochure output range approx. 2.0-12 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.4 kg. Rated current 22.7 (25) A; output range immersion heater 0.3-9.0 kW.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1676,
    "manufacturer": "CTC",
    "model": "GSi 600 616",
    "product_code": "589300003",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ctc-heating.com/products/ground-source-heating/ctc-gsi-600",
    "date_added": "2026-06-24",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 20,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 4,
    "cap_max": 16.97,
    "max_heat_capacity": 15.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1876,
    "width": 596,
    "depth": 673,
    "weight": 278,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GSi 600 616 is a 16.97 kW ground source heat pump, using R407C refrigerant.",
    "notes": "CTC GSi 616, 3x400V. Inverter-controlled GSHP with integrated DHW production; brochure output range approx. 4.0-16 kW. Heating output/input listed for B0/B5/B10 at W35; COP calculated from B0/W35. SCOP average climate W35. Refrigerant charge 2.2 kg. Rated current 23.8 (25) A; output range immersion heater 0.3-9.0 kW.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1677,
    "manufacturer": "Haier",
    "model": "HPM 6kW",
    "product_code": "HPM06-ND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.37,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1260,
    "depth": 430,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 6kW is a 6 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier HPM06-ND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.37. SCOP 5.21 (W35) / 4.15 (W55). Sound power 50 dB(A) (LwO). Refrigerant R290. Design heat output 6.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM06%2812%29-ND2-WW1%20and%20outdoor%20unit%20HPM06-ND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/001"
  },
  {
    "id": 1678,
    "manufacturer": "Haier",
    "model": "HPM 8kW",
    "product_code": "HPM08-ND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.17,
    "cop_cond": "A7/W35",
    "scop": 5.25,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1260,
    "depth": 430,
    "weight": null,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 8kW is a 8 kW air source heat pump, using R290 refrigerant (model HPM08-ND2-H).",
    "notes": "Haier HPM08-ND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.17. SCOP 5.25 (W35) / 4.17 (W55). Sound power 50 dB(A) (LwO). Refrigerant R290. Design heat output 8.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM06%2812%29-ND2-WW1%20and%20outdoor%20unit%20HPM08-ND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/002"
  },
  {
    "id": 1679,
    "manufacturer": "Haier",
    "model": "HPM 10kW",
    "product_code": "HPM10-ND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1260,
    "depth": 430,
    "weight": null,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 10kW is a 10 kW air source heat pump, using R290 refrigerant (model HPM10-ND2-H).",
    "notes": "Haier HPM10-ND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.33. SCOP 5.21 (W35) / 4.07 (W55). Sound power 52 dB(A) (LwO). Refrigerant R290. Design heat output 10.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM06%2812%29-ND2-WW1%20and%20outdoor%20unit%20HPM10-ND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/003"
  },
  {
    "id": 1680,
    "manufacturer": "Haier",
    "model": "HPM 10kW (400V)",
    "product_code": "HPM10-TND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1300,
    "depth": 520,
    "weight": null,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 10kW (400V) is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier HPM10-TND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.33. SCOP 5.21 (W35) / 4.07 (W55). Sound power 52 dB(A) (LwO). Refrigerant R290. Design heat output 10.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM10%2812%29-TND2-WW1%20and%20outdoor%20unit%20HPM10-TND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/005"
  },
  {
    "id": 1681,
    "manufacturer": "Haier",
    "model": "HPM 12kW",
    "product_code": "HPM12-ND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1260,
    "depth": 430,
    "weight": null,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 12kW is a 12 kW air source heat pump, using R290 refrigerant (model HPM12-ND2-H).",
    "notes": "Haier HPM12-ND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.2. SCOP 5.08 (W35) / 3.99 (W55). Sound power 53 dB(A) (LwO). Refrigerant R290. Design heat output 12.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM06%2812%29-ND2-WW1%20and%20outdoor%20unit%20HPM12-ND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/004"
  },
  {
    "id": 1682,
    "manufacturer": "Haier",
    "model": "HPM 12kW (400V)",
    "product_code": "HPM12-TND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1300,
    "depth": 520,
    "weight": null,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 12kW (400V) is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier HPM12-TND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.2. SCOP 5.08 (W35) / 3.99 (W55). Sound power 53 dB(A) (LwO). Refrigerant R290. Design heat output 12.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM10%2812%29-TND2-WW1%20and%20outdoor%20unit%20HPM12-TND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/006"
  },
  {
    "id": 1683,
    "manufacturer": "Haier",
    "model": "HPM 14kW (400V)",
    "product_code": "HPM14-TND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.27,
    "cop_cond": "A7/W35",
    "scop": 5.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1300,
    "depth": 520,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 14kW (400V) is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier HPM14-TND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.27. SCOP 5.46 (W35) / 4.16 (W55). Sound power 54 dB(A) (LwO). Refrigerant R290. Design heat output 14.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM14%2816%29-TND2-WW1%20and%20outdoor%20unit%20HPM14-TND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/007"
  },
  {
    "id": 1684,
    "manufacturer": "Haier",
    "model": "HPM 16kW (400V)",
    "product_code": "HPM16-TND2-H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": 5.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1300,
    "depth": 520,
    "weight": null,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 16kW (400V) is a 16 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier HPM16-TND2-H air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.44. SCOP 5.41 (W35) / 4.2 (W55). Sound power 55 dB(A) (LwO). Refrigerant R290. Design heat output 16.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Indoor%20unit%20HPM14%2816%29-TND2-WW1%20and%20outdoor%20unit%20HPM16-TND2-H",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MR 50717196 0001/008"
  },
  {
    "id": 1685,
    "manufacturer": "Haier",
    "model": "HPM 8kW",
    "product_code": "HPM08-Nd2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1260,
    "depth": 430,
    "weight": null,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 8kW is a 8 kW air source heat pump, using R290 refrigerant (model HPM08-Nd2).",
    "notes": "Haier HPM08-Nd2 air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.95 (W35) / 3.86 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 8.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPM08-Nd2",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MCS HP0390/01"
  },
  {
    "id": 1686,
    "manufacturer": "Haier",
    "model": "HPM 10kW",
    "product_code": "HPM10-Nd2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1260,
    "depth": 430,
    "weight": null,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 10kW is a 10 kW air source heat pump, using R290 refrigerant (model HPM10-Nd2).",
    "notes": "Haier HPM10-Nd2 air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.8. SCOP 4.96 (W35) / 3.91 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 10.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPM10-Nd2",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MCS HP0390/03"
  },
  {
    "id": 1687,
    "manufacturer": "Haier",
    "model": "HPM 12kW",
    "product_code": "HPM12-Nd2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5.06,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 780,
    "width": 1260,
    "depth": 430,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 12kW is a 12 kW air source heat pump, using R290 refrigerant (model HPM12-Nd2).",
    "notes": "Haier HPM12-Nd2 air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.9. SCOP 5.06 (W35) / 3.94 (W55). Sound power 68 dB(A) (LwO). Refrigerant R290. Design heat output 12.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPM12-Nd2",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MCS HP0390/05"
  },
  {
    "id": 1688,
    "manufacturer": "Haier",
    "model": "HPM 14kW",
    "product_code": "HPM14-Nd2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.11,
    "cop_cond": "A7/W35",
    "scop": 5.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1300,
    "depth": 520,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 14kW is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier HPM14-Nd2 air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.11. SCOP 5.42 (W35) / 4.09 (W55). Sound power 68 dB(A) (LwO). Refrigerant R290. Design heat output 14.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPM14-Nd2",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MCS HP0390/07"
  },
  {
    "id": 1689,
    "manufacturer": "Haier",
    "model": "HPM 16kW",
    "product_code": "HPM16-Nd2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-27",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": 5.32,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1300,
    "depth": 520,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier HPM 16kW is a 16 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier HPM16-Nd2 air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.92. SCOP 5.32 (W35) / 4.06 (W55). Sound power 68 dB(A) (LwO). Refrigerant R290. Design heat output 16.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPM16-Nd2",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_cert": "MCS HP0390/09"
  },
  {
    "id": 1692,
    "manufacturer": "Haier",
    "model": "Split Aqua",
    "product_code": "AU052FYCRA(HW)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 30,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 760,
    "width": 920,
    "depth": 372,
    "weight": 80,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split Aqua is a 5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AU052FYCRA(HW) air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.05. SCOP 4.59 (W35) / 3.32 (W55). Sound power 61 dB(A) (LwO). Refrigerant R32. Design heat output 4.78 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AU052FYCRA%28HW%29",
    "mcs_cert": "24.01.019 AU052FYCRA(HW)",
    "price_min": 1430.11,
    "price_max": 1430.11,
    "price_check_date": "2026-07-11",
    "aliases": [
      "Haier Super Aqua Split 5kW"
    ]
  },
  {
    "id": 1694,
    "manufacturer": "Haier",
    "model": "Split Aqua",
    "product_code": "AU082FYCRA(HW)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 30,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 3.7,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 965,
    "width": 950,
    "depth": 370,
    "weight": 87,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split Aqua is a 7.8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AU082FYCRA(HW) air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.48. SCOP 4.47 (W35) / 3.2 (W55). Sound power 64 dB(A) (LwO). Refrigerant R32. Design heat output 7.8 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AU082FYCRA%28HW%29",
    "mcs_cert": "24.01.019 AU082FYCRA(HW)",
    "price_min": 1643.37,
    "price_max": 1643.37,
    "price_check_date": "2026-07-11",
    "aliases": [
      "Haier Super Aqua Split 7.8kW"
    ]
  },
  {
    "id": 1695,
    "manufacturer": "Haier",
    "model": "Split Aqua",
    "product_code": "AU112FYCRA(HW)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 30,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.35,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 950,
    "depth": 370,
    "weight": 157,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split Aqua is a 11 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AU112FYCRA(HW) air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.22. SCOP 4.35 (W35) / 3.2 (W55). Sound power 72 dB(A) (LwO). Refrigerant R32. Design heat output 10.81 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AU112FYCRA%28HW%29",
    "mcs_cert": "24.01.019 AU112FYCRA(HW)",
    "price_min": 2370.97,
    "price_max": 2370.97,
    "price_check_date": "2026-07-11",
    "aliases": [
      "Haier Super Aqua Split 11kW"
    ]
  },
  {
    "id": 1696,
    "manufacturer": "Haier",
    "model": "Split Aqua",
    "product_code": "AU162FYCRA(HW)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 30,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.02,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 950,
    "depth": 370,
    "weight": 157,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split Aqua is a 16 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AU162FYCRA(HW) air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.02. SCOP 4.13 (W35) / 3.24 (W55). Sound power 68 dB(A) (LwO). Refrigerant R32. Design heat output 15.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AU162FYCRA%28HW%29",
    "mcs_cert": "24.01.019 AU162FYCRA(HW)",
    "price_min": 2584.23,
    "price_max": 2584.23,
    "price_check_date": "2026-07-11",
    "aliases": [
      "Haier Super Aqua Split 16kW"
    ]
  },
  {
    "id": 1697,
    "manufacturer": "Haier",
    "model": "Hydro Split R290",
    "product_code": "AW042HUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.5,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 5.05,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 3.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 109,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 is a 4 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW042HUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.5. SCOP 5.1 (W35) / 3.85 (W55). Sound power 63 dB(A) (LwO). Refrigerant R290. Design heat output 4.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW042HUGHA",
    "mcs_cert": "24.01.019 AW042HUGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1698,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290",
    "product_code": "AW042MUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.5,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 5.05,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 3.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 127,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 is a 4 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW042MUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.5. SCOP 5.1 (W35) / 3.85 (W55). Sound power 65 dB(A) (LwO). Refrigerant R290. Design heat output 4.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW042MUGHA",
    "mcs_cert": "24.01.019 AW042MUGHA",
    "price_min": 1750,
    "price_max": 1750,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 4kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1699,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32",
    "product_code": "AW052MUCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 4.97,
    "scop_cond": "W35",
    "eer": 4.9,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 109,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 is a 5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW052MUCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.06. SCOP 4.97 (W35) / 3.52 (W55). Sound power 65 dB(A) (LwO). Refrigerant R32. Design heat output 5.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW052MUCHA",
    "mcs_cert": "24.01.019 AW052MUCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 5kW"
    ]
  },
  {
    "id": 1700,
    "manufacturer": "Haier",
    "model": "Hydro Split R290",
    "product_code": "AW062HUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.35,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 5,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 109,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 is a 6 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW062HUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.35. SCOP 5.1 (W35) / 3.83 (W55). Sound power 64 dB(A) (LwO). Refrigerant R290. Design heat output 4.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW062HUGHA",
    "mcs_cert": "24.01.019 AW062HUGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1701,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290",
    "product_code": "AW062MUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.35,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 5,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 127,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 is a 6 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW062MUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.35. SCOP 5.1 (W35) / 3.83 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 4.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW062MUGHA",
    "mcs_cert": "24.01.019 AW062MUGHA",
    "price_min": 1900,
    "price_max": 1900,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 6kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1702,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32",
    "product_code": "AW072MUCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 4.85,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 109,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 is a 7 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW072MUCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.0. SCOP 4.95 (W35) / 3.38 (W55). Sound power 66 dB(A) (LwO). Refrigerant R32. Design heat output 7.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW072MUCHA",
    "mcs_cert": "24.01.019 AW072MUCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 7kW"
    ]
  },
  {
    "id": 1703,
    "manufacturer": "Haier",
    "model": "Hydro Split R290",
    "product_code": "AW082HUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.35,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 4.75,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 121,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 is a 8 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW082HUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.35. SCOP 5.2 (W35) / 3.85 (W55). Sound power 64 dB(A) (LwO). Refrigerant R290. Design heat output 7.2 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW082HUGHA",
    "mcs_cert": "24.01.019 AW082HUGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1704,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290",
    "product_code": "AW082MUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.35,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 4.75,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 139,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 is a 8 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW082MUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.35. SCOP 5.2 (W35) / 3.85 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 7.2 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW082MUGHA",
    "mcs_cert": "24.01.019 AW082MUGHA",
    "price_min": 2100,
    "price_max": 2100,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 8kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1705,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32",
    "product_code": "AW092MUCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 113,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 is a 9 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW092MUCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.9. SCOP 4.95 (W35) / 3.34 (W55). Sound power 68 dB(A) (LwO). Refrigerant R32. Design heat output 9.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW092MUCHA",
    "mcs_cert": "24.01.019 AW092MUCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 9kW"
    ]
  },
  {
    "id": 1706,
    "manufacturer": "Haier",
    "model": "Hydro Split R290",
    "product_code": "AW102HUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 121,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW102HUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 5.1 (W35) / 3.83 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 7.2 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW102HUGHA",
    "mcs_cert": "24.01.019 AW102HUGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1707,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290",
    "product_code": "AW102MUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 139,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW102MUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 5.1 (W35) / 3.83 (W55). Sound power 68 dB(A) (LwO). Refrigerant R290. Design heat output 7.2 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW102MUGHA",
    "mcs_cert": "24.01.019 AW102MUGHA",
    "price_min": 2400,
    "price_max": 2400,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 10kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1708,
    "manufacturer": "Haier",
    "model": "Hydro Split R290 (400V)",
    "product_code": "AW10NHUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 136,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 (400V) is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW10NHUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 5.1 (W35) / 3.83 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 7.2 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW10NHUGHA",
    "mcs_cert": "24.01.019 AW10NHUGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1709,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290 (400V)",
    "product_code": "AW10NMUGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 154,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 (400V) is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW10NMUGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 5.1 (W35) / 3.83 (W55). Sound power 68 dB(A) (LwO). Refrigerant R290. Design heat output 7.2 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW10NMUGHA",
    "mcs_cert": "24.01.019 AW10NMUGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua GT 10kW"
    ]
  },
  {
    "id": 1710,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32",
    "product_code": "AW112MXCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 148,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 is a 11 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW112MXCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.9. SCOP 4.7 (W35) / 3.4 (W55). Sound power 69 dB(A) (LwO). Refrigerant R32. Design heat output 10.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW112MXCHA",
    "mcs_cert": "24.01.019 AW112MXCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 11kW"
    ]
  },
  {
    "id": 1711,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32 (400V)",
    "product_code": "AW11NMXCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 148,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 (400V) is a 11 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW11NMXCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.9. SCOP 4.7 (W35) / 3.4 (W55). Sound power 69 dB(A) (LwO). Refrigerant R32. Design heat output 10.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW11NMXCHA",
    "mcs_cert": "24.01.019 AW11NMXCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 11kW"
    ]
  },
  {
    "id": 1712,
    "manufacturer": "Haier",
    "model": "Hydro Split R290",
    "product_code": "AW122HVGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 140,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW122HVGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 4.82 (W35) / 3.85 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW122HVGHA",
    "mcs_cert": "24.01.019 AW122HVGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1713,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290",
    "product_code": "AW122MXGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 165,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW122MXGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 4.82 (W35) / 3.85 (W55). Sound power 68 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW122MXGHA",
    "mcs_cert": "24.01.019 AW122MXGHA",
    "price_min": 2700,
    "price_max": 2700,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 12kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1714,
    "manufacturer": "Haier",
    "model": "Hydro Split R290 (400V)",
    "product_code": "AW12NHVGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 155,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 (400V) is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW12NHVGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 4.82 (W35) / 3.85 (W55). Sound power 66 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW12NHVGHA",
    "mcs_cert": "24.01.019 AW12NHVGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1715,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290 (400V)",
    "product_code": "AW12NMXGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 174,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 (400V) is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW12NMXGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.1. SCOP 4.82 (W35) / 3.85 (W55). Sound power 68 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW12NMXGHA",
    "mcs_cert": "24.01.019 AW12NMXGHA",
    "price_min": 3000,
    "price_max": 3000,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 12kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1716,
    "manufacturer": "Haier",
    "model": "AW142HVGHA",
    "product_code": "AW142HVGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 140,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier AW142HVGHA is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW142HVGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.83 (W55). Sound power 67 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW142HVGHA",
    "mcs_cert": "24.01.019 AW142HVGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1717,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32",
    "product_code": "AW142MXCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 157,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 is a 14 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW142MXCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.75. SCOP 4.65 (W35) / 3.45 (W55). Sound power 72 dB(A) (LwO). Refrigerant R32. Design heat output 14.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW142MXCHA",
    "mcs_cert": "24.01.019 AW142MXCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 14kW"
    ]
  },
  {
    "id": 1718,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290",
    "product_code": "AW142MXGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 165,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW142MXGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.83 (W55). Sound power 69 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW142MXGHA",
    "mcs_cert": "24.01.019 AW142MXGHA",
    "price_min": 3000,
    "price_max": 3000,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 14kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1719,
    "manufacturer": "Haier",
    "model": "Hydro Split R290 (400V)",
    "product_code": "AW14NHVGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 155,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 (400V) is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW14NHVGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.83 (W55). Sound power 67 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW14NHVGHA",
    "mcs_cert": "24.01.019 AW14NHVGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1720,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32 (400V)",
    "product_code": "AW14NMXCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 157,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 (400V) is a 14 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW14NMXCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.75. SCOP 4.65 (W35) / 3.45 (W55). Sound power 72 dB(A) (LwO). Refrigerant R32. Design heat output 14.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW14NMXCHA",
    "mcs_cert": "24.01.019 AW14NMXCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 14kW"
    ]
  },
  {
    "id": 1721,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290 (400V)",
    "product_code": "AW14NMXGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 879,
    "width": 1250,
    "depth": 460,
    "weight": 180,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 (400V) is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW14NMXGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.83 (W55). Sound power 69 dB(A) (LwO). Refrigerant R290. Design heat output 8.5 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW14NMXGHA",
    "mcs_cert": "24.01.019 AW14NMXGHA",
    "price_min": 3300,
    "price_max": 3300,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 14kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1722,
    "manufacturer": "Haier",
    "model": "Hydro Split R290",
    "product_code": "AW162HVGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 149,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 is a 16 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW162HVGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.85 (W55). Sound power 69 dB(A) (LwO). Refrigerant R290. Design heat output 12.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW162HVGHA",
    "mcs_cert": "24.01.019 AW162HVGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1723,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32",
    "product_code": "AW162MXCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 157,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 is a 16 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW162MXCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.53. SCOP 4.55 (W35) / 3.4 (W55). Sound power 72 dB(A) (LwO). Refrigerant R32. Design heat output 14.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW162MXCHA",
    "mcs_cert": "24.01.019 AW162MXCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 16kW"
    ]
  },
  {
    "id": 1724,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290",
    "product_code": "AW162MXGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 174,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 is a 16 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW162MXGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.85 (W55). Sound power 71 dB(A) (LwO). Refrigerant R290. Design heat output 12.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW162MXGHA",
    "mcs_cert": "24.01.019 AW162MXGHA",
    "price_min": 3200,
    "price_max": 3200,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 16kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1725,
    "manufacturer": "Haier",
    "model": "Hydro Split R290 (400V)",
    "product_code": "AW16NHVGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/residential-light-commercial-heating-a2w/hydro-outdoor-module-r290-a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 164,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Hydro Split R290 (400V) is a 16 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW16NHVGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.85 (W55). Sound power 69 dB(A) (LwO). Refrigerant R290. Design heat output 12.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW16NHVGHA",
    "mcs_cert": "24.01.019 AW16NHVGHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1726,
    "manufacturer": "Haier",
    "model": "Monobloc HE R32 (400V)",
    "product_code": "AW16NMXCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 157,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc HE R32 (400V) is a 16 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW16NMXCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.53. SCOP 4.55 (W35) / 3.4 (W55). Sound power 72 dB(A) (LwO). Refrigerant R32. Design heat output 14.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW16NMXCHA",
    "mcs_cert": "24.01.019 AW16NMXCHA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Monobloc HE 16kW"
    ]
  },
  {
    "id": 1727,
    "manufacturer": "Haier",
    "model": "Monobloc GT R290 (400V)",
    "product_code": "AW16NMXGHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/a2w/R290MonoblocGT#sharepoint-block",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1250,
    "depth": 460,
    "weight": 189,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Monobloc GT R290 (400V) is a 16 kW air source heat pump, using R290 refrigerant.",
    "notes": "Haier AW16NMXGHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.95. SCOP 4.8 (W35) / 3.85 (W55). Sound power 71 dB(A) (LwO). Refrigerant R290. Design heat output 12.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW16NMXGHA",
    "mcs_cert": "24.01.019 AW16NMXGHA",
    "price_min": 3500,
    "price_max": 3500,
    "price_check_date": "28/08/2026",
    "aliases": [
      "Haier Super Aqua GT 16kW"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1729,
    "manufacturer": "Haier",
    "model": "Split HE R32",
    "product_code": "AW042SSCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.02,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 4.7,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 765,
    "width": 920,
    "depth": 372,
    "weight": 67,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split HE R32 is a 4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW042SSCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.02. SCOP 5.0 (W35) / 3.45 (W55). Sound power 58 dB(A) (LwO). Refrigerant R32. Design heat output 4.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW042SSCHA/HU062WAMNA",
    "mcs_cert": "24.01.020 AW042SSCHA/HU062WAMNA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Split HE 4kW"
    ]
  },
  {
    "id": 1730,
    "manufacturer": "Haier",
    "model": "Split HE R32",
    "product_code": "AW062SSCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.98,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 4.75,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 765,
    "width": 920,
    "depth": 372,
    "weight": 67,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split HE R32 is a 6 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW062SSCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.98. SCOP 4.8 (W35) / 3.38 (W55). Sound power 61 dB(A) (LwO). Refrigerant R32. Design heat output 6.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW062SSCHA/HU062WAMNA",
    "mcs_cert": "24.01.020 AW062SSCHA/HU062WAMNA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Split HE 6kW"
    ]
  },
  {
    "id": 1731,
    "manufacturer": "Haier",
    "model": "Split HE R32",
    "product_code": "AW082SNCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.2,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 965,
    "width": 950,
    "depth": 370,
    "weight": 86,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split HE R32 is a 8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW082SNCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 5.0. SCOP 4.9 (W35) / 3.32 (W55). Sound power 65 dB(A) (LwO). Refrigerant R32. Design heat output 8.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW082SNCHA/HU102WAMNA",
    "mcs_cert": "24.01.020 AW082SNCHA/HU102WAMNA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Split HE 8kW"
    ]
  },
  {
    "id": 1732,
    "manufacturer": "Haier",
    "model": "Split HE R32",
    "product_code": "AW102SNCHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://haierhvac.eu/products/heating/a2w",
    "date_added": "2026-06-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 86,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Haier Split HE R32 is a 10 kW air source heat pump, using R32 refrigerant.",
    "notes": "Haier AW102SNCHA air-to-water heat pump. NF PAC (Eurovent) certified. A7/W35 COP 4.6. SCOP 4.85 (W35) / 3.3 (W55). Sound power 68 dB(A) (LwO). Refrigerant R32. Design heat output 10.0 kW (EN 14825).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW102SNCHA%2BHU102WAMNA",
    "mcs_cert": "24.01.020 AW102SNCHA+HU102WAMNA",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "aliases": [
      "Haier Super Aqua Split HE 10kW"
    ]
  },
  {
    "id": 1734,
    "manufacturer": "Panasonic",
    "model": "ECOi-W Aqua-Z EVO H 50",
    "product_code": "P-AQAVZ0050HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-evo-40-50-h-r32/",
    "date_added": "21/06/2027",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 48.2,
    "max_heat_capacity": 48.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.99,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 48.2,
    "max_cool_capacity": 48.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1732,
    "width": 2209,
    "depth": 1100,
    "weight": 368,
    "noise": 80.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W Aqua-Z EVO H 50 is a 48.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump from the Panasonic ECOi-W Aqua-Z EVO H hydronic range. R32 refrigerant; maximum leaving water temperature 58°C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1735,
    "manufacturer": "Panasonic",
    "model": "ECOi‑W AQUA-Z 170 C/H",
    "product_code": "P-AQAZ0170CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-50-130-ch-r32/",
    "date_added": "21/06/2027",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 180.1,
    "max_heat_capacity": 180.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.02,
    "cop_cond": "A7/W35",
    "scop": 3.6,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 173,
    "max_cool_capacity": 173,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2285,
    "width": 1151,
    "depth": 3789,
    "weight": 1279,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi‑W AQUA-Z 170 C/H is a 180.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Commercial inverter air-to-water chiller/heat pump from the Panasonic ECOi-W Aqua-Z hydronic range. R32 refrigerant; maximum leaving water temperature 55°C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1736,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG300-RG45",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 350,
    "max_heat_capacity": 350,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 260,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 4700,
    "depth": 3500,
    "weight": 7900,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 350 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BG300-RG45).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1737,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG450-RG55",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 450,
    "max_heat_capacity": 450,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 335,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 4800,
    "depth": 3750,
    "weight": 8200,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 450 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BG450-RG55).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1738,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG450-RG65",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 575,
    "max_heat_capacity": 575,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 430,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 4900,
    "depth": 3750,
    "weight": 8500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 575 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1739,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG450-RG300",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 625,
    "max_heat_capacity": 625,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 480,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5300,
    "depth": 3780,
    "weight": 10900,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 625 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1740,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG600-RG450",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 875,
    "max_heat_capacity": 875,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 670,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5900,
    "depth": 3780,
    "weight": 13600,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 875 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1741,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG900-RG450",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1100,
    "max_heat_capacity": 1100,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 840,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5900,
    "depth": 3780,
    "weight": 13900,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1100 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1742,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG900-RG450",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1670,
    "max_heat_capacity": 1670,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1275,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 6300,
    "depth": 3850,
    "weight": 15900,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1670 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1743,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG1200-RG600",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1850,
    "max_heat_capacity": 1850,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1470,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 6500,
    "depth": 3750,
    "weight": 16900,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1850 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1744,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1500-RG750",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 2350,
    "max_heat_capacity": 2350,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1810,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7900,
    "depth": 3750,
    "weight": 19000,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 2350 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1745,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1800-RG750",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 2425,
    "max_heat_capacity": 2425,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1680,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 7900,
    "depth": 3800,
    "weight": 21100,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 2425 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BA1800-RG750).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1746,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1800-RG950",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 275,
    "max_heat_capacity": 275,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1770,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 4600,
    "depth": 3500,
    "weight": 8300,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 275 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BA1800-RG950).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1747,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1800-RARN",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 350,
    "max_heat_capacity": 350,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1730,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 4700,
    "depth": 3500,
    "weight": 8450,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 350 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BA1800-RARN).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1748,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG300-RG35",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 450,
    "max_heat_capacity": 450,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 195,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5000,
    "depth": 3500,
    "weight": 9100,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 450 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BG300-RG35).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1749,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG300-RG45",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 550,
    "max_heat_capacity": 550,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 250,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5600,
    "depth": 3500,
    "weight": 9900,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 550 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1750,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG450-RG55",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 850,
    "max_heat_capacity": 850,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 315,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5800,
    "depth": 3750,
    "weight": 12500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 850 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1751,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG600-RG350",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1000,
    "max_heat_capacity": 1000,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 600,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5800,
    "depth": 3750,
    "weight": 13000,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1000 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BG600-RG350).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1752,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG900-RG350",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1200,
    "max_heat_capacity": 1200,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 710,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 5900,
    "depth": 3750,
    "weight": 15500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1200 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1753,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG1200-RG550",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1500,
    "max_heat_capacity": 1500,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1070,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 6200,
    "depth": 3750,
    "weight": 16500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1500 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1754,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG1200-RG750",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1750,
    "max_heat_capacity": 1750,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1245,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7900,
    "depth": 3900,
    "weight": 19000,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1750 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1755,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1500-RG950",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 2125,
    "max_heat_capacity": 2125,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1505,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7900,
    "depth": 3550,
    "weight": 18500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 2125 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1756,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1800-RG950",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 2400,
    "max_heat_capacity": 2400,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1680,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7900,
    "depth": 3550,
    "weight": 19500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 2400 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1757,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1800-RARN",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 2425,
    "max_heat_capacity": 2425,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1605,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7900,
    "depth": 4000,
    "weight": 25800,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 2425 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BA1800-RARN).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1758,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG450-RG350",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 500,
    "max_heat_capacity": 500,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 340,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5500,
    "depth": 3500,
    "weight": 9500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 500 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1759,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG600-RG350",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 700,
    "max_heat_capacity": 700,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 510,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5600,
    "depth": 3500,
    "weight": 10500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 700 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1760,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG900-RG350",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1000,
    "max_heat_capacity": 1000,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 680,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 5600,
    "depth": 3500,
    "weight": 13000,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1000 kW water source heat pump, providing heating and cooling, using R717 refrigerant (model BG900-RG350).",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1761,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BG1200-RG550",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1650,
    "max_heat_capacity": 1650,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1125,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7000,
    "depth": 3500,
    "weight": 17000,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 1650 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1762,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1500-RG750",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 2050,
    "max_heat_capacity": 2050,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1420,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7900,
    "depth": 3500,
    "weight": 18500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 2050 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1763,
    "manufacturer": "GEA",
    "model": "Blu-Red Fusion",
    "product_code": "BA1800-RG950",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/chillers/gea-blu-red-fusion/",
    "date_added": "2026-06-25",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 2550,
    "max_heat_capacity": 2550,
    "max_heat_capacity_temp": "W12/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1695,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 7900,
    "depth": 3500,
    "weight": 21500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA Blu-Red Fusion is a 2550 kW water source heat pump, providing heating and cooling, using R717 refrigerant.",
    "notes": "At best-in-class efficiency, the GEA Blu-Red® Fusion is particularly suited for combined cooling and heating applications with high temperature lifts between heat source and heat sink, where single stage compression would otherwise be inefficient or impossible.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1764,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum MM",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1140,
    "max_heat_capacity": 1140,
    "max_heat_capacity_temp": "W12/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 7300,
    "depth": 1800,
    "weight": 8500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 1140 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1765,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum NN",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1405,
    "max_heat_capacity": 1405,
    "max_heat_capacity_temp": "W12/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 7300,
    "depth": 1800,
    "weight": 9700,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 1405 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1766,
    "manufacturer": "GEA",
    "model": "RedAstrum",
    "product_code": "RedAstrum RR",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 40,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1580,
    "max_heat_capacity": 1580,
    "max_heat_capacity_temp": "W12/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 7300,
    "depth": 2000,
    "weight": 11000,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedAstrum is a 1580 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package based on GEA screw compressor technology. RedAstrum platform uses screw compressor, 52 bar high-pressure design, hot water temperatures up to 85°C, variable speed plus slide-valve capacity control, 5/6 rotor profile, suction check valve and oil cooling integration. Frame listed in brochure; model-specific capacity/COP/dimensions/weight not provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1767,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 65",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 480,
    "max_heat_capacity": 380,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 4700,
    "depth": 1600,
    "weight": 5850,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 480 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1768,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 300",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 555,
    "max_heat_capacity": 555,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 4900,
    "depth": 1600,
    "weight": 5600,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 555 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1769,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 450",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 835,
    "max_heat_capacity": 835,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2300,
    "width": 5300,
    "depth": 1600,
    "weight": 6600,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 835 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1770,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 600",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 1120,
    "max_heat_capacity": 1120,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 5700,
    "depth": 1600,
    "weight": 7300,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 1120 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1771,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 350",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 1195,
    "max_heat_capacity": 730,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2250,
    "width": 5900,
    "depth": 1600,
    "weight": 7700,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 1195 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1772,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 550",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 1775,
    "max_heat_capacity": 1090,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 6100,
    "depth": 1800,
    "weight": 8100,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 1775 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1773,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 750",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 2385,
    "max_heat_capacity": 1440,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 6900,
    "depth": 1800,
    "weight": 9500,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 2385 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1774,
    "manufacturer": "GEA",
    "model": "RedGenium",
    "product_code": "RedGenium 950",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.gea.com/en/products/heat-pumps/redastrum-ammonia-heatpump/",
    "date_added": "2026-06-25",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 50,
    "flow_temp_max": 95,
    "cap_min": null,
    "cap_max": 2995,
    "max_heat_capacity": 1800,
    "max_heat_capacity_temp": "W27/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 7200,
    "depth": 1800,
    "weight": 11000,
    "noise": null,
    "noise_ref": null,
    "description": "GEA RedGenium is a 2995 kW water source heat pump, using R717 refrigerant.",
    "notes": "Configurable engineered package. Medium-capacity high-temperature RedGenium option. Design pressure 63 bar(g). Hot water temperatures up to 95°C. Electronic condensate drain, combined evaporator/liquid separator and GEA Omni controls noted. Model-specific COP/dimensions/weight not provided in brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1775,
    "manufacturer": "MasterTherm",
    "model": "AQ ZHX",
    "product_code": "AQ75HX",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aq-zhx-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating & cooling",
    "op_temp_min": 0,
    "op_temp_max": 45,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 76.3,
    "max_heat_capacity": 28.24,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 1010,
    "depth": 72,
    "weight": 400,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AQ ZHX is a 76.3 kW ground source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 23200.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 1776,
    "manufacturer": "MasterTherm",
    "model": "AQ ZHX",
    "product_code": "AQ100.2ZHX",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (thermalearth.co.uk), ex VAT shown",
    "product_url": "https://www.mastertherm.eu/aq-zhx-heat-pump",
    "date_added": "2026-06-28",
    "mode": "Heating & cooling",
    "op_temp_min": 0,
    "op_temp_max": 45,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 96.8,
    "max_heat_capacity": 37.18,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1200,
    "width": 1010,
    "depth": 72,
    "weight": 400,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "MasterTherm AQ ZHX is a 96.8 kW ground source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 30703.2,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 1777,
    "manufacturer": "Aira",
    "model": "6kW",
    "product_code": "HPO-AW-6-230V-1.0",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.airahome.com/en-gb/heat-pumps-uk",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 5.9,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1005,
    "width": 1216,
    "depth": 425,
    "weight": 116,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Aira 6kW is a 5.6 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "HPO-AW-6-230V-1.0 (outdoor) / HPI-AO-100-1.0 (indoor)",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPO-AW-6-230V-1.0"
  },
  {
    "id": 1778,
    "manufacturer": "Aira",
    "model": "8kW",
    "product_code": "HPO-AW-8-230V-1.0",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.airahome.com/en-gb/heat-pumps-uk",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 9.2,
    "max_heat_capacity": 7.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.73,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1005,
    "width": 1216,
    "depth": 425,
    "weight": 126,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Aira 8kW is a 9.2 kW air source heat pump, using R291 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "HPO-AW-8-230V-1.0 (outdoor) / HPI-AO-100-1.0 (indoor)",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPO-AW-8-230V-1.0"
  },
  {
    "id": 1779,
    "manufacturer": "Aira",
    "model": "12kW",
    "product_code": "HPO-AW-12-230V-1.0",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R292",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.airahome.com/en-gb/heat-pumps-uk",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 12.8,
    "max_heat_capacity": 10.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1502,
    "width": 1152,
    "depth": 416,
    "weight": 172,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Aira 12kW is a 12.8 kW air source heat pump, using R292 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP290%20Monobloc%2012kW",
    "mcs_cert": "24.04.001",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1780,
    "manufacturer": "Aira",
    "model": "12kW (400V)",
    "product_code": "HPO-AW-12-400V-1.0",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R293",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.airahome.com/en-gb/heat-pumps-uk",
    "date_added": "2026-06-28",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 12.8,
    "max_heat_capacity": 10.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1503,
    "width": 1152,
    "depth": 416,
    "weight": 172,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Aira 12kW (400V) is a 12.8 kW air source heat pump, using R293 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "HPO-AW-12-400V-1.0 (outdoor) / HPI-AO-250-1.0 (indoor)",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HPO-AW-12-400V-1.0"
  },
  {
    "id": 1781,
    "manufacturer": "Oilon",
    "model": "ChillHeat P",
    "product_code": "P 220",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 296,
    "max_heat_capacity": 218,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.99,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 234,
    "max_cool_capacity": 234,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2055,
    "width": 2676,
    "depth": 900,
    "weight": 2300,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat P is a 296 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1782,
    "manufacturer": "Oilon",
    "model": "ChillHeat P",
    "product_code": "P 300",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 395,
    "max_heat_capacity": 290,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 313,
    "max_cool_capacity": 313,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 2676,
    "depth": 900,
    "weight": 2600,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat P is a 395 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1783,
    "manufacturer": "Oilon",
    "model": "ChillHeat P",
    "product_code": "P 380",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 493,
    "max_heat_capacity": 363,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 391,
    "max_cool_capacity": 391,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 3841,
    "depth": 900,
    "weight": 3100,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat P is a 493 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1784,
    "manufacturer": "Oilon",
    "model": "ChillHeat P",
    "product_code": "P 450",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 592,
    "max_heat_capacity": 435,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 469,
    "max_cool_capacity": 469,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 3841,
    "depth": 900,
    "weight": 3700,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat P is a 592 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1785,
    "manufacturer": "Oilon",
    "model": "ChillHeat RE",
    "product_code": "RE 140",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 168,
    "max_heat_capacity": 134,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 128,
    "max_cool_capacity": 128,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1798,
    "width": 1746,
    "depth": 863,
    "weight": 900,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat RE is a 168 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1786,
    "manufacturer": "Oilon",
    "model": "ChillHeat RE",
    "product_code": "RE 170",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 208,
    "max_heat_capacity": 168,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.7,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 158,
    "max_cool_capacity": 158,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1798,
    "width": 1746,
    "depth": 863,
    "weight": 1000,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat RE is a 208 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1787,
    "manufacturer": "Oilon",
    "model": "ChillHeat RE",
    "product_code": "RE 210",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 272,
    "max_heat_capacity": 205,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 209,
    "max_cool_capacity": 209,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 1550,
    "depth": 900,
    "weight": 1700,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat RE is a 272 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1788,
    "manufacturer": "Oilon",
    "model": "ChillHeat RE",
    "product_code": "RE 330",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 409,
    "max_heat_capacity": 308,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 314,
    "max_cool_capacity": 314,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 2676,
    "depth": 900,
    "weight": 2400,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat RE is a 409 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1789,
    "manufacturer": "Oilon",
    "model": "ChillHeat RE",
    "product_code": "RE 420",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 546,
    "max_heat_capacity": 410,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 418,
    "max_cool_capacity": 418,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 2676,
    "depth": 900,
    "weight": 2600,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat RE is a 546 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1790,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 380",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 506,
    "max_heat_capacity": 404,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 394,
    "max_cool_capacity": 394,
    "max_cool_capacity_temp": "W42/W8",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 2676,
    "depth": 900,
    "weight": 3600,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 506 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1791,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 490",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 665,
    "max_heat_capacity": 516,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.8,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 549,
    "max_cool_capacity": 549,
    "max_cool_capacity_temp": "W42/W8",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2056,
    "width": 2676,
    "depth": 900,
    "weight": 4000,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 665 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1792,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 600",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 740,
    "max_heat_capacity": 638,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 729,
    "max_cool_capacity": 729,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2071,
    "width": 4246,
    "depth": 1005,
    "weight": 3700,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 740 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1793,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 800",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 1032,
    "max_heat_capacity": 889,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1014,
    "max_cool_capacity": 1014,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2071,
    "width": 4246,
    "depth": 1005,
    "weight": 4500,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 1032 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1794,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 1000",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 1283,
    "max_heat_capacity": 1105,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.8,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1259,
    "max_cool_capacity": 1259,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2071,
    "width": 4246,
    "depth": 1005,
    "weight": 5300,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 1283 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1795,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 1200",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 1516,
    "max_heat_capacity": 1306,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.8,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1488,
    "max_cool_capacity": 1488,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2071,
    "width": 4246,
    "depth": 1005,
    "weight": 5900,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 1516 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=S1200",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1796,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 1500",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 1971,
    "max_heat_capacity": 1679,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.8,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1934,
    "max_cool_capacity": 1934,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 4500,
    "depth": 1200,
    "weight": 7800,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 1971 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1797,
    "manufacturer": "Oilon",
    "model": "ChillHeat S",
    "product_code": "S 2000",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://oilon.com/en-gb/products/oilon-chillheat-solutions/",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 67,
    "cap_min": null,
    "cap_max": 2668,
    "max_heat_capacity": 2298,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.8,
    "eer_cond": "W42/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 2619,
    "max_cool_capacity": 2619,
    "max_cool_capacity_temp": "W42/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 4500,
    "depth": 1200,
    "weight": 10400,
    "noise": null,
    "noise_ref": null,
    "description": "Oilon ChillHeat S is a 2668 kW water source heat pump, providing heating and cooling, using R134A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1798,
    "manufacturer": "Samsung",
    "model": "EHS Mono HT Quiet",
    "product_code": "AE080BXYDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/our-solutions/home/heat-pump-solutions/heating/mono-ht-quiet.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 8.6,
    "max_heat_capacity": 7.45,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 126,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono HT Quiet is a 8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 12.0 kW, EER 4.55, cooling power input 2.64 kW. Sound pressure 46 dBA; refrigerant charge 3.3 kg R32. Cooling operating range 10~46°C; heating and DHW -30~43°C. Heating LWT 15~70°C; cooling LWT 5~25°C. MCA/MFA 32.0/35.2 A; cooling/heating current 12.46/11.12 A; airflow 95 CMM. Samsung page states HT Quiet can provide leaving water temperature to 70°C.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE080BXYDEG/EU%20%26%20AE200DNXMPK/EU",
    "mcs_cert": "011-1W0805_1",
    "price_min": 3149.79,
    "price_max": 3845.82,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=81",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1799,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290 Outdoor Pump Integrated",
    "product_code": "AE050CXYBEK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://samsung-climatesolutions.com/gb/b2c/products/ehs/mono/outdoor-r290-pump-integrated.ae080cxybekeu.html",
    "date_added": "2026-07-01",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.25,
    "max_heat_capacity": 4.67,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1270,
    "depth": 500,
    "weight": 113,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono R290 Outdoor Pump Integrated is a 5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 8.0 kW, EER 3.9, cooling power input 2.05 kW. Sound pressure 45 dBA; refrigerant charge 0.87 kg. Cooling operating range 10~46°C; heating -25~35°C; DHW -25~43°C. Heating LWT 15~75°C; cooling LWT 5~25°C. MCA/MFA 26/28.6 A; cooling/heating current 9.69/7.70 A; airflow 69 m3/min. Wi-Fi Kit and SmartThings support stated as Yes. R290 GWP=3.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AE050CXYBEK/EU",
    "mcs_cert": "011-1W0686_3",
    "price_min": 2140,
    "price_max": 2883.96,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 1800,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 132.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1471,
    "max_heat_capacity": 1471,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.69,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.28,
    "eer_cond": "W35/W7",
    "seer": 6.47,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1319,
    "max_cool_capacity": 1319,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2010,
    "width": 5250,
    "depth": 1300,
    "weight": 6031,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 1471 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1801,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 143.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1580,
    "max_heat_capacity": 1580,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 5.1,
    "eer_cond": "W35/W7",
    "seer": 6.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1421,
    "max_cool_capacity": 1421,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 5380,
    "depth": 1350,
    "weight": 6854,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 1580 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1802,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky HPW",
    "product_code": "OMEGA Sky HPW 159.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.blueboxcooling.com/en/prodotti/water-cooled/omega-sky.html",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1791,
    "max_heat_capacity": 1791,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.66,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.83,
    "eer_cond": "W35/W7",
    "seer": 6.49,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1499,
    "max_cool_capacity": 1499,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 5380,
    "depth": 1350,
    "weight": 7046,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky HPW is a 1791 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Range 436-1564 kW. Exact source/sink condition not clearly retained in DOCX conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1803,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 132.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1417,
    "max_heat_capacity": 1417,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2004,
    "width": 4860,
    "depth": 1345,
    "weight": 6148,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 1417 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1804,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 143.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1551,
    "max_heat_capacity": 1551,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2004,
    "width": 5316,
    "depth": 1345,
    "weight": 6962,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 1551 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1805,
    "manufacturer": "Swegon",
    "model": "OMEGA Sky OH",
    "product_code": "OMEGA Sky OH 159.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/omega-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 1673,
    "max_heat_capacity": 1673,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2232,
    "width": 5166,
    "depth": 1350,
    "weight": 7156,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMEGA Sky OH is a 1673 kW water source heat pump, using R513A refrigerant.",
    "notes": "OH heating product range; exact test condition not preserved.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1806,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 40.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 388,
    "max_heat_capacity": 388,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 374,
    "max_cool_capacity": 374,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 5002,
    "depth": 2256,
    "weight": 4000,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 388 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1807,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 43.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 424,
    "max_heat_capacity": 424,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 414,
    "max_cool_capacity": 414,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 5002,
    "depth": 2256,
    "weight": 4100,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 424 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1808,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 51.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 519,
    "max_heat_capacity": 519,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.66,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 484,
    "max_cool_capacity": 484,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 7383,
    "depth": 2256,
    "weight": 6900,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 519 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1809,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 60.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 632,
    "max_heat_capacity": 632,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.65,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 599,
    "max_cool_capacity": 599,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 7383,
    "depth": 2256,
    "weight": 7500,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 632 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1810,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 68.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 694,
    "max_heat_capacity": 694,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 645,
    "max_cool_capacity": 645,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 9183,
    "depth": 2256,
    "weight": 9200,
    "noise": 97,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 694 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1811,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 75.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 768,
    "max_heat_capacity": 768,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 724,
    "max_cool_capacity": 724,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 9183,
    "depth": 2256,
    "weight": 9300,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 768 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1812,
    "manufacturer": "Swegon",
    "model": "OMICRON Sky S4 R5 HE",
    "product_code": "OMICRON Sky S4 R5 HE 82.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-multifunctional-units/omicron-sky-s4-r5/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 833,
    "max_heat_capacity": 833,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 807,
    "max_cool_capacity": 807,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2443,
    "width": 9183,
    "depth": 2256,
    "weight": 9500,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon OMICRON Sky S4 R5 HE is a 833 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "R454B multifunction range 40-800 kW. Capacities follow published size classes; detailed tables partly lost in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1813,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 24.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 279.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": null,
    "scop": 5.87,
    "scop_cond": null,
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": 5.77,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 243,
    "max_cool_capacity": 243,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1244,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 279.6 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1814,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 27.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 314.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": null,
    "scop": 5.84,
    "scop_cond": null,
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": 5.79,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 273.6,
    "max_cool_capacity": 273.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1370,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 314.7 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1815,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 30.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 349.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": null,
    "scop": 5.83,
    "scop_cond": null,
    "eer": 4.87,
    "eer_cond": "W35/W7",
    "seer": 5.78,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 303.8,
    "max_cool_capacity": 303.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1401,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 349.4 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1816,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 35.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 400.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": null,
    "scop": 5.96,
    "scop_cond": null,
    "eer": 4.9,
    "eer_cond": "W35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 348.2,
    "max_cool_capacity": 348.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1673,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 400.5 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1817,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 40.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 460.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": null,
    "scop": 6.02,
    "scop_cond": null,
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": 6.02,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 400,
    "max_cool_capacity": 400,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1704,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 460.5 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1818,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 45.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 521.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": null,
    "scop": 5.96,
    "scop_cond": null,
    "eer": 4.91,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 453.9,
    "max_cool_capacity": 453.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1907,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 521.6 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1819,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 50.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 579,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": null,
    "scop": 5.97,
    "scop_cond": null,
    "eer": 4.92,
    "eer_cond": "W35/W7",
    "seer": 6.46,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 504.1,
    "max_cool_capacity": 504.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 2041,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 579 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1820,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 57.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 663.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": null,
    "scop": 5.92,
    "scop_cond": null,
    "eer": 3.84,
    "eer_cond": "W35/W7",
    "seer": 6.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 575.6,
    "max_cool_capacity": 575.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 3330,
    "depth": 936,
    "weight": 2354,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 663.5 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1821,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 HPW",
    "product_code": "SIGMA Sky R7 HPW 65.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 749.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": null,
    "scop": 5.98,
    "scop_cond": null,
    "eer": 4.82,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 659.7,
    "max_cool_capacity": 659.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 3330,
    "depth": 936,
    "weight": 2575,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 HPW is a 749.3 kW water source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Range 30-650 kW. HPW heating/cooling rows added as model classes.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1822,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 24.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 279.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 5.9,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 2323,
    "depth": 876,
    "weight": 1244,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 279.6 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1823,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 27.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 314.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 5.8,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 876,
    "weight": 1370,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 314.7 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1824,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 30.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 349.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 5.8,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 876,
    "weight": 1401,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 349.4 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1825,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 35.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 400.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": null,
    "scop": 6,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1673,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 400.5 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1826,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 40.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 460.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 6,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1704,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 460.5 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1827,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 45.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 521.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": null,
    "scop": 6,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 1907,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 521.6 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1828,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 50.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 579,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": null,
    "scop": 6,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2715,
    "depth": 936,
    "weight": 2041,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 579 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1829,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 57.5",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 663.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 5.9,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 3330,
    "depth": 936,
    "weight": 2354,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 663.5 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1830,
    "manufacturer": "Swegon",
    "model": "SIGMA Sky R7 OH",
    "product_code": "SIGMA Sky R7 OH 65.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-sky-r7/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 749.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": null,
    "scop": 6,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 3330,
    "depth": 936,
    "weight": 2575,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Sky R7 OH is a 749.3 kW water source heat pump, using R32 refrigerant.",
    "notes": "OH heating configuration; exact numeric table rows should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1831,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 25",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 22.8,
    "max_heat_capacity": 22.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "W10/W45",
    "scop": 5.75,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "W35/W7",
    "seer": 5.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 19.4,
    "max_cool_capacity": 19.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 289,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 22.8 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1832,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 40",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 37,
    "max_heat_capacity": 37,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.52,
    "cop_cond": "W10/W45",
    "scop": 5.96,
    "scop_cond": "W35",
    "eer": 3.46,
    "eer_cond": "W35/W7",
    "seer": 5.95,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 30.4,
    "max_cool_capacity": 30.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 304,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 37 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1833,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 45",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 42.7,
    "max_heat_capacity": 42.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.44,
    "cop_cond": "W10/W45",
    "scop": 5.94,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "W35/W7",
    "seer": 6.03,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34.7,
    "max_cool_capacity": 34.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 315,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 42.7 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1834,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 50",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 45.1,
    "max_heat_capacity": 45.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "W10/W45",
    "scop": 5.49,
    "scop_cond": "W35",
    "eer": 3.56,
    "eer_cond": "W35/W7",
    "seer": 4.68,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 38.5,
    "max_cool_capacity": 38.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 402,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 45.1 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1835,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 70",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 66.1,
    "max_heat_capacity": 66.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.76,
    "cop_cond": "W10/W45",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 3.63,
    "eer_cond": "W35/W7",
    "seer": 4.78,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 55.9,
    "max_cool_capacity": 55.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 445,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 66.1 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1836,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 80",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 82.5,
    "max_heat_capacity": 82.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "W10/W45",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 3.38,
    "eer_cond": "W35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 70,
    "max_cool_capacity": 70,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 613,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 82.5 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1837,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 100",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 98.5,
    "max_heat_capacity": 98.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "W10/W45",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 3.39,
    "eer_cond": "W35/W7",
    "seer": 4.53,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 83.4,
    "max_cool_capacity": 83.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 626,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 98.5 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1838,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 120.2,
    "max_heat_capacity": 120.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W10/W45",
    "scop": 5.57,
    "scop_cond": "W35",
    "eer": 3.52,
    "eer_cond": "W35/W7",
    "seer": 4.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 102.5,
    "max_cool_capacity": 102.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 686,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 120.2 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1839,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 140",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 141.7,
    "max_heat_capacity": 141.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.62,
    "cop_cond": "W10/W45",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": 3.5,
    "eer_cond": "W35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 120,
    "max_cool_capacity": 120,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 712,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 141.7 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1840,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 170",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 166.2,
    "max_heat_capacity": 166.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "W10/W45",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": 3.42,
    "eer_cond": "W35/W7",
    "seer": 4.78,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 141.4,
    "max_cool_capacity": 141.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1020,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 166.2 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1841,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 200",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 198.3,
    "max_heat_capacity": 198.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "W10/W45",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 3.43,
    "eer_cond": "W35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 168.7,
    "max_cool_capacity": 168.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1047,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 198.3 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1842,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 250",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 241.5,
    "max_heat_capacity": 241.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.63,
    "cop_cond": "W10/W45",
    "scop": 5.61,
    "scop_cond": "W35",
    "eer": 3.56,
    "eer_cond": "W35/W7",
    "seer": 5.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 206.9,
    "max_cool_capacity": 206.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1170,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 241.5 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1843,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HP",
    "product_code": "SIGMA Zero Hi HP 290",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 284.7,
    "max_heat_capacity": 284.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.65,
    "cop_cond": "W10/W45",
    "scop": 5.43,
    "scop_cond": "W35",
    "eer": 3.53,
    "eer_cond": "W35/W7",
    "seer": 4.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 241.7,
    "max_cool_capacity": 241.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1232,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HP is a 284.7 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1844,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 25",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 23.3,
    "max_heat_capacity": 23.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "W10/W45",
    "scop": 6.31,
    "scop_cond": "W35",
    "eer": 4.44,
    "eer_cond": "W35/W7",
    "seer": 6.55,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 20.1,
    "max_cool_capacity": 20.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 279,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 23.3 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1845,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 40",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 37.7,
    "max_heat_capacity": 37.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.73,
    "cop_cond": "W10/W45",
    "scop": 6.49,
    "scop_cond": "W35",
    "eer": 3.81,
    "eer_cond": "W35/W7",
    "seer": 6.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 31.6,
    "max_cool_capacity": 31.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 294,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 37.7 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1846,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 45",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 43.6,
    "max_heat_capacity": 43.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "W10/W45",
    "scop": 6.53,
    "scop_cond": "W35",
    "eer": 3.7,
    "eer_cond": "W35/W7",
    "seer": 6.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 36,
    "max_cool_capacity": 36,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 304,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 43.6 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1847,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 50",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 46.3,
    "max_heat_capacity": 46.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "W10/W45",
    "scop": 5.95,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "W35/W7",
    "seer": 5.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 40.2,
    "max_cool_capacity": 40.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 392,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 46.3 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1848,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 70",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 67.8,
    "max_heat_capacity": 67.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "W10/W45",
    "scop": 5.85,
    "scop_cond": "W35",
    "eer": 3.97,
    "eer_cond": "W35/W7",
    "seer": 5.21,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 58,
    "max_cool_capacity": 58,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1033,
    "depth": 712,
    "weight": 430,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 67.8 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1849,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 80",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 83.8,
    "max_heat_capacity": 83.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "W10/W45",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 3.57,
    "eer_cond": "W35/W7",
    "seer": 5.1,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 71.9,
    "max_cool_capacity": 71.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 613,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 83.8 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1850,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 100",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 99.9,
    "max_heat_capacity": 99.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.7,
    "cop_cond": "W10/W45",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 3.56,
    "eer_cond": "W35/W7",
    "seer": 5.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 85.6,
    "max_cool_capacity": 85.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 626,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 99.9 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1851,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 121.9,
    "max_heat_capacity": 121.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.73,
    "cop_cond": "W10/W45",
    "scop": 5.57,
    "scop_cond": "W35",
    "eer": 3.72,
    "eer_cond": "W35/W7",
    "seer": 5.26,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 105.3,
    "max_cool_capacity": 105.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 686,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 121.9 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1852,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 140",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 143.6,
    "max_heat_capacity": 143.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.74,
    "cop_cond": "W10/W45",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": 3.67,
    "eer_cond": "W35/W7",
    "seer": 5.11,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 122.6,
    "max_cool_capacity": 122.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 712,
    "weight": 712,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 143.6 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1853,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 170",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 169.8,
    "max_heat_capacity": 169.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.74,
    "cop_cond": "W10/W45",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": 3.68,
    "eer_cond": "W35/W7",
    "seer": 5.08,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 146.7,
    "max_cool_capacity": 146.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1020,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 169.8 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1854,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 200",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 202.5,
    "max_heat_capacity": 202.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.78,
    "cop_cond": "W10/W45",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "W35/W7",
    "seer": 5.11,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 173.5,
    "max_cool_capacity": 173.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1047,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 202.5 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1855,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 250",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 246.3,
    "max_heat_capacity": 246.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "W10/W45",
    "scop": 5.61,
    "scop_cond": "W35",
    "eer": 3.84,
    "eer_cond": "W35/W7",
    "seer": 5.47,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 214.3,
    "max_cool_capacity": 214.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1170,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 246.3 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1856,
    "manufacturer": "Swegon",
    "model": "SIGMA Zero Hi HPW",
    "product_code": "SIGMA Zero Hi HPW 290",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/sigma-zero/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 290,
    "max_heat_capacity": 290,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.82,
    "cop_cond": "W10/W45",
    "scop": 5.43,
    "scop_cond": "W35",
    "eer": 3.78,
    "eer_cond": "W35/W7",
    "seer": 5.21,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 249.4,
    "max_cool_capacity": 249.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1635,
    "depth": 1130,
    "weight": 1232,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon SIGMA Zero Hi HPW is a 290 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Reversible full-inverter heat-pump family, 20-290 kW. Exact conditions partly corrupted in conversion.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1857,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 3.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 43.2,
    "max_heat_capacity": 43.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "W10/W45",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": 4.34,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 34.9,
    "max_cool_capacity": 34.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 330,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 43.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 3.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 66 dB(A) and sound pressure 50 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 34.9 kW, EER 4.34; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1858,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 4.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 49.7,
    "max_heat_capacity": 49.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "W10/W45",
    "scop": 5.26,
    "scop_cond": "W35",
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 40.1,
    "max_cool_capacity": 40.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 340,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 49.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 4.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 52 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 40.1 kW, EER 4.36; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1859,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 5.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 53.1,
    "max_heat_capacity": 53.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W10/W45",
    "scop": 5.32,
    "scop_cond": "W35",
    "eer": 4.34,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 43.3,
    "max_cool_capacity": 43.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 380,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 53.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 5.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 53 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 43.3 kW, EER 4.34; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1860,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 6.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 60.5,
    "max_heat_capacity": 60.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": 5.47,
    "scop_cond": "W35",
    "eer": 4.48,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 50.7,
    "max_cool_capacity": 50.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 400,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 60.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 6.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 50.7 kW, EER 4.48; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1861,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 7.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 71.7,
    "max_heat_capacity": 71.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "W10/W45",
    "scop": 5.42,
    "scop_cond": "W35",
    "eer": 4.53,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 59.5,
    "max_cool_capacity": 59.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 410,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 71.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 7.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 59.5 kW, EER 4.53; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1862,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 8.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 81.5,
    "max_heat_capacity": 81.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "W10/W45",
    "scop": 5.79,
    "scop_cond": "W35",
    "eer": 4.57,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 68.2,
    "max_cool_capacity": 68.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 440,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 81.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 8.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 71 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 68.2 kW, EER 4.57; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1863,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 9.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 90.3,
    "max_heat_capacity": 90.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": 4.53,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 76.4,
    "max_cool_capacity": 76.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 450,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 90.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 9.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 72 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 76.4 kW, EER 4.53; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1864,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 10.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 107.6,
    "max_heat_capacity": 107.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.27,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": 4.34,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 88.9,
    "max_cool_capacity": 88.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 460,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 107.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 10.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 73 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 88.9 kW, EER 4.34; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1865,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 12.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 122,
    "max_heat_capacity": 122,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "W10/W45",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 101.5,
    "max_cool_capacity": 101.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 570,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 122 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 12.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 101.5 kW, EER 4.36; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1866,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 13.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 137.4,
    "max_heat_capacity": 137.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W10/W45",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": 4.38,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 114.5,
    "max_cool_capacity": 114.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 660,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 137.4 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 13.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 77 dB(A) and sound pressure 60 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 114.5 kW, EER 4.38; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1867,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 15.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 155.3,
    "max_heat_capacity": 155.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": 5.5,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 129.1,
    "max_cool_capacity": 129.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 700,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 155.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 15.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 129.1 kW, EER 4.37; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1868,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 17.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 173.1,
    "max_heat_capacity": 173.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "W10/W45",
    "scop": 5.52,
    "scop_cond": "W35",
    "eer": 4.38,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 143.7,
    "max_cool_capacity": 143.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 730,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 173.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 17.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 143.7 kW, EER 4.38; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1869,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 19.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 198.3,
    "max_heat_capacity": 198.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W10/W45",
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 164.7,
    "max_cool_capacity": 164.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 760,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 198.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 19.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 63 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 164.7 kW, EER 4.36; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1870,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 20.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 222.3,
    "max_heat_capacity": 222.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.27,
    "cop_cond": "W10/W45",
    "scop": 5.49,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 185.5,
    "max_cool_capacity": 185.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 800,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 222.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 20.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 185.5 kW, EER 4.37; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1871,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 24.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 250.8,
    "max_heat_capacity": 250.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 5.66,
    "scop_cond": "W35",
    "eer": 4.33,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 205.8,
    "max_cool_capacity": 205.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 910,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 250.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 24.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 205.8 kW, EER 4.33; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1872,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 27.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 282,
    "max_heat_capacity": 282,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": 5.93,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 237.1,
    "max_cool_capacity": 237.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 960,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 282 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 27.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 237.1 kW, EER 4.6; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1873,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 30.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 334.3,
    "max_heat_capacity": 334.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": 4.59,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 283.7,
    "max_cool_capacity": 283.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1260,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 334.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 30.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 283.7 kW, EER 4.59; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1874,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 34.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 376.7,
    "max_heat_capacity": 376.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 5.47,
    "scop_cond": "W35",
    "eer": 4.51,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 311.4,
    "max_cool_capacity": 311.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1290,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 376.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 34.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 311.4 kW, EER 4.51; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1875,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 40.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 414.8,
    "max_heat_capacity": 414.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": "W35",
    "eer": 4.54,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 349.6,
    "max_cool_capacity": 349.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1380,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 414.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 40.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 349.6 kW, EER 4.54; SEER 12/7 4.96.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1876,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 18.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 182.1,
    "max_heat_capacity": 182.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": 5.71,
    "scop_cond": "W35",
    "eer": 4.54,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 151.6,
    "max_cool_capacity": 151.6,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 820,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 182.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 18.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 75 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 151.2 kW, EER 4.54; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1877,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 20.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 215.6,
    "max_heat_capacity": 215.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": 4.44,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 179.5,
    "max_cool_capacity": 179.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 860,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 215.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 20.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 179.5 kW, EER 4.44; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1878,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 24.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 245.8,
    "max_heat_capacity": 245.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": 5.37,
    "scop_cond": "W35",
    "eer": 4.48,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 204.5,
    "max_cool_capacity": 204.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1100,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 245.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 24.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 204.5 kW, EER 4.48; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1879,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 26.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 272.7,
    "max_heat_capacity": 272.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "W10/W45",
    "scop": 5.75,
    "scop_cond": "W35",
    "eer": 4.49,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 230.3,
    "max_cool_capacity": 230.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1280,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 272.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 26.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 230.3 kW, EER 4.49; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1880,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 30.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 307.8,
    "max_heat_capacity": 307.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": 5.61,
    "scop_cond": "W35",
    "eer": 4.71,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 269.1,
    "max_cool_capacity": 269.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1350,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 307.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 30.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 269.1 kW, EER 4.71; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1881,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 34.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 345.2,
    "max_heat_capacity": 345.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "W10/W45",
    "scop": 5.63,
    "scop_cond": "W35",
    "eer": 4.28,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 280.4,
    "max_cool_capacity": 280.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1450,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 345.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 34.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 280.4 kW, EER 4.28; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1882,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 38.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 392,
    "max_heat_capacity": 392,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": "W35",
    "eer": 4.48,
    "eer_cond": "W35/W7",
    "seer": 5.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 328.8,
    "max_cool_capacity": 328.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1530,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 392 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 38.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 82 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 328.8 kW, EER 4.48; SEER 12/7 5.17.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1883,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 40.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 442.9,
    "max_heat_capacity": 442.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": "W35",
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": 5.26,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 365.3,
    "max_cool_capacity": 365.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1610,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 442.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 40.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 365.3 kW, EER 4.36; SEER 12/7 5.26.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1884,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 48.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 506.9,
    "max_heat_capacity": 506.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": "W35",
    "eer": 4.34,
    "eer_cond": "W35/W7",
    "seer": 6.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 410.5,
    "max_cool_capacity": 410.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1650,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 506.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 48.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 410.5 kW, EER 4.34; SEER 12/7 6.38.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1885,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 54.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 556.9,
    "max_heat_capacity": 556.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.43,
    "eer_cond": "W35/W7",
    "seer": 6.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 466.2,
    "max_cool_capacity": 466.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1720,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 556.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 54.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 466.2 kW, EER 4.43; SEER 12/7 6.38.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1886,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 56.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 590.9,
    "max_heat_capacity": 590.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.45,
    "eer_cond": "W35/W7",
    "seer": 6.39,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 492.8,
    "max_cool_capacity": 492.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3334,
    "depth": 872,
    "weight": 2040,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 590.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 56.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 492.8 kW, EER 4.45; SEER 12/7 6.39.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1887,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HP",
    "product_code": "TETRIS W Rev HP 60.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 661.7,
    "max_heat_capacity": 661.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "W35/W7",
    "seer": 6.39,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 548.8,
    "max_cool_capacity": 548.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3334,
    "depth": 872,
    "weight": 2150,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HP is a 661.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HP; model size 60.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 548.8 kW, EER 4.4; SEER 12/7 6.39.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1888,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 3.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 41.9,
    "max_heat_capacity": 41.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 330,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 41.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 3.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 66 dB(A) and sound pressure 50 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1889,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 4.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 48,
    "max_heat_capacity": 48,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "W10/W45",
    "scop": 5.26,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 340,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 48 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 4.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 52 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1890,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 5.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 52.1,
    "max_heat_capacity": 52.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": 5.32,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 380,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 52.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 5.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 53 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1891,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 6.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 60.6,
    "max_heat_capacity": 60.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": 5.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 400,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 60.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 6.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1892,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 7.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 69.8,
    "max_heat_capacity": 69.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "W10/W45",
    "scop": 5.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 400,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 69.8 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 7.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1893,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 8.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 77.9,
    "max_heat_capacity": 77.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.24,
    "cop_cond": "W10/W45",
    "scop": 5.79,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 440,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 77.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 8.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 71 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1894,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 9.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 88.9,
    "max_heat_capacity": 88.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
