    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 460,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 88.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 9.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 72 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1895,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 10.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 107.3,
    "max_heat_capacity": 107.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 967,
    "width": 1633,
    "depth": 792,
    "weight": 470,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 107.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 10.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 73 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1896,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 12.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 121.3,
    "max_heat_capacity": 121.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 5.45,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 570,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 121.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 12.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1897,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 13.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 136.2,
    "max_heat_capacity": 136.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 660,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 136.2 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 13.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 77 dB(A) and sound pressure 60 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1898,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 15.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 155.9,
    "max_heat_capacity": 155.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": 5.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 700,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 155.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 15.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1899,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 17.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 173.1,
    "max_heat_capacity": 173.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": 5.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 730,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 173.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 17.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 78 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1900,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 19.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 196.3,
    "max_heat_capacity": 196.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 760,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 196.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 19.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 63 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1901,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 20.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 216,
    "max_heat_capacity": 216,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "W10/W45",
    "scop": 5.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 1633,
    "depth": 792,
    "weight": 800,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 216 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 20.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1902,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 24.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 241.2,
    "max_heat_capacity": 241.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.24,
    "cop_cond": "W10/W45",
    "scop": 5.66,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 910,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 241.2 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 24.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1903,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 27.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 271.3,
    "max_heat_capacity": 271.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": 5.93,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 960,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 271.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 27.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1904,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 30.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 338.5,
    "max_heat_capacity": 338.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1220,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 338.5 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 30.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1905,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 34.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 385.4,
    "max_heat_capacity": 385.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 5.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1260,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 385.4 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 34.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1906,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 40.3",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 428.1,
    "max_heat_capacity": 428.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 1340,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 428.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 40.3. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 3/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1907,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 18.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 175.9,
    "max_heat_capacity": 175.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": 5.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 770,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 175.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 18.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 75 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1908,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 20.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 212.8,
    "max_heat_capacity": 212.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "W10/W45",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2017,
    "depth": 872,
    "weight": 800,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 212.8 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 20.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 76 dB(A) and sound pressure 59 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1909,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 24.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 242.1,
    "max_heat_capacity": 242.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": 5.37,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1030,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 242.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 24.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 79 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1910,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 26.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 271.9,
    "max_heat_capacity": 271.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": 5.75,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1210,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 271.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 26.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 80 dB(A) and sound pressure 62 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1911,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 30.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 309.1,
    "max_heat_capacity": 309.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": 5.61,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1270,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 309.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 30.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1912,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 34.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 346.4,
    "max_heat_capacity": 346.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": 5.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1350,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 346.4 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 34.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 81 dB(A) and sound pressure 64 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1913,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 38.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 393.8,
    "max_heat_capacity": 393.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1500,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 393.8 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 38.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 82 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1914,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 40.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 442.4,
    "max_heat_capacity": 442.4,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1580,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 442.4 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 40.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 65 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1915,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 48.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 495.6,
    "max_heat_capacity": 495.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1630,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 495.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 48.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 83 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1916,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 54.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 553.7,
    "max_heat_capacity": 553.7,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 2834,
    "depth": 872,
    "weight": 1710,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 553.7 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 54.4. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 4/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1917,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 56.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 590.6,
    "max_heat_capacity": 590.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3334,
    "depth": 872,
    "weight": 2030,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 590.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 56.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1918,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev OH",
    "product_code": "TETRIS W Rev OH 60.6",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 665.2,
    "max_heat_capacity": 665.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3334,
    "depth": 872,
    "weight": 2150,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev OH is a 665.2 kW water source heat pump, using R410A refrigerant.",
    "notes": "Configuration OH; model size 60.6. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 6/2. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 84 dB(A) and sound pressure 66 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1919,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 3.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 41.9,
    "max_heat_capacity": 41.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W10/W45",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": 4.77,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 38.4,
    "max_cool_capacity": 38.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 330,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 41.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 3.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 66 dB(A) and sound pressure 50 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 38.4 kW, EER 4.77; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1920,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 4.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 48,
    "max_heat_capacity": 48,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": 5.26,
    "scop_cond": "W35",
    "eer": 4.75,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 43.5,
    "max_cool_capacity": 43.5,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 340,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 48 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 4.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 52 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 43.5 kW, EER 4.75; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1921,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 5.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 52.1,
    "max_heat_capacity": 52.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "W10/W45",
    "scop": 5.32,
    "scop_cond": "W35",
    "eer": 4.78,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 49.9,
    "max_cool_capacity": 49.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 380,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 52.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 5.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 68 dB(A) and sound pressure 53 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 49.9 kW, EER 4.78; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1922,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 6.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 60.6,
    "max_heat_capacity": 60.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "W10/W45",
    "scop": 5.47,
    "scop_cond": "W35",
    "eer": 4.86,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 55.4,
    "max_cool_capacity": 55.4,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 400,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 60.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 6.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 55.4 kW, EER 4.86; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1923,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 7.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 69.8,
    "max_heat_capacity": 69.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.24,
    "cop_cond": "W10/W45",
    "scop": 5.42,
    "scop_cond": "W35",
    "eer": 4.88,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 64.2,
    "max_cool_capacity": 64.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 400,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 69.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 7.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 70 dB(A) and sound pressure 55 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 64.2 kW, EER 4.88; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1924,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 8.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 77.9,
    "max_heat_capacity": 77.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.22,
    "cop_cond": "W10/W45",
    "scop": 5.79,
    "scop_cond": "W35",
    "eer": 4.9,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 72.1,
    "max_cool_capacity": 72.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 440,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 77.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 8.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 71 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 72.1 kW, EER 4.9; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1925,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 9.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 88.9,
    "max_heat_capacity": 88.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": 4.93,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 82.2,
    "max_cool_capacity": 82.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 460,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 88.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 9.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 72 dB(A) and sound pressure 56 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 82.2 kW, EER 4.93; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1926,
    "manufacturer": "Swegon",
    "model": "TETRIS W Rev HPW",
    "product_code": "TETRIS W Rev HPW 10.2",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/watercooled-chiller-and-heat-pumps/tetris-w-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 107.3,
    "max_heat_capacity": 107.3,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": 4.94,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 99.9,
    "max_cool_capacity": 99.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1012,
    "width": 1620,
    "depth": 800,
    "weight": 470,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon TETRIS W Rev HPW is a 107.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Configuration HPW; model size 10.2. Test condition (2): source-side water 10/7°C and user-side water 40/45°C. Compressor/circuit configuration 2/1. Standard power supply 400/3/50. Low-noise /LN option listed with sound power 73 dB(A) and sound pressure 58 dB(A). Performance and data certified/declared per Eurovent where applicable; source notes state some voluntary data are not certified. Cooling capacity 99.9 kW, EER 4.94; SEER 12/7 None.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1927,
    "manufacturer": "Swegon",
    "model": "ZETA Rev HP XT",
    "product_code": "ZETA Rev HP XT 18.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev-hp-xt/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 204,
    "max_heat_capacity": 204,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.32,
    "scop_cond": "W35",
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": 3.68,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 183.7,
    "max_cool_capacity": 183.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1808,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev HP XT is a 204 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev HP XT product sheet states operation down to -20°C ambient with +55°C leaving water and COP up to 3.5. Range 42-204 kW. COP condition simplified to A7/W45 for database consistency; verify exact table point if needed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1928,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 12.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 122.9,
    "max_heat_capacity": 122.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.85,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 131.2,
    "max_cool_capacity": 131.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3200,
    "depth": 1100,
    "weight": 926,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 122.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1929,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 13.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 133,
    "max_heat_capacity": 133,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.77,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 140.4,
    "max_cool_capacity": 140.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 3200,
    "depth": 1100,
    "weight": 960,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 133 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1930,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 15.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 154.8,
    "max_heat_capacity": 154.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 164.4,
    "max_cool_capacity": 164.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 3200,
    "depth": 1100,
    "weight": 1104,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 154.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1931,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 16.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 167.9,
    "max_heat_capacity": 167.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 177.7,
    "max_cool_capacity": 177.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 3200,
    "depth": 1100,
    "weight": 1136,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 167.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1932,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 14.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 145,
    "max_heat_capacity": 145,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 153,
    "max_cool_capacity": 153,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 3200,
    "depth": 1100,
    "weight": 1102,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 145 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1933,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 16.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 163,
    "max_heat_capacity": 163,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 171,
    "max_cool_capacity": 171,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 3200,
    "depth": 1100,
    "weight": 1250,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 163 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1934,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 18.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 196,
    "max_heat_capacity": 196,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.94,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 209.9,
    "max_cool_capacity": 209.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1529,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 196 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1935,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 20.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 212.9,
    "max_heat_capacity": 212.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.84,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 235,
    "max_cool_capacity": 235,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1547,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 212.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1936,
    "manufacturer": "Swegon",
    "model": "ZETA Rev LE HP",
    "product_code": "ZETA Rev LE HP 24.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-rev/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 237.1,
    "max_heat_capacity": 237.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "A7/W40",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 263.2,
    "max_cool_capacity": 263.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4200,
    "depth": 1100,
    "weight": 1671,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Rev LE HP is a 237.1 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "ZETA Rev LE execution is noted as moto-condensing; included where heat-pump execution is indicated. Exact table values should be verified against original PDF if required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1937,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7 SLN",
    "product_code": "ZETA Sky Hi HP R7 SLN 8.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 83.6,
    "max_heat_capacity": 83.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 78.87,
    "max_cool_capacity": 78.87,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 3200,
    "depth": 1100,
    "weight": 706,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 SLN is a 83.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1938,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7 SLN",
    "product_code": "ZETA Sky Hi HP R7 SLN 10.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 104.1,
    "max_heat_capacity": 104.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 99.8,
    "max_cool_capacity": 99.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 3200,
    "depth": 1100,
    "weight": 715,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 SLN is a 104.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1939,
    "manufacturer": "Swegon",
    "model": "ZETA Sky Hi HP R7 SLN",
    "product_code": "ZETA Sky Hi HP R7 SLN 12.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.swegon.com/uk/products/cooling-and-heating-production/heating-and-cooling/aircooled-chillers-and-heat-pumps/zeta-sky/",
    "date_added": "2026-07-02",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 124.8,
    "max_heat_capacity": 124.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.89,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 4.72,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 120.43,
    "max_cool_capacity": 120.43,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1788,
    "width": 3200,
    "depth": 1100,
    "weight": 823,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Swegon ZETA Sky Hi HP R7 SLN is a 124.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "ZETA Sky Hi HP configuration: reversible heat pump with inverter compressor. Exact values should be checked against source PDF for design use.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1940,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 179 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 179,
    "max_heat_capacity": 179,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 52.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W45",
    "scop": 4.03,
    "scop_cond": "Not stated",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 160,
    "max_cool_capacity": 160,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 4295,
    "depth": 1265,
    "weight": 1880,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 179 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1941,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 201 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 199,
    "max_heat_capacity": 199,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 57.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "Not stated",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 175,
    "max_cool_capacity": 175,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2295,
    "width": 4295,
    "depth": 1265,
    "weight": 1924,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 199 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1942,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 230 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 222,
    "max_heat_capacity": 222,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 65.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "scop": 3.91,
    "scop_cond": "Not stated",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 197,
    "max_cool_capacity": 197,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4520,
    "depth": 2310,
    "weight": 1940,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 222 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1943,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 231 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 227,
    "max_heat_capacity": 227,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 64.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "A7/W45",
    "scop": 4.24,
    "scop_cond": "Not stated",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 195,
    "max_cool_capacity": 195,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2295,
    "width": 4295,
    "depth": 1265,
    "weight": 3434,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 227 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1944,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 265 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 260,
    "max_heat_capacity": 260,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 78.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "Not stated",
    "eer": 3.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 230,
    "max_cool_capacity": 230,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4520,
    "depth": 2310,
    "weight": 3520,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 260 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1945,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 295 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 292,
    "max_heat_capacity": 292,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 89.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "Not stated",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 255,
    "max_cool_capacity": 255,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4520,
    "depth": 2310,
    "weight": 3610,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 292 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1946,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 321 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 312,
    "max_heat_capacity": 312,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 95.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.77,
    "scop_cond": "Not stated",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 272,
    "max_cool_capacity": 272,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4520,
    "depth": 2310,
    "weight": 3724,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 312 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1947,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 351 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 348,
    "max_heat_capacity": 348,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 109,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.77,
    "scop_cond": "Not stated",
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 305,
    "max_cool_capacity": 305,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 4520,
    "depth": 2310,
    "weight": 3752,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 348 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1948,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 395 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 393,
    "max_heat_capacity": 393,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 121,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.74,
    "scop_cond": "Not stated",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 353,
    "max_cool_capacity": 353,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 5570,
    "depth": 2310,
    "weight": 4044,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 393 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1949,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30FQ",
    "product_code": "30FQ 445 HALSRVP4U",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/30fq/",
    "date_added": "2026-07-03",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 427,
    "max_heat_capacity": 427,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 134,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.79,
    "scop_cond": "Not stated",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 388,
    "max_cool_capacity": 388,
    "max_cool_capacity_temp": "A35/W17",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2380,
    "width": 5570,
    "depth": 2310,
    "weight": 4072,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30FQ is a 427 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "HE LS configuration. Heating condition A7/W45 (ambient 7°C DB/6°C WB, water 40/45°C), EN14511. Cooling CA1 capacity 76.8 kW at A35/W12-7. TER published separately in source table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1950,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 10kW (400V)",
    "product_code": "HZKF10KSO-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.25,
    "cap_max": 12.5,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 47,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 10kW (400V) is a 10 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; R32 charge 1.8 kg. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1951,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 12kW (400V)",
    "product_code": "HZKF12KSO-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.77,
    "cap_max": 14.5,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 49.5,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 12kW (400V) is a 12 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; R32 charge 2.7 kg. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1952,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 14kW (400V)",
    "product_code": "HZKF14KSO-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4.32,
    "cap_max": 16,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 77,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 14kW (400V) is a 14 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; weight/refrigerant details partly corrupted in OCR. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1953,
    "manufacturer": "Hitachi",
    "model": "airH2O 400 16kW (400V)",
    "product_code": "HZKF16KSO-Q",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.hitachiaircon.com/vn/en/ranges/heat-pumps/airh2o-400",
    "date_added": "2026-06-27",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4.86,
    "cap_max": 18,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 90.5,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 400 16kW (400V) is a 16 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Flow 20-65°C, ambient -25 to 35°C heating; weight/refrigerant details partly corrupted in OCR. Cooling EER at A35/W7. Sound power shown as normal mode heating/cooling paired values in source; heating value used.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1954,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG09ME8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg09me5-wh-cme5wh-cme8/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.23,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 1200,
    "depth": 430,
    "weight": 161,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 9 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WXG09ME8).",
    "notes": "Residential Aquarea M Series model. COP approximated from brochure table where text extraction was image-based. R290, max flow 75°C, operation down to -28°C, T-CAP maintains capacity to -20°C. Wi-Fi included. Detailed tables were image-based; fields left blank where not confidently readable.",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG09ME8%20%28Outdoor%20unit%20Stand-alone%29",
    "verified": "Manual verification",
    "mcs_cert": "011-1W0850_1",
    "price_min": 4075,
    "price_max": 4075,
    "price_check_date": "2026-07-10",
    "mcs_listed": true,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=79"
  },
  {
    "id": 1955,
    "manufacturer": "Panasonic",
    "model": "Aquarea M Series",
    "product_code": "WH-WXG12ME8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/model/wh-wxg09me8-wh-cme8/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 1200,
    "depth": 430,
    "weight": 161,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea M Series is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WXG12ME8).",
    "notes": "Residential Aquarea M Series model. Quiet Mode sound pressure as low as 29 dB(A) at 5 m is stated in brochure. R290, max flow 75°C, operation down to -28°C, T-CAP maintains capacity to -20°C. Wi-Fi included. Detailed tables were image-based; fields left blank where not confidently readable.",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-WXG12ME8%20%28Outdoor%20unit%20Stand-alone%29",
    "verified": "Manual verification",
    "mcs_cert": "011-1W0850_3",
    "price_min": 4950,
    "price_max": 4950,
    "price_check_date": "2026-07-10",
    "mcs_listed": true
  },
  {
    "id": 1956,
    "manufacturer": "Thermia",
    "model": "iTec XTR",
    "product_code": "iTec XTR L (400V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-xtr/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.0,
    "cap_max": 12.0,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 7.54,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 247,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec XTR is a 12 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model iTec XTR L (400V)).",
    "notes": "Output range 3-12 kW. Natural refrigerant R290. Max flow temperature 75°C; 65°C flow temperature maintained at -25°C ambient. Larger outdoor casing. Compact 180 L or Total EQ 240 L equivalent tank options. COP value not individually extracted from supplied datasheet summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1957,
    "manufacturer": "Thermia",
    "model": "iTec XTR",
    "product_code": "iTec XTR M (400V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-xtr/",
    "date_added": "21/06/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.0,
    "cap_max": 8.0,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 4.95,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 240,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec XTR is a 8 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model iTec XTR M (400V)).",
    "notes": "Output range 2-8 kW. Natural refrigerant R290. Max flow temperature 75°C; 65°C flow temperature maintained at -25°C ambient. Compact 180 L indoor tank option / Total EQ 240 L equivalent tank option. COP value not individually extracted from supplied datasheet summary, so left blank.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 1958,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Compact 6 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5.3,
    "max_heat_capacity": 3.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 600,
    "depth": 500,
    "weight": 58,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 5.3 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1959,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Compact Plus 4-6 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4.7,
    "max_heat_capacity": 4.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 600,
    "depth": 500,
    "weight": 58,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 4.4 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1960,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Comfort 9 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.1,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1230,
    "width": 850,
    "depth": 600,
    "weight": 90,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 8.1 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1961,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Comfort 12 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 600,
    "depth": 750,
    "weight": 98,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 11 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1962,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Comfort Cooling 9 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.1,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A27/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 600,
    "depth": 750,
    "weight": 90,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 8.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1963,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Comfort Cooling 12 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.3,
    "max_cool_capacity": 10.3,
    "max_cool_capacity_temp": "A27/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 600,
    "depth": 750,
    "weight": 98,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 11 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1964,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Comfort Plus 9-16 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.4,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 600,
    "depth": 750,
    "weight": 98,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 6.8 kW air source heat pump, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1965,
    "manufacturer": "Dimplex",
    "model": "System M",
    "product_code": "System M Comfort Plus Cooling 9-16 kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.4,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": 10.4,
    "max_cool_capacity_temp": "A27/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1400,
    "width": 600,
    "depth": 750,
    "weight": 98,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System M is a 6.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1966,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "HPL 9S-TUW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.9,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 210,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 8.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model HPL 9S-TUW).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1967,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "HPL 12S-TUW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 210,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 12 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model HPL 12S-TUW).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1968,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "HPL 18S-TUW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.8,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.6,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 210,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 8.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model HPL 18S-TUW).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1969,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "LA 0712BW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.3,
    "max_heat_capacity": 7.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 740,
    "depth": 950,
    "weight": 265,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 11.3 kW air source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1970,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "LA 1118BW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 740,
    "depth": 950,
    "weight": 265,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 12 kW air source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1971,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "HPL 9S-TURW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.9,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.9,
    "max_cool_capacity": 4.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 215,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 8.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model HPL 9S-TURW).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1972,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "HPL 12S-TURW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 5.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 215,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 12 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model HPL 12S-TURW).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1973,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "HPL 18S-TURW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.8,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.5,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 5.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 215,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 8.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model HPL 18S-TURW).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1974,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "LA 1118BWC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 5.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 215,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 12 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model LA 1118BWC).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1975,
    "manufacturer": "Dimplex",
    "model": "HP Package",
    "product_code": "LA 1118BWCP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/air-source-heat-pumps/split-system-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A27/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1107,
    "width": 1418,
    "depth": 598,
    "weight": 213,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex HP Package is a 11.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1976,
    "manufacturer": "Dimplex",
    "model": "LA S-TU/S-TUR",
    "product_code": "LA 9S-TUR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.2,
    "max_heat_capacity": 5.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.9,
    "max_cool_capacity": 5.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 225,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA S-TU/S-TUR is a 9.2 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1977,
    "manufacturer": "Dimplex",
    "model": "LA S-TU/S-TUR",
    "product_code": "LA 0712C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 5.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 225,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA S-TU/S-TUR is a 12 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1978,
    "manufacturer": "Dimplex",
    "model": "LA S-TU/S-TUR",
    "product_code": "LA 1118C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.8,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 5.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1650,
    "width": 910,
    "depth": 750,
    "weight": 295,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA S-TU/S-TUR is a 8.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1979,
    "manufacturer": "Dimplex",
    "model": "LA S-TU/S-TUR",
    "product_code": "LA 1118CP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 20,
    "height": 1107,
    "width": 1418,
    "depth": 598,
    "weight": 213,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA S-TU/S-TUR is a 11.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1980,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 1422C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 20.9,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 21,
    "max_cool_capacity": 14.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1785,
    "width": 825,
    "depth": 1000,
    "weight": 321,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 20.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1981,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 33TPR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 66,
    "cap_min": null,
    "cap_max": 20.6,
    "max_heat_capacity": 17.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.1,
    "max_cool_capacity": 23.1,
    "max_cool_capacity_temp": "A27/W12",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": 20,
    "height": 1855,
    "width": 1065,
    "depth": 775,
    "weight": 333,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 20.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1982,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 35TBS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 23.7,
    "max_heat_capacity": 22.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1855,
    "width": 1070,
    "depth": 765,
    "weight": 324,
    "noise": 63.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 23.7 kW air source heat pump, using R407C refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/40",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LA%2035TBS"
  },
  {
    "id": 1983,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 25TU-2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R449A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 26.3,
    "max_heat_capacity": 16.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 9.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1940,
    "width": 1600,
    "depth": 952,
    "weight": 510,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 26.3 kW air source heat pump, using R449A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "LA 25 TU",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LA%2025TU-2"
  },
  {
    "id": 1984,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 40TU-2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R449A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": 22.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 13.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 1735,
    "depth": 952,
    "weight": 585,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 38 kW air source heat pump, using R449A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "LA 40 TU",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LA%2040TU-2"
  },
  {
    "id": 1985,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 3860",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": 22,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 43.4,
    "max_heat_capacity": 38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 26.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2300,
    "width": 1900,
    "depth": 1000,
    "weight": 870,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 43.4 kW air source heat pump, using R407C refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1986,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 60S-TUR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": 22,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 43.4,
    "max_heat_capacity": 38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 26.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 67.8,
    "max_cool_capacity": 48.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 1900,
    "depth": 1000,
    "weight": 870,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 43.4 kW air source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/42",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LA%2060S-TUR"
  },
  {
    "id": 1987,
    "manufacturer": "Dimplex",
    "model": "LA TU-2/ TBS",
    "product_code": "LA 60P-TUR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": 22,
    "flow_temp_max": 66,
    "cap_min": null,
    "cap_max": 44.6,
    "max_heat_capacity": 42.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 22.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 67.1,
    "max_cool_capacity": 49.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 1900,
    "depth": 1190,
    "weight": 910,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LA TU-2/ TBS is a 44.6 kW air source heat pump, providing heating and cooling, using R2290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1988,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 0608HXCF M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.35,
    "max_heat_capacity": 6.21,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.55,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.52,
    "max_cool_capacity": 7.22,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 60,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 7.35 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 0608HXCF M).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1989,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 0911HXCF M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.7,
    "max_heat_capacity": 8.31,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.72,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9.48,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 78.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 10.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 0911HXCF M).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1990,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 1316HXCF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 12.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.58,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 13.7,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 97,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 15.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 1316HXCF).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1991,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 1316HXCF M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 12.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.58,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 13.7,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 97,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 15.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 1316HXCF M).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1992,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 0608HWCF MS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.9,
    "max_heat_capacity": 6.21,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 60,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 6.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/43",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LIA%200608HWCF%20M"
  },
  {
    "id": 1993,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 0911HWCF MS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 8.31,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 78.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 10 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/45",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LIA%200911HWCF%20M"
  },
  {
    "id": 1994,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 0608BWCF M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.35,
    "max_heat_capacity": 6.21,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.55,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.52,
    "max_cool_capacity": 7.22,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 60,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 7.35 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 0608BWCF M).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1995,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 0911BWCF M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.7,
    "max_heat_capacity": 8.31,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.72,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9.48,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 78.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 10.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 0911BWCF M).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1996,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 1316BWCF M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 12.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.58,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 13.7,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 97,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 15.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 1316BWCF M).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1997,
    "manufacturer": "Dimplex",
    "model": "System S",
    "product_code": "LIA 1316BWCF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/system-s6",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 12,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 12.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.58,
    "eer_cond": "A35/W10",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 13.7,
    "max_cool_capacity_temp": "A35/W10",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 97,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System S is a 15.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model LIA 1316BWCF).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1998,
    "manufacturer": "Dimplex",
    "model": "LI",
    "product_code": "LIK 8TES",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.2,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 750,
    "depth": 650,
    "weight": 236,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LI is a 8.2 kW air source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 1999,
    "manufacturer": "Dimplex",
    "model": "LI",
    "product_code": "LIK 12TU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 4.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 960,
    "depth": 750,
    "weight": 310,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LI is a 11.5 kW air source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2000,
    "manufacturer": "Dimplex",
    "model": "LI",
    "product_code": "LI 9TU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.9,
    "max_heat_capacity": 5.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 3.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1560,
    "width": 960,
    "depth": 750,
    "weight": 256,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LI is a 8.9 kW air source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2001,
    "manufacturer": "Dimplex",
    "model": "LI",
    "product_code": "LI 12TU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 4.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1560,
    "width": 960,
    "depth": 750,
    "weight": 270,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LI is a 12 kW air source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2002,
    "manufacturer": "Dimplex",
    "model": "LI",
    "product_code": "LI 16I-TUR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.7,
    "max_heat_capacity": 10.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 4.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1560,
    "width": 960,
    "depth": 760,
    "weight": 275,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LI is a 10.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2003,
    "manufacturer": "Dimplex",
    "model": "LI",
    "product_code": "LI 1422C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 20.9,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 21,
    "max_cool_capacity": 14.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1770,
    "width": 750,
    "depth": 1000,
    "weight": 307,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LI is a 20.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2004,
    "manufacturer": "Dimplex",
    "model": "LI",
    "product_code": "LI 1826C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 22,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 21.3,
    "max_heat_capacity": 18.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 9.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.09,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A27/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 19.2,
    "max_cool_capacity": 14.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 9,
    "cool_flow_temp_max": 20,
    "height": 1770,
    "width": 750,
    "depth": 1000,
    "weight": 326,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex LI is a 21.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2005,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SIW 6TES",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 5.9,
    "max_heat_capacity": 4.9,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 2.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1994,
    "width": 590,
    "depth": 710,
    "weight": 422,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 5.9 kW ground source heat pump, using R410A refrigerant (model SIW 6TES).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2006,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SIW 8TES",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 6.4,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 3.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.79,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1993,
    "width": 590,
    "depth": 710,
    "weight": 438,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 7.8 kW ground source heat pump, using R410A refrigerant (model SIW 8TES).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2007,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SIK 8TES",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 6.4,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 3.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1110,
    "width": 650,
    "depth": 655,
    "weight": 144,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 7.8 kW ground source heat pump, using R410A refrigerant (model SIK 8TES).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2008,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SIK 11TES",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 8.7,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 4.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1110,
    "width": 650,
    "depth": 655,
    "weight": 147,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 10.6 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2009,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 6TU",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 6.1,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 2.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 555,
    "weight": 119,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 6.1 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2010,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 8TU",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 8.1,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 3.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 555,
    "weight": 128,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 8.1 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2011,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 11TU",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 4.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 555,
    "weight": 134,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 10.4 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2012,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 14TU",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 13.9,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 5.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 555,
    "weight": 140,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 13.9 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2013,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 18TU",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 17.5,
    "max_heat_capacity": 14.9,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 7.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 655,
    "weight": 163,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 17.5 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/32",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SI%2018%20TU"
  },
  {
    "id": 2015,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 26TU",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 26.7,
    "max_heat_capacity": 22.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 10,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1000,
    "depth": 750,
    "weight": 275,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 26.7 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/35",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SI%2026TU"
  },
  {
    "id": 2016,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 35TU",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 34.8,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 14.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1000,
    "depth": 750,
    "weight": 315,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 34.8 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/38",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SI%2035%20TU"
  },
  {
    "id": 2017,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 50TU",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 61,
    "cap_min": null,
    "cap_max": 49.7,
    "max_heat_capacity": 39.6,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 18.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1660,
    "width": 1000,
    "depth": 750,
    "weight": 465,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 49.7 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2018,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 75TU",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 73.5,
    "max_heat_capacity": 60.7,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 31.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 750,
    "weight": 566,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 73.5 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2019,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 90TU",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 86.5,
    "max_heat_capacity": 73.5,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 35.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 750,
    "weight": 608,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 86.5 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2020,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SI 130TU",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 138.1,
    "max_heat_capacity": 117,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 57.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 750,
    "weight": 824,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 138.1 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2025,
    "manufacturer": "Dimplex",
    "model": "WI",
    "product_code": "WI 10TU",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/water-source-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": 7,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 9.6,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 3.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 655,
    "weight": 142,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex WI is a 9.6 kW water source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2026,
    "manufacturer": "Dimplex",
    "model": "WI",
    "product_code": "WI 14TU",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/water-source-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": 7,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 13.3,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 4.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.1,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 655,
    "weight": 151,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex WI is a 13.3 kW water source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2031,
    "manufacturer": "Dimplex",
    "model": "WI",
    "product_code": "WI 65TU",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/water-source-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": 7,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 68.9,
    "max_heat_capacity": 59.9,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 18.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.5,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1660,
    "width": 1000,
    "depth": 750,
    "weight": 465,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex WI is a 68.9 kW water source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2032,
    "manufacturer": "Dimplex",
    "model": "WI",
    "product_code": "WI 95TU",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/water-source-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": 7,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 98.9,
    "max_heat_capacity": 89.9,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 26.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 750,
    "weight": 565,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex WI is a 98.9 kW water source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2033,
    "manufacturer": "Dimplex",
    "model": "WI",
    "product_code": "WI 120TU",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/water-source-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": 7,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 117.4,
    "max_heat_capacity": 106.3,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 35.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.1,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 750,
    "weight": 608,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex WI is a 117.4 kW water source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2034,
    "manufacturer": "Dimplex",
    "model": "WI",
    "product_code": "WI 180TU",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/water-source-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": 7,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 180.1,
    "max_heat_capacity": 165.9,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 57.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.6,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 750,
    "weight": 824,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex WI is a 180.1 kW water source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2035,
    "manufacturer": "Dimplex",
    "model": "WI",
    "product_code": "WIH 120TU",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps/water-source-heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": 7,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 126.6,
    "max_heat_capacity": 114.2,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": 45,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 750,
    "weight": 807,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex WI is a 126.6 kW water source heat pump, using R134a refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2036,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SIK 6TES",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 5.9,
    "max_heat_capacity": 4.9,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 2.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1110,
    "width": 650,
    "depth": 655,
    "weight": 129,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 5.9 kW ground source heat pump, using R410A refrigerant (model SIK 6TES).",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2037,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SIK 14TES",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 13.1,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 5.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1110,
    "width": 650,
    "depth": 655,
    "weight": 153,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 13.1 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2038,
    "manufacturer": "Dimplex",
    "model": "SI",
    "product_code": "SIW 11TES",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.dimplex.co.uk/products/heat-pumps",
    "date_added": "2026-07-05",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 10.5,
    "max_heat_capacity": 8.7,
    "max_heat_capacity_temp": "B-5/W45",
    "peak_elec": 4.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1994,
    "width": 590,
    "depth": 710,
    "weight": 445,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI is a 10.5 kW ground source heat pump, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2039,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-G EVO 60 H",
    "product_code": "P-AQAVG0060CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-g-evo-60-100-h-r290/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 62.7,
    "max_heat_capacity": 61.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.21,
    "cop_cond": "A7/W35",
    "scop": 4.32,
    "scop_cond": "Not stated",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.07,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 56.7,
    "max_cool_capacity": 56.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1998,
    "width": 1116,
    "depth": 2385,
    "weight": 572,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-G EVO 60 H is a 62.7 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2040,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-G EVO 80 H",
    "product_code": "P-AQAVG0080CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-g-evo-60-100-h-r290/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 83.2,
    "max_heat_capacity": 80.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "Not stated",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 67.4,
    "max_cool_capacity": 67.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1998,
    "width": 1116,
    "depth": 3385,
    "weight": 906,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-G EVO 80 H is a 83.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2041,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-G EVO 110 H",
    "product_code": "P-AQAVG0110CA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-g-evo-60-100-h-r290/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 48,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 104.8,
    "max_heat_capacity": 101.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "Not stated",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": 4.77,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 91,
    "max_cool_capacity": 91,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1998,
    "width": 1116,
    "depth": 3385,
    "weight": 950,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-G EVO 110 H is a 104.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2042,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 150 H",
    "product_code": "P-AQADZ0150HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 154,
    "max_heat_capacity": 154,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "A7/W35",
    "scop": 3.44,
    "scop_cond": "Not stated",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.39,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 150,
    "max_cool_capacity": 150,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 3795,
    "weight": null,
    "noise": 89.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 150 H is a 154 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2043,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 170 H",
    "product_code": "P-AQADZ0170HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 178,
    "max_heat_capacity": 178,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "Not stated",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.71,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 167,
    "max_cool_capacity": 167,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 3795,
    "weight": null,
    "noise": 90.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 170 H is a 178 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2044,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 190 H",
    "product_code": "P-AQADZ0190HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 190,
    "max_heat_capacity": 190,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "A7/W35",
    "scop": 3.46,
    "scop_cond": "Not stated",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 184,
    "max_cool_capacity": 184,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 2650,
    "weight": null,
    "noise": 91.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 190 H is a 190 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2045,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 210 H",
    "product_code": "P-AQADZ0210HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 201,
    "max_heat_capacity": 201,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W35",
    "scop": 3.44,
    "scop_cond": "Not stated",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.39,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 204,
    "max_cool_capacity": 204,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 2650,
    "weight": null,
    "noise": 91.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 210 H is a 201 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2046,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 220 H",
    "product_code": "P-AQADZ0220HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 219,
    "max_heat_capacity": 219,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "A7/W35",
    "scop": 3.86,
    "scop_cond": "Not stated",
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "seer": 5.03,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 208,
    "max_cool_capacity": 208,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 2211,
    "depth": 2650,
    "weight": null,
    "noise": 91.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 220 H is a 219 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2047,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 230 H",
    "product_code": "P-AQADZ0230HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 241,
    "max_heat_capacity": 241,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "A7/W35",
    "scop": 3.64,
    "scop_cond": "Not stated",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 224,
    "max_cool_capacity": 224,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 2650,
    "weight": null,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 230 H is a 241 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2048,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 260 H",
    "product_code": "P-AQADZ0260HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 256.9,
    "max_heat_capacity": 256.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "A7/W35",
    "scop": 3.52,
    "scop_cond": "Not stated",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.21,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 251,
    "max_cool_capacity": 251,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 2650,
    "weight": null,
    "noise": 92.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 260 H is a 256.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2049,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 270 H",
    "product_code": "P-AQADZ02700HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 288,
    "max_heat_capacity": 288,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 3.82,
    "scop_cond": "Not stated",
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": 5.01,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 265,
    "max_cool_capacity": 265,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 2211,
    "depth": 3775,
    "weight": null,
    "noise": 92.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 270 H is a 288 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2050,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 290 H",
    "product_code": "P-AQADZ0290HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 285.6,
    "max_heat_capacity": 285.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "A7/W35",
    "scop": 3.51,
    "scop_cond": "Not stated",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 291.1,
    "max_cool_capacity": 291.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 3775,
    "weight": null,
    "noise": 93.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 290 H is a 285.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2051,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 300 H",
    "product_code": "P-AQADZ0320HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 301.3,
    "max_heat_capacity": 301.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "Not stated",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 4.33,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 307.7,
    "max_cool_capacity": 307.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 3775,
    "weight": null,
    "noise": 94.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 300 H is a 301.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2052,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 350 H",
    "product_code": "P-AQADZ0350HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 337,
    "max_heat_capacity": 337,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "Not stated",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 330,
    "max_cool_capacity": 330,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 3775,
    "weight": null,
    "noise": 95.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 350 H is a 337 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2053,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 380 H",
    "product_code": "P-AQADZ0380HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 384,
    "max_heat_capacity": 384,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "A7/W35",
    "scop": 3.66,
    "scop_cond": "Not stated",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 364,
    "max_cool_capacity": 364,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 3775,
    "weight": null,
    "noise": 95.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 380 H is a 384 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2054,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 420 H",
    "product_code": "P-AQADZ0420HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 402,
    "max_heat_capacity": 402,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W35",
    "scop": 3.44,
    "scop_cond": "Not stated",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.39,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 408,
    "max_cool_capacity": 408,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 5310,
    "weight": null,
    "noise": 95.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 420 H is a 402 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2055,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 460 H",
    "product_code": "P-AQADZ0460HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 482,
    "max_heat_capacity": 482,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "A7/W35",
    "scop": 3.64,
    "scop_cond": "Not stated",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 448,
    "max_cool_capacity": 448,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 5310,
    "weight": null,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 460 H is a 482 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2056,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 520 H",
    "product_code": "P-AQADZ0520HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 513.8,
    "max_heat_capacity": 513.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "A7/W35",
    "scop": 3.52,
    "scop_cond": "Not stated",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.21,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 502,
    "max_cool_capacity": 502,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 5310,
    "weight": null,
    "noise": 96.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 520 H is a 513.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2057,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 580 H",
    "product_code": "P-AQADZ0580HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 571.2,
    "max_heat_capacity": 571.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "A7/W35",
    "scop": 3.51,
    "scop_cond": "Not stated",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 582.2,
    "max_cool_capacity": 582.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 7556,
    "weight": null,
    "noise": 97.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 580 H is a 571.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2058,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 640 H",
    "product_code": "P-AQADZ0640HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 602.6,
    "max_heat_capacity": 602.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "Not stated",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 4.33,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 615.4,
    "max_cool_capacity": 615.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 7556,
    "weight": null,
    "noise": 98.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 640 H is a 602.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2059,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 700 H",
    "product_code": "P-AQADZ0700HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 674,
    "max_heat_capacity": 674,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "Not stated",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 660,
    "max_cool_capacity": 660,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 7556,
    "weight": null,
    "noise": 99.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 700 H is a 674 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2060,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQUA-Z DC 760 H",
    "product_code": "P-AQADZ0760HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqua-z-dc-150-380-ch-r32/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 46,
    "flow_temp_min": 18,
    "flow_temp_max": 53,
    "cap_min": null,
    "cap_max": 768,
    "max_heat_capacity": 768,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "A7/W35",
    "scop": 3.66,
    "scop_cond": "Not stated",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 728,
    "max_cool_capacity": 728,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 2250,
    "width": 2211,
    "depth": 7556,
    "weight": null,
    "noise": 99.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQUA-Z DC 760 H is a 768 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2061,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQV 85 H",
    "product_code": "P-AQVE0085HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqv-85-140-che-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 47,
    "flow_temp_min": 18,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 91.8,
    "max_heat_capacity": 91.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.61,
    "scop_cond": "Not stated",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 81,
    "max_cool_capacity": 81,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2185,
    "width": 1095,
    "depth": 2555,
    "weight": 1090,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQV 85 H is a 91.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2062,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQV 95 H",
    "product_code": "P-AQVE0095HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqv-85-140-che-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 47,
    "flow_temp_min": 18,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 102.8,
    "max_heat_capacity": 102.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "Not stated",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.68,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 89.9,
    "max_cool_capacity": 89.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2185,
    "width": 1095,
    "depth": 2555,
    "weight": 1105,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQV 95 H is a 102.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2063,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQV 105 H",
    "product_code": "P-AQVE0105HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqv-85-140-che-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 47,
    "flow_temp_min": 18,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 110,
    "max_heat_capacity": 110,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.78,
    "scop_cond": "Not stated",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.63,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 98.9,
    "max_cool_capacity": 98.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2185,
    "width": 1095,
    "depth": 2555,
    "weight": 1149,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQV 105 H is a 110 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2064,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQV 115 H",
    "product_code": "P-AQVE0115HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqv-85-140-che-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 47,
    "flow_temp_min": 18,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 119,
    "max_heat_capacity": 119,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "scop": 3.77,
    "scop_cond": "Not stated",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": 4.17,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 106.9,
    "max_cool_capacity": 106.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2185,
    "width": 1095,
    "depth": 2555,
    "weight": 1180,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQV 115 H is a 119 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2065,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQV 125 H",
    "product_code": "P-AQVE0125HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqv-85-140-che-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 47,
    "flow_temp_min": 18,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 134,
    "max_heat_capacity": 134,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": 3.47,
    "scop_cond": "Not stated",
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": 4.33,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 115.8,
    "max_cool_capacity": 115.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2185,
    "width": 1095,
    "depth": 3155,
    "weight": 1227,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQV 125 H is a 134 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2066,
    "manufacturer": "Panasonic",
    "model": "ECOi-W AQV 140 H",
    "product_code": "P-AQVE0140HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-aqv-85-140-che-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 47,
    "flow_temp_min": 18,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 146.9,
    "max_heat_capacity": 146.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": 3.54,
    "scop_cond": "Not stated",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": 4.28,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 129.2,
    "max_cool_capacity": 129.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2185,
    "width": 1095,
    "depth": 3155,
    "weight": 1301,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W AQV 140 H is a 146.9 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2067,
    "manufacturer": "Panasonic",
    "model": "ECOi-W VL 704 H STD",
    "product_code": "P-VLE0704HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-vl-704-1204-he-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 49,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 200.1,
    "max_heat_capacity": 200.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.97,
    "cop_cond": "A7/W45",
    "scop": 3.41,
    "scop_cond": "Not stated",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": 3.63,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 173.2,
    "max_cool_capacity": 173.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 6,
    "cool_flow_temp_max": 15,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W VL 704 H STD is a 200.1 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2068,
    "manufacturer": "Panasonic",
    "model": "ECOi-W VL 804 H STD",
    "product_code": "P-VLE0804HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-vl-704-1204-he-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 49,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 223.2,
    "max_heat_capacity": 223.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 3.42,
    "scop_cond": "Not stated",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 3.55,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 197.1,
    "max_cool_capacity": 197.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 6,
    "cool_flow_temp_max": 15,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W VL 804 H STD is a 223.2 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2069,
    "manufacturer": "Panasonic",
    "model": "ECOi-W VL 904 H STD",
    "product_code": "P-VLE0904HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-vl-704-1204-he-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 49,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 254.7,
    "max_heat_capacity": 254.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.28,
    "scop_cond": "Not stated",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 3.35,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 226.4,
    "max_cool_capacity": 226.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 6,
    "cool_flow_temp_max": 15,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W VL 904 H STD is a 254.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2070,
    "manufacturer": "Panasonic",
    "model": "ECOi-W VL 1004 H STD",
    "product_code": "P-VLE1004HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-vl-704-1204-he-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 49,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 270.8,
    "max_heat_capacity": 270.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "Not stated",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 3.5,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 246.3,
    "max_cool_capacity": 246.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 6,
    "cool_flow_temp_max": 15,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W VL 1004 H STD is a 270.8 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2071,
    "manufacturer": "Panasonic",
    "model": "ECOi-W VL 1104 H STD",
    "product_code": "P-VLE1104HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-vl-704-1204-he-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 49,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 302.1,
    "max_heat_capacity": 302.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W45",
    "scop": 3.3,
    "scop_cond": "Not stated",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 3.53,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 273.1,
    "max_cool_capacity": 273.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 6,
    "cool_flow_temp_max": 15,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W VL 1104 H STD is a 302.1 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2072,
    "manufacturer": "Panasonic",
    "model": "ECOi-W VL 1204 H STD",
    "product_code": "P-VLE1204HA",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-vl-704-1204-he-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 49,
    "flow_temp_min": 30,
    "flow_temp_max": 50,
    "cap_min": null,
    "cap_max": 337.4,
    "max_heat_capacity": 337.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W45",
    "scop": 3.19,
    "scop_cond": "Not stated",
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": 3.43,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 299.9,
    "max_cool_capacity": 299.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 6,
    "cool_flow_temp_max": 15,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W VL 1204 H STD is a 337.4 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2073,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 20 H",
    "product_code": "P-WQE0020HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 23.8,
    "max_heat_capacity": 23.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "W10/W45",
    "scop": 5.17,
    "scop_cond": "Not stated",
    "eer": 4.52,
    "eer_cond": "W35/W7",
    "seer": 5.13,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 20.8,
    "max_cool_capacity": 20.8,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 455,
    "depth": 821,
    "weight": 165,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 20 H is a 23.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2074,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 25 H",
    "product_code": "P-WQE0025HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 29,
    "max_heat_capacity": 29,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "W10/W45",
    "scop": 5.45,
    "scop_cond": "Not stated",
    "eer": 4.56,
    "eer_cond": "W35/W7",
    "seer": 5,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 26.1,
    "max_cool_capacity": 26.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 455,
    "depth": 821,
    "weight": 187,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 25 H is a 29 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2075,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 30 H",
    "product_code": "P-WQE0030HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 33.9,
    "max_heat_capacity": 33.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.64,
    "cop_cond": "W10/W45",
    "scop": 5.33,
    "scop_cond": "Not stated",
    "eer": 4.37,
    "eer_cond": "W35/W7",
    "seer": 4.88,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 30.2,
    "max_cool_capacity": 30.2,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 455,
    "depth": 821,
    "weight": 184,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 30 H is a 33.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2076,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 35 H",
    "product_code": "P-WQE0035HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 38.6,
    "max_heat_capacity": 38.9,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "W10/W45",
    "scop": 5.05,
    "scop_cond": "Not stated",
    "eer": 4.44,
    "eer_cond": "W35/W7",
    "seer": 5.1,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 34.1,
    "max_cool_capacity": 34.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 455,
    "depth": 821,
    "weight": 190,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 35 H is a 38.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2077,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 40 H",
    "product_code": "P-WQE0040HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 43.1,
    "max_heat_capacity": 43.1,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "W10/W45",
    "scop": 4.83,
    "scop_cond": "Not stated",
    "eer": 4.41,
    "eer_cond": "W35/W7",
    "seer": 5,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 38.3,
    "max_cool_capacity": 38.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 455,
    "depth": 821,
    "weight": 195,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 40 H is a 43.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2078,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 45 H",
    "product_code": "P-WQE0045HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 51.2,
    "max_heat_capacity": 51.2,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "W10/W45",
    "scop": 5.28,
    "scop_cond": "Not stated",
    "eer": 4.46,
    "eer_cond": "W35/W7",
    "seer": 5.48,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 45.7,
    "max_cool_capacity": 45.7,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 455,
    "depth": 821,
    "weight": 219,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 45 H is a 51.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2079,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 50 H",
    "product_code": "P-WQE0050HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 58.6,
    "max_heat_capacity": 58.6,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "W10/W45",
    "scop": 5.7,
    "scop_cond": "Not stated",
    "eer": 4.23,
    "eer_cond": "W35/W7",
    "seer": 4.48,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 50.1,
    "max_cool_capacity": 50.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 850,
    "depth": 1210,
    "weight": 360,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 50 H is a 58.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2080,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 60 H",
    "product_code": "P-WQE0060HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 65.8,
    "max_heat_capacity": 65.8,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "W10/W45",
    "scop": 5.88,
    "scop_cond": "Not stated",
    "eer": 4.31,
    "eer_cond": "W35/W7",
    "seer": 4.83,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 59.1,
    "max_cool_capacity": 59.1,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 850,
    "depth": 1210,
    "weight": 379,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 60 H is a 65.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2081,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 75 H",
    "product_code": "P-WQE0075HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 87.5,
    "max_heat_capacity": 87.5,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W10/W45",
    "scop": 5.7,
    "scop_cond": "Not stated",
    "eer": 4.42,
    "eer_cond": "W35/W7",
    "seer": 4.7,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 76.3,
    "max_cool_capacity": 76.3,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1350,
    "width": 850,
    "depth": 1210,
    "weight": 403,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 75 H is a 87.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2082,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 90 H",
    "product_code": "P-WQE0090HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 103,
    "max_heat_capacity": 103,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "W10/W45",
    "scop": 5.78,
    "scop_cond": "Not stated",
    "eer": 4.25,
    "eer_cond": "W35/W7",
    "seer": 4.88,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 88.9,
    "max_cool_capacity": 88.9,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1500,
    "width": 850,
    "depth": 1210,
    "weight": 422,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 90 H is a 103 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2083,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 120 H",
    "product_code": "P-WQE0120HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 134,
    "max_heat_capacity": 134,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W10/W45",
    "scop": 5.75,
    "scop_cond": "Not stated",
    "eer": 4.31,
    "eer_cond": "W35/W7",
    "seer": 4.93,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 115,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1500,
    "width": 850,
    "depth": 1210,
    "weight": 610,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 120 H is a 134 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2084,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 150 H",
    "product_code": "P-WQE0150HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 167,
    "max_heat_capacity": 167,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "W10/W45",
    "scop": 5.63,
    "scop_cond": "Not stated",
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": 4.98,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 145,
    "max_cool_capacity": 145,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1500,
    "width": 850,
    "depth": 1210,
    "weight": 683,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 150 H is a 167 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2085,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 170 H",
    "product_code": "P-WQE0170HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 193,
    "max_heat_capacity": 193,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W10/W45",
    "scop": 5.95,
    "scop_cond": "Not stated",
    "eer": 4.37,
    "eer_cond": "W35/W7",
    "seer": 5.65,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 166,
    "max_cool_capacity": 166,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1500,
    "width": 850,
    "depth": 1210,
    "weight": 718,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 170 H is a 193 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2086,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 190 H",
    "product_code": "P-WQE0190HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-20-190-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 215,
    "max_heat_capacity": 215,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "W10/W45",
    "scop": 5.63,
    "scop_cond": "Not stated",
    "eer": 4.3,
    "eer_cond": "W35/W7",
    "seer": 5.1,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 186,
    "max_cool_capacity": 186,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1500,
    "width": 850,
    "depth": 1210,
    "weight": 762,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 190 H is a 215 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2087,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 524 H",
    "product_code": "P-WQE0524HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 172,
    "max_heat_capacity": 172,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "W10/W45",
    "scop": 5.4,
    "scop_cond": "Not stated",
    "eer": 4.24,
    "eer_cond": "W35/W7",
    "seer": 4.65,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 151,
    "max_cool_capacity": 151,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 909,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 524 H is a 172 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2088,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 604 H",
    "product_code": "P-WQE0604HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 203,
    "max_heat_capacity": 203,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.78,
    "cop_cond": "W10/W45",
    "scop": 5.2,
    "scop_cond": "Not stated",
    "eer": 4.05,
    "eer_cond": "W35/W7",
    "seer": 4.93,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 177,
    "max_cool_capacity": 177,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 989,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 604 H is a 203 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2089,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 704 H",
    "product_code": "P-WQE0704HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 234,
    "max_heat_capacity": 234,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "W10/W45",
    "scop": 5.38,
    "scop_cond": "Not stated",
    "eer": 4.15,
    "eer_cond": "W35/W7",
    "seer": 4.93,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 205,
    "max_cool_capacity": 205,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1187,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 704 H is a 234 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2090,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 804 H",
    "product_code": "P-WQE0804HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 259,
    "max_heat_capacity": 259,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "W10/W45",
    "scop": 5.35,
    "scop_cond": "Not stated",
    "eer": 4.07,
    "eer_cond": "W35/W7",
    "seer": 4.68,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 226,
    "max_cool_capacity": 226,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1360,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 804 H is a 259 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2091,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 904 H",
    "product_code": "P-WQE0904HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 298,
    "max_heat_capacity": 298,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.85,
    "cop_cond": "W10/W45",
    "scop": 5.73,
    "scop_cond": "Not stated",
    "eer": 4.32,
    "eer_cond": "W35/W7",
    "seer": 5.15,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 264,
    "max_cool_capacity": 265,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1376,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 904 H is a 298 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2092,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 1004 H",
    "product_code": "P-WQE1004HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 333,
    "max_heat_capacity": 333,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "W10/W45",
    "scop": 5.85,
    "scop_cond": "Not stated",
    "eer": 4.31,
    "eer_cond": "W35/W7",
    "seer": 5.1,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 292,
    "max_cool_capacity": 292,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1500,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 1004 H is a 333 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2093,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 1104 H",
    "product_code": "P-WQE1104HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 379,
    "max_heat_capacity": 379,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W10/W45",
    "scop": 5.83,
    "scop_cond": "Not stated",
    "eer": 4.28,
    "eer_cond": "W35/W7",
    "seer": 5.28,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 333,
    "max_cool_capacity": 333,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1598,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 1104 H is a 379 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2094,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 1204 H",
    "product_code": "P-WQE1204HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 422,
    "max_heat_capacity": 422,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W10/W45",
    "scop": 5.85,
    "scop_cond": "Not stated",
    "eer": 4.27,
    "eer_cond": "W35/W7",
    "seer": 5.3,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 371,
    "max_cool_capacity": 371,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1704,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 1204 H is a 422 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2095,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 1404 H",
    "product_code": "P-WQE1404HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 471,
    "max_heat_capacity": 471,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.85,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.35,
    "eer_cond": "W35/W7",
    "seer": 6.43,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 421,
    "max_cool_capacity": 421,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1787,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 1404 H is a 471 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2096,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WQ 1604 H",
    "product_code": "P-WQE1604HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wq-524-1604-chr-r410a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 508,
    "max_heat_capacity": 508,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.85,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.22,
    "eer_cond": "W35/W7",
    "seer": 6.47,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 460,
    "max_cool_capacity": 460,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 18,
    "height": 1880,
    "width": 1005,
    "depth": 2250,
    "weight": 1842,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WQ 1604 H is a 508 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2097,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 440 H",
    "product_code": "P-WSWVN0440HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 504,
    "max_heat_capacity": 504,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": 6.53,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 419,
    "max_cool_capacity": 419,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1650,
    "width": 1450,
    "depth": 4590,
    "weight": 3055,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 440 H is a 504 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2098,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 490 H",
    "product_code": "P-WSWVN0490HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 576,
    "max_heat_capacity": 576,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.89,
    "eer_cond": "W35/W7",
    "seer": 6.38,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 479,
    "max_cool_capacity": 479,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1650,
    "width": 1450,
    "depth": 4590,
    "weight": 3186,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 490 H is a 576 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2099,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 570 H",
    "product_code": "P-WSWVN0570HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 661,
    "max_heat_capacity": 661,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.75,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 547,
    "max_cool_capacity": 547,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1650,
    "width": 1450,
    "depth": 4630,
    "weight": 3277,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 570 H is a 661 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2100,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 630 H",
    "product_code": "P-WSWVN0630HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 742,
    "max_heat_capacity": 742,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.64,
    "eer_cond": "W35/W7",
    "seer": 6.38,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 612,
    "max_cool_capacity": 612,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1650,
    "width": 1450,
    "depth": 4630,
    "weight": 3197,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 630 H is a 742 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2101,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 700 H",
    "product_code": "P-WSWVN0700HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 813,
    "max_heat_capacity": 813,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.58,
    "eer_cond": "W35/W7",
    "seer": 6.45,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 673,
    "max_cool_capacity": 673,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1650,
    "width": 1450,
    "depth": 4320,
    "weight": 4027,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 700 H is a 813 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2102,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 770 H",
    "product_code": "P-WSWVN0770HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 887,
    "max_heat_capacity": 887,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.69,
    "eer_cond": "W35/W7",
    "seer": 6.6,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 731,
    "max_cool_capacity": 731,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1650,
    "width": 1450,
    "depth": 4560,
    "weight": 3824,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 770 H is a 887 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2103,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 860 H",
    "product_code": "P-WSWVN0860HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 987,
    "max_heat_capacity": 987,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.81,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 818,
    "max_cool_capacity": 818,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1680,
    "width": 1520,
    "depth": 5110,
    "weight": 5818,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 860 H is a 987 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2104,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 920 H",
    "product_code": "P-WSWVN0920HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1064,
    "max_heat_capacity": 1064,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.83,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 882,
    "max_cool_capacity": 882,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1680,
    "width": 1520,
    "depth": 5110,
    "weight": 5841,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 920 H is a 1064 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2105,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 990 H",
    "product_code": "P-WSWVN970HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1141,
    "max_heat_capacity": 1141,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.85,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 946,
    "max_cool_capacity": 946,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1680,
    "width": 1520,
    "depth": 5100,
    "weight": 6119,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 990 H is a 1141 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2106,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 1070 H",
    "product_code": "P-WSWVN1070HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1222,
    "max_heat_capacity": 1222,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.8,
    "eer_cond": "W35/W7",
    "seer": 6.4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 1013,
    "max_cool_capacity": 1013,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1680,
    "width": 1520,
    "depth": 5100,
    "weight": 6545,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 1070 H is a 1222 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2107,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 1130 H",
    "product_code": "P-WSWVN1130HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1308,
    "max_heat_capacity": 1308,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.78,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 1083,
    "max_cool_capacity": 1083,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1680,
    "width": 1520,
    "depth": 5000,
    "weight": 6768,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 1130 H is a 1308 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2108,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 1220 H",
    "product_code": "P-WSWVN1220HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1396,
    "max_heat_capacity": 1396,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.78,
    "eer_cond": "W35/W7",
    "seer": 6.48,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 1156,
    "max_cool_capacity": 1156,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1680,
    "width": 1520,
    "depth": 5000,
    "weight": 6807,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 1220 H is a 1396 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2109,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 1280 H",
    "product_code": "P-WSWVN1280HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1470,
    "max_heat_capacity": 1470,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.74,
    "eer_cond": "W35/W7",
    "seer": 6.48,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 1217,
    "max_cool_capacity": 1217,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1680,
    "width": 1520,
    "depth": 5000,
    "weight": 6844,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 1280 H is a 1470 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2110,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 1400 H",
    "product_code": "P-WSWVN1400HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1619,
    "max_heat_capacity": 1619,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.52,
    "eer_cond": "W35/W7",
    "seer": 6.5,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 1340,
    "max_cool_capacity": 1340,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1710,
    "width": 1580,
    "depth": 5300,
    "weight": 7991,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 1400 H is a 1619 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2111,
    "manufacturer": "Panasonic",
    "model": "ECOi-W WSW-N Evo 1550 H",
    "product_code": "P-WSWVN1550HA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/ecoi-w-wsw-n-evo-440-1550-chr-r513a/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -8,
    "op_temp_max": 5,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 1754,
    "max_heat_capacity": 1754,
    "max_heat_capacity_temp": "W7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.74,
    "eer_cond": "W35/W7",
    "seer": 6.7,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 1451,
    "max_cool_capacity": 1451,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 15,
    "height": 1710,
    "width": 1580,
    "depth": 5300,
    "weight": 8071,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic ECOi-W WSW-N Evo 1550 H is a 1754 kW water source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2112,
    "manufacturer": "Riello",
    "model": "NXHM 004",
    "product_code": "NXHM 004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.31,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 004 is a 4.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 55% of nominal; cap_min estimated from this. Cooling nominal capacity 4.5 kW / EER 5.5 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHM%20004",
    "mcs_cert": "MCS HP0291/01",
    "price_min": 2662,
    "price_max": 2662,
    "price_check_date": "2026-07-07",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=40"
  },
  {
    "id": 2113,
    "manufacturer": "Riello",
    "model": "NXHM 006",
    "product_code": "NXHM 006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 2.73,
    "cap_max": 6.35,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.0,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 006 is a 6.35 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 43% of nominal; cap_min estimated from this. Cooling nominal capacity 6.5 kW / EER 4.8 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHM%20006",
    "mcs_cert": "MCS HP0291/02",
    "price_min": 1972.94,
    "price_max": 2499.17,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=41",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2114,
    "manufacturer": "Riello",
    "model": "NXHM 008",
    "product_code": "NXHM 008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.36,
    "cap_max": 8.4,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 105,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 008 is a 8.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 40% of nominal; cap_min estimated from this. Cooling nominal capacity 8.3 kW / EER 5.05 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHM%20008",
    "mcs_cert": "MCS HP0291/03",
    "price_min": 2929,
    "price_max": 2929,
    "price_check_date": "2026-07-07",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=42"
  },
  {
    "id": 2115,
    "manufacturer": "Riello",
    "model": "NXHM 010",
    "product_code": "NXHM 010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.8,
    "cap_max": 10.0,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 9.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 105,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 010 is a 10.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 38% of nominal; cap_min estimated from this. Cooling nominal capacity 9.9 kW / EER 4.55 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHM%20010",
    "mcs_cert": "MCS HP0291/04",
    "price_min": 2533.62,
    "price_max": 3749.99,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=43",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2116,
    "manufacturer": "Riello",
    "model": "NXHM 012",
    "product_code": "NXHM 012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 5.57,
    "cap_max": 12.3,
    "max_heat_capacity": 11.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 012 is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 46% of nominal; cap_min estimated from this. Cooling nominal capacity 12.0 kW / EER 3.95 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHM%20012",
    "mcs_cert": "MCS HP0291/05",
    "price_min": 2813.45,
    "price_max": 3500,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=98",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2117,
    "manufacturer": "Riello",
    "model": "NXHM 014",
    "product_code": "NXHM 014",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 5.95,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 014 is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 41% of nominal; cap_min estimated from this. Cooling nominal capacity 13.5 kW / EER 3.61 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHM%20014",
    "mcs_cert": "MCS HP0291/06",
    "price_min": 2875,
    "price_max": 2875,
    "price_check_date": "2026-07-08",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=89"
  },
  {
    "id": 2118,
    "manufacturer": "Riello",
    "model": "NXHM 016",
    "product_code": "NXHM 016",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 6.36,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 129,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 016 is a 15.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 40% of nominal; cap_min estimated from this. Cooling nominal capacity 14.2 kW / EER 3.61 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHM%20016",
    "mcs_cert": "MCS HP0291/07",
    "price_min": 3617.89,
    "price_max": 4833.33,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2119,
    "manufacturer": "Riello",
    "model": "NXHM 012T",
    "product_code": "NXHM 012T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 5.57,
    "cap_max": 12.3,
    "max_heat_capacity": 11.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 012T is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 46% of nominal; cap_min estimated from this. Cooling nominal capacity 12.0 kW / EER 3.95 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 3690.4,
    "price_max": 3690.4,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=98"
  },
  {
    "id": 2120,
    "manufacturer": "Riello",
    "model": "NXHM 014T",
    "product_code": "NXHM 014T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 5.95,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 014T is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 41% of nominal; cap_min estimated from this. Cooling nominal capacity 13.5 kW / EER 3.61 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 10552.0,
    "price_max": 10552.0,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=89"
  },
  {
    "id": 2121,
    "manufacturer": "Riello",
    "model": "NXHM 016T",
    "product_code": "NXHM 016T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 6.36,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 016T is a 15.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 40% of nominal; cap_min estimated from this. Cooling nominal capacity 14.2 kW / EER 3.61 at A35/W18. Refrigerant charge 1.40 kg (1.75 kg for 012-016). Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 4528.65,
    "price_max": 4528.65,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2122,
    "manufacturer": "Riello",
    "model": "NXHM 018T",
    "product_code": "NXHM 018T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.32,
    "cap_max": 18.0,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 10.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 18.5,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 018T is a 18.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 24% of nominal; cap_min estimated from this. Cooling nominal capacity 18.5 kW / EER 4.75 at A35/W18. Twin-fan monobloc, refrigerant charge 5.00 kg. Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 15420.0,
    "price_max": 15420.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 2123,
    "manufacturer": "Riello",
    "model": "NXHM 022T",
    "product_code": "NXHM 022T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.28,
    "cap_max": 22.0,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 12.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 23,
    "max_cool_capacity": 21,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 022T is a 22.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 24% of nominal; cap_min estimated from this. Cooling nominal capacity 23.0 kW / EER 4.6 at A35/W18. Twin-fan monobloc, refrigerant charge 5.00 kg. Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 17046.0,
    "price_max": 17046.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 2124,
    "manufacturer": "Riello",
    "model": "NXHM 026T",
    "product_code": "NXHM 026T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.24,
    "cap_max": 26.0,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 13.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.66,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 27,
    "max_cool_capacity": 26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 026T is a 26.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 24% of nominal; cap_min estimated from this. Cooling nominal capacity 27.0 kW / EER 4.3 at A35/W18. Twin-fan monobloc, refrigerant charge 5.00 kg. Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 17864.0,
    "price_max": 17864.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 2125,
    "manufacturer": "Riello",
    "model": "NXHM 030T",
    "product_code": "NXHM 030T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AAWAOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.22,
    "cap_max": 30.1,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 14.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": 4.49,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 31,
    "max_cool_capacity": 29.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHM 030T is a 30.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included. Minimum capacity control 24% of nominal; cap_min estimated from this. Cooling nominal capacity 31.0 kW / EER 4.0 at A35/W18. Twin-fan monobloc, refrigerant charge 5.00 kg. Riello NXHM monobloc air-water heat pump, R32, twin-rotary DC inverter, up to 6-unit cascade (1 master/5 slave), wired controller included.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 18664.0,
    "price_max": 18664.0,
    "price_check_date": "2026-08-03"
  },
  {
    "id": 2126,
    "manufacturer": "Riello",
    "model": "NXHP 004",
    "product_code": "NXHP 004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1.58,
    "cap_max": 3.95,
    "max_heat_capacity": 3.75,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 3.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 78,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 004 is a 3.95 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 40% of nominal; cap_min estimated from this. Cooling nominal capacity 4.0 kW / EER 4.15 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20004",
    "mcs_cert": "011-1W0616",
    "price_min": 2358.33,
    "price_max": 2358.33,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2127,
    "manufacturer": "Riello",
    "model": "NXHP 006",
    "product_code": "NXHP 006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1.86,
    "cap_max": 5.8,
    "max_heat_capacity": 5.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 4.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.15,
    "max_cool_capacity": 4.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 84,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 006 is a 5.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 32% of nominal; cap_min estimated from this. Cooling nominal capacity 6.15 kW / EER 3.9 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20006",
    "mcs_cert": "011-1W0617",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2128,
    "manufacturer": "Riello",
    "model": "NXHP 008",
    "product_code": "NXHP 008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.58,
    "cap_max": 7.6,
    "max_heat_capacity": 7.55,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.0,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 91,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 008 is a 7.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 34% of nominal; cap_min estimated from this. Cooling nominal capacity 8.0 kW / EER 4.0 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20008",
    "mcs_cert": "011-1W0618",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=90"
  },
  {
    "id": 2129,
    "manufacturer": "Riello",
    "model": "NXHP 010",
    "product_code": "NXHP 010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.59,
    "cap_max": 9.6,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.9,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 93,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 010 is a 9.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 27% of nominal; cap_min estimated from this. Cooling nominal capacity 8.9 kW / EER 3.7 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20010",
    "mcs_cert": "011-1W0619",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2130,
    "manufacturer": "Riello",
    "model": "NXHP 012",
    "product_code": "NXHP 012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.85,
    "cap_max": 11.4,
    "max_heat_capacity": 10.95,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 012 is a 11.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 25% of nominal; cap_min estimated from this. Cooling nominal capacity 12.0 kW / EER 4.3 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20012",
    "mcs_cert": "011-1W0620_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2131,
    "manufacturer": "Riello",
    "model": "NXHP 014",
    "product_code": "NXHP 014",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.9,
    "cap_max": 13.8,
    "max_heat_capacity": 13.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 014 is a 13.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 21% of nominal; cap_min estimated from this. Cooling nominal capacity 14.5 kW / EER 3.7 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20014",
    "mcs_cert": "011-1W0620_02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2132,
    "manufacturer": "Riello",
    "model": "NXHP 012T",
    "product_code": "NXHP 012T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.85,
    "cap_max": 11.4,
    "max_heat_capacity": 10.95,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 10.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 128,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 012T is a 11.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 25% of nominal; cap_min estimated from this. Cooling nominal capacity 12.0 kW / EER 4.35 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20012T",
    "mcs_cert": "011-1W0620_03",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2133,
    "manufacturer": "Riello",
    "model": "NXHP 014T",
    "product_code": "NXHP 014T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers?range=71AASCOWRF",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.9,
    "cap_max": 13.8,
    "max_heat_capacity": 13.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 10.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 128,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello NXHP 014T is a 13.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Riello NXHP monobloc air-water heat pump, R290 (GWP100 0.02) natural refrigerant, rotary DC inverter. Minimum capacity control 21% of nominal; cap_min estimated from this. Cooling nominal capacity 14.5 kW / EER 3.75 at A35/W18. R290 natural refrigerant, GWP100 0.02.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=NXHP%20014T",
    "mcs_cert": "011-1W0620_04",
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2134,
    "manufacturer": "Riello",
    "model": "Domus M 004",
    "product_code": "Domus M 004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.34,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 58,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 004 is a 4.25 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 190L (stainless steel). Outdoor unit net weight 58 kg; indoor unit weight separate. Indoor sound power 38 dB(A). Cooling nominal capacity 4.5 kW / EER 5.55 at A35/W18. Minimum partialisation 55% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2135,
    "manufacturer": "Riello",
    "model": "Domus M 006",
    "product_code": "Domus M 006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.73,
    "cap_max": 6.2,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.6,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.0,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.0,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 006 is a 6.2 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 190L (stainless steel). Outdoor unit net weight 58 kg; indoor unit weight separate. Indoor sound power 38 dB(A). Cooling nominal capacity 6.55 kW / EER 4.9 at A35/W18. Minimum partialisation 44% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2136,
    "manufacturer": "Riello",
    "model": "Domus M 008",
    "product_code": "Domus M 008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.32,
    "cap_max": 8.3,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.19,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.38,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.4,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 75,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 008 is a 8.3 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 190L (stainless steel). Outdoor unit net weight 75 kg; indoor unit weight separate. Indoor sound power 40 dB(A). Cooling nominal capacity 8.4 kW / EER 5.05 at A35/W18. Minimum partialisation 40% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 2071.45,
    "price_max": 2666.67,
    "price_check_date": "28/08/2026",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2137,
    "manufacturer": "Riello",
    "model": "Domus M 010",
    "product_code": "Domus M 010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.8,
    "cap_max": 10.0,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.6,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.0,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 75,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 010 is a 10.0 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 190L (stainless steel). Outdoor unit net weight 75 kg; indoor unit weight separate. Indoor sound power 40 dB(A). Cooling nominal capacity 10.0 kW / EER 4.8 at A35/W18. Minimum partialisation 38% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2138,
    "manufacturer": "Riello",
    "model": "Domus M 012",
    "product_code": "Domus M 012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.57,
    "cap_max": 12.3,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 111,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 012 is a 12.1 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 240L (stainless steel). Outdoor unit net weight 111 kg; indoor unit weight separate. Indoor sound power 42 dB(A). Cooling nominal capacity 12.0 kW / EER 4.0 at A35/W18. Minimum partialisation 46% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2139,
    "manufacturer": "Riello",
    "model": "Domus M 014",
    "product_code": "Domus M 014",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.95,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 111,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 014 is a 14.5 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 240L (stainless steel). Outdoor unit net weight 111 kg; indoor unit weight separate. Indoor sound power 44 dB(A). Cooling nominal capacity 13.5 kW / EER 3.61 at A35/W18. Minimum partialisation 41% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2140,
    "manufacturer": "Riello",
    "model": "Domus M 016",
    "product_code": "Domus M 016",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.4,
    "cap_max": 16.0,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 111,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 016 is a 16.0 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 240L (stainless steel). Outdoor unit net weight 111 kg; indoor unit weight separate. Indoor sound power 44 dB(A). Cooling nominal capacity 14.2 kW / EER 3.61 at A35/W18. Minimum partialisation 40% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2141,
    "manufacturer": "Riello",
    "model": "Domus M 12T",
    "product_code": "Domus M 12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.57,
    "cap_max": 12.1,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 12T is a 12.1 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 240L (stainless steel). Outdoor unit net weight 126 kg; indoor unit weight separate. Indoor sound power 42 dB(A). Cooling nominal capacity 12.0 kW / EER 4.0 at A35/W18. Minimum partialisation 46% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2142,
    "manufacturer": "Riello",
    "model": "Domus M 14T",
    "product_code": "Domus M 14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.95,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 14T is a 14.5 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 240L (stainless steel). Outdoor unit net weight 126 kg; indoor unit weight separate. Indoor sound power 44 dB(A). Cooling nominal capacity 13.5 kW / EER 3.61 at A35/W18. Minimum partialisation 41% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2143,
    "manufacturer": "Riello",
    "model": "Domus M 16T",
    "product_code": "Domus M 16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.4,
    "cap_max": 16.0,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.0,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Domus M 16T is a 16.0 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Domus M split floor-standing heat pump system, R32, includes indoor unit with integral stainless steel DHW cylinder, Twin Rotary DC inverter compressor. DHW cylinder 240L (stainless steel). Outdoor unit net weight 126 kg; indoor unit weight separate. Indoor sound power 44 dB(A). Cooling nominal capacity 14.2 kW / EER 3.61 at A35/W18. Minimum partialisation 40% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2144,
    "manufacturer": "Riello",
    "model": "Family Sprint 4M",
    "product_code": "Family Sprint 4M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.34,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 58,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 4M is a 4.25 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 58 kg, indoor unit 37 kg. Indoor sound power 38 dB(A). Cooling nominal capacity 4.5 kW / EER 5.55 at A35/W18. Minimum capacity control 55% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2145,
    "manufacturer": "Riello",
    "model": "Family Sprint 6M",
    "product_code": "Family Sprint 6M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.73,
    "cap_max": 6.2,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.6,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.0,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.0,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 6M is a 6.2 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 58 kg, indoor unit 37 kg. Indoor sound power 38 dB(A). Cooling nominal capacity 6.55 kW / EER 4.9 at A35/W18. Minimum capacity control 44% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2146,
    "manufacturer": "Riello",
    "model": "Family Sprint 8M",
    "product_code": "Family Sprint 8M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.32,
    "cap_max": 8.3,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.38,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.4,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 75,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 8M is a 8.3 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 75 kg, indoor unit 37 kg. Indoor sound power 42 dB(A). Cooling nominal capacity 8.4 kW / EER 5.05 at A35/W18. Minimum capacity control 40% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2147,
    "manufacturer": "Riello",
    "model": "Family Sprint 10M",
    "product_code": "Family Sprint 10M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.8,
    "cap_max": 10.0,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.6,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.0,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 75,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 10M is a 10.0 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 75 kg, indoor unit 37 kg. Indoor sound power 42 dB(A). Cooling nominal capacity 10.0 kW / EER 4.8 at A35/W18. Minimum capacity control 38% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2148,
    "manufacturer": "Riello",
    "model": "Family Sprint 12M",
    "product_code": "Family Sprint 12M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.57,
    "cap_max": 12.1,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 111,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 12M is a 12.1 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 111 kg, indoor unit 51 kg. Indoor sound power 43 dB(A). Cooling nominal capacity 12.0 kW / EER 4.0 at A35/W18. Minimum capacity control 46% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2149,
    "manufacturer": "Riello",
    "model": "Family Sprint 14M",
    "product_code": "Family Sprint 14M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.95,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 111,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 14M is a 14.5 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 111 kg, indoor unit 51 kg. Indoor sound power 43 dB(A). Cooling nominal capacity 13.5 kW / EER 3.61 at A35/W18. Minimum capacity control 41% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2150,
    "manufacturer": "Riello",
    "model": "Family Sprint 16M",
    "product_code": "Family Sprint 16M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.4,
    "cap_max": 16.0,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
