    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 111,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 16M is a 16.0 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 111 kg, indoor unit 51 kg. Indoor sound power 43 dB(A). Cooling nominal capacity 14.2 kW / EER 3.61 at A35/W18. Minimum capacity control 40% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2151,
    "manufacturer": "Riello",
    "model": "Family Sprint 12T",
    "product_code": "Family Sprint 12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.57,
    "cap_max": 12.1,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 12T is a 12.1 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 126 kg, indoor unit 51 kg. Indoor sound power 43 dB(A). Cooling nominal capacity 12.0 kW / EER 4.0 at A35/W18. Minimum capacity control 46% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2152,
    "manufacturer": "Riello",
    "model": "Family Sprint 14T",
    "product_code": "Family Sprint 14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.95,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 14T is a 14.5 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 126 kg, indoor unit 51 kg. Indoor sound power 43 dB(A). Cooling nominal capacity 13.5 kW / EER 3.61 at A35/W18. Minimum capacity control 41% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2153,
    "manufacturer": "Riello",
    "model": "Family Sprint 16T",
    "product_code": "Family Sprint 16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.riello.com/international/products/heat-pumps-and-chillers",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.4,
    "cap_max": 16.0,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 126,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Riello Family Sprint 16T is a 16.0 kW split air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant.",
    "notes": "Riello Family Sprint split wall-mounted heat pump system, R32, Twin Rotary DC inverter compressor, Silent Mode (2 levels). No integral DHW cylinder - requires external storage tank for hot water. Outdoor unit net weight 126 kg, indoor unit 51 kg. Indoor sound power 43 dB(A). Cooling nominal capacity 14.2 kW / EER 3.61 at A35/W18. Minimum capacity control 40% of nominal; cap_min estimated from this.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2154,
    "manufacturer": "Thermia",
    "model": "Athena",
    "product_code": "Athena 14 H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-athena/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 37,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 13.98,
    "max_heat_capacity": 11.06,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 14.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 176.5,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Athena 14 H is a 13.98 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split ASHP with indoor unit (4 variants: Standard/Total 300L/Total EQ/Total Compact). peak_elec = compressor max (5.5kW) + aux heater max (8.8kW). No active cooling.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2155,
    "manufacturer": "Thermia",
    "model": "Athena",
    "product_code": "Athena 18 H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-athena/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 37,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 17.5,
    "max_heat_capacity": 12.86,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 15.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 188,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Athena 18 H is a 17.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split ASHP with indoor unit. peak_elec = compressor max (7.1kW) + aux heater max (8.8kW). No active cooling.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2156,
    "manufacturer": "Thermia",
    "model": "Athena",
    "product_code": "Athena 14 HC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-athena/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 37,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 13.98,
    "max_heat_capacity": 10.14,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 14.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 176.5,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Athena 14 HC is a 13.98 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split ASHP with indoor unit, active cooling +15~+37C ambient. peak_elec = compressor max (5.5kW) + aux heater max (8.8kW).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2157,
    "manufacturer": "Thermia",
    "model": "Athena",
    "product_code": "Athena 18 HC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-athena/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 37,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 17.5,
    "max_heat_capacity": 12.86,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 15.9,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 188,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Athena 18 HC is a 17.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split ASHP with indoor unit, active cooling +15~+37C ambient. peak_elec = compressor max (7.1kW) + aux heater max (8.8kW).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2158,
    "manufacturer": "Thermia",
    "model": "Atlas",
    "product_code": "Atlas 12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-atlas/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.0,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 13.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "B0/W35",
    "scop": 5.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 177,
    "noise": 33,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Atlas 12 is a 12 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Also available as Atlas Duo (external hot water tank variant, same performance, weight empty 137kg). Weight shown is Atlas standard, empty. peak_elec = compressor max (4.5kW) + aux heater max (9kW). DHW incl. HGW up to 488L.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2159,
    "manufacturer": "Thermia",
    "model": "Atlas",
    "product_code": "Atlas 18",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-atlas/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4.0,
    "cap_max": 18.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 15.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.98,
    "cop_cond": "B0/W35",
    "scop": 6.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 187,
    "noise": 36,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Atlas 18 is a 18 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Also available as Atlas Duo (external hot water tank variant, same performance, weight empty 147kg). Weight shown is Atlas standard, empty. peak_elec = compressor max (6.7kW) + aux heater max (9kW). DHW incl. HGW up to 545L.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2160,
    "manufacturer": "Thermia",
    "model": "Calibra E",
    "product_code": "Calibra E Cool 8",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-calibra-e/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.0,
    "cap_max": 8.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 8.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": 20,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 157,
    "noise": 33,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Calibra E Cool 8 is a 8 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Passive cooling via brine loop (not active/mechanical). peak_elec = compressor max (2.8kW) + aux heater max (6kW). DHW 260L, COP hot water 3.14.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2161,
    "manufacturer": "Thermia",
    "model": "Calibra E",
    "product_code": "Calibra E Cool 12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-calibra-e/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.0,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 13.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.78,
    "cop_cond": "B0/W35",
    "scop": 5.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": 20,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 169,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Calibra E Cool 12 is a 12 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Passive cooling via brine loop (not active/mechanical). peak_elec = compressor max (4.1kW) + aux heater max (9kW). DHW 260L, COP hot water 2.8.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2162,
    "manufacturer": "Thermia",
    "model": "Calibra E",
    "product_code": "Calibra E 8",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-calibra-e/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.0,
    "cap_max": 8.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 8.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 150,
    "noise": 32,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Calibra E 8 is a 8 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Duo variant available with external MBH Calibra tank (200/300L). peak_elec = compressor max (2.8kW) + aux heater max (6kW). DHW 260L, COP hot water 3.14.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2163,
    "manufacturer": "Thermia",
    "model": "Calibra E",
    "product_code": "Calibra E 12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-calibra-e/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.0,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 13.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.78,
    "cop_cond": "B0/W35",
    "scop": 5.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 162,
    "noise": 34,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Calibra E 12 is a 12 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Duo variant available with external MBH Calibra tank (200/300L). peak_elec = compressor max (4.1kW) + aux heater max (9kW). DHW 260L, COP hot water 2.8.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2164,
    "manufacturer": "Thermia",
    "model": "Calibra E",
    "product_code": "Calibra E 16",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-calibra-e/",
    "date_added": "2026-07-06",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4.0,
    "cap_max": 16.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 15.0,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": 5.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 176,
    "noise": 36,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Calibra E 16 is a 16 kW ground source heat pump, using R452B refrigerant.",
    "notes": "Duo variant available with external MBH Calibra tank (200/300L). peak_elec = compressor max (6kW) + aux heater max (9kW). DHW 260L, COP hot water 2.91.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2165,
    "manufacturer": "Thermia",
    "model": "Calibra RXT",
    "product_code": "Calibra RXT 7",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-calibra-rxt/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": 1.0,
    "cap_max": 7.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 8.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "B0/W35",
    "scop": 5.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": 20,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 158,
    "noise": 37,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Calibra RXT 7 is a 7 kW ground source heat pump, using R290 refrigerant.",
    "notes": "Natural refrigerant R290, GWP 0.02. Duo variant available with external tank. peak_elec = compressor max (2.8kW) + aux heater max (6kW). DHW 280L, COP hot water 3.2.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2166,
    "manufacturer": "Thermia",
    "model": "Calibra RXT",
    "product_code": "Calibra RXT 12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/ground-source-heat-pumps/thermia-calibra-rxt/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": 3.0,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 13.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": 5.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": 20,
    "height": 1863,
    "width": 703,
    "depth": 598,
    "weight": 175,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia Calibra RXT 12 is a 12 kW ground source heat pump, using R290 refrigerant.",
    "notes": "Natural refrigerant R290, GWP 0.02. Duo variant available with external tank. peak_elec = compressor max (4.7kW) + aux heater max (9kW). DHW 293L, COP hot water 3.06.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2167,
    "manufacturer": "Thermia",
    "model": "iTec E",
    "product_code": "iTec E 5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-e/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 1.1,
    "cap_max": 5.31,
    "max_heat_capacity": 5.31,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.98,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 798,
    "depth": 310,
    "weight": 58.5,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec E 5 is a 5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split ASHP, 5 indoor unit variants (Standard/Plus/Total/Total EQ/Total Compact). SEER 3.98. No single max-input-power field stated; see compressor/aux heater electrical data sheet.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2168,
    "manufacturer": "Thermia",
    "model": "iTec E",
    "product_code": "iTec E 8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-e/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 1.7,
    "cap_max": 8.0,
    "max_heat_capacity": 7.66,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 4.52,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 940,
    "width": 998,
    "depth": 330,
    "weight": 76,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec E 8 is a 8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split ASHP, 5 indoor unit variants. SEER 4.52. Dual voltage option (230V 1P or 400V 3P).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2169,
    "manufacturer": "Thermia",
    "model": "iTec E",
    "product_code": "iTec E 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-e/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.4,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.22,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 940,
    "width": 1420,
    "depth": 330,
    "weight": 111,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec E 12 is a 12 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split ASHP, 5 indoor unit variants. SEER 5.22. Dual voltage option (230V 1P or 400V 3P).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2170,
    "manufacturer": "Thermia",
    "model": "iTec E",
    "product_code": "iTec E 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://thermia.com/products/air-source-heat-pumps/thermia-itec-e/",
    "date_added": "2026-07-06",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.4,
    "cap_max": 16.0,
    "max_heat_capacity": 15.21,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 5.31,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 940,
    "width": 1420,
    "depth": 330,
    "weight": 111,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Thermia iTec E 16 is a 16 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split ASHP, 5 indoor unit variants. SEER 5.31. Dual voltage option (230V 1P or 400V 3P).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETBH16E6V + EPRA14DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 10.17,
    "max_heat_capacity": 10.17,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 990,
    "width": 1270,
    "depth": 460,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT ETBH16E6V wall-mounted heating-only ASHP with EPRA14DV3 outdoor unit, R32, heating down to -28C.",
    "notes": "Indoor dims 840x440x390mm. SCOP at 55C water outlet=3.58 (A++). Also SCOP 4.71/eta186% (35C) & 3.57/eta140% (55C) for 3-phase EPRA14DW1 indoor E9W variant, COP 4.50/3.56, weight 151kg, fuses 16A. 1-phase fuses 32A. Nominal capacity shown at A-2/W55; COP at A7/W35.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETBH16E6V%20%2B%20EPRA14DV3",
    "mcs_cert": "EPRA14DV3 / ETBH16E6V",
    "id": 2171,
    "price_min": 5110.33,
    "price_max": 5110.33,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETBH16E6V + EPRA16DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 11.57,
    "max_heat_capacity": 11.57,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 990,
    "width": 1270,
    "depth": 460,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT ETBH16E6V wall-mounted heating-only ASHP with EPRA16DV3 outdoor unit, R32, heating down to -28C.",
    "notes": "Indoor dims 840x440x390mm. SCOP at 55C water outlet=3.58 (A++). Also SCOP 4.71/eta186% (35C) & 3.57/eta140% (55C) for 3-phase EPRA16DW1 indoor E9W variant, COP 4.50/3.56, weight 151kg, fuses 16A. 1-phase fuses 32A. Nominal capacity shown at A-2/W55; COP at A7/W35.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETBH16E6V%20%2B%20EPRA16DV3",
    "mcs_cert": "EPRA16DV3 / ETBH16E6V",
    "id": 2172,
    "price_min": 5459.44,
    "price_max": 5459.44,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETBH16E6V + EPRA18DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 12.11,
    "max_heat_capacity": 12.11,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 990,
    "width": 1270,
    "depth": 460,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT ETBH16E6V wall-mounted heating-only ASHP with EPRA18DV3 outdoor unit, R32, heating down to -28C.",
    "notes": "Indoor dims 840x440x390mm. SCOP at 55C water outlet=3.58 (A++). Also SCOP 4.71/eta186% (35C) & 3.57/eta140% (55C) for 3-phase EPRA18DW1 indoor E9W variant, COP 4.50/3.56, weight 151kg, fuses 16A. 1-phase fuses 32A. Nominal capacity shown at A-2/W55; COP at A7/W35.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETBH16E6V%20%2B%20EPRA18DV3",
    "mcs_cert": "EPRA18DV3 / ETBH16E6V",
    "id": 2173,
    "price_min": 5905.75,
    "price_max": 5905.75,
    "price_check_date": "2026-08-03",
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETBX16E6V + EPRA14DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 10.17,
    "max_heat_capacity": 10.17,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.55,
    "max_cool_capacity": 6.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 990,
    "width": 1270,
    "depth": 460,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT ETBX16E6V wall-mounted reversible ASHP with EPRA14DV3 outdoor unit, R32, heating and cooling, down to -28C.",
    "notes": "Indoor dims 840x440x390mm. SCOP at 55C=3.62 (A++). Cooling ambient range +10~43C. 3-phase EPRA14DW1/E9W variant: COP 4.50/3.56, weight 151kg, fuses 16A.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETBX16E6V%20%2B%20EPRA14DV3",
    "mcs_cert": "EPRA14DV3 / ETBX16E6V",
    "id": 2174,
    "price_min": 5380.93,
    "price_max": 5380.93,
    "price_check_date": "2026-08-03",
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETBX16E6V + EPRA16DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 11.57,
    "max_heat_capacity": 11.57,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.51,
    "max_cool_capacity": 7.88,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 990,
    "width": 1270,
    "depth": 460,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT ETBX16E6V wall-mounted reversible ASHP with EPRA16DV3 outdoor unit, R32, heating and cooling, down to -28C.",
    "notes": "Indoor dims 840x440x390mm. SCOP at 55C=3.62 (A++). Cooling ambient range +10~43C. 3-phase EPRA16DW1/E9W variant: COP 4.50/3.56, weight 151kg, fuses 16A.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETBX16E6V%20%2B%20EPRA16DV3",
    "mcs_cert": "EPRA16DV3 / ETBX16E6V",
    "id": 2175,
    "price_min": 5730.04,
    "price_max": 5730.04,
    "price_check_date": "2026-08-03",
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETBX16E6V + EPRA18DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 12.11,
    "max_heat_capacity": 12.11,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.46,
    "max_cool_capacity": 8.86,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 990,
    "width": 1270,
    "depth": 460,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT ETBX16E6V wall-mounted reversible ASHP with EPRA18DV3 outdoor unit, R32, heating and cooling, down to -28C.",
    "notes": "Indoor dims 840x440x390mm. SCOP at 55C=3.62 (A++). Cooling ambient range +10~43C. 3-phase EPRA18DW1/E9W variant: COP 4.50/3.56, weight 151kg, fuses 16A.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETBX16E6V%20%2B%20EPRA18DV3",
    "mcs_cert": "EPRA18DV3 / ETBX16E6V",
    "id": 2176,
    "price_min": 6176.35,
    "price_max": 6176.35,
    "price_check_date": "2026-08-03",
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETVH16SU18E6V + EPRA14DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 10.17,
    "max_heat_capacity": 10.17,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 595,
    "depth": 625,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT floor-standing unit with integrated 180L DHW tank, EPRA14DV3 outdoor unit, R32, heating down to -28C.",
    "notes": "Indoor unit ETVH16SU18E6V, 180L tank, 1650x595x625mm, 109kg, energy class C. 230L tank version ETVH16SU23E6V: 1850x595x625mm, 118kg, energy class B (model suffix SU23). SCOP 55C=3.58.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETVH16SU18E6V%20%2B%20EPRA14DV3",
    "mcs_cert": "EPRA14DV3 / ETVH16SU18E6V",
    "id": 2177,
    "price_min": 6227.28,
    "price_max": 6227.28,
    "price_check_date": "2026-08-03",
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETVH16SU18E6V + EPRA16DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 11.57,
    "max_heat_capacity": 11.57,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 595,
    "depth": 625,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT floor-standing unit with integrated 180L DHW tank, EPRA16DV3 outdoor unit, R32, heating down to -28C.",
    "notes": "Indoor unit ETVH16SU18E6V, 180L tank, 1650x595x625mm, 109kg, energy class C. 230L tank version ETVH16SU23E6V: 1850x595x625mm, 118kg, energy class B (model suffix SU23). SCOP 55C=3.58.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETVH16SU18E6V%20%2B%20EPRA16DV3",
    "mcs_cert": "EPRA16DV3 / ETVH16SU18E6V",
    "id": 2178,
    "price_min": 6576.39,
    "price_max": 6576.39,
    "price_check_date": "2026-08-03",
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "ETVH16SU18E6V + EPRA18DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-h-ht-f.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 12.11,
    "max_heat_capacity": 12.11,
    "max_heat_capacity_temp": "A-2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 595,
    "depth": 625,
    "weight": 146,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT floor-standing unit with integrated 180L DHW tank, EPRA18DV3 outdoor unit, R32, heating down to -28C.",
    "notes": "Indoor unit ETVH16SU18E6V, 180L tank, 1650x595x625mm, 109kg, energy class C. 230L tank version ETVH16SU23E6V: 1850x595x625mm, 118kg, energy class B (model suffix SU23). SCOP 55C=3.58.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETVH16SU18E6V%20%2B%20EPRA18DV3",
    "mcs_cert": "EPRA18DV3 / ETVH16SU18E6V",
    "id": 2179,
    "price_min": 7022.7,
    "price_max": 7022.7,
    "price_check_date": "2026-08-03",
    "aliases": [
      "EPRA14DV - ETB(H/X)16D6V"
    ]
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA09DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA09DV3 monobloc heating-only ASHP, R32, 9.37kW nominal heating, ideal for space-limited installs.",
    "notes": "SCOP 55C water outlet=3.39, eta=133% (A++). Refrigerant charge 3.80kg R32. 3-phase EDLA09DW1 variant available, fuses 16A (1-phase 32A). Optional 3kW electric backup heater.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2180,
    "price_min": 4499,
    "price_max": 4499,
    "price_check_date": "2026-07-07",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=47"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA11DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA11DV3 monobloc heating-only ASHP, R32, 10.6kW nominal heating, ideal for space-limited installs.",
    "notes": "SCOP 55C water outlet=3.32, eta=130% (A++). Refrigerant charge 3.80kg R32. 3-phase EDLA11DW1 variant available, fuses 16A (1-phase 32A). Optional 3kW electric backup heater.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2181,
    "price_min": 5582,
    "price_max": 5582,
    "price_check_date": "2026-07-07",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=48"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA14DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA14DV3 monobloc heating-only ASHP, R32, 12.0kW nominal heating, ideal for space-limited installs.",
    "notes": "SCOP 55C water outlet=3.37, eta=132% (A++). Refrigerant charge 3.80kg R32. 3-phase EDLA14DW1 variant available, fuses 16A (1-phase 32A). Optional 3kW electric backup heater.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2182,
    "price_min": 4448.13,
    "price_max": 4995.0,
    "price_check_date": "2026-08-03"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA16DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA16DV3 monobloc heating-only ASHP, R32, 16.0kW nominal heating, ideal for space-limited installs.",
    "notes": "SCOP 55C water outlet=3.33, eta=130% (A++). Refrigerant charge 3.80kg R32. 3-phase EDLA16DW1 variant available, fuses 16A (1-phase 32A). Optional 3kW electric backup heater.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EDLA16DV3",
    "mcs_cert": "EDLA16DAV37",
    "id": 2183,
    "price_min": 6149.49,
    "price_max": 6149.49,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=931",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA09DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.62,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 9.35,
    "max_cool_capacity": 9.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA09DV3 monobloc reversible ASHP, R32, 9.37kW nominal heating / 9.35kW cooling.",
    "notes": "SCOP 55C=3.44, eta=135% (A++). Cooling power input 2.79kW at EW12/LW7. Cooling ambient range 10~43C. 3-phase EBLA09DW1 variant available.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EBLA09DV3U",
    "mcs_cert": "011-1W0423_09",
    "id": 2184,
    "price_min": 4034.4,
    "price_max": 4761.6,
    "price_check_date": "2026-08-03"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA11DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 5.79,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA11DV3 monobloc reversible ASHP, R32, 10.6kW nominal heating / 11.6kW cooling.",
    "notes": "SCOP 55C=3.37, eta=132% (A++). Cooling power input 3.56kW at EW12/LW7. Cooling ambient range 10~43C. 3-phase EBLA11DW1 variant available.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2185,
    "price_min": 5165.6,
    "price_max": 5165.6,
    "price_check_date": "2026-08-03"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA14DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": 5.71,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA14DV3 monobloc reversible ASHP, R32, 12.0kW nominal heating / 12.8kW cooling.",
    "notes": "SCOP 55C=3.42, eta=134% (A++). Cooling power input 4.06kW at EW12/LW7. Cooling ambient range 10~43C. 3-phase EBLA14DW1 variant available.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2186,
    "price_min": 5546.4,
    "price_max": 5546.4,
    "price_check_date": "2026-08-03"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA16DV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-m.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 5.59,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 15.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA16DV3 monobloc reversible ASHP, R32, 16.0kW nominal heating / 14.0kW cooling.",
    "notes": "SCOP 55C=3.37, eta=132% (A++). Cooling power input 4.58kW at EW12/LW7. Cooling ambient range 10~43C. 3-phase EBLA16DW1 variant available.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EBLA16DV3",
    "mcs_cert": "EBLA16DAV37",
    "id": 2187,
    "price_min": 6002.4,
    "price_max": 6002.4,
    "price_check_date": "2026-08-03"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVH04S18E6V + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVH04S18E6V with ERGA04EV outdoor unit, R32, 4.3kW nominal heating. Floor-standing with integrated 180L DHW tank, heating only.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA. SCOP 55C=3.26, eta=127% (A++). Indoor unit EHVH04S18E6V dims 1650x595x625mm, 119kg. 230L tank variant (S23): 1850x595x625mm, 128kg. DHW eta 125%(L)/133%(XL), class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2188,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=1197"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVH08S18E6V/E9WH + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVH08S18E6V/E9WH with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating. Floor-standing with integrated 180L DHW tank, heating only.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHVH08S18E6V/E9WH dims 1650x595x625mm, 119kg. 230L tank variant (S23): 1850x595x625mm, 128kg. DHW eta 125%(L)/133%(XL), class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2189,
    "price_min": 4147.49,
    "price_max": 4147.49,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVH08S18E6V/E9WH + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVH08S18E6V/E9WH with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating. Floor-standing with integrated 180L DHW tank, heating only.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHVH08S18E6V/E9WH dims 1650x595x625mm, 119kg. 230L tank variant (S23): 1850x595x625mm, 128kg. DHW eta 125%(L)/133%(XL), class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2190,
    "price_min": 4326.91,
    "price_max": 4326.91,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVX04S18E3V/E6V + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVX04S18E3V/E6V with ERGA04EV outdoor unit, R32, 4.3kW nominal heating / 4.86kW cooling. Floor-standing with integrated 180L DHW tank, reversible heating and cooling.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA, cooling 61dBA/48dBA. SCOP 55C=3.29, eta=129% (A++). Indoor unit EHVX04S18E3V/E6V dims 1650x595x625mm, 119kg. 230L tank variant (S23): 1850x595x625mm, 128kg. DHW eta 125-134%, class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2191,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVX08S18E6V/E9W + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVX08S18E6V/E9W with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating / 5.96kW cooling. Floor-standing with integrated 180L DHW tank, reversible heating and cooling.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA, cooling 62dBA/49dBA. SCOP 55C=3.28, eta=128% (A++). Indoor unit EHVX08S18E6V/E9W dims 1650x595x625mm, 119kg. 230L tank variant (S23): 1850x595x625mm, 128kg. DHW eta 125-134%, class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2192,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVX08S18E6V/E9W + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.25,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVX08S18E6V/E9W with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating / 6.25kW cooling. Floor-standing with integrated 180L DHW tank, reversible heating and cooling.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA, cooling 62dBA/50dBA. SCOP 55C=3.35, eta=131% (A++). Indoor unit EHVX08S18E6V/E9W dims 1650x595x625mm, 119kg. 230L tank variant (S23): 1850x595x625mm, 128kg. DHW eta 125-134%, class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2193,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVZ04S18E6V + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVZ04S18E6V with ERGA04EV outdoor unit, R32, 4.3kW nominal heating. Floor-standing, two independent temperature zones, integrated 180L DHW tank.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA. SCOP 55C=3.26, eta=127% (A++). Indoor unit EHVZ04S18E6V dims 1650x595x625mm, 125kg. 230L tank variant (S23): 1850x595x625mm, 133kg.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2194,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVZ08S18E6V/E9W + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVZ08S18E6V/E9W with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating. Floor-standing, two independent temperature zones, integrated 180L DHW tank.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHVZ08S18E6V/E9W dims 1650x595x625mm, 125kg. 230L tank variant (S23): 1850x595x625mm, 133kg.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2195,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R F",
    "product_code": "EHVZ08S18E6V/E9W + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-f.althermarf.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R F EHVZ08S18E6V/E9W with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating. Floor-standing, two independent temperature zones, integrated 180L DHW tank.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHVZ08S18E6V/E9W dims 1650x595x625mm, 125kg. 230L tank variant (S23): 1850x595x625mm, 133kg.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2196,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSH04P30E + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSH04P30E with ERGA04EV outdoor unit, R32, 4.3kW nominal heating. Fresh-water principle ECH2O solar-ready cylinder, heating only, no legionella disinfection needed.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA. SCOP 55C=3.26, eta=127% (A++). Indoor unit EHSH04P30E dims 1892x594x644mm, 77kg. 294L(P30)/477L(P50, 1905x792x812mm,107kg) tank. DHW eta 118%(L)/125%(XL), class A+. Drain-back solar support, PV-ready.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2197,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSH08P30E/P50E + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSH08P30E/P50E with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating. Fresh-water principle ECH2O solar-ready cylinder, heating only, no legionella disinfection needed.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHSH08P30E/P50E dims 1892x594x644mm, 77kg. 294L(P30)/477L(P50, 1905x792x812mm,107kg) tank. DHW eta 118%(L)/125%(XL), class A+. Drain-back solar support, PV-ready.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2198,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSH08P30E/P50E + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSH08P30E/P50E with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating. Fresh-water principle ECH2O solar-ready cylinder, heating only, no legionella disinfection needed.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHSH08P30E/P50E dims 1892x594x644mm, 77kg. 294L(P30)/477L(P50, 1905x792x812mm,107kg) tank. DHW eta 118%(L)/125%(XL), class A+. Drain-back solar support, PV-ready.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2199,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSHB04P30E + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSHB04P30E with ERGA04EV outdoor unit, R32, 4.3kW nominal heating. Bivalent ECH2O solar-ready system, combinable with secondary heat source, heating only.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA. SCOP 55C=3.26, eta=127% (A++). Indoor unit EHSHB04P30E dims 1892x594x644mm, 79kg. 294L(P30)/477L(P50,1905x792x812mm,110kg) tank. DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2200,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSHB08P30E/P50E + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSHB08P30E/P50E with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating. Bivalent ECH2O solar-ready system, combinable with secondary heat source, heating only.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHSHB08P30E/P50E dims 1892x594x644mm, 79kg. 294L(P30)/477L(P50,1905x792x812mm,110kg) tank. DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2201,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSHB08P30E/P50E + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSHB08P30E/P50E with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating. Bivalent ECH2O solar-ready system, combinable with secondary heat source, heating only.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHSHB08P30E/P50E dims 1892x594x644mm, 79kg. 294L(P30)/477L(P50,1905x792x812mm,110kg) tank. DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2202,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSX04P30E/P50E + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSX04P30E/P50E with ERGA04EV outdoor unit, R32, 4.3kW nominal heating / 4.86kW cooling. ECH2O solar-ready cylinder, reversible heating and cooling.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA, cooling 61dBA/48dBA. SCOP 55C=3.29, eta=129% (A++). Indoor unit EHSX04P30E/P50E dims 1892x594x644mm, 77kg. 294L(P30)/477L(P50,1905x792x812mm,107kg). DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2203,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSX04P30E/P50E + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSX04P30E/P50E with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating / 5.96kW cooling. ECH2O solar-ready cylinder, reversible heating and cooling.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA, cooling 62dBA/49dBA. SCOP 55C=3.28, eta=128% (A++). Indoor unit EHSX04P30E/P50E dims 1892x594x644mm, 77kg. 294L(P30)/477L(P50,1905x792x812mm,107kg). DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2204,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSX04P30E/P50E + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.25,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSX04P30E/P50E with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating / 6.25kW cooling. ECH2O solar-ready cylinder, reversible heating and cooling.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA, cooling 62dBA/50dBA. SCOP 55C=3.35, eta=131% (A++). Indoor unit EHSX04P30E/P50E dims 1892x594x644mm, 77kg. 294L(P30)/477L(P50,1905x792x812mm,107kg). DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2205,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSXB04P30E/P50E + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSXB04P30E/P50E with ERGA04EV outdoor unit, R32, 4.3kW nominal heating / 4.86kW cooling. Bivalent ECH2O solar-ready cylinder, reversible, combinable with secondary heat source.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA, cooling 61dBA/48dBA. SCOP 55C=3.29, eta=129% (A++). Indoor unit EHSXB04P30E/P50E dims 1892x594x644mm, 79kg. 294L(P30)/477L(P50,1905x792x812mm,110kg). DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2206,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSXB04P30E/P50E + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSXB04P30E/P50E with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating / 5.96kW cooling. Bivalent ECH2O solar-ready cylinder, reversible, combinable with secondary heat source.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA, cooling 62dBA/49dBA. SCOP 55C=3.28, eta=128% (A++). Indoor unit EHSXB04P30E/P50E dims 1892x594x644mm, 79kg. 294L(P30)/477L(P50,1905x792x812mm,110kg). DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2207,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R ECH2O",
    "product_code": "EHSXB04P30E/P50E + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/content/internet/internet-ie/en_gb/product-group/air-to-water-heat-pump-low-temperature/daikin_altherma_3_r.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.25,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ECH2O EHSXB04P30E/P50E with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating / 6.25kW cooling. Bivalent ECH2O solar-ready cylinder, reversible, combinable with secondary heat source.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA, cooling 62dBA/50dBA. SCOP 55C=3.35, eta=131% (A++). Indoor unit EHSXB04P30E/P50E dims 1892x594x644mm, 79kg. 294L(P30)/477L(P50,1905x792x812mm,110kg). DHW eta118%/125%,class A+.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2208,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R W",
    "product_code": "EHBH04E6V + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-w.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R W EHBH04E6V with ERGA04EV outdoor unit, R32, 4.3kW nominal heating. Wall-mounted, no integrated tank; combine with separate stainless tank or ECH2O thermal store.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA. SCOP 55C=3.26, eta=127% (A++). Indoor unit EHBH04E6V dims 840x440x390mm, 42.0kg. DHW water side up to 75C via external cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EHBH04E6V%20%2B%20ERGA04EV",
    "mcs_cert": "ERGA04EVA / EHBH04E6V",
    "id": 2209,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R W",
    "product_code": "EHBH08E6V/E9W + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-w.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R W EHBH08E6V/E9W with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating. Wall-mounted, no integrated tank; combine with separate stainless tank or ECH2O thermal store.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHBH08E6V/E9W dims 840x440x390mm, 42.0kg. DHW water side up to 75C via external cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ERGA06EVA%20/%20EHBH08E6V",
    "mcs_cert": "011-1W0246_11",
    "id": 2210,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R W",
    "product_code": "EHBH08E6V/E9W + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-w.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R W EHBH08E6V/E9W with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating. Wall-mounted, no integrated tank; combine with separate stainless tank or ECH2O thermal store.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA. SCOP 55C=3.32, eta=130% (A++). Indoor unit EHBH08E6V/E9W dims 840x440x390mm, 42.0kg. DHW water side up to 75C via external cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EHBH08E6V/E9W%20%2B%20ERGA08EVH",
    "mcs_cert": "ERGA08EAV3H7 / EHBH08EF6V",
    "id": 2211,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R W",
    "product_code": "EHBX04E6V + ERGA04EV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-w.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R W EHBX04E6V with ERGA04EV outdoor unit, R32, 4.3kW nominal heating / 4.86kW cooling. Wall-mounted, reversible, no integrated tank; combine with separate stainless tank or ECH2O thermal store.",
    "notes": "Outdoor ERGA04EV dims 740x884x388mm, 58.5kg, sound pressure heating 44dBA, cooling 61dBA/48dBA. SCOP 55C=3.29, eta=129% (A++). Indoor unit EHBX04E6V dims 840x440x390mm, 42.0kg. DHW water side up to 75C via external cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EHBX04E6V%20%2B%20ERGA04EV",
    "mcs_cert": "ERGA04EVA / EHBX04E6V",
    "id": 2212,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R W",
    "product_code": "EHBX08E6V/E9W + ERGA06EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-w.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R W EHBX08E6V/E9W with ERGA06EVH outdoor unit, R32, 6.0kW nominal heating / 5.96kW cooling. Wall-mounted, reversible, no integrated tank; combine with separate stainless tank or ECH2O thermal store.",
    "notes": "Outdoor ERGA06EVH dims 740x884x388mm, 58.5kg, sound pressure heating 47dBA, cooling 62dBA/49dBA. SCOP 55C=3.28, eta=128% (A++). Indoor unit EHBX08E6V/E9W dims 840x440x390mm, 42.0kg. DHW water side up to 75C via external cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EHBX08E6V/E9W%20%2B%20ERGA06EVH",
    "mcs_cert": "ERGA06EAV3H / EHBX08EF6V",
    "id": 2213,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "Altherma 3 R W",
    "product_code": "EHBX08E6V/E9W + ERGA08EVH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/residential/products-and-advice/product-categories/heat-pumps/air-to-water-heat-pumps/daikin-altherma-3-r-w.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.25,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R W EHBX08E6V/E9W with ERGA08EVH outdoor unit, R32, 7.5kW nominal heating / 6.25kW cooling. Wall-mounted, reversible, no integrated tank; combine with separate stainless tank or ECH2O thermal store.",
    "notes": "Outdoor ERGA08EVH dims 740x884x388mm, 58.5kg, sound pressure heating 49dBA, cooling 62dBA/50dBA. SCOP 55C=3.35, eta=131% (A++). Indoor unit EHBX08E6V/E9W dims 840x440x390mm, 42.0kg. DHW water side up to 75C via external cylinder.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EHBX08E6V/E9W%20%2B%20ERGA08EVH",
    "mcs_cert": "ERGA08EAV3H7 / EHBX08EF6V",
    "id": 2214,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWT-Q",
    "product_code": "EWWT100Q-XSA1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewwhlt-q-water-to-water-modular-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 110.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.22,
    "cop_cond": "Not stated",
    "scop": 4.72,
    "scop_cond": "Not stated",
    "eer": 4.59,
    "eer_cond": "Not stated",
    "seer": 6.4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 96.36,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 1200,
    "depth": 1300,
    "weight": 419,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWT100Q-XSA1 water-to-water modular heat pump, R32, 110.2kW nominal heating / 96.36kW cooling, plug-and-play stackable module.",
    "notes": "Operating weight 439kg. Evaporator (source) water range -15~30C; condenser (heating) water range 20~60C. Refrigerant charge 6kg. 3-phase 400V. Reduced-noise EWWT100Q-XRA1 variant available: same capacity/COP, higher weight, quieter (sound power/pressure ~10dB lower); unit weights approx 470/520/582kg, operating 490/542/612kg.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2215,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWT-Q",
    "product_code": "EWWT125Q-XSA1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewwhlt-q-water-to-water-modular-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 142.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.14,
    "cop_cond": "Not stated",
    "scop": 4.81,
    "scop_cond": "Not stated",
    "eer": 4.45,
    "eer_cond": "Not stated",
    "seer": 6.54,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 124.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 1200,
    "depth": 1300,
    "weight": 469,
    "noise": 84.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWT125Q-XSA1 water-to-water modular heat pump, R32, 142.8kW nominal heating / 124.4kW cooling, plug-and-play stackable module.",
    "notes": "Operating weight 491kg. Evaporator (source) water range -15~30C; condenser (heating) water range 20~60C. Refrigerant charge 7.1kg. 3-phase 400V. Reduced-noise EWWT125Q-XRA1 variant available: same capacity/COP, higher weight, quieter (sound power/pressure ~10dB lower); unit weights approx 470/520/582kg, operating 490/542/612kg.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2216,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWT-Q",
    "product_code": "EWWT160Q-XSA1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewwhlt-q-water-to-water-modular-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 186.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "Not stated",
    "scop": 4.94,
    "scop_cond": "Not stated",
    "eer": 4.82,
    "eer_cond": "Not stated",
    "seer": 6.49,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 166,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 1200,
    "depth": 1300,
    "weight": 531,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWT160Q-XSA1 water-to-water modular heat pump, R32, 186.7kW nominal heating / 166.0kW cooling, plug-and-play stackable module.",
    "notes": "Operating weight 561kg. Evaporator (source) water range -15~30C; condenser (heating) water range 20~60C. Refrigerant charge 10.3kg. 3-phase 400V. Reduced-noise EWWT160Q-XRA1 variant available: same capacity/COP, higher weight, quieter (sound power/pressure ~10dB lower); unit weights approx 470/520/582kg, operating 490/542/612kg.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2217,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWHT-Q",
    "product_code": "EWHT100Q-XSA1",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/products/product.html/EWHT-Q-XSA.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 106,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.03,
    "cop_cond": "Not stated",
    "scop": 4.55,
    "scop_cond": "Not stated",
    "eer": 4.32,
    "eer_cond": "Not stated",
    "seer": 5.98,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 91.68,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 1200,
    "depth": 1300,
    "weight": 431,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWHT100Q-XSA1 water-to-water modular heat pump, R32, 106kW nominal heating / 91.68kW cooling.",
    "notes": "Operating weight 451kg. Refrigerant charge 7kg. Max running current cooling 36.9A. Reduced-noise EWHT100Q-XRA1 variant: unit weight 482kg, operating 502kg, quieter.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2218,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE019CZP-A1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 18.21,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W45",
    "scop": 4,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": 3.88,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 14.88,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 802,
    "depth": 1152,
    "weight": null,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE019CZP-A1 air-to-water inverter heat pump, R-454C, 18.21kW nominal heating / 14.88kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=2.83. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x802x1152mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2219,
    "price_min": 13335,
    "price_max": 13335,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE022CZP-A1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 20.25,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 4,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 3.94,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 16.42,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 802,
    "depth": 1152,
    "weight": null,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE022CZP-A1 air-to-water inverter heat pump, R-454C, 20.25kW nominal heating / 16.42kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=None. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x802x1152mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2220,
    "price_min": 13658,
    "price_max": 13658,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE025CZP-A1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 23.93,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 4,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.07,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 18.24,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 802,
    "depth": 1752,
    "weight": null,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE025CZP-A1 air-to-water inverter heat pump, R-454C, 23.93kW nominal heating / 18.24kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=3.2. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x802x1752mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2221,
    "price_min": 14613,
    "price_max": 14613,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE030CZP-A1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 29.72,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.6,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 22.45,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 802,
    "depth": 1752,
    "weight": null,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE030CZP-A1 air-to-water inverter heat pump, R-454C, 29.72kW nominal heating / 22.45kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=None. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x802x1752mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2222,
    "price_min": 16274,
    "price_max": 16274,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE035CZP-A1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 34.35,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.05,
    "cop_cond": "A7/W45",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": 4.66,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 25.66,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 814,
    "depth": 2906,
    "weight": null,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE035CZP-A1 air-to-water inverter heat pump, R-454C, 34.35kW nominal heating / 25.66kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=2.83. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x814x2906mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2223,
    "price_min": 18335,
    "price_max": 18335,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE050CZP-A2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 49.89,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": 4.22,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 42.11,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 814,
    "depth": 2906,
    "weight": null,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE050CZP-A2 air-to-water inverter heat pump, R-454C, 49.89kW nominal heating / 42.11kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=None. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x814x2906mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2224,
    "price_min": 24794,
    "price_max": 24794,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE060CZP-A2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 59.58,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.93,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 46.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 814,
    "depth": 3506,
    "weight": null,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE060CZP-A2 air-to-water inverter heat pump, R-454C, 59.58kW nominal heating / 46.9kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=3.02. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x814x3506mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2225,
    "price_min": 27575,
    "price_max": 27575,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYE-CZ",
    "product_code": "EWYE070CZP-A2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R-454C",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.eu/en_us/product-group/chillers/ewye-cz-air-to-water-inverter-heat-pump.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 73.27,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": 4.66,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 59.62,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1878,
    "width": 814,
    "depth": 3506,
    "weight": null,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYE070CZP-A2 air-to-water inverter heat pump, R-454C, 73.27kW nominal heating / 59.62kW cooling, integrated VFD pump, up to 70C heating water even at -25C ambient.",
    "notes": "GWP 145.5. SCOP medium-temp(55C)=None. Vapour-injection scroll compressor(s), VFD fans. No-pump CZN-A variant available, near-identical capacity (~1-2% lower). Reduced-noise variant also available. Dims HxWxL=1878x814x3506mm.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2226,
    "price_min": 31816,
    "price_max": 31816,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT085B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 82,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.91,
    "cop_cond": "Not stated",
    "scop": 3.34,
    "scop_cond": "Not stated",
    "eer": 2.68,
    "eer_cond": "Not stated",
    "seer": 3.9,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 75.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 2225,
    "weight": 955,
    "noise": 83.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT085~B-SS modular air-cooled chiller/heat pump, R32, 82kW nominal heating / 75.1kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 11kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2227,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT105B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 106,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.9,
    "cop_cond": "Not stated",
    "scop": 3.41,
    "scop_cond": "Not stated",
    "eer": 2.67,
    "eer_cond": "Not stated",
    "seer": 3.98,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 97.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 2825,
    "weight": 1065,
    "noise": 87.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT105~B-SS modular air-cooled chiller/heat pump, R32, 106kW nominal heating / 97.9kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 19kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2228,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT135B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 132,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.91,
    "cop_cond": "Not stated",
    "scop": 3.36,
    "scop_cond": "Not stated",
    "eer": 2.69,
    "eer_cond": "Not stated",
    "seer": 3.9,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 120,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 3425,
    "weight": 1165,
    "noise": 98.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT135~B-SS modular air-cooled chiller/heat pump, R32, 132kW nominal heating / 120kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 27kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2229,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT175B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 170,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.88,
    "cop_cond": "Not stated",
    "scop": 3.4,
    "scop_cond": "Not stated",
    "eer": 2.64,
    "eer_cond": "Not stated",
    "seer": 4.01,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 153,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 4350,
    "weight": 1320,
    "noise": 90.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT175~B-SS modular air-cooled chiller/heat pump, R32, 170kW nominal heating / 153kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 27kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2230,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT215B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 213,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.88,
    "cop_cond": "Not stated",
    "scop": 3.4,
    "scop_cond": "Not stated",
    "eer": 2.67,
    "eer_cond": "Not stated",
    "seer": 3.9,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 193,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 4025,
    "weight": 1500,
    "noise": 92.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT215~B-SS modular air-cooled chiller/heat pump, R32, 213kW nominal heating / 193kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 35kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2231,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT205B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 209,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.89,
    "cop_cond": "Not stated",
    "scop": 3.37,
    "scop_cond": "Not stated",
    "eer": 2.65,
    "eer_cond": "Not stated",
    "seer": 3.96,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 189,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 4950,
    "weight": 1800,
    "noise": 89.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT205~B-SS modular air-cooled chiller/heat pump, R32, 209kW nominal heating / 189kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 35kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2232,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT235B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 236,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.87,
    "cop_cond": "Not stated",
    "scop": 3.34,
    "scop_cond": "Not stated",
    "eer": 2.69,
    "eer_cond": "Not stated",
    "seer": 3.96,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 212,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 3225,
    "weight": 1825,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT235~B-SS modular air-cooled chiller/heat pump, R32, 236kW nominal heating / 212kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 43kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2233,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT255B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 256,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.94,
    "cop_cond": "Not stated",
    "scop": 3.29,
    "scop_cond": "Not stated",
    "eer": 2.66,
    "eer_cond": "Not stated",
    "seer": 3.9,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 230,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 3225,
    "weight": 2100,
    "noise": 91.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT255~B-SS modular air-cooled chiller/heat pump, R32, 256kW nominal heating / 230kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 43kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2234,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT300B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 300,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.88,
    "cop_cond": "Not stated",
    "scop": 3.27,
    "scop_cond": "Not stated",
    "eer": 2.65,
    "eer_cond": "Not stated",
    "seer": 3.99,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 270,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 3225,
    "weight": 2250,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT300~B-SS modular air-cooled chiller/heat pump, R32, 300kW nominal heating / 270kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 28kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2235,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT340B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 343,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.95,
    "cop_cond": "Not stated",
    "scop": 3.28,
    "scop_cond": "Not stated",
    "eer": 2.69,
    "eer_cond": "Not stated",
    "seer": 4.1,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 317,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 4125,
    "weight": 3180,
    "noise": 94.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT340~B-SS modular air-cooled chiller/heat pump, R32, 343kW nominal heating / 317kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 42kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2236,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT390B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 390,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.88,
    "cop_cond": "Not stated",
    "scop": 3.35,
    "scop_cond": "Not stated",
    "eer": 2.63,
    "eer_cond": "Not stated",
    "seer": 3.99,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 350,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 4125,
    "weight": 3190,
    "noise": 95.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT390~B-SS modular air-cooled chiller/heat pump, R32, 390kW nominal heating / 350kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 71kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2237,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT430B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 433,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.88,
    "cop_cond": "Not stated",
    "scop": 3.33,
    "scop_cond": "Not stated",
    "eer": 2.55,
    "eer_cond": "Not stated",
    "seer": 4,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 375,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 4125,
    "weight": 3180,
    "noise": 96.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT430~B-SS modular air-cooled chiller/heat pump, R32, 433kW nominal heating / 375kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 71kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2238,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT490B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 487,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.92,
    "cop_cond": "Not stated",
    "scop": 3.37,
    "scop_cond": "Not stated",
    "eer": 2.54,
    "eer_cond": "Not stated",
    "seer": 4.23,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 434,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 5025,
    "weight": 3370,
    "noise": 96.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT490~B-SS modular air-cooled chiller/heat pump, R32, 487kW nominal heating / 434kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 71kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2239,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT540B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 542,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.92,
    "cop_cond": "Not stated",
    "scop": 3.35,
    "scop_cond": "Not stated",
    "eer": 2.51,
    "eer_cond": "Not stated",
    "seer": 4.23,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 482,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 5025,
    "weight": 3370,
    "noise": 96.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT540~B-SS modular air-cooled chiller/heat pump, R32, 542kW nominal heating / 482kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 71kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2240,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT590B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 591,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.93,
    "cop_cond": "Not stated",
    "scop": 3.38,
    "scop_cond": "Not stated",
    "eer": 2.57,
    "eer_cond": "Not stated",
    "seer": 4.17,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 531,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 5025,
    "weight": 3370,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT590~B-SS modular air-cooled chiller/heat pump, R32, 591kW nominal heating / 531kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 86kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2241,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYT-B",
    "product_code": "EWYT630B-SS",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/chiller-and-heat-pump-series/ewyt-b.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 627,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.93,
    "cop_cond": "Not stated",
    "scop": 3.37,
    "scop_cond": "Not stated",
    "eer": 2.6,
    "eer_cond": "Not stated",
    "seer": 4.25,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 570,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -13,
    "cool_flow_temp_max": 20,
    "height": 1800,
    "width": 1195,
    "depth": 5025,
    "weight": 4267,
    "noise": 97.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYT630~B-SS modular air-cooled chiller/heat pump, R32, 627kW nominal heating / 570kW cooling, scroll compressors.",
    "notes": "Refrigerant charge 100kg. Standard sound config (SS); low-noise SL variant available, ~10kg heavier, ~1dB quieter. SR (reduced recovery) config similar capacity, slightly lower EER/COP. Premium high-efficiency XS/XL/XR configs also available (higher EER/COP, larger size range 085-650).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2242,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK020CZPA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 19.88,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W45",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.52,
    "eer_cond": "A35/W7",
    "seer": 5.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 17.81,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 1259,
    "depth": 812,
    "weight": null,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK020CZP air-to-water inverter heat pump, R32, 19.88kW nominal heating / 17.81kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.5. Refrigerant charge 2.65kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2243,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK025CZPA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 24.51,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.83,
    "cop_cond": "A7/W45",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.41,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 21.33,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 1757,
    "depth": 812,
    "weight": null,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK025CZP air-to-water inverter heat pump, R32, 24.51kW nominal heating / 21.33kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.56. Refrigerant charge 2.65kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2244,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK030CZPA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 30.21,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.68,
    "cop_cond": "A7/W45",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 24.88,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 1757,
    "depth": 812,
    "weight": null,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK030CZP air-to-water inverter heat pump, R32, 30.21kW nominal heating / 24.88kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.51. Refrigerant charge 2.65kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2245,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK040CZPA2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 39.55,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.62,
    "cop_cond": "A7/W45",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "seer": 5.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 35.06,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 2516,
    "depth": 812,
    "weight": null,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK040CZP air-to-water inverter heat pump, R32, 39.55kW nominal heating / 35.06kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.61. Refrigerant charge 2.8kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2246,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK050CZPA2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 49.25,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.76,
    "cop_cond": "A7/W45",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 3.47,
    "eer_cond": "A35/W7",
    "seer": 5.54,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 44.29,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 3016,
    "depth": 816,
    "weight": null,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK050CZP air-to-water inverter heat pump, R32, 49.25kW nominal heating / 44.29kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.5. Refrigerant charge 5.3kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2247,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK060CZPA2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 58.67,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.67,
    "cop_cond": "A7/W45",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 5.21,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 51.83,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 3016,
    "depth": 816,
    "weight": null,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK060CZP air-to-water inverter heat pump, R32, 58.67kW nominal heating / 51.83kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.45. Refrigerant charge 5.3kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2248,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK070CZPA2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 70.39,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W45",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 60.76,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 3516,
    "depth": 816,
    "weight": null,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK070CZP air-to-water inverter heat pump, R32, 70.39kW nominal heating / 60.76kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.5. Refrigerant charge 5.45kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2249,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-CZ",
    "product_code": "EWYK085CZPA2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-cz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 82.63,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W45",
    "scop": 4.66,
    "scop_cond": "W35",
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": 5.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 72.43,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -15,
    "cool_flow_temp_max": 20,
    "height": 1878,
    "width": 3516,
    "depth": 816,
    "weight": null,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYK085CZP air-to-water inverter heat pump, R32, 82.63kW nominal heating / 72.43kW cooling, vapour-injection scroll compressor(s). In development, expected available May 2026 - preliminary specs, may change before launch.",
    "notes": "SCOP medium-temp(55C)=3.55. Refrigerant charge 5.6kg. Pump-onboard (P) variant shown; no-pump (N) variant available, near-identical specs. Cooling cond 12/7C 35C OAT; heating cond 40/45C 7C OAT.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2250,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWD-J-SS",
    "product_code": "EWWD120J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 144.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "W35/W7",
    "scop": 4.4,
    "scop_cond": "Not stated",
    "eer": 4.28,
    "eer_cond": "A35/W7",
    "seer": 3.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 119.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1177,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWD120J-SS water-cooled screw heat pump, R134a, 144.2kW nominal heating / 119.7kW cooling.",
    "notes": "Cooling power input 28.0kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2251,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWD-J-SS",
    "product_code": "EWWD140J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 175.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "W35/W7",
    "scop": 4.34,
    "scop_cond": "Not stated",
    "eer": 4.28,
    "eer_cond": "A35/W7",
    "seer": 4.74,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 145.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1233,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWD140J-SS water-cooled screw heat pump, R134a, 175.4kW nominal heating / 145.7kW cooling.",
    "notes": "Cooling power input 34.0kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2252,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWD-J-SS",
    "product_code": "EWWD150J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 189.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "W35/W7",
    "scop": 4.14,
    "scop_cond": "Not stated",
    "eer": 3.91,
    "eer_cond": "A35/W7",
    "seer": 4.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 154.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1334,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWD150J-SS water-cooled screw heat pump, R134a, 189.8kW nominal heating / 154.3kW cooling.",
    "notes": "Cooling power input 39.5kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2253,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWD-J-SS",
    "product_code": "EWWD180J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 217.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "W35/W7",
    "scop": 4.15,
    "scop_cond": "Not stated",
    "eer": 3.92,
    "eer_cond": "A35/W7",
    "seer": 4.59,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 177.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1366,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWD180J-SS water-cooled screw heat pump, R134a, 217.8kW nominal heating / 177.3kW cooling.",
    "notes": "Cooling power input 45.3kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2254,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWD-J-SS",
    "product_code": "EWWD210J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 252.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.04,
    "cop_cond": "W35/W7",
    "scop": 4.24,
    "scop_cond": "Not stated",
    "eer": 4.11,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 207.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1416,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWD210J-SS water-cooled screw heat pump, R134a, 252.2kW nominal heating / 207.3kW cooling.",
    "notes": "Cooling power input 50.4kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2255,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWD-J-SS",
    "product_code": "EWWD250J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 308.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.17,
    "cop_cond": "W35/W7",
    "scop": 4.46,
    "scop_cond": "Not stated",
    "eer": 4.26,
    "eer_cond": "A35/W7",
    "seer": 5.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 255.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1600,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWD250J-SS water-cooled screw heat pump, R134a, 308.4kW nominal heating / 255.3kW cooling.",
    "notes": "Cooling power input 59.9kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2256,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWD-J-SS",
    "product_code": "EWWD280J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 347.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.97,
    "cop_cond": "W35/W7",
    "scop": 4.21,
    "scop_cond": "Not stated",
    "eer": 4.06,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 284.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1019,
    "width": 913,
    "depth": 2684,
    "weight": 1607,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWD280J-SS water-cooled screw heat pump, R134a, 347.4kW nominal heating / 284.1kW cooling.",
    "notes": "Cooling power input 70.0kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2257,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWH-J-SS",
    "product_code": "EWWH90J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 107.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.11,
    "cop_cond": "W35/W7",
    "scop": 5.02,
    "scop_cond": "Not stated",
    "eer": 4.25,
    "eer_cond": "A35/W7",
    "seer": 3.52,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 88.77,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1177,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWH90J-SS water-cooled screw heat pump, R1234ze, 107.2kW nominal heating / 88.77kW cooling.",
    "notes": "Cooling power input 20.9kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2258,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWH-J-SS",
    "product_code": "EWWH110J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 129.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.08,
    "cop_cond": "W35/W7",
    "scop": 5.01,
    "scop_cond": "Not stated",
    "eer": 4.23,
    "eer_cond": "A35/W7",
    "seer": 3.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 107.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1233,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWH110J-SS water-cooled screw heat pump, R1234ze, 129.2kW nominal heating / 107.1kW cooling.",
    "notes": "Cooling power input 25.3kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2259,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWH-J-SS",
    "product_code": "EWWH120J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 140.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.88,
    "cop_cond": "W35/W7",
    "scop": 4.87,
    "scop_cond": "Not stated",
    "eer": 4.04,
    "eer_cond": "A35/W7",
    "seer": 3.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1334,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWH120J-SS water-cooled screw heat pump, R1234ze, 140.9kW nominal heating / 115.1kW cooling.",
    "notes": "Cooling power input 28.5kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2260,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWH-J-SS",
    "product_code": "EWWH130J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 162.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "W35/W7",
    "scop": 4.88,
    "scop_cond": "Not stated",
    "eer": 4.03,
    "eer_cond": "A35/W7",
    "seer": 3.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 133.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1366,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWH130J-SS water-cooled screw heat pump, R1234ze, 162.3kW nominal heating / 133.5kW cooling.",
    "notes": "Cooling power input 33.2kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2261,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWH-J-SS",
    "product_code": "EWWH150J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 182.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "W35/W7",
    "scop": 4.87,
    "scop_cond": "Not stated",
    "eer": 4.03,
    "eer_cond": "A35/W7",
    "seer": 3.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 150.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1416,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWH150J-SS water-cooled screw heat pump, R1234ze, 182.2kW nominal heating / 150.1kW cooling.",
    "notes": "Cooling power input 37.3kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2262,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWH-J-SS",
    "product_code": "EWWH180J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 220.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.93,
    "cop_cond": "W35/W7",
    "scop": 5.31,
    "scop_cond": "Not stated",
    "eer": 4.1,
    "eer_cond": "A35/W7",
    "seer": 4.04,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 181.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1600,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWH180J-SS water-cooled screw heat pump, R1234ze, 220.5kW nominal heating / 181.6kW cooling.",
    "notes": "Cooling power input 44.3kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2263,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWH-J-SS",
    "product_code": "EWWH200J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 245,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "W35/W7",
    "scop": 5.19,
    "scop_cond": "Not stated",
    "eer": 4,
    "eer_cond": "A35/W7",
    "seer": 3.97,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 200.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1607,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWH200J-SS water-cooled screw heat pump, R1234ze, 245kW nominal heating / 200.6kW cooling.",
    "notes": "Cooling power input 50.2kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2264,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWS-J-SS",
    "product_code": "EWWS120J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 141.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.69,
    "cop_cond": "W35/W7",
    "scop": 4.74,
    "scop_cond": "Not stated",
    "eer": 3.85,
    "eer_cond": "A35/W7",
    "seer": 3.36,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1177,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWS120J-SS water-cooled screw heat pump, R513A, 141.7kW nominal heating / 115.2kW cooling.",
    "notes": "Cooling power input 30.0kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2265,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWS-J-SS",
    "product_code": "EWWS140J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 167.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "W35/W7",
    "scop": 4.62,
    "scop_cond": "Not stated",
    "eer": 3.75,
    "eer_cond": "A35/W7",
    "seer": 3.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 136.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1233,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWS140J-SS water-cooled screw heat pump, R513A, 167.5kW nominal heating / 136.3kW cooling.",
    "notes": "Cooling power input 36.3kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2266,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWS-J-SS",
    "product_code": "EWWS150J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 191.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "W35/W7",
    "scop": 4.56,
    "scop_cond": "Not stated",
    "eer": 3.72,
    "eer_cond": "A35/W7",
    "seer": 3.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 154.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1334,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWS150J-SS water-cooled screw heat pump, R513A, 191.3kW nominal heating / 154.7kW cooling.",
    "notes": "Cooling power input 41.7kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2267,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWS-J-SS",
    "product_code": "EWWS180J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 223,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "W35/W7",
    "scop": 4.66,
    "scop_cond": "Not stated",
    "eer": 3.78,
    "eer_cond": "A35/W7",
    "seer": 3.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 180.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1366,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWS180J-SS water-cooled screw heat pump, R513A, 223kW nominal heating / 180.6kW cooling.",
    "notes": "Cooling power input 47.8kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2268,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWS-J-SS",
    "product_code": "EWWS210J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 256.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "W35/W7",
    "scop": 4.72,
    "scop_cond": "Not stated",
    "eer": 3.82,
    "eer_cond": "A35/W7",
    "seer": 3.39,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 207.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1416,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWS210J-SS water-cooled screw heat pump, R513A, 256.9kW nominal heating / 207.3kW cooling.",
    "notes": "Cooling power input 54.2kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2269,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWS-J-SS",
    "product_code": "EWWS240J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 297.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W35/W7",
    "scop": 4.82,
    "scop_cond": "Not stated",
    "eer": 3.67,
    "eer_cond": "A35/W7",
    "seer": 3.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 241,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1600,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWS240J-SS water-cooled screw heat pump, R513A, 297.8kW nominal heating / 241.0kW cooling.",
    "notes": "Cooling power input 65.7kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2270,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWS-J-SS",
    "product_code": "EWWS270J-SS",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/commercial-heat-pumps/EWWD-H-S-J.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 35,
    "cap_min": null,
    "cap_max": 338.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W35/W7",
    "scop": 4.82,
    "scop_cond": "Not stated",
    "eer": 3.66,
    "eer_cond": "A35/W7",
    "seer": 3.82,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 272.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 913,
    "depth": 2684,
    "weight": 1607,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWS270J-SS water-cooled screw heat pump, R513A, 338.2kW nominal heating / 272.2kW cooling.",
    "notes": "Cooling power input 74.4kW. Single screw compressor, stepless capacity control 25-100%. Sound pressure 79dBA. Intermediate/medium/high-temp application COP data also available (up to 65C water outlet on high-temp variant). Water in/out 12/7C evap, 30/35C cond, PHE evaporator/S&T condenser.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2271,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWQ-KC",
    "product_code": "EWWQ014KCW1N",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.co.uk/en_gb/products/product.html/EWWQ-KC.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.84,
    "cop_cond": "W35/W7",
    "scop": 3.64,
    "scop_cond": "Not stated",
    "eer": 4.2,
    "eer_cond": "A35/W7",
    "seer": 4.02,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 13,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 600,
    "depth": 600,
    "weight": 68,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWQ014KCW1N water-cooled scroll heat pump, R410A, 15kW nominal heating / 13kW cooling, compact plate heat exchangers.",
    "notes": "Refrigerant charge 1.3kg. On/off capacity control. Water flow evaporator 12/7C, condenser 30/35C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2272,
    "price_min": 4137,
    "price_max": 4137,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWQ-KC",
    "product_code": "EWWQ025KCW1N",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.co.uk/en_gb/products/product.html/EWWQ-KC.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 27,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.83,
    "cop_cond": "W35/W7",
    "scop": 3.63,
    "scop_cond": "Not stated",
    "eer": 4.18,
    "eer_cond": "A35/W7",
    "seer": 4.23,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 24,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 600,
    "depth": 600,
    "weight": 132,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWQ025KCW1N water-cooled scroll heat pump, R410A, 27kW nominal heating / 24kW cooling, compact plate heat exchangers.",
    "notes": "Refrigerant charge 1.9kg. On/off capacity control. Water flow evaporator 12/7C, condenser 30/35C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2273,
    "price_min": 5546,
    "price_max": 5546,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWQ-KC",
    "product_code": "EWWQ033KCW1N",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.co.uk/en_gb/products/product.html/EWWQ-KC.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 35,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "W35/W7",
    "scop": 3.71,
    "scop_cond": "Not stated",
    "eer": 4.16,
    "eer_cond": "A35/W7",
    "seer": 3.63,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 30,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 600,
    "depth": 600,
    "weight": 141,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWQ033KCW1N water-cooled scroll heat pump, R410A, 35kW nominal heating / 30kW cooling, compact plate heat exchangers.",
    "notes": "Refrigerant charge 2.7kg. On/off capacity control. Water flow evaporator 12/7C, condenser 30/35C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2274,
    "price_min": 6421,
    "price_max": 6421,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWQ-KC",
    "product_code": "EWWQ049KCW1N",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.co.uk/en_gb/products/product.html/EWWQ-KC.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 54,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.77,
    "cop_cond": "W35/W7",
    "scop": 3.58,
    "scop_cond": "Not stated",
    "eer": 4.13,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 47,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 600,
    "depth": 1200,
    "weight": 257,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWQ049KCW1N water-cooled scroll heat pump, R410A, 54kW nominal heating / 47kW cooling, compact plate heat exchangers.",
    "notes": "Refrigerant charge 4.6kg. On/off capacity control. Water flow evaporator 12/7C, condenser 30/35C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2275,
    "price_min": 8747,
    "price_max": 8747,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWWQ-KC",
    "product_code": "EWWQ064KCW1N",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet; Price: Daikin UK Commercial Price Book (October 2025), Trade Price",
    "product_url": "https://www.daikin.co.uk/en_gb/products/product.html/EWWQ-KC.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 20,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 70,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "W35/W7",
    "scop": 3.87,
    "scop_cond": "Not stated",
    "eer": 4.18,
    "eer_cond": "A35/W7",
    "seer": 3.88,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 61,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 600,
    "depth": 1200,
    "weight": 265,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWWQ064KCW1N water-cooled scroll heat pump, R410A, 70kW nominal heating / 61kW cooling, compact plate heat exchangers.",
    "notes": "Refrigerant charge 6.8kg. On/off capacity control. Water flow evaporator 12/7C, condenser 30/35C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2276,
    "price_min": 10370,
    "price_max": 10370,
    "price_check_date": "2025-10-01"
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-QZ",
    "product_code": "EWYK100QZXSA2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-qz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 35,
    "flow_temp_min": 40,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 102,
    "max_heat_capacity": 75,
    "max_heat_capacity_temp": "A7/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.2,
    "scop_cond": "W45",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.3,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 121,
    "max_cool_capacity": 91,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2382,
    "width": 2740,
    "depth": 1200,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Daikin EWYK100QZXSA2 modular air-to-water inverter heat pump, R290, 102kW nominal heating (A7/W40-45) / 121kW nominal cooling. Supply temps up to 75C. In development, expected available April 2026 - preliminary specs, may change before launch.",
    "notes": "H2 (60/70C, -5C ambient) capacity=75kW, COP=1.7. H3 (40/45C, -10C ambient) capacity=68kW, COP=2.3. SCOP medium temp=3.3. C1(12/7C)EER=3.0; C2(23/18C)EER=3.7. 2 scroll compressors, VFD, 2 circuits. Modular, arrayable up to 4 units per master.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2277,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYK-QZ",
    "product_code": "EWYK135QZXSA2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikinapplied.eu/products/ewyk-qz",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 35,
    "flow_temp_min": 40,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 135,
    "max_heat_capacity": 101,
    "max_heat_capacity_temp": "A7/W70",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.2,
    "scop_cond": "W45",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "Not stated",
    "cool_cap_min": null,
    "cool_cap_max": 165,
    "max_cool_capacity": 128,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2382,
    "width": 2740,
    "depth": 1200,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Daikin EWYK135QZXSA2 modular air-to-water inverter heat pump, R290, 135kW nominal heating (A7/W40-45) / 165kW nominal cooling. Supply temps up to 75C. In development, expected available April 2026 - preliminary specs, may change before launch.",
    "notes": "H2 (60/70C, -5C ambient) capacity=101kW, COP=1.7. H3 (40/45C, -10C ambient) capacity=91kW, COP=2.3. SCOP medium temp=3.2. C1(12/7C)EER=2.6; C2(23/18C)EER=3.3. 2 scroll compressors, VFD, 2 circuits. Modular, arrayable up to 4 units per master.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2278,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS4004ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 403.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "Not stated",
    "scop": 3.21,
    "scop_cond": "Not stated",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.55,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 393.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 5825,
    "weight": 6075,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS4004ZXSB2 polyvalent air-to-water heat pump, R513A, 403.1kW nominal heating / 393.1kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 135.55kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2279,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS4504ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 442.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "Not stated",
    "scop": 3.24,
    "scop_cond": "Not stated",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.55,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 440.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 5825,
    "weight": 6095,
    "noise": 98,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS4504ZXSB2 polyvalent air-to-water heat pump, R513A, 442.9kW nominal heating / 440.8kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 151.48kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2280,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS5004ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 506.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "Not stated",
    "scop": 3.4,
    "scop_cond": "Not stated",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 4.85,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 495.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 6725,
    "weight": 6870,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS5004ZXSB2 polyvalent air-to-water heat pump, R513A, 506.1kW nominal heating / 495.2kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 166.73kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2281,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS5504ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 536.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "Not stated",
    "scop": 3.31,
    "scop_cond": "Not stated",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.71,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 532.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 6725,
    "weight": 6870,
    "noise": 99,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS5504ZXSB2 polyvalent air-to-water heat pump, R513A, 536.1kW nominal heating / 532.1kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 189.36kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2282,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS6004ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 588,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "Not stated",
    "scop": 3.46,
    "scop_cond": "Not stated",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": 4.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 584.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 7625,
    "weight": 7850,
    "noise": 100,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS6004ZXSB2 polyvalent air-to-water heat pump, R513A, 588kW nominal heating / 584.5kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 196.8kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2283,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS6504ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 650.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "Not stated",
    "scop": 3.3,
    "scop_cond": "Not stated",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 5.01,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 644.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 8525,
    "weight": 8435,
    "noise": 101,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS6504ZXSB2 polyvalent air-to-water heat pump, R513A, 650.4kW nominal heating / 644.4kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 221.44kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2284,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS7004ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 680.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "Not stated",
    "scop": 3.36,
    "scop_cond": "Not stated",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 5.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 682.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 8525,
    "weight": 9405,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS7004ZXSB2 polyvalent air-to-water heat pump, R513A, 680.4kW nominal heating / 682.5kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 221.59kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2285,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "manufacturer": "Daikin",
    "model": "EWYS-4Z",
    "product_code": "EWYS8004ZXSB2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.daikin.co.uk/en_gb/product-group/chillers/ewys-4z-air-to-water-polyvalent-series.html",
    "date_added": "2026-07-07T00:00:00",
    "mode": "Heating & cooling",
    "op_temp_min": -18,
    "op_temp_max": 50,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 790.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "Not stated",
    "scop": 3.49,
    "scop_cond": "Not stated",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": 5.11,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 765.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": -8,
    "cool_flow_temp_max": 20,
    "height": 2465,
    "width": 2285,
    "depth": 8525,
    "weight": 9430,
    "noise": 102,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin EWYS8004ZXSB2 polyvalent air-to-water heat pump, R513A, 790.3kW nominal heating / 765.7kW cooling, simultaneous heating and cooling, twin VFD single-screw compressors.",
    "notes": "Standard-noise config (XSB2); reduced-noise XRB2 variant available (lower capacity, ~10dB quieter, ~3% higher weight). Water-to-water mode also available (TEER up to 7.88). Chilled water -8~20C, heating water 30~60C, ambient -18~50C. Cooling power input 256.09kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "id": 2286,
    "price_min": null,
    "price_max": null,
    "price_check_date": null
  },
  {
    "id": 2287,
    "manufacturer": "Acond",
    "model": "Grandis-N",
    "product_code": "N",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 3.54,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.54,
    "cop_cond": "A7/W35",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 759,
    "width": 1128,
    "depth": 542,
    "weight": 110,
    "noise": 46.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-N is a 3.54 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 4950.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "037-0102-22-1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Grandis-N",
    "aliases": [
      "Acond Grandis-N"
    ]
  },
  {
    "id": 2288,
    "manufacturer": "Acond",
    "model": "Grandis-N",
    "product_code": "PN",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 5.04,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.41,
    "cop_cond": "A7/W35",
    "scop": 4.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 759,
    "width": 1128,
    "depth": 542,
    "weight": 110,
    "noise": 46.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-N is a 5.04 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 4950.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false
  },
  {
    "id": 2289,
    "manufacturer": "Acond",
    "model": "Grandis-R",
    "product_code": "R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 8.8,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.52,
    "cop_cond": "A7/W35",
    "scop": 5.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1089,
    "width": 1427,
    "depth": 581,
    "weight": 185,
    "noise": 47.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-R is a 8.8 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 6050.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "037-0103-22-1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Grandis-R",
    "aliases": [
      "Acond Grandis-R"
    ]
  },
  {
    "id": 2290,
    "manufacturer": "Acond",
    "model": "Grandis-R",
    "product_code": "PR",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 10.73,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.51,
    "cop_cond": "A7/W35",
    "scop": 4.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1089,
    "width": 1427,
    "depth": 581,
    "weight": 185,
    "noise": 47.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-R is a 10.73 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 6050.0,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "037-0103-22-2",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Grandis-R%20SP",
    "aliases": [
      "Acond Grandis-R"
    ]
  },
  {
    "id": 2291,
    "manufacturer": "Acond",
    "model": "PRO",
    "product_code": "PRO-N",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-09",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 1130,
    "depth": 500,
    "weight": 115,
    "noise": 48.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond PRO is a 9 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 4711.4,
    "price_max": 4711.4,
    "price_check_date": "2026-07-10",
    "mcs_listed": true,
    "mcs_cert": "037-0075-22",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20PRO-N",
    "aliases": [
      "Acond PRO-N",
      "Acond Pro-N"
    ]
  },
  {
    "id": 2292,
    "manufacturer": "Acond",
    "model": "PRO",
    "product_code": "PRO-R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-09",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.22,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1070,
    "width": 1430,
    "depth": 560,
    "weight": 195,
    "noise": 49.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond PRO is a 18 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 4711.4,
    "price_max": 4711.4,
    "price_check_date": "2026-07-10",
    "mcs_listed": true,
    "mcs_cert": "037-0076-22-1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20PRO-R",
    "aliases": [
      "Acond PRO-R",
      "Acond Pro-R"
    ]
  },
  {
    "id": 2293,
    "manufacturer": "Acond",
    "model": "Aconomis",
    "product_code": "S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-09",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 2.74,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 650,
    "width": 1060,
    "depth": 450,
    "weight": 85,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Aconomis is a 4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0183-24",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Aconomis%20S",
    "aliases": [
      "Acond Aconomis S"
    ]
  },
  {
    "id": 2294,
    "manufacturer": "Acond",
    "model": "Aconomis",
    "product_code": "N",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-09",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 38,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 4.76,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 849,
    "width": 1210,
    "depth": 450,
    "weight": 105,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Aconomis is a 7.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0183-24",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Aconomis%20N",
    "aliases": [
      "Acond Aconomis S"
    ]
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea L Series",
    "product_code": "WH-WDG05LE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_max": 5.0,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 5.06,
    "scop_cond": "W35",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "cool_cap_max": 5.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 996,
    "width": 980,
    "depth": 430,
    "weight": 98,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea L Series is a 5.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WDG05LE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-ADC0509L3E5UK%20/%20WH-WDG05LE5",
    "mcs_cert": "011-1W0631_02",
    "price_min": 2583.33,
    "price_max": 2583.33,
    "price_check_date": "2026-08-03",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/aquarea-l-generation/",
    "date_added": "2026-07-10",
    "id": 2295,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=78"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea L Series",
    "product_code": "WH-WDG07LE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_max": 7.0,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "cool_cap_max": 7.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 996,
    "width": 980,
    "depth": 430,
    "weight": 98,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea L Series is a 7.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WDG07LE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-ADC0509L3E5UK%20/%20WH-WDG07LE5",
    "mcs_cert": "011-1W0631_04",
    "price_min": 2750.0,
    "price_max": 2750.0,
    "price_check_date": "2026-08-03",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/aquarea-l-generation/",
    "date_added": "2026-07-10",
    "id": 2296,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=405"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea L Series",
    "product_code": "WH-WDG09LE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_max": 9.0,
    "max_heat_capacity": 7.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "cool_cap_max": 8.2,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 996,
    "width": 980,
    "depth": 430,
    "weight": 97,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea L Series is a 9.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WDG09LE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-ADC0509L3E5UK%20/%20WH-WDG09LE5",
    "mcs_cert": "011-1W0632_02",
    "price_min": 2916.67,
    "price_max": 2916.67,
    "price_check_date": "2026-08-03",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/aquarea-l-generation/",
    "date_added": "2026-07-10",
    "id": 2297,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=74"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea Hydraulic M Series",
    "product_code": "WH-WDG12ME5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_max": 12.1,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "cool_cap_max": 9.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1520,
    "width": 1200,
    "depth": 370,
    "weight": 160,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "notes": "Tentative data (brochure marked \"New 2025\").",
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea Hydraulic M Series is a 12.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WDG12ME5).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/aquarea-t-cap-m-series/",
    "date_added": "2026-07-10",
    "id": 2298
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea Hydraulic M Series",
    "product_code": "WH-WDG16ME5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_max": 16.0,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "cool_cap_max": 9.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1520,
    "width": 1200,
    "depth": 370,
    "weight": 160,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "notes": "Tentative data (brochure marked \"New 2025\").",
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea Hydraulic M Series is a 16.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model WH-WDG16ME5).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/happening/aquarea-t-cap-m-series/",
    "date_added": "2026-07-10",
    "id": 2299
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea J Series",
    "product_code": "WH-MDC05J3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 5.0,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "A7/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "cool_cap_max": 5.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 99,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea J Series is a 5.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MDC05J3E5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MDC05J3E5",
    "mcs_cert": "MCS HP0086/106",
    "price_min": 2490.68,
    "price_max": 2490.68,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-high-performance-mono-bloc-j-generation-r32/",
    "date_added": "2026-07-10",
    "id": 2300,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=80",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea J Series",
    "product_code": "WH-MDC07J3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 7.0,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "cool_cap_max": 7.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 104,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea J Series is a 7.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MDC07J3E5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MDC07J3E5",
    "mcs_cert": "MCS HP0086/107",
    "price_min": 2945.25,
    "price_max": 2945.25,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-high-performance-mono-bloc-j-generation-r32/",
    "date_added": "2026-07-10",
    "id": 2301,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=70",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea J Series",
    "product_code": "WH-MDC09J3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 9.0,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "cool_cap_max": 9.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 104,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea J Series is a 9.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MDC09J3E5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MDC09J3E5",
    "mcs_cert": "MCS HP0086/108",
    "price_min": 3940,
    "price_max": 3940,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-high-performance-mono-bloc-j-generation-r32/",
    "date_added": "2026-07-10",
    "id": 2302,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP J Series",
    "product_code": "WH-MXC09J3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_max": 9.0,
    "max_heat_capacity": 9.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "cool_cap_max": 9.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 140,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP J Series is a 9.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MXC09J3E5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MXC09J3E5",
    "mcs_cert": "MCS HP0086/112",
    "price_min": 3598.65,
    "price_max": 3598.65,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-t-cap-mono-bloc-j-generation-1-phase-3-phase-heating-and-cooling---mxc-r32/",
    "date_added": "2026-07-10",
    "id": 2303,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=354",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP J Series",
    "product_code": "WH-MXC12J6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "cool_cap_max": 12.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 140,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP J Series is a 12.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MXC12J6E5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MXC12J6E5",
    "mcs_cert": "MCS HP0086/111",
    "price_min": 4500.38,
    "price_max": 4500.38,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-t-cap-mono-bloc-j-generation-1-phase-3-phase-heating-and-cooling---mxc-r32/",
    "date_added": "2026-07-10",
    "id": 2304,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=77",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP J Series",
    "product_code": "WH-MXC09J3E8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (City Plumbing £3,670.62 ex VAT, back-calculated at standard 20% UK VAT from the site's displayed £4,404.74 inc VAT, SKU WH-MXC09J3E5), ex VAT shown. Heat pump unit only (monobloc, no cylinder). NOTE: sourced SKU is the confirmed single-phase variant; the three-phase WH-MXC09J6E5 price was not separately found and this is applied as the closest available match — flag for correction if 3-phase pricing differs.",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_max": 9.0,
    "max_heat_capacity": 9.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.08,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "cool_cap_max": 9.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 140,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP J Series is a 9.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MXC09J3E8).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MXC09J3E8",
    "mcs_cert": "011-1W0463",
    "price_min": 3670.62,
    "price_max": 3670.62,
    "price_check_date": "2026-08-15",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-t-cap-mono-bloc-j-generation-1-phase-3-phase-heating-and-cooling---mxc-r32/",
    "date_added": "2026-07-10",
    "id": 2305
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP J Series",
    "product_code": "WH-MXC12J9E8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (The Heat Pump Warehouse £4,180.26 ex VAT, SKU KIT-MXC12J6E5), ex VAT shown. Heat pump unit only (monobloc, no cylinder). Listed as a single 'from' price covering both 1-phase and 3-phase wiring options.",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "cool_cap_max": 12.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 140,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP J Series is a 12.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MXC12J9E8).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MXC12J9E8-1",
    "mcs_cert": "011-1W0463_05",
    "price_min": 4180.26,
    "price_max": 4180.26,
    "price_check_date": "2026-08-15",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-t-cap-mono-bloc-j-generation-1-phase-3-phase-heating-and-cooling---mxc-r32/",
    "date_added": "2026-07-10",
    "id": 2306,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=77"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP J Series",
    "product_code": "WH-MXC16J9E8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_max": 16.0,
    "max_heat_capacity": 16.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "cool_cap_max": 14.5,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 150,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP J Series is a 16.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-MXC16J9E8).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-MXC16J9E8",
    "mcs_cert": "MCS HP0086/113",
    "price_min": 6721.9,
    "price_max": 6721.9,
    "price_check_date": "2026-07-10",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/product/aquarea-t-cap-mono-bloc-j-generation-1-phase-3-phase-heating-and-cooling---mxc-r32/",
    "date_added": "2026-07-10",
    "id": 2307
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ03KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 3.2,
    "max_heat_capacity": 3.3,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.52,
    "eer_cond": "A35/W7",
    "cool_cap_max": 3.2,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 622,
    "width": 824,
    "depth": 298,
    "weight": 37,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 3.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ03KE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-ADC0309K3E5UK%20/%20WH-UDZ03KE5",
    "mcs_cert": "011-1W0604_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2308
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ05KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 5.0,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "cool_cap_max": 5.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 875,
    "depth": 380,
    "weight": 55,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 5.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ05KE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SDC0309K3E5%20%2B%20WH-UDZ05KE5",
    "mcs_cert": "011-1W0605_04",
    "price_min": 1409.1,
    "price_max": 1409.1,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2309,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ07KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 7.0,
    "max_heat_capacity": 5.75,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "cool_cap_max": 6.7,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 875,
    "depth": 380,
    "weight": 55,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 7.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ07KE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SDC0309K3E5%20%2B%20WH-UDZ07KE5",
    "mcs_cert": "011-1W0605_05",
    "price_min": 1501.5,
    "price_max": 1501.5,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2310,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ09KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 9.0,
    "max_heat_capacity": 6.25,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.44,
    "scop_cond": "W35",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "cool_cap_max": 8.2,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 875,
    "depth": 380,
    "weight": 55,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 9.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ09KE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SDC0309K3E5%20%2B%20WH-UDZ09KE5",
    "mcs_cert": "011-1W0605_06",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2311
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ12KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 12.1,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "cool_cap_max": 10.7,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 88,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ12KE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SDC12K6E5%20%2B%20WH-UDZ12KE5",
    "mcs_cert": "011-1W1108_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2312
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ16KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 16.0,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "cool_cap_max": 12.2,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 88,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 16.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ16KE5).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2313
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ09KE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 9.0,
    "max_heat_capacity": 9.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "cool_cap_max": 8.8,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 90,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 9.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ09KE8).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2314
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ12KE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 12.1,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "cool_cap_max": 10.7,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 90,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ12KE8).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2315
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea All in One K Series",
    "product_code": "WH-UDZ16KE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 16.0,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "cool_cap_max": 13.4,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 103,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea All in One K Series is a 16.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UDZ16KE8).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/news/new/panasonics-aquarea-k-generation-all-in-one-t-cap-and-high-performance-now-available/",
    "date_added": "2026-07-10",
    "id": 2316
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One K Series",
    "product_code": "WH-UXZ09KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 9.0,
    "max_heat_capacity": 9.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.03,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "cool_cap_max": 8.8,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 88,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One K Series is a 9.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UXZ09KE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SXC09K3E5%20%2B%20WH-UXZ09KE5",
    "mcs_cert": "011-1W0606_02",
    "price_min": 3271.0,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2317
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One K Series",
    "product_code": "WH-UXZ12KE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 12.1,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "cool_cap_max": 10.7,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 88,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One K Series is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UXZ12KE5).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SXC12K6E5%20%2B%20WH-UXZ12KE5",
    "mcs_cert": "011-1W0606_03",
    "price_min": 3205.13,
    "price_max": 3205.13,
    "price_check_date": "28/08/2026",
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2318,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One K Series",
    "product_code": "WH-UXZ09KE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 9.0,
    "max_heat_capacity": 9.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.03,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "cool_cap_max": 8.8,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 90,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One K Series is a 9.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UXZ09KE8).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SXC09K3E8%20/%20WH-UXZ09KE8",
    "mcs_cert": "011-1W0606_04",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2319
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One K Series",
    "product_code": "WH-UXZ12KE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 12.1,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "cool_cap_max": 10.7,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 90,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One K Series is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UXZ12KE8).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SXC12K9E8%20/%20WH-UXZ12KE8",
    "mcs_cert": "011-1W0606_05",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2320
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One K Series",
    "product_code": "WH-UXZ16KE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 16.0,
    "max_heat_capacity": 16.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "cool_cap_max": 13.4,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 103,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One K Series is a 16.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model WH-UXZ16KE8).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SXC16K9E8%20%2B%20WH-UXZ16KE8",
    "mcs_cert": "011-1W0780_01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2321
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One H Series",
    "product_code": "WH-UQ09HE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 9.0,
    "max_heat_capacity": 9.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "cool_cap_max": 7.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 151,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One H Series is a 9.0 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model WH-UQ09HE8).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2322
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One H Series",
    "product_code": "WH-UQ12HE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.32,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "cool_cap_max": 10.0,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 151,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One H Series is a 12.0 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model WH-UQ12HE8).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 4565.0,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2323
  },
  {
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP All in One H Series",
    "product_code": "WH-UQ16HE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_max": 16.0,
    "max_heat_capacity": 16.0,
    "max_heat_capacity_temp": "A-7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.57,
    "eer_cond": "A35/W7",
    "cool_cap_max": 12.2,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 161,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "notes": null,
    "cap_min": null,
    "peak_elec": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "description": "Panasonic Aquarea T-CAP All in One H Series is a 16.0 kW air source heat pump, providing heating and cooling, using R410A refrigerant (model WH-UQ16HE8).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WH-SQC16H9E8%20/%20WH-UQ16HE8",
    "mcs_cert": "MCS HP0086/110",
    "price_min": 4431.0,
    "price_max": null,
    "price_check_date": null,
    "product_url": "https://www.aircon.panasonic.eu/GB_en/ranges/aquarea/t-cap/",
    "date_added": "2026-07-10",
    "id": 2324
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA04-H91",
    "mcs_cert": "041-K015-01 c",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 45 dB(A). Refrigerant charge 1.4 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA04-H91",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4.2,
    "max_heat_capacity": 4.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 5.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 98,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 4.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2325
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA06-H91",
    "mcs_cert": "041-K015-01 d",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 48 dB(A). Refrigerant charge 1.4 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA06-H91",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 4.8,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 7.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 98,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 6.35 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2326
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA08-H91",
    "mcs_cert": "041-K015-02 c",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 49 dB(A). Refrigerant charge 1.4 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA08-H91",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 7.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 5.05,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 121,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 8.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2327
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA10-H91",
    "mcs_cert": "041-K015-02 d",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 51 dB(A). Refrigerant charge 1.4 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA10-H91",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 8.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 4.55,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 121,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 10.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2328
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA12-H91",
    "mcs_cert": "041-K015-03 g",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 53 dB(A). Refrigerant charge 1.75 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA12-H91",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 10.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 3.95,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-WHPMA12-H91).",
    "id": 2329
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA14-H91",
    "mcs_cert": "041-K015-03 h",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 54 dB(A). Refrigerant charge 1.75 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA14-H91",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-WHPMA14-H91).",
    "id": 2330
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA16-H91",
    "mcs_cert": "041-K015-03 j",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 58 dB(A). Refrigerant charge 1.75 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA16-H91",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 13.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.9,
    "max_cool_capacity": 14.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 15.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-WHPMA16-H91).",
    "id": 2331
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA12-H93",
    "mcs_cert": "041-K015-03 k",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 54 dB(A). Refrigerant charge 1.75 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA12-H93",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 10.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 3.95,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 160,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-WHPMA12-H93).",
    "id": 2332
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA14-H93",
    "mcs_cert": "041-K015-03 m",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 54 dB(A). Refrigerant charge 1.75 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA14-H93",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 160,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-WHPMA14-H93).",
    "id": 2333
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA16-H93",
    "mcs_cert": "041-K015-03 n",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 58 dB(A). Refrigerant charge 1.75 kg. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc",
    "product_code": "AW-WHPMA16-H93",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 13.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.9,
    "max_cool_capacity": 14.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 160,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc is a 15.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-WHPMA16-H93).",
    "id": 2334
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA18-H93",
    "mcs_cert": "AW-WHPMA18-H93",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 58 dB(A). Refrigerant charge 5 kg. Large-capacity 3-phase-only model, aimed at renovation of large houses. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc DF",
    "product_code": "AW-WHPMA18-H93",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18.0,
    "max_heat_capacity": 18.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 4.75,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.5,
    "max_cool_capacity": 17.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc DF is a 18.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2335
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA22-H93",
    "mcs_cert": "AW-WHPMA22-H93",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 60 dB(A). Refrigerant charge 5 kg. Large-capacity 3-phase-only model, aimed at renovation of large houses. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc DF",
    "product_code": "AW-WHPMA22-H93",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22.0,
    "max_heat_capacity": 21.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 23.0,
    "max_cool_capacity": 21.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc DF is a 22.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2336
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA26-H93",
    "mcs_cert": "AW-WHPMA26-H93",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 62 dB(A). Refrigerant charge 5 kg. Large-capacity 3-phase-only model, aimed at renovation of large houses. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc DF",
    "product_code": "AW-WHPMA26-H93",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26.0,
    "max_heat_capacity": 22.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.0,
    "max_cool_capacity": 26.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc DF is a 26.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2337
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-WHPMA30-H93",
    "mcs_cert": "AW-WHPMA30-H93",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 64 dB(A). Refrigerant charge 5 kg. Large-capacity 3-phase-only model, aimed at renovation of large houses. DHW operating range -25/43°C.",
    "model": "Wellea Monobloc DF",
    "product_code": "AW-WHPMA30-H93",
    "product_url": "https://www.airwell.com/en/wellea-monobloc/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30.1,
    "max_heat_capacity": 23.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 31.0,
    "max_cool_capacity": 29.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 440,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc DF is a 30.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2338
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 44 dB(A). Refrigerant charge 0.7 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-040R-04M25",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 5.15,
    "cop_cond": "A7/W55",
    "scop": 5.07,
    "scop_cond": "W55",
    "eer": 5.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 98,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 4.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "id": 2339
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 46 dB(A). Refrigerant charge 0.7 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-060R-04M25",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.9,
    "cop_cond": "A7/W55",
    "scop": 4.89,
    "scop_cond": "W55",
    "eer": 5.1,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 98,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 6.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "id": 2340
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 48 dB(A). Refrigerant charge 1.1 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-080R-04M25",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 5.0,
    "cop_cond": "A7/W55",
    "scop": 5.19,
    "scop_cond": "W55",
    "eer": 5.15,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 121,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 8.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "id": 2341
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 49 dB(A). Refrigerant charge 1.1 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-100R-04M25",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.7,
    "cop_cond": "A7/W55",
    "scop": 5.07,
    "scop_cond": "W55",
    "eer": 4.75,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 121,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 10.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "id": 2342
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 51 dB(A). Refrigerant charge 1.25 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-120R-04M25",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.8,
    "cop_cond": "A7/W55",
    "scop": 4.67,
    "scop_cond": "W55",
    "eer": 4.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 12.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model BDHW-120R-04M25).",
    "id": 2343
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 52 dB(A). Refrigerant charge 1.25 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-140R-04M25",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.5,
    "cop_cond": "A7/W55",
    "scop": 4.63,
    "scop_cond": "W55",
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 14.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model BDHW-140R-04M25).",
    "id": 2344
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 56 dB(A). Refrigerant charge 1.25 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-160R-04M25",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.4,
    "cop_cond": "A7/W55",
    "scop": 4.59,
    "scop_cond": "W55",
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 15.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model BDHW-160R-04M25).",
    "id": 2345
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 51 dB(A). Refrigerant charge 1.25 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-120R-04T35",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.8,
    "cop_cond": "A7/W55",
    "scop": 4.67,
    "scop_cond": "W55",
    "eer": 4.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 160,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 12.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model BDHW-120R-04T35).",
    "id": 2346
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 52 dB(A). Refrigerant charge 1.25 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-140R-04T35",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.5,
    "cop_cond": "A7/W55",
    "scop": 4.63,
    "scop_cond": "W55",
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 160,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 14.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model BDHW-140R-04T35).",
    "id": 2347
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Sound pressure at 1m: 56 dB(A). Refrigerant charge 1.25 kg. Natural R290 refrigerant, high-temperature range (tested to W75°C flow). Headline COP/SCOP shown at W55 (product's own headline condition); also tested at A7/W35 (higher COP, see manufacturer datasheet) - W55 used here for consistency with manufacturer's own product-page headline figures.",
    "model": "Wellea Monobloc HT",
    "product_code": "BDHW-160R-04T35",
    "product_url": "https://www.airwell.com/en/wellea-monobloc-ht/",
    "refrigerant": "R290",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.4,
    "cop_cond": "A7/W55",
    "scop": 4.59,
    "scop_cond": "W55",
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 160,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Monobloc HT is a 15.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant (model BDHW-160R-04T35).",
    "id": 2348
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA04-H91",
    "mcs_cert": "041-K015-01 a",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA0406-N91 (420x790x270mm, 43kg, sound pressure 28dB(A)/power 38dB(A)), outdoor unit AW-YHPSA04-H91 sound pressure 44dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA0406-N91/AW-YHPSA04-H91",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4.25,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 5.19,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.55,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 711,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 4.25 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2349,
    "aliases": [
      "AW-YHPSA04-H91 + AW-WHPSA0406-N91",
      "Wellea"
    ]
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA06-H91",
    "mcs_cert": "041-K015-01 b",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA0406-N91 (420x790x270mm, 43kg, sound pressure 28dB(A)/power 38dB(A)), outdoor unit AW-YHPSA06-H91 sound pressure 45dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA0406-N91/AW-YHPSA06-H91",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 5.0,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.55,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 6.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2350
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA08-H91",
    "mcs_cert": "041-K015-02 a",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA0810-N91 (420x790x270mm, 43kg, sound pressure 30dB(A)/power 42dB(A)), outdoor unit AW-YHPSA08-H91 sound pressure 46dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA0810-N91/AW-YHPSA08-H91",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.05,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 8.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2351
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA10-H91",
    "mcs_cert": "041-K015-02 b",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA0810-N91 (420x790x270mm, 43kg, sound pressure 30dB(A)/power 42dB(A)), outdoor unit AW-YHPSA10-H91 sound pressure 46dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA0810-N91/AW-YHPSA10-H91",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 5.0,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.8,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 10.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 2352
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA12-H91",
    "mcs_cert": "041-K015-03 a",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA1216-N91 (420x790x270mm, 45kg, sound pressure 32dB(A)/power 43dB(A)), outdoor unit AW-YHPSA12-H91 sound pressure 50dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA1216-N91/AW-YHPSA12-H91",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-YHPSA12-H91).",
    "id": 2353
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA14-H91",
    "mcs_cert": "041-K015-03 b",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA1216-N91 (420x790x270mm, 45kg, sound pressure 32dB(A)/power 43dB(A)), outdoor unit AW-YHPSA14-H91 sound pressure 51dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA1216-N91/AW-YHPSA14-H91",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-YHPSA14-H91).",
    "id": 2354
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA16-H91",
    "mcs_cert": "041-K015-03 c",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA1216-N91 (420x790x270mm, 45kg, sound pressure 32dB(A)/power 43dB(A)), outdoor unit AW-YHPSA16-H91 sound pressure 55dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA1216-N91/AW-YHPSA16-H91",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 16.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-YHPSA16-H91).",
    "id": 2355
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA12-H93",
    "mcs_cert": "041-K015-03 d",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA1216-N93 (420x790x270mm, 45kg, sound pressure 32dB(A)/power 43dB(A)), outdoor unit AW-YHPSA12-H93 sound pressure 50dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA1216-N93/AW-YHPSA12-H93",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-YHPSA12-H93).",
    "id": 2356
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA14-H93",
    "mcs_cert": "041-K015-03 e",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA1216-N93 (420x790x270mm, 45kg, sound pressure 32dB(A)/power 43dB(A)), outdoor unit AW-YHPSA14-H93 sound pressure 51dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA1216-N93/AW-YHPSA14-H93",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-YHPSA14-H93).",
    "id": 2357
  },
  {
    "manufacturer": "Airwell",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "mode": "Heating & cooling",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AW-YHPSA16-H93",
    "mcs_cert": "041-K015-03 f",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "notes": "Split system: indoor unit AW-WHPSA1216-N93 (420x790x270mm, 45kg, sound pressure 32dB(A)/power 43dB(A)), outdoor unit AW-YHPSA16-H93 sound pressure 55dB(A). SCOP not published by manufacturer for this range (only seasonal efficiency % / energy class given) - left blank rather than estimated.",
    "model": "Wellea Split",
    "product_code": "AW-WHPSA1216-N93/AW-YHPSA16-H93",
    "product_url": "https://www.airwell.com/en/wellea-split/",
    "refrigerant": "R32",
    "electrical": "380-415V (Three Phase)",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Airwell Wellea Split is a 16.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant (model AW-YHPSA16-H93).",
    "id": 2358
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=YHPK-06V1TBA",
    "mcs_cert": "MCS HP0287/01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Mono Package",
    "product_code": "YHPK-06V1TBA",
    "product_url": "https://www.harnitek.com/product/heat-pump-mono-package-6kw/",
    "type": "Residential",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 3.5,
    "cap_max": 6.5,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.05,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.22,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 65,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Mono Package is a 6.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Indoor unit (hydraulic box) 570x550x255mm, 25kg, noise 44dB(A). Marketing material separately quotes 'sound pressure level 38dB(A) at 2.1m' - not clear if same measurement basis as the 52-53dB(A) outdoor spec-table figure used here. Twin rotary compressor.",
    "id": 2359
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=YHPK-09V1TBA",
    "mcs_cert": "MCS HP0287/02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Mono Package",
    "product_code": "YHPK-09V1TBA",
    "product_url": "https://www.harnitek.com/product/heat-pump-mono-package-9kw/",
    "type": "Residential",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 4.3,
    "cap_max": 9.2,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.23,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.7,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 844,
    "width": 1165,
    "depth": 370,
    "weight": 78,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Mono Package is a 9.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Indoor unit (hydraulic box) 570x550x255mm, 25kg, noise 44dB(A). Marketing material separately quotes 'sound pressure level 38dB(A) at 2.1m' - not clear if same measurement basis as the 52-53dB(A) outdoor spec-table figure used here. Twin rotary compressor.",
    "id": 2360
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=YHPK-12V1TBA",
    "mcs_cert": "MCS HP0287/03",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Mono Package",
    "product_code": "YHPK-12V1TBA",
    "product_url": "https://www.harnitek.com/product/heat-pump-mono-package-12kw/",
    "type": "Residential",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 5.5,
    "cap_max": 11.6,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Mono Package is a 11.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Indoor unit (hydraulic box) 570x550x255mm, 25kg, noise 44dB(A). Marketing material separately quotes 'sound pressure level 38dB(A) at 2.1m' - not clear if same measurement basis as the 52-53dB(A) outdoor spec-table figure used here. Twin rotary compressor.",
    "id": 2361
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=YHPK-06V1TBA",
    "mcs_cert": "MCS HP0287/01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Combi Package",
    "product_code": "YHPK-06V1TBA-250L",
    "product_url": "https://www.harnitek.com/product/heat-pump-combi-package-6kw/",
    "type": "Residential",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 3.5,
    "cap_max": 6.5,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.05,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.22,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 57,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Combi Package is a 6.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Same outdoor heat pump performance as the equivalent Mono Package - Combi's indoor unit has a 250L DHW cylinder built in, hence the much larger/heavier indoor unit (600x650x1720mm, 139kg) vs Mono's plain hydraulic box. Dimensions/weight recorded here are for the outdoor unit; noise 44dB(A) indoor.",
    "id": 2362
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=YHPK-09V1TBA",
    "mcs_cert": "MCS HP0287/02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Combi Package",
    "product_code": "YHPK-09V1TBA-250L",
    "product_url": "https://www.harnitek.com/product/heat-pump-combi-package-9kw/",
    "type": "Residential",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 4.3,
    "cap_max": 9.2,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.23,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.7,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 70,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Combi Package is a 9.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Same outdoor heat pump performance as the equivalent Mono Package - Combi's indoor unit has a 250L DHW cylinder built in, hence the much larger/heavier indoor unit (600x650x1720mm, 140kg) vs Mono's plain hydraulic box. Dimensions/weight recorded here are for the outdoor unit; noise 44dB(A) indoor.",
    "id": 2363
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=YHPK-12V1TBA",
    "mcs_cert": "MCS HP0287/03",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Combi Package",
    "product_code": "YHPK-12V1TBA-250L",
    "product_url": "https://www.harnitek.com/product/heat-pump-combi-package-12kw/",
    "type": "Residential",
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 5.5,
    "cap_max": 11.6,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 77,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Combi Package is a 11.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Same outdoor heat pump performance as the equivalent Mono Package - Combi's indoor unit has a 250L DHW cylinder built in, hence the much larger/heavier indoor unit (600x650x1720mm, 140kg) vs Mono's plain hydraulic box. Dimensions/weight recorded here are for the outdoor unit; noise 44dB(A) indoor.",
    "id": 2364
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Power XR",
    "product_code": "YHEPK-30V4MB",
    "product_url": "https://www.harnitek.com/product/heat-pump-power-xr-30kw/",
    "type": "Commercial",
    "refrigerant": "R410A",
    "electrical": "380-415V (Three Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 15.2,
    "cap_max": 28.7,
    "max_heat_capacity": 29.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.68,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 15.2,
    "cool_cap_max": 26.8,
    "max_cool_capacity": 21.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1295,
    "depth": 455,
    "weight": 180,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Power XR is a 28.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial monoblock, cascadable up to 16 units, one control panel. Refrigerant charge 5.2 kg. Manufacturer gives heating/cooling capacity and COP/EER only as min-max ranges (no single rated headline figure like the Mono/Combi range) - cap_max/cop/cool_cap_max/eer here are the range's max-max pairing (i.e. max capacity paired with the COP/EER quoted at that same end of the range); please sanity-check this pairing assumption against the datasheet if precise part-load figures matter.",
    "id": 2365
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=YHEPK-45V4MA",
    "mcs_cert": "MCS HP0287/04",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Power XR",
    "product_code": "YHEPK-45V4MA",
    "product_url": "https://www.harnitek.com/product/heat-pump-power-xr-45kw/",
    "type": "Commercial",
    "refrigerant": "R410A",
    "electrical": "380-415V (Three Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 13.7,
    "cap_max": 43.7,
    "max_heat_capacity": 43.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.09,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 17.7,
    "cool_cap_max": 32.0,
    "max_cool_capacity": 29.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 1010,
    "depth": 1160,
    "weight": 300,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Power XR is a 43.7 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial monoblock, cascadable up to 16 units, one control panel. Refrigerant charge 8 kg. Manufacturer gives heating/cooling capacity and COP/EER only as min-max ranges (no single rated headline figure like the Mono/Combi range) - cap_max/cop/cool_cap_max/eer here are the range's max-max pairing (i.e. max capacity paired with the COP/EER quoted at that same end of the range); please sanity-check this pairing assumption against the datasheet if precise part-load figures matter.",
    "id": 2366
  },
  {
    "manufacturer": "Harnitek",
    "hp_type": "ASHP",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Heat Pump Power XR",
    "product_code": "YHEPK-90V4MA",
    "product_url": "https://www.harnitek.com/product/heat-pump-power-xr-90kw/",
    "type": "Commercial",
    "refrigerant": "R410A",
    "electrical": "380-415V (Three Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 27.4,
    "cap_max": 89.6,
    "max_heat_capacity": 89.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.19,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 36.4,
    "cool_cap_max": 66.0,
    "max_cool_capacity": 61.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 2160,
    "depth": 1200,
    "weight": 600,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Harnitek Heat Pump Power XR is a 89.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Commercial monoblock, cascadable up to 16 units, one control panel. Refrigerant charge 16 kg. Manufacturer gives heating/cooling capacity and COP/EER only as min-max ranges (no single rated headline figure like the Mono/Combi range) - cap_max/cop/cool_cap_max/eer here are the range's max-max pairing (i.e. max capacity paired with the COP/EER quoted at that same end of the range); please sanity-check this pairing assumption against the datasheet if precise part-load figures matter.",
    "id": 2367
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LCM-60R",
    "mcs_cert": "LCM-60R / LCM-R",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R32)",
    "product_code": "LCM-60R",
    "product_url": null,
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.29,
    "max_heat_capacity": 6.29,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.48,
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.6,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.29,
    "max_cool_capacity": 7.29,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 757,
    "width": 1040,
    "depth": 421,
    "weight": 76,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R32) is a 7.29 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Keymark certified. GMCC compressor. DC inverter, Wi-Fi/4G app control, weather compensation, anti-legionella. This exact spec table is duplicated across three separate marketing pages on the manufacturer's site (Monobloc inverter/Variable Speed Central/R32 low temperature underfloor listings) - treated here as one product line, not three.",
    "id": 2368
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R32)",
    "product_code": "LCM-90R",
    "product_url": null,
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.94,
    "max_heat_capacity": 9.19,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.18,
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.52,
    "max_cool_capacity": 10.52,
    "max_cool_capacity_temp": "A35/W19",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 910,
    "width": 1094,
    "depth": 421,
    "weight": 86,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R32) is a 10.94 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Keymark certified. GMCC compressor. DC inverter, Wi-Fi/4G app control, weather compensation, anti-legionella. This exact spec table is duplicated across three separate marketing pages on the manufacturer's site (Monobloc inverter/Variable Speed Central/R32 low temperature underfloor listings) - treated here as one product line, not three.",
    "id": 2369
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R32)",
    "product_code": "LCM-140R",
    "product_url": null,
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 15.4,
    "max_heat_capacity": 11.23,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.26,
    "cop": 4.73,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.04,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.37,
    "max_cool_capacity": 14.37,
    "max_cool_capacity_temp": "A35/W20",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1389,
    "width": 1094,
    "depth": 451,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R32) is a 15.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Keymark certified. GMCC compressor. DC inverter, Wi-Fi/4G app control, weather compensation, anti-legionella. This exact spec table is duplicated across three separate marketing pages on the manufacturer's site (Monobloc inverter/Variable Speed Central/R32 low temperature underfloor listings) - treated here as one product line, not three.",
    "id": 2370
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LCM-180R",
    "mcs_cert": "LCM-180R / LCM-R",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R32)",
    "product_code": "LCM-180R",
    "product_url": null,
    "refrigerant": "R32",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 20.18,
    "max_heat_capacity": 14.97,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 4.21,
    "cop": 4.79,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.75,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.4,
    "max_cool_capacity": 18.4,
    "max_cool_capacity_temp": "A35/W21",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1389,
    "width": 1094,
    "depth": 451,
    "weight": 128,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R32) is a 20.18 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Keymark certified. GMCC compressor. DC inverter, Wi-Fi/4G app control, weather compensation, anti-legionella. This exact spec table is duplicated across three separate marketing pages on the manufacturer's site (Monobloc inverter/Variable Speed Central/R32 low temperature underfloor listings) - treated here as one product line, not three.",
    "id": 2371
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LCM-60R",
    "mcs_cert": "MCS HP0314/01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R290 EVI)",
    "product_code": "LCM-60R4",
    "product_url": null,
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 1.68,
    "cap_max": 6.15,
    "max_heat_capacity": 5.12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.6,
    "cop": 7.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 757,
    "width": 1044,
    "depth": 421,
    "weight": 75,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R290 EVI) is a 6.15 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Keymark certified. Cap/power/COP at A7/W35 given as a range (1.68-6.15 kW, COP 2.76-7.65) spanning the unit's full -25–+43°C ambient operating range (capacity and COP fall at colder ambient) rather than a single test point - cap_max/cop here use the top (warmest-ambient) end of that range. Rated power input 2.6kW, rated current 11.3A. Marketing bullet points say ambient range is -10–+43°C, but the datasheet's own test conditions specify -25–+43°C - used the more precise datasheet figure. No separate cooling capacity/EER were published for this R290 range (unlike the R32 line, which has them) despite 'heating and cooling functions available' being listed as a feature - cooling fields left blank rather than guessed.",
    "id": 2372,
    "aliases": [
      "LCM-60R / LCM-R"
    ]
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
