    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LCM-100R",
    "mcs_cert": "MCS HP0314/02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R290 EVI)",
    "product_code": "LCM-100R4",
    "product_url": null,
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 2.52,
    "cap_max": 9.55,
    "max_heat_capacity": 7.85,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 4.1,
    "cop": 7.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 910,
    "width": 1094,
    "depth": 421,
    "weight": 86,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R290 EVI) is a 9.55 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Keymark certified. Cap/power/COP at A7/W35 given as a range (2.52-9.55 kW, COP 2.93-7.45) spanning the unit's full -25–+43°C ambient operating range (capacity and COP fall at colder ambient) rather than a single test point - cap_max/cop here use the top (warmest-ambient) end of that range. Rated power input 4.1kW, rated current 18A. Marketing bullet points say ambient range is -10–+43°C, but the datasheet's own test conditions specify -25–+43°C - used the more precise datasheet figure. No separate cooling capacity/EER were published for this R290 range (unlike the R32 line, which has them) despite 'heating and cooling functions available' being listed as a feature - cooling fields left blank rather than guessed.",
    "id": 2373,
    "aliases": [
      "LCM-100R / LCM-R"
    ]
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LCM-150R",
    "mcs_cert": "MCS HP0314/03",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R290 EVI)",
    "product_code": "LCM-150R4",
    "product_url": null,
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 3.43,
    "cap_max": 12.95,
    "max_heat_capacity": 10.62,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.75,
    "cop": 7.69,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1389,
    "width": 1094,
    "depth": 451,
    "weight": 106,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R290 EVI) is a 12.95 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Keymark certified. Cap/power/COP at A7/W35 given as a range (3.43-12.95 kW, COP 2.95-7.69) spanning the unit's full -25–+43°C ambient operating range (capacity and COP fall at colder ambient) rather than a single test point - cap_max/cop here use the top (warmest-ambient) end of that range. Rated power input 5.75kW, rated current 25A. Marketing bullet points say ambient range is -10–+43°C, but the datasheet's own test conditions specify -25–+43°C - used the more precise datasheet figure. No separate cooling capacity/EER were published for this R290 range (unlike the R32 line, which has them) despite 'heating and cooling functions available' being listed as a feature - cooling fields left blank rather than guessed.",
    "id": 2374,
    "aliases": [
      "LCM-150R / LCM-R"
    ]
  },
  {
    "manufacturer": "Lailey and Coates",
    "hp_type": "ASHP",
    "type": "Residential",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-10",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=LCM-180R",
    "mcs_cert": "MCS HP0314/04",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Monobloc Inverter Heat Pump (R290 EVI)",
    "product_code": "LCM-180R4",
    "product_url": null,
    "refrigerant": "R290",
    "electrical": "220-240V (Single Phase)",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 4.55,
    "cap_max": 17.25,
    "max_heat_capacity": 14.16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.15,
    "cop": 7.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1388,
    "width": 1094,
    "depth": 451,
    "weight": 128,
    "noise": null,
    "noise_ref": null,
    "description": "Lailey and Coates Monobloc Inverter Heat Pump (R290 EVI) is a 17.25 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Keymark certified. Cap/power/COP at A7/W35 given as a range (4.55-17.25 kW, COP 2.99-7.57) spanning the unit's full -25–+43°C ambient operating range (capacity and COP fall at colder ambient) rather than a single test point - cap_max/cop here use the top (warmest-ambient) end of that range. Rated power input 7.15kW, rated current 31A. Marketing bullet points say ambient range is -10–+43°C, but the datasheet's own test conditions specify -25–+43°C - used the more precise datasheet figure. No separate cooling capacity/EER were published for this R290 range (unlike the R32 line, which has them) despite 'heating and cooling functions available' being listed as a feature - cooling fields left blank rather than guessed.",
    "id": 2375,
    "aliases": [
      "LCM-180R / LCM-R"
    ]
  },
  {
    "manufacturer": "Atlantic",
    "model": "Ixtra M",
    "product_code": "Ixtra M 9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/monobloc-air-to-water-heat-pumps/ixtra-m",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 6.21,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1023,
    "width": 1365,
    "depth": 690,
    "weight": 190,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Ixtra M is a 9 kW air source heat pump, using R452B refrigerant.",
    "notes": "One-piece monobloc HP with coaxial heat exchanger. COP -7/+55: 2.08. Also available as compact all-outdoor and heating+DHW (190L tank) indoor unit variants with the same outdoor unit performance. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2376
  },
  {
    "manufacturer": "Atlantic",
    "model": "Ixtra M",
    "product_code": "Ixtra M 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/monobloc-air-to-water-heat-pumps/ixtra-m",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 8.46,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1723,
    "width": 953,
    "depth": 816,
    "weight": 250,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Ixtra M is a 12 kW air source heat pump, using R452B refrigerant.",
    "notes": "One-piece monobloc HP with coaxial heat exchanger. COP -7/+55: 2.17. Also available as compact all-outdoor and heating+DHW (190L tank) indoor unit variants with the same outdoor unit performance. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2377
  },
  {
    "manufacturer": "Atlantic",
    "model": "Ixtra M",
    "product_code": "Ixtra M TRI 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/monobloc-air-to-water-heat-pumps/ixtra-m",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 8.46,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1723,
    "width": 953,
    "depth": 816,
    "weight": 250,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Ixtra M is a 12 kW air source heat pump, using R452B refrigerant.",
    "notes": "One-piece monobloc HP with coaxial heat exchanger. COP -7/+55: 2.17. Also available as compact all-outdoor and heating+DHW (190L tank) indoor unit variants with the same outdoor unit performance. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2378
  },
  {
    "manufacturer": "Atlantic",
    "model": "Ixtra M",
    "product_code": "Ixtra M 15",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/monobloc-air-to-water-heat-pumps/ixtra-m",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 11.95,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1723,
    "width": 953,
    "depth": 816,
    "weight": 250,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Ixtra M is a 15 kW air source heat pump, using R452B refrigerant.",
    "notes": "One-piece monobloc HP with coaxial heat exchanger. COP -7/+55: 2.19. Also available as compact all-outdoor and heating+DHW (190L tank) indoor unit variants with the same outdoor unit performance. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2379
  },
  {
    "manufacturer": "Atlantic",
    "model": "Ixtra M",
    "product_code": "Ixtra M TRI 15",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/monobloc-air-to-water-heat-pumps/ixtra-m",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 11.95,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1723,
    "width": 953,
    "depth": 816,
    "weight": 250,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Ixtra M is a 15 kW air source heat pump, using R452B refrigerant.",
    "notes": "One-piece monobloc HP with coaxial heat exchanger. COP -7/+55: 2.19. Also available as compact all-outdoor and heating+DHW (190L tank) indoor unit variants with the same outdoor unit performance. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2380
  },
  {
    "manufacturer": "Atlantic",
    "model": "Ixtra M",
    "product_code": "Ixtra M TRI 17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/monobloc-air-to-water-heat-pumps/ixtra-m",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17,
    "max_heat_capacity": 13.64,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W35",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1723,
    "width": 953,
    "depth": 816,
    "weight": 250,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Ixtra M is a 17 kW air source heat pump, using R452B refrigerant.",
    "notes": "One-piece monobloc HP with coaxial heat exchanger. COP -7/+55: 2.03. Also available as compact all-outdoor and heating+DHW (190L tank) indoor unit variants with the same outdoor unit performance. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2381
  },
  {
    "manufacturer": "Atlantic",
    "model": "Geolia",
    "product_code": "Geolia 5",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/ground-source-heat-pumps/atlantic-geolia",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 5.13,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "B7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 820,
    "width": 650,
    "depth": 790,
    "weight": 145,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Geolia is a 8 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Compatible with horizontal, vertical or groundwater collectors. Seasonal energy efficiency up to A+++ (pure water, 35°C). Also available with brine loop (lower rated output). MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2382
  },
  {
    "manufacturer": "Atlantic",
    "model": "Geolia",
    "product_code": "Geolia 7",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/ground-source-heat-pumps/atlantic-geolia",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 6.56,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.29,
    "cop_cond": "B7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 820,
    "width": 650,
    "depth": 790,
    "weight": 155,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Geolia is a 11 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Compatible with horizontal, vertical or groundwater collectors. Seasonal energy efficiency up to A+++ (pure water, 35°C). Also available with brine loop (lower rated output). MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2383
  },
  {
    "manufacturer": "Atlantic",
    "model": "Geolia",
    "product_code": "Geolia 10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/ground-source-heat-pumps/atlantic-geolia",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 9.28,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.38,
    "cop_cond": "B7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 820,
    "width": 650,
    "depth": 790,
    "weight": 160,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Geolia is a 15 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Compatible with horizontal, vertical or groundwater collectors. Seasonal energy efficiency up to A+++ (pure water, 35°C). Also available with brine loop (lower rated output). MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2384
  },
  {
    "manufacturer": "Atlantic",
    "model": "Geolia",
    "product_code": "Geolia 13",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/ground-source-heat-pumps/atlantic-geolia",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 11.86,
    "max_heat_capacity_temp": "B-3/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "B7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 949,
    "width": 738,
    "depth": 864,
    "weight": 180,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Geolia is a 18 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Compatible with horizontal, vertical or groundwater collectors. Seasonal energy efficiency up to A+++ (pure water, 35°C). Also available with brine loop (lower rated output). MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2385
  },
  {
    "manufacturer": "Atlantic",
    "model": "Geolia",
    "product_code": "Geolia 17",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/ground-source-heat-pumps/atlantic-geolia",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 25,
    "max_heat_capacity": 15.41,
    "max_heat_capacity_temp": "B-3/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.21,
    "cop_cond": "B7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 949,
    "width": 738,
    "depth": 864,
    "weight": 190,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Geolia is a 25 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Compatible with horizontal, vertical or groundwater collectors. Seasonal energy efficiency up to A+++ (pure water, 35°C). Also available with brine loop (lower rated output). MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2386
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa",
    "product_code": "A.I. 5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4.5,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa is a 4.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split HP with patented coaxial heat exchanger, integrated 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.79. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 2890.66,
    "price_max": 2890.66,
    "price_check_date": "2026-07-15",
    "id": 2387
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa",
    "product_code": "A.I. 6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 6.0,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa is a 6.0 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split HP with patented coaxial heat exchanger, integrated 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.64. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 3022.44,
    "price_max": 3022.44,
    "price_check_date": "2026-07-15",
    "id": 2388
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa",
    "product_code": "A.I. 8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 5.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 42,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa is a 7.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split HP with patented coaxial heat exchanger, integrated 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.56. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 3287.08,
    "price_max": 3287.08,
    "price_check_date": "2026-07-15",
    "id": 2389,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=25"
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa",
    "product_code": "A.I. 10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 7.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.02,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 830,
    "width": 900,
    "depth": 400,
    "weight": 60,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa is a 10.0 kW air source heat pump, using R410A refrigerant.",
    "notes": "Split HP with patented coaxial heat exchanger, integrated 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.49. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 3682.42,
    "price_max": 3682.42,
    "price_check_date": "2026-07-15",
    "id": 2390
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa Duo",
    "product_code": "A.I. 5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4.5,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa Duo is a 4.5 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP with integrated 190L DHW storage tank and 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.79. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2391
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa Duo",
    "product_code": "A.I. 6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 6.0,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa Duo is a 6.0 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP with integrated 190L DHW storage tank and 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.64. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2392
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa Duo",
    "product_code": "A.I. 8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 5.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 42,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa Duo is a 7.5 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP with integrated 190L DHW storage tank and 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.56. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2393
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Extensa Duo",
    "product_code": "A.I. 10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 7.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.02,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 830,
    "width": 900,
    "depth": 400,
    "weight": 60,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Extensa Duo is a 10.0 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP with integrated 190L DHW storage tank and 16L buffer tank, NAVISTEM 400S regulator. COP -7/+35: 2.49. MCS: certification expired (matched under \"Atlantic\", alféa extensa range).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2394
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia",
    "product_code": "A.I. 11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 92,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia is a 10.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "High-performance split HP for large houses/cold climates, working down to -25°C outside temperature, integrated 16L buffer tank. COP -7/+35: 2.4. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2395
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia",
    "product_code": "A.I. 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.5,
    "max_heat_capacity": 11.54,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.18,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 92,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia is a 13.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "High-performance split HP for large houses/cold climates, working down to -25°C outside temperature, integrated 16L buffer tank. COP -7/+35: 2.27. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2396
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia",
    "product_code": "A.I. TRI 11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 99,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia is a 10.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "High-performance split HP for large houses/cold climates, working down to -25°C outside temperature, integrated 16L buffer tank. COP -7/+35: 2.43. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2397
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia",
    "product_code": "A.I. TRI 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.0,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.18,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 99,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia is a 13.0 kW air source heat pump, using R410A refrigerant.",
    "notes": "High-performance split HP for large houses/cold climates, working down to -25°C outside temperature, integrated 16L buffer tank. COP -7/+35: 2.38. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2398
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia",
    "product_code": "A.I. TRI 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.17,
    "max_heat_capacity": 12.98,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 99,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia is a 15.17 kW air source heat pump, using R410A refrigerant.",
    "notes": "High-performance split HP for large houses/cold climates, working down to -25°C outside temperature, integrated 16L buffer tank. COP -7/+35: 2.4. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2399
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia Duo",
    "product_code": "A.I. 11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-duo-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 92,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia Duo is a 10.8 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "High-performance split HP with integrated 190L DHW storage tank, working down to -25°C outside temperature. COP -7/+35: 2.4. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2400
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia Duo",
    "product_code": "A.I. 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-duo-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.5,
    "max_heat_capacity": 11.54,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.18,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 92,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia Duo is a 13.5 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "High-performance split HP with integrated 190L DHW storage tank, working down to -25°C outside temperature. COP -7/+35: 2.27. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2401
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia Duo",
    "product_code": "A.I. TRI 11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-duo-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 99,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia Duo is a 10.8 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "High-performance split HP with integrated 190L DHW storage tank, working down to -25°C outside temperature. COP -7/+35: 2.43. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2402
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia Duo",
    "product_code": "A.I. TRI 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-duo-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.0,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.17,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 900,
    "depth": 400,
    "weight": 99,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia Duo is a 13.0 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "High-performance split HP with integrated 190L DHW storage tank, working down to -25°C outside temperature. COP -7/+35: 2.38. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2403
  },
  {
    "manufacturer": "Atlantic",
    "model": "Alfea Excellia Duo",
    "product_code": "A.I. TRI 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/alfea-excellia-duo-a.i",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.17,
    "max_heat_capacity": 12.98,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 99,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Alfea Excellia Duo is a 15.17 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "High-performance split HP with integrated 190L DHW storage tank, working down to -25°C outside temperature. COP -7/+35: 2.4. MCS: no current listing found (searched \"Atlantic\", \"Alfea\", \"Alfea Excellia\", \"Ideal Heating\").",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2404
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria",
    "product_code": "LORIA 6004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4.0,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria is a 4.0 kW air source heat pump, using R410A refrigerant.",
    "notes": "Simple split HP for new build projects, integrated electric back-up heater, NAVISTEM 100H regulator. COP -7/+35: 2.8. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2405
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria",
    "product_code": "LORIA 6006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 6.0,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria is a 6.0 kW air source heat pump, using R410A refrigerant.",
    "notes": "Simple split HP for new build projects, integrated electric back-up heater, NAVISTEM 100H regulator. COP -7/+35: 2.8. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2406
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria",
    "product_code": "LORIA 6008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 42,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria is a 7.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Simple split HP for new build projects, integrated electric back-up heater, NAVISTEM 100H regulator. COP -7/+35: 2.4. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2407
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria",
    "product_code": "LORIA 6010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.42,
    "max_heat_capacity": 7.94,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 830,
    "width": 900,
    "depth": 400,
    "weight": 60,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria is a 10.42 kW air source heat pump, using R410A refrigerant.",
    "notes": "Simple split HP for new build projects, integrated electric back-up heater, NAVISTEM 100H regulator. COP -7/+35: 2.55. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2408
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria Duo",
    "product_code": "LORIA DUO 6004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-duo-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4.07,
    "max_heat_capacity": 4.42,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria Duo is a 4.07 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP for new build projects with integrated 190L DHW storage tank, plate heat exchanger. COP -7/+35: 3.11. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2409
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria Duo",
    "product_code": "LORIA DUO 6006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-duo-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 6.02,
    "max_heat_capacity": 5.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 41,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria Duo is a 6.02 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP for new build projects with integrated 190L DHW storage tank, plate heat exchanger. COP -7/+35: 2.94. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2410
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria Duo",
    "product_code": "LORIA DUO 6008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-duo-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.47,
    "max_heat_capacity": 5.96,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 620,
    "width": 790,
    "depth": 373,
    "weight": 42,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria Duo is a 7.47 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP for new build projects with integrated 190L DHW storage tank, plate heat exchanger. COP -7/+35: 2.56. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2411
  },
  {
    "manufacturer": "Atlantic",
    "model": "Loria Duo",
    "product_code": "LORIA DUO 6010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://atlantic-comfort.com/products/heat-pumps/split-air-to-water-heat-pumps/loria-duo-r32",
    "date_added": "2026-07-12",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.42,
    "max_heat_capacity": 7.94,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 830,
    "width": 900,
    "depth": 400,
    "weight": 60,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Atlantic Loria Duo is a 10.42 kW air source heat pump with integrated 190L DHW cylinder, using R410A refrigerant.",
    "notes": "Split HP for new build projects with integrated 190L DHW storage tank, plate heat exchanger. COP -7/+35: 2.55. MCS: no listing found under \"Atlantic\" keyword search.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2412
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "4",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 718,
    "width": 1295,
    "depth": 426,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 4.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 5.5. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2413,
    "aliases": [
      "Hydro Unit M 004"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 718,
    "width": 1295,
    "depth": 426,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 6.35 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 4.8. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2414,
    "aliases": [
      "Hydro Unit M 006"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 105,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 8.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 5.05. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2415,
    "aliases": [
      "Hydro Unit M 008"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 105,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 10.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 4.55. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2416,
    "aliases": [
      "Hydro Unit M 010"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 11.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 3.95. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2417,
    "aliases": [
      "Hydro Unit M 012"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 3.61. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2418,
    "aliases": [
      "Hydro Unit M 014"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 129,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 15.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 3.61. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2419,
    "aliases": [
      "Hydro Unit M 016"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 11.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 12.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 3.95. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2420,
    "aliases": [
      "Hydro Unit M 012T"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 14.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 3.61. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2421,
    "aliases": [
      "Hydro Unit M 014T"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.2,
    "max_cool_capacity": 14.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1385,
    "depth": 523,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 15.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc HP with Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 3.61. Heat output/COP at A7/W45: see datasheet; at A7/W55 also available. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2422,
    "aliases": [
      "Hydro Unit M 016T"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "18T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18.0,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.5,
    "max_cool_capacity": 17.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 18.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Larger three-phase monobloc HP, Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 4.75. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2423,
    "aliases": [
      "Hydro Unit M 018T"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "22T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22.0,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 23.0,
    "max_cool_capacity": 21.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 22.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Larger three-phase monobloc HP, Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 4.6. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2424,
    "aliases": [
      "Hydro Unit M 022T"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "26T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26.0,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.0,
    "max_cool_capacity": 26.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 26.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Larger three-phase monobloc HP, Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 4.3. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2425,
    "aliases": [
      "Hydro Unit M 026T"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit M",
    "product_code": "30T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AAWAOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30.1,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 31.0,
    "max_cool_capacity": 29.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit M is a 30.1 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Larger three-phase monobloc HP, Twin Rotary DC-Inverter compressor, HP KEYMARK certified. Cooling EER A35/W18: 4.0. MCS: no \"HYDRO UNIT M\" listing found.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2426,
    "aliases": [
      "Hydro Unit M 030T"
    ]
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 3.95,
    "max_heat_capacity": 3.75,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.0,
    "max_cool_capacity": 3.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 79.3,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 3.95 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 0.39 kg. Cooling EER A35/W18: 4.15. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 004 (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2427
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.15,
    "max_cool_capacity": 4.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 85.3,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 5.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 0.58 kg. Cooling EER A35/W18: 3.9. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 006 (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2428
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.6,
    "max_heat_capacity": 7.55,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.0,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 92.3,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 7.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 0.76 kg. Cooling EER A35/W18: 4.0. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 008 (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2429
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.6,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.9,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 94.3,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 9.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 0.76 kg. Cooling EER A35/W18: 3.7. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 010 (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2430
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.4,
    "max_heat_capacity": 10.95,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 127.3,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 11.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 1.07 kg. Cooling EER A35/W18: 4.3. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 012 (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2431
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "014",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.8,
    "max_heat_capacity": 13.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 127.3,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 13.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 1.07 kg. Cooling EER A35/W18: 3.7. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 014 (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2432
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "012T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.4,
    "max_heat_capacity": 10.95,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 129.3,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 11.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 1.07 kg. Cooling EER A35/W18: 4.35. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 012T (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2433
  },
  {
    "manufacturer": "Beretta",
    "model": "Hydro Unit P",
    "product_code": "014T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.berettaheating.com/international/products/heat-pumps-and-chillers?range=71AASCOWBF",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.8,
    "max_heat_capacity": 13.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 129.3,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta Hydro Unit P is a 13.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc HP using natural refrigerant R290, HP KEYMARK certified, flow temperature up to 75°C. Refrigerant charge 1.07 kg. Cooling EER A35/W18: 3.75. MCS certified 26/06/2023-30/06/2033, listed under parent company \"Riello S.p.A.\" not \"Beretta\".",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": "BERETTA HYDRO UNIT P 014T (listed under manufacturer \"Riello S.p.A.\")",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2434
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Magnum HW",
    "product_code": "WSAN-XEM HW 35.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-magnum-hw-wsan-xem-hw-35.4-60.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 109,
    "max_heat_capacity": 109,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.57,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 2.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 86.0,
    "max_cool_capacity": 86,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1799,
    "width": 3400,
    "depth": 1812,
    "weight": 1285,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Magnum HW is a 109 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 86.0 kW, EER 2.74 (A35/W7). Double independent circuits, DHW up to 65°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2435
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Magnum HW",
    "product_code": "WSAN-XEM HW 40.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-magnum-hw-wsan-xem-hw-35.4-60.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 123,
    "max_heat_capacity": 123,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.52,
    "cop_cond": "A7/W45",
    "scop": 3.95,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 3.35,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 98.6,
    "max_cool_capacity": 98.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3400,
    "depth": 1812,
    "weight": 1418,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Magnum HW is a 123 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 98.6 kW, EER 2.8 (A35/W7). Double independent circuits, DHW up to 65°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2436
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Magnum HW",
    "product_code": "WSAN-XEM HW 45.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-magnum-hw-wsan-xem-hw-35.4-60.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 133,
    "max_heat_capacity": 133,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.53,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 3.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 110,
    "max_cool_capacity": 110,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3400,
    "depth": 1812,
    "weight": 1441,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Magnum HW is a 133 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 110 kW, EER 2.95 (A35/W7). Double independent circuits, DHW up to 65°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2437
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Magnum HW",
    "product_code": "WSAN-XEM HW 50.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-magnum-hw-wsan-xem-hw-35.4-60.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 143,
    "max_heat_capacity": 143,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W45",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 3.31,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 118,
    "max_cool_capacity": 118,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3400,
    "depth": 1812,
    "weight": 1444,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Magnum HW is a 143 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 118 kW, EER 2.84 (A35/W7). Double independent circuits, DHW up to 65°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2438
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Magnum HW",
    "product_code": "WSAN-XEM HW 55.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-magnum-hw-wsan-xem-hw-35.4-60.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 165,
    "max_heat_capacity": 165,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.57,
    "scop_cond": "W35",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": 3.28,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 131,
    "max_cool_capacity": 131,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 4400,
    "depth": 1812,
    "weight": 1735,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Magnum HW is a 165 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 131 kW, EER 2.72 (A35/W7). Double independent circuits, DHW up to 65°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2439
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Magnum HW",
    "product_code": "WSAN-XEM HW 60.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-magnum-hw-wsan-xem-hw-35.4-60.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 184,
    "max_heat_capacity": 184,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 3.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 150,
    "max_cool_capacity": 150,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 4400,
    "depth": 1812,
    "weight": 1739,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Magnum HW is a 184 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 150 kW, EER 2.74 (A35/W7). Double independent circuits, DHW up to 65°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2440
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 122",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 40.6,
    "max_heat_capacity": 40.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.95,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W35",
    "eer": 2.05,
    "eer_cond": "A35/W7",
    "seer": 2.63,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34.0,
    "max_cool_capacity": 34,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 1450,
    "depth": 780,
    "weight": 501,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 40.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 34.0 kW, EER 2.05 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2441
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 162",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 48.3,
    "max_heat_capacity": 48.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.98,
    "cop_cond": "A7/W45",
    "scop": 3.31,
    "scop_cond": "W35",
    "eer": 2.25,
    "eer_cond": "A35/W7",
    "seer": 3.1,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 41.2,
    "max_cool_capacity": 41.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 1450,
    "depth": 780,
    "weight": 555,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 48.3 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 41.2 kW, EER 2.25 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2442
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 182",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 58.5,
    "max_heat_capacity": 58.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.96,
    "cop_cond": "A7/W45",
    "scop": 3.51,
    "scop_cond": "W35",
    "eer": 2.22,
    "eer_cond": "A35/W7",
    "seer": 3.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 47.8,
    "max_cool_capacity": 47.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 1874,
    "depth": 780,
    "weight": 620,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 58.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 47.8 kW, EER 2.22 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2443
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 222",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 67.5,
    "max_heat_capacity": 67.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.0,
    "cop_cond": "A7/W45",
    "scop": 3.94,
    "scop_cond": "W35",
    "eer": 2.11,
    "eer_cond": "A35/W7",
    "seer": 3.08,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 54.7,
    "max_cool_capacity": 54.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 1874,
    "depth": 780,
    "weight": 626,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 67.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 54.7 kW, EER 2.11 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2444
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 262",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 79.5,
    "max_heat_capacity": 79.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 2.25,
    "eer_cond": "A35/W7",
    "seer": 3.36,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 64.8,
    "max_cool_capacity": 64.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2650,
    "depth": 780,
    "weight": 732,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 79.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 64.8 kW, EER 2.25 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2445
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 302",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 92.6,
    "max_heat_capacity": 92.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W45",
    "scop": 3.36,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": 3.31,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 75.2,
    "max_cool_capacity": 75.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2650,
    "depth": 780,
    "weight": 770,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 92.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 75.2 kW, EER 2.28 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2446
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 352",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 103,
    "max_heat_capacity": 103,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.98,
    "cop_cond": "A7/W45",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": 2.21,
    "eer_cond": "A35/W7",
    "seer": 3.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 86.6,
    "max_cool_capacity": 86.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2650,
    "depth": 780,
    "weight": 874,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 103 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 86.6 kW, EER 2.21 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2447
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Duct Medium",
    "product_code": "WSN-XEE 402",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-duct-medium-wsn-xee-122-402-r410a-ab",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 112,
    "max_heat_capacity": 112,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.88,
    "cop_cond": "A7/W45",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": 3.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 99.1,
    "max_cool_capacity": 99.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1996,
    "width": 2650,
    "depth": 780,
    "weight": 904,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Duct Medium is a 112 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 99.1 kW, EER 2.28 (A35/W7). Ductable indoor unit for small/medium buildings; noise figure is duct sound power.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2448
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 10.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 24.3,
    "max_heat_capacity": 24.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 24.1,
    "max_cool_capacity": 24.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1005,
    "depth": 1960,
    "weight": 323,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 24.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 24.1 kW, EER 3.21 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2449
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 12.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 28.8,
    "max_heat_capacity": 28.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 4.65,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 26.6,
    "max_cool_capacity": 26.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1005,
    "depth": 1960,
    "weight": 323,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 28.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 26.6 kW, EER 2.93 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2450
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 14.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 34.2,
    "max_heat_capacity": 34.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 4.44,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": 4.53,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 30.3,
    "max_cool_capacity": 30.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1005,
    "depth": 1960,
    "weight": 323,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 34.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 30.3 kW, EER 2.87 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2451
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 16.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 50.5,
    "max_heat_capacity": 50.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "A7/W45",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 43.8,
    "max_cool_capacity": 43.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1060,
    "depth": 2304,
    "weight": 500,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 50.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 43.8 kW, EER 3.1 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2452
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 18.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 54.7,
    "max_heat_capacity": 54.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W45",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 49.7,
    "max_cool_capacity": 49.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1060,
    "depth": 2304,
    "weight": 500,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 54.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 49.7 kW, EER 3.03 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2453
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 22.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 63.4,
    "max_heat_capacity": 63.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.41,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 56.8,
    "max_cool_capacity": 56.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1060,
    "depth": 2304,
    "weight": 500,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 63.4 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 56.8 kW, EER 2.85 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2454
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 30.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 74.9,
    "max_heat_capacity": 74.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.48,
    "cop_cond": "A7/W45",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 70.1,
    "max_cool_capacity": 70.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1100,
    "depth": 3330,
    "weight": 830,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 74.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 70.1 kW, EER 3.06 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2455
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 35.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 85.2,
    "max_heat_capacity": 85.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 4.23,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 80.2,
    "max_cool_capacity": 80.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1100,
    "depth": 3330,
    "weight": 830,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 85.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 80.2 kW, EER 2.86 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2456
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 43.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 98.2,
    "max_heat_capacity": 98.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.95,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 94.6,
    "max_cool_capacity": 94.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1200,
    "depth": 4004,
    "weight": 1143,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 98.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 94.6 kW, EER 3.12 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2457
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Excellence",
    "product_code": "WiSAN-YSE1 SC-EXC 45.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 107,
    "max_heat_capacity": 107,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 107,
    "max_cool_capacity": 107,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1200,
    "depth": 4004,
    "weight": 1143,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Excellence is a 107 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 107 kW, EER 3.06 (A35/W7). Excellence version, full inverter, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2458
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 10.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 27.0,
    "max_heat_capacity": 27,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 25.2,
    "max_cool_capacity": 25.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1005,
    "depth": 1960,
    "weight": 323,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 27.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 25.2 kW, EER 3.03 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2459
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 12.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 29.8,
    "max_heat_capacity": 29.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 27.6,
    "max_cool_capacity": 27.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1005,
    "depth": 1960,
    "weight": 323,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 29.8 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 27.6 kW, EER 2.74 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 6757.5,
    "price_max": 6757.5,
    "price_check_date": "28/08/2026",
    "id": 2460,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 14.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 35.7,
    "max_heat_capacity": 35.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 32.2,
    "max_cool_capacity": 32.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 1005,
    "depth": 1960,
    "weight": 323,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 35.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 32.2 kW, EER 2.73 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2461
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 16.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 52.5,
    "max_heat_capacity": 52.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": 4.04,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 45.7,
    "max_cool_capacity": 45.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1060,
    "depth": 2304,
    "weight": 500,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 52.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 45.7 kW, EER 2.96 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2462
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 18.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 57.9,
    "max_heat_capacity": 57.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": 4.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 52.1,
    "max_cool_capacity": 52.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1060,
    "depth": 2304,
    "weight": 500,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 57.9 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 52.1 kW, EER 2.88 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2463
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 22.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 66.6,
    "max_heat_capacity": 66.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.07,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 60.7,
    "max_cool_capacity": 60.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1060,
    "depth": 2304,
    "weight": 500,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 66.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 60.7 kW, EER 2.75 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2464
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 30.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 78.5,
    "max_heat_capacity": 78.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 3.96,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 74.3,
    "max_cool_capacity": 74.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1100,
    "depth": 3330,
    "weight": 830,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 78.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 74.3 kW, EER 2.91 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2465
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 35.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 91.2,
    "max_heat_capacity": 91.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.05,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": 3.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 86.2,
    "max_cool_capacity": 86.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1100,
    "depth": 3330,
    "weight": 830,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 91.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 86.2 kW, EER 2.73 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2466
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 40.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 102,
    "max_heat_capacity": 102,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.88,
    "cop_cond": "A7/W45",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": 3.87,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 94.2,
    "max_cool_capacity": 94.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1100,
    "depth": 3330,
    "weight": 830,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 102 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 94.2 kW, EER 2.63 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2467
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 45.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 117,
    "max_heat_capacity": 117,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 111,
    "max_cool_capacity": 111,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1200,
    "depth": 2930,
    "weight": 862,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 117 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 111 kW, EER 2.71 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2468
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 50.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 129,
    "max_heat_capacity": 129,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": 4.54,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 121,
    "max_cool_capacity": 121,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1200,
    "depth": 2930,
    "weight": 862,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 129 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 121 kW, EER 2.61 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2469
  },
  {
    "manufacturer": "Clivet",
    "model": "Sheen Evo 2.0 Premium",
    "product_code": "WiSAN-YSE1 SC-PRM 55.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/sheen-evo-2.0-wisan-yse1-10.1-55.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 138,
    "max_heat_capacity": 138,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 128,
    "max_cool_capacity": 128,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 1200,
    "depth": 2930,
    "weight": 862,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen Evo 2.0 Premium is a 138 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 128 kW, EER 2.51 (A35/W7). Premium version, compact dimensions, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2470
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Excellence",
    "product_code": "WSAN-YSC4 260.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 750,
    "max_heat_capacity": 750,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.82,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 710,
    "max_cool_capacity": 710,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 10150,
    "depth": 2250,
    "weight": 6786,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Excellence is a 750 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 710 kW, EER 3.12 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2471
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Excellence",
    "product_code": "WSAN-YSC4 290.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 830,
    "max_heat_capacity": 830,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.75,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 780,
    "max_cool_capacity": 780,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 10150,
    "depth": 2250,
    "weight": 7072,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Excellence is a 830 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 780 kW, EER 3.05 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2472
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Excellence",
    "product_code": "WSAN-YSC4 320.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 910,
    "max_heat_capacity": 910,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 860,
    "max_cool_capacity": 860,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 10150,
    "depth": 2250,
    "weight": 7384,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Excellence is a 910 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 860 kW, EER 3.01 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2473
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Excellence",
    "product_code": "WSAN-YSC4 345.9",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 985,
    "max_heat_capacity": 985,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 930,
    "max_cool_capacity": 930,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 11122,
    "depth": 2250,
    "weight": 7809,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Excellence is a 985 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 930 kW, EER 3.03 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2474
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Excellence",
    "product_code": "WSAN-YSC4 370.10",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1060,
    "max_heat_capacity": 1060,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1000,
    "max_cool_capacity": 1000,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 12094,
    "depth": 2250,
    "weight": 8636,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Excellence is a 1060 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 1000 kW, EER 3.06 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2475
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Excellence",
    "product_code": "WSAN-YSC4 420.12",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1169,
    "max_heat_capacity": 1169,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1111,
    "max_cool_capacity": 1111,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 12094,
    "depth": 2250,
    "weight": 8838,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Excellence is a 1169 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 1111 kW, EER 2.96 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2476
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Excellence",
    "product_code": "WSAN-YSC4 450.12",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1269,
    "max_heat_capacity": 1269,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1211,
    "max_cool_capacity": 1211,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 13070,
    "depth": 2250,
    "weight": 9280,
    "noise": 96,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Excellence is a 1269 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 1211 kW, EER 2.99 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2477
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 260.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 700,
    "max_heat_capacity": 700,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": 4.56,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 670,
    "max_cool_capacity": 670,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 8200,
    "depth": 2250,
    "weight": 5856,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 700 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 670 kW, EER 2.82 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2478
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 290.8",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 770,
    "max_heat_capacity": 770,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": 4.56,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 740,
    "max_cool_capacity": 740,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 8200,
    "depth": 2250,
    "weight": 6232,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 770 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 740 kW, EER 2.72 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2479
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 315.9",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 850,
    "max_heat_capacity": 850,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.59,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 815,
    "max_cool_capacity": 815,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 9172,
    "depth": 2250,
    "weight": 7111,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 850 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 815 kW, EER 2.81 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2480
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 345.9",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 920,
    "max_heat_capacity": 920,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": 4.56,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 885,
    "max_cool_capacity": 885,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 9172,
    "depth": 2250,
    "weight": 7156,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 920 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 885 kW, EER 2.71 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2481
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 370.10",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1000,
    "max_heat_capacity": 1000,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 960,
    "max_cool_capacity": 960,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 10150,
    "depth": 2250,
    "weight": 7752,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 1000 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 960 kW, EER 2.8 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2482
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 420.12",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1109,
    "max_heat_capacity": 1109,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": 4.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1060,
    "max_cool_capacity": 1060,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 10150,
    "depth": 2250,
    "weight": 7940,
    "noise": 94,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 1109 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 1060 kW, EER 2.65 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2483
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 450.12",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1219,
    "max_heat_capacity": 1219,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1171,
    "max_cool_capacity": 1171,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 12094,
    "depth": 2250,
    "weight": 8842,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 1219 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 1171 kW, EER 2.83 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2484
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Large Premium",
    "product_code": "WSAN-YSC4 480.12",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 1309,
    "max_heat_capacity": 1309,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": 4.63,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 1260,
    "max_cool_capacity": 1260,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 12094,
    "depth": 2250,
    "weight": 9092,
    "noise": 95,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Large Premium is a 1309 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 1260 kW, EER 2.77 (A35/W7). Large industrial reversible chiller/heat pump, 4 independent circuits, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2485
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 80.3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 225,
    "max_heat_capacity": 225,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.73,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 215,
    "max_cool_capacity": 215,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 3118,
    "depth": 2250,
    "weight": 2300,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 225 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 215 kW, EER 2.95 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2486
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 90.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 255,
    "max_heat_capacity": 255,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": 4.79,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 240,
    "max_cool_capacity": 240,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 4114,
    "depth": 2250,
    "weight": 2631,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 255 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 240 kW, EER 3.14 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2487
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 100.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 280,
    "max_heat_capacity": 280,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.92,
    "scop_cond": "W35",
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": 4.74,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 265,
    "max_cool_capacity": 265,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 4114,
    "depth": 2250,
    "weight": 2652,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 280 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 265 kW, EER 3.13 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2488
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 110.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 310,
    "max_heat_capacity": 310,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.81,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 290,
    "max_cool_capacity": 290,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 4114,
    "depth": 2250,
    "weight": 2772,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 310 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 290 kW, EER 3.05 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2489
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 120.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 335,
    "max_heat_capacity": 335,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 320,
    "max_cool_capacity": 320,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 4114,
    "depth": 2250,
    "weight": 2890,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 335 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 320 kW, EER 3.02 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2490
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 130.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 375,
    "max_heat_capacity": 375,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.05,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 355,
    "max_cool_capacity": 355,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 5091,
    "depth": 2250,
    "weight": 3295,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 375 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 355 kW, EER 3.11 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2491
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 145.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 415,
    "max_heat_capacity": 415,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.0,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.78,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 390,
    "max_cool_capacity": 390,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 5091,
    "depth": 2250,
    "weight": 3438,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 415 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 390 kW, EER 3.04 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2492
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 160.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 455,
    "max_heat_capacity": 455,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 4.72,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 430,
    "max_cool_capacity": 430,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 5091,
    "depth": 2250,
    "weight": 3594,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 455 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 430 kW, EER 3.0 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2493
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 185.5",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 530,
    "max_heat_capacity": 530,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 500,
    "max_cool_capacity": 500,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 6066,
    "depth": 2250,
    "weight": 4097,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 530 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 500 kW, EER 3.06 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2494
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 210.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 585,
    "max_heat_capacity": 585,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 555,
    "max_cool_capacity": 555,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 6066,
    "depth": 2250,
    "weight": 4199,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 585 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 555 kW, EER 2.96 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2495
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 225.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 640,
    "max_heat_capacity": 640,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 610,
    "max_cool_capacity": 610,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 7045,
    "depth": 2250,
    "weight": 4761,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 640 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 610 kW, EER 3.08 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2496
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Excellence",
    "product_code": "WSAN-YSC4 240.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 685,
    "max_heat_capacity": 685,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 655,
    "max_cool_capacity": 655,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 7045,
    "depth": 2250,
    "weight": 4861,
    "noise": 93,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Excellence is a 685 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 655 kW, EER 3.01 (A35/W7). Industrial reversible chiller/heat pump, Excellence version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2497
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 90.3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 240,
    "max_heat_capacity": 240,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 3.47,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.26,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 235,
    "max_cool_capacity": 235,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 3118,
    "depth": 2250,
    "weight": 2320,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 240 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 235 kW, EER 2.8 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2498
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 100.3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 265,
    "max_heat_capacity": 265,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 255,
    "max_cool_capacity": 255,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 3118,
    "depth": 2250,
    "weight": 2445,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 265 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 255 kW, EER 2.71 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2499
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 110.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 285,
    "max_heat_capacity": 285,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.35,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 275,
    "max_cool_capacity": 275,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 3118,
    "depth": 2250,
    "weight": 2434,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 285 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 275 kW, EER 2.7 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2500
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 120.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 315,
    "max_heat_capacity": 315,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 300,
    "max_cool_capacity": 300,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 3118,
    "depth": 2250,
    "weight": 2562,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 315 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 300 kW, EER 2.59 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2501
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 130.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 350,
    "max_heat_capacity": 350,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W45",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 4.55,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 335,
    "max_cool_capacity": 335,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 4114,
    "depth": 2250,
    "weight": 2893,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 350 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 335 kW, EER 2.81 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2502
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 145.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 385,
    "max_heat_capacity": 385,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": 4.57,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 370,
    "max_cool_capacity": 370,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 4114,
    "depth": 2250,
    "weight": 3018,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 385 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 370 kW, EER 2.72 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2503
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 160.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 420,
    "max_heat_capacity": 420,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": 4.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 405,
    "max_cool_capacity": 405,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 4114,
    "depth": 2250,
    "weight": 3143,
    "noise": 90,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 420 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 405 kW, EER 2.61 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2504
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 185.5",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 500,
    "max_heat_capacity": 500,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 480,
    "max_cool_capacity": 480,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 5091,
    "depth": 2250,
    "weight": 3779,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 500 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 480 kW, EER 2.8 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2505
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 210.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 555,
    "max_heat_capacity": 555,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 530,
    "max_cool_capacity": 530,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 5091,
    "depth": 2250,
    "weight": 3867,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 555 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 530 kW, EER 2.65 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2506
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 225.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 610,
    "max_heat_capacity": 610,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": 4.66,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 585,
    "max_cool_capacity": 585,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 6066,
    "depth": 2250,
    "weight": 4310,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 610 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 585 kW, EER 2.83 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2507
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller4 Premium",
    "product_code": "WSAN-YSC4 240.6",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller4-wsan-ysc4-260.8-480.12-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 655,
    "max_heat_capacity": 655,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": 4.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 630,
    "max_cool_capacity": 630,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2520,
    "width": 6066,
    "depth": 2250,
    "weight": 4435,
    "noise": 92,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller4 Premium is a 655 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 630 kW, EER 2.77 (A35/W7). Industrial reversible chiller/heat pump, Premium version.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2508
  },
  {
    "manufacturer": "Clivet",
    "model": "Thunder",
    "product_code": "WiSAN-P 14.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/thunder-wisan-p-14.1-30.2-r290",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 39.9,
    "max_heat_capacity": 39.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W45",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 5.36,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34.9,
    "max_cool_capacity": 34.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 2384,
    "depth": 1094,
    "weight": 709,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Thunder is a 39.9 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 34.9 kW, EER 2.84 (A35/W7). Natural refrigerant R290, modular design up to 16 units in parallel, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-P%2014.1",
    "mcs_cert": "ICIM-PDC-000335 / 00",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2509
  },
  {
    "manufacturer": "Clivet",
    "model": "Thunder",
    "product_code": "WiSAN-P 16.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/thunder-wisan-p-14.1-30.2-r290",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 45.2,
    "max_heat_capacity": 45.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.08,
    "cop_cond": "A7/W45",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": 5.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 38.5,
    "max_cool_capacity": 38.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 2384,
    "depth": 1094,
    "weight": 709,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Thunder is a 45.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 38.5 kW, EER 2.81 (A35/W7). Natural refrigerant R290, modular design up to 16 units in parallel, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-P%2016.1",
    "mcs_cert": "ICIM-PDC-000335 / 01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2510
  },
  {
    "manufacturer": "Clivet",
    "model": "Thunder",
    "product_code": "WiSAN-P 18.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/thunder-wisan-p-14.1-30.2-r290",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 55.1,
    "max_heat_capacity": 55.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 4.36,
    "scop_cond": "W35",
    "eer": 2.58,
    "eer_cond": "A35/W7",
    "seer": 4.73,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 49.9,
    "max_cool_capacity": 49.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 2384,
    "depth": 1094,
    "weight": 757,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Thunder is a 55.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 49.9 kW, EER 2.58 (A35/W7). Natural refrigerant R290, modular design up to 16 units in parallel, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-P%2018.%2C1",
    "mcs_cert": "ICIM-PDC-000336 / 00",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2511
  },
  {
    "manufacturer": "Clivet",
    "model": "Thunder",
    "product_code": "WiSAN-P 19.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/thunder-wisan-p-14.1-30.2-r290",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 61.5,
    "max_heat_capacity": 61.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 3.29,
    "scop_cond": "W35",
    "eer": 2.46,
    "eer_cond": "A35/W7",
    "seer": 4.58,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 54.0,
    "max_cool_capacity": 54,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 2384,
    "depth": 1094,
    "weight": 757,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Thunder is a 61.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 54.0 kW, EER 2.46 (A35/W7). Natural refrigerant R290, modular design up to 16 units in parallel, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-P%2019.1",
    "mcs_cert": "ICIM-PDC-000336 / 01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2512
  },
  {
    "manufacturer": "Clivet",
    "model": "Thunder",
    "product_code": "WiSAN-P 20.1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/thunder-wisan-p-14.1-30.2-r290",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 68.5,
    "max_heat_capacity": 68.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.92,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": 4.36,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 58.2,
    "max_cool_capacity": 58.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 2384,
    "depth": 1094,
    "weight": 757,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Thunder is a 68.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 58.2 kW, EER 2.35 (A35/W7). Natural refrigerant R290, modular design up to 16 units in parallel, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-P%2020.1",
    "mcs_cert": "ICIM-PDC-000336 / 02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2513
  },
  {
    "manufacturer": "Clivet",
    "model": "Thunder",
    "product_code": "WiSAN-P 25.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/thunder-wisan-p-14.1-30.2-r290",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 78.6,
    "max_heat_capacity": 78.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 5.47,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 67.8,
    "max_cool_capacity": 67.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 3402,
    "depth": 1094,
    "weight": 1021,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Thunder is a 78.6 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 67.8 kW, EER 2.86 (A35/W7). Natural refrigerant R290, modular design up to 16 units in parallel, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-P%2025.2",
    "mcs_cert": "ICIM-PDC-000337 / 00",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2514
  },
  {
    "manufacturer": "Clivet",
    "model": "Thunder",
    "product_code": "WiSAN-P 30.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/thunder-wisan-p-14.1-30.2-r290",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 85.9,
    "max_heat_capacity": 85.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": 5.3,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 72.7,
    "max_cool_capacity": 72.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2240,
    "width": 3402,
    "depth": 1094,
    "weight": 1021,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Thunder is a 85.9 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Cooling capacity 72.7 kW, EER 2.64 (A35/W7). Natural refrigerant R290, modular design up to 16 units in parallel, standard acoustic config.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-P%2030.2",
    "mcs_cert": "ICIM-PDC-000337 / 01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2515
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 45.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 118,
    "max_heat_capacity": 118,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 118 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 115 kW, EER 2.62 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2516
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 50.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 130,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 127,
    "max_cool_capacity": 127,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 130 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 127 kW, EER 2.49 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2517
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 55.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 150,
    "max_heat_capacity": 150,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.47,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 139,
    "max_cool_capacity": 139,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 150 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 139 kW, EER 2.47 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2518
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 60.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 170,
    "max_heat_capacity": 170,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 2.29,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 152,
    "max_cool_capacity": 152,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 170 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 152 kW, EER 2.29 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2519
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 65.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 190,
    "max_heat_capacity": 190,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.46,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 164,
    "max_cool_capacity": 164,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 190 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 164 kW, EER 2.46 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2520
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 70.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 210,
    "max_heat_capacity": 210,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 176,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 210 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 176 kW, EER 2.34 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2521
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 75.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 230,
    "max_heat_capacity": 230,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 196,
    "max_cool_capacity": 196,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 230 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 196 kW, EER 2.66 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2522
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 80.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 250,
    "max_heat_capacity": 250,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 215,
    "max_cool_capacity": 215,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 250 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 215 kW, EER 2.51 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2523
  },
  {
    "manufacturer": "Clivet",
    "model": "Large Evo",
    "product_code": "WiSAN-YEE1 85.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-wisan-yee1-45.4-85.4-ab-r-32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 268,
    "max_heat_capacity": 268,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 233,
    "max_cool_capacity": 233,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large Evo is a 268 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 233 kW, EER 2.35 (A35/W7). Full inverter, standard acoustic config, up to 8 units in cascade.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2524
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Storm Evo",
    "product_code": "WSAN-YES 18.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-storm-evo-wsan-yes-18.2-35.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 53.0,
    "max_heat_capacity": 53,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.57,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 53.3,
    "max_cool_capacity": 53.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 2364,
    "depth": 1130,
    "weight": 590,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Storm Evo is a 53.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 53.3 kW, EER 2.95 (A35/W7). Modular design up to 16 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2525
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Storm Evo",
    "product_code": "WSAN-YES 20.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-storm-evo-wsan-yes-18.2-35.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 66.0,
    "max_heat_capacity": 66,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 4.03,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 58.9,
    "max_cool_capacity": 58.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 2364,
    "depth": 1130,
    "weight": 590,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Storm Evo is a 66.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 58.9 kW, EER 2.9 (A35/W7). Modular design up to 16 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2526
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Storm Evo",
    "product_code": "WSAN-YES 25.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-storm-evo-wsan-yes-18.2-35.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 79.3,
    "max_heat_capacity": 79.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 72.0,
    "max_cool_capacity": 72,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 3220,
    "depth": 1130,
    "weight": 796,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Storm Evo is a 79.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 72.0 kW, EER 3.15 (A35/W7). Modular design up to 16 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2527
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Storm Evo",
    "product_code": "WSAN-YES 30.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-storm-evo-wsan-yes-18.2-35.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 84.7,
    "max_heat_capacity": 84.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 77.7,
    "max_cool_capacity": 77.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 3220,
    "depth": 1130,
    "weight": 796,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Storm Evo is a 84.7 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 77.7 kW, EER 3.1 (A35/W7). Modular design up to 16 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2528
  },
  {
    "manufacturer": "Clivet",
    "model": "Elfoenergy Storm Evo",
    "product_code": "WSAN-YES 35.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/elfoenergy-storm-evo-wsan-yes-18.2-35.2-r32",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 91.0,
    "max_heat_capacity": 91,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 85.0,
    "max_cool_capacity": 85,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 3220,
    "depth": 1130,
    "weight": 796,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Elfoenergy Storm Evo is a 91.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Cooling capacity 85.0 kW, EER 2.91 (A35/W7). Modular design up to 16 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2529
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 70.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 245,
    "max_heat_capacity": 245,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 217,
    "max_cool_capacity": 217,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1132,
    "weight": 1246,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 245 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 217 kW, EER 4.63 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2530
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 75.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 262,
    "max_heat_capacity": 262,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.17,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 231,
    "max_cool_capacity": 231,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1132,
    "weight": 1268,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 262 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 231 kW, EER 4.55 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2531
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 80.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 281,
    "max_heat_capacity": 281,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 248,
    "max_cool_capacity": 248,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1132,
    "weight": 1336,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 281 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 248 kW, EER 4.61 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2532
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 85.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 304,
    "max_heat_capacity": 304,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.17,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.54,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 268,
    "max_cool_capacity": 268,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1132,
    "weight": 1356,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 304 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 268 kW, EER 4.54 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2533
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 90.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 330,
    "max_heat_capacity": 330,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.19,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.67,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 292,
    "max_cool_capacity": 292,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1132,
    "weight": 1419,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 330 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 292 kW, EER 4.67 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2534
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 100.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 360,
    "max_heat_capacity": 360,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.21,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 319,
    "max_cool_capacity": 319,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1132,
    "weight": 1692,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 360 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 319 kW, EER 4.65 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2535
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 110.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 395,
    "max_heat_capacity": 395,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 350,
    "max_cool_capacity": 350,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1132,
    "weight": 1751,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 395 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 350 kW, EER 4.61 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2536
  },
  {
    "manufacturer": "Clivet",
    "model": "Spinchiller3",
    "product_code": "WSH-XSC3 120.4",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.clivetgroup.co.uk/en/products/commercial-and-industrial/heat-pumps-and-chillers/spinchiller%C2%B3-wsh-xsc3-wshn-xsc3-wsh-xsc3-70.4-240.4-r410a",
    "date_added": "2026-07-12",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 451,
    "max_heat_capacity": 451,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.27,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 394,
    "max_cool_capacity": 394,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2210,
    "width": 2234,
    "depth": 1460,
    "weight": 1935,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Spinchiller3 is a 451 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Cooling capacity 394 kW, EER 4.69 (A35/W7). Water-cooled indoor liquid chiller/heat pump, 3 operating modes (cooling only, heating only, change-over), evaporator water down to -8°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2537
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT9-EVI",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.22,
    "cap_max": 7.02,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.79,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 88,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT9-EVI is a 7.02 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc, heating capacity range 3.22-7.02 kW at A-3/W35. SCOP 4.52 (W35), 3.05 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. High-temperature EVI range, flow up to 75°C. No A7 ambient condition published, only A-3°C. Dimensions H810xW1110xD475mm, weight 88kg. Price: £3356.0 (ex VAT trade price, eco-outlet.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 2327.55,
    "price_max": 2327.55,
    "price_check_date": "28/08/2026",
    "id": 2538,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT10-EVI",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.52,
    "cap_max": 12.0,
    "max_heat_capacity": 10.16,
    "max_heat_capacity_temp": "A-3/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.97,
    "cool_cap_max": 8.64,
    "max_cool_capacity": 8.64,
    "max_cool_capacity_temp": "A25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 95,
    "noise": 58.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT10-EVI is a 12.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc, heating capacity range 5.52-12.0 kW at A7/W35. SCOP 4.64 (W35), 3.44 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. Dimensions H810xW1110xD475mm, weight 95kg. Price: £4200.0 (inc VAT, orionairsales.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CE-iVT10-EVI",
    "mcs_cert": "CE-iVT10-EVI",
    "price_min": 2291.66,
    "price_max": 2291.66,
    "price_check_date": "28/08/2026",
    "id": 2539,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT18",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 8.51,
    "cap_max": 18.5,
    "max_heat_capacity": 14.09,
    "max_heat_capacity_temp": "A-3/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.52,
    "max_cool_capacity": 16.52,
    "max_cool_capacity_temp": "A25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 124,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT18 is a 18.5 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Monobloc, heating capacity range 8.51-18.5 kW at A7/W35. SCOP 4.87 (W35), 3.65 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. Dimensions H1355xW1110xD475mm, weight 124kg. Price: £5100.0 (inc VAT, orionairsales.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CE-iVT18",
    "mcs_cert": "CE-iVT18 A206004",
    "price_min": 5100.0,
    "price_max": 5100.0,
    "price_check_date": "2026-07-23",
    "id": 2540
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT18-3PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 8.56,
    "cap_max": 18.6,
    "max_heat_capacity": 14.21,
    "max_heat_capacity_temp": "A-3/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.11,
    "max_cool_capacity": 13.11,
    "max_cool_capacity_temp": "A25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 124,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT18-3PH is a 18.6 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Monobloc, heating capacity range 8.56-18.6 kW at A7/W35. SCOP 4.87 (W35), 3.65 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. Dimensions H1355xW1110xD475mm, weight 124kg. Price: £5640.0 (inc VAT, orionairsales.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 5640.0,
    "price_max": 5640.0,
    "price_check_date": "2026-07-23",
    "id": 2541
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT18-EVI",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 6.48,
    "cap_max": 14.0,
    "max_heat_capacity": 13.82,
    "max_heat_capacity_temp": "A-3/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.58,
    "max_cool_capacity": 11.58,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 130,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT18-EVI is a 14.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc, heating capacity range 6.48-14.0 kW at A-3/W35. SCOP 4.7 (W35), 3.11 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. High-temperature EVI range, flow up to 75°C. No A7 ambient condition published, only A-3°C. Dimensions H1355xW1110xD475mm, weight 130kg. Price: £3996.0 (ex VAT trade price, eco-outlet.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 2952.87,
    "price_max": 2952.87,
    "price_check_date": "28/08/2026",
    "id": 2542,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT22-EVI",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 10.1,
    "cap_max": 22.0,
    "max_heat_capacity": 18.63,
    "max_heat_capacity_temp": "A-3/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.84,
    "max_cool_capacity": 15.84,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 130,
    "noise": 59.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT22-EVI is a 22.0 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Monobloc, heating capacity range 10.1-22.0 kW at A7/W35. SCOP 4.84 (W35), 3.52 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. Dimensions H1355xW1110xD475mm, weight 130kg. Price: £5400.0 (inc VAT, orionairsales.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 2975.69,
    "price_max": 2975.69,
    "price_check_date": "28/08/2026",
    "id": 2543,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT26-3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 11.96,
    "cap_max": 26.0,
    "max_heat_capacity": 20.8,
    "max_heat_capacity_temp": "A-3/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.33,
    "max_cool_capacity": 18.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1237,
    "depth": 480,
    "weight": 150,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT26-3PH is a 26.0 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Monobloc, heating capacity range 11.96-26.0 kW at A7/W35. SCOP 4.56 (W35), 3.51 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. Dimensions H1410xW1237xD480mm, weight 150kg. Price: £6900.0 (inc VAT, orionairsales.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 6900.0,
    "price_max": 6900.0,
    "price_check_date": "2026-07-23",
    "id": 2544
  },
  {
    "manufacturer": "Cool Energy",
    "model": "inverTech iVT",
    "product_code": "CE-iVT32-3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://coolenergyshop.com/collections/invertech-air-source-heat-pump",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 14.72,
    "cap_max": 32.0,
    "max_heat_capacity": 25.6,
    "max_heat_capacity_temp": "A-3/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 22.56,
    "max_cool_capacity": 22.56,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1830,
    "width": 1170,
    "depth": 1005,
    "weight": 260,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Cool Energy CE-iVT32-3PH is a 32.0 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Monobloc, heating capacity range 14.72-32.0 kW at A7/W35. SCOP 4.6 (W35), 3.57 (W55). Cascadable, WiFi/BMS capable, 5 year warranty. Dimensions H1830xW1170xD1005mm, weight 260kg. Price: £8581.87 (inc VAT, orionairsales.co.uk, checked 2026-07-23).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 8581.87,
    "price_max": 8581.87,
    "price_check_date": "2026-07-23",
    "id": 2545
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Groundwater Heat Pump",
    "product_code": "HP08S10W-M-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/groundwater-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": 7,
    "op_temp_max": 14,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 6.2,
    "cap_max": 14.4,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 6.6,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.1,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 226,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP08S10W-M-BC is a 14.4 kW ground source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "Water-to-water GSHP using groundwater as source (W10 = 10°C source water). Heat output range EN14825 6.2-14.4kW. Reversible cooling optional. MCS certification period 05/01/2023 - Present.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2546
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Groundwater Heat Pump",
    "product_code": "HP12S16W-M-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/groundwater-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": 7,
    "op_temp_max": 14,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 7.4,
    "cap_max": 19.9,
    "max_heat_capacity": 16.2,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 6.8,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 231,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP12S16W-M-BC is a 19.9 kW ground source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "Water-to-water GSHP using groundwater as source (W10 = 10°C source water). Heat output range EN14825 7.4-19.9kW. Reversible cooling optional. MCS certification period 20/08/2020 - Present.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2547
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Groundwater Heat Pump",
    "product_code": "HP20S25W-M-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/groundwater-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": 7,
    "op_temp_max": 14,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 9.3,
    "cap_max": 26.2,
    "max_heat_capacity": 25.2,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 6.69,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.4,
    "max_cool_capacity": 20.4,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1699,
    "width": 600,
    "depth": 670,
    "weight": 236,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP20S25W-M-BC is a 26.2 kW ground source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "Water-to-water GSHP using groundwater as source (W10 = 10°C source water). Heat output range EN14825 9.3-26.2kW. Reversible cooling optional. MCS certification period 20/08/2020 - 29/01/2021.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2548
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Groundwater Heat Pump SPIREC",
    "product_code": "HP08S10W-M-S-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/groundwater-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": 7,
    "op_temp_max": 14,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 6.1,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": 6.8,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.7,
    "max_cool_capacity": 7.7,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 226,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP08S10W-M-S-BC is a 10.8 kW ground source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "SPIREC heat exchanger variant of the HP08S10W-M-BC groundwater heat pump. Only W10/W35 heat output and SCOP published (no full EN14825 range). Reversible cooling optional. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2549
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Groundwater Heat Pump SPIREC",
    "product_code": "HP12S16W-M-S-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/groundwater-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": 7,
    "op_temp_max": 14,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 13.7,
    "max_heat_capacity": 13.7,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 6.1,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": 6.4,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.4,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 238,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP12S16W-M-S-BC is a 13.7 kW ground source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "SPIREC heat exchanger variant of the HP12S16W-M-BC groundwater heat pump. Only W10/W35 heat output and SCOP published (no full EN14825 range). Reversible cooling optional. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2550
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Groundwater Heat Pump SPIREC",
    "product_code": "HP20S25W-M-S-BC",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/groundwater-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": 7,
    "op_temp_max": 14,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 24.8,
    "max_heat_capacity": 24.8,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 6.0,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": 6.5,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 19.2,
    "max_cool_capacity": 19.2,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 243,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP20S25W-M-S-BC is a 24.8 kW ground source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "SPIREC heat exchanger variant of the HP20S25W-M-BC groundwater heat pump. Only W10/W35 heat output and SCOP published (no full EN14825 range). Reversible cooling optional. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2551
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Air Heat Pump Split Design",
    "product_code": "HP08L-M-BC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "Not stated",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/air-heat-pump-in-split-design.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 2.4,
    "cap_max": 10.3,
    "max_heat_capacity": 8.8,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.9,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.3,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 203,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP08L-M-BC is a 10.3 kW air source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "Split-system ASHP; requires separate outdoor Silent Source evaporator (HPS60/80/120, sold separately). Heat outlet temperature rises as ambient air temperature falls (adjustable heat output curve), so no single fixed-water-temperature nominal figure is published; COP shown is at A7/W27. Reversible cooling optional. MCS certification period 05/01/2023 - Present.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2552
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Air Heat Pump Split Design",
    "product_code": "HP12L-M-BC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "Not stated",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/air-heat-pump-in-split-design.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 4.1,
    "cap_max": 12.2,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.9,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": 4.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 208,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP12L-M-BC is a 12.2 kW air source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "Split-system ASHP; requires separate outdoor Silent Source evaporator (HPS60/80/120, sold separately). Heat outlet temperature rises as ambient air temperature falls (adjustable heat output curve), so no single fixed-water-temperature nominal figure is published; COP shown is at A7/W27. Reversible cooling optional. MCS certification period 20/08/2020 - Present.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/",
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2553
  },
  {
    "manufacturer": "Heliotherm",
    "model": "Air Heat Pump Split Design",
    "product_code": "HP20L-M-BC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "Not stated",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/air-heat-pump-in-split-design.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 5.1,
    "cap_max": 19.1,
    "max_heat_capacity": 16.2,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 6.6,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.2,
    "max_cool_capacity": 18.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 600,
    "depth": 670,
    "weight": 213,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm HP20L-M-BC is a 19.1 kW air source heat pump, providing heating and cooling, using Not stated refrigerant.",
    "notes": "Split-system ASHP; requires separate outdoor Silent Source evaporator (HPS60/80/120, sold separately). Heat outlet temperature rises as ambient air temperature falls (adjustable heat output curve), so no single fixed-water-temperature nominal figure is published; COP shown is at A7/W27. Reversible cooling optional. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2554
  },
  {
    "manufacturer": "Heliotherm",
    "model": "COMPLETE Air Split Heat Pump",
    "product_code": "S07L-M-CO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R-410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/complete-air-split-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": 2.0,
    "cap_max": 7.0,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 7.0,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1945,
    "width": 710,
    "depth": 800,
    "weight": 278,
    "noise": 37,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm S07L-M-CO is a 7.0 kW air source heat pump, providing heating, using R-410A refrigerant.",
    "notes": "All-in-one split ASHP with integrated 185L stainless steel hygiene hot water cylinder and 6kW electric backup heater. ErP class A+++. Requires separate outdoor OE Silent Source evaporator (HPS60/80/100). Heat outlet temperature rises as ambient falls (adjustable heat output curve); COP shown is at A7/W27. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2555
  },
  {
    "manufacturer": "Heliotherm",
    "model": "COMPLETE Air Split Heat Pump",
    "product_code": "S10L-M-CO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R-410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/complete-air-split-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": 4.0,
    "cap_max": 10.0,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 7.1,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1945,
    "width": 710,
    "depth": 800,
    "weight": 285,
    "noise": 37,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm S10L-M-CO is a 10.0 kW air source heat pump, providing heating, using R-410A refrigerant.",
    "notes": "All-in-one split ASHP with integrated 185L stainless steel hygiene hot water cylinder and 6kW electric backup heater. ErP class A+++. Requires separate outdoor OE Silent Source evaporator (HPS60/80/100). Heat outlet temperature rises as ambient falls (adjustable heat output curve); COP shown is at A7/W27. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2556
  },
  {
    "manufacturer": "Heliotherm",
    "model": "COMPLETE Air Split Heat Pump",
    "product_code": "S14L-M-CO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R-410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/complete-air-split-heat-pump.html",
    "date_added": "2026-07-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": 5.0,
    "cap_max": 14.0,
    "max_heat_capacity": 12.4,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 7.1,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1945,
    "width": 710,
    "depth": 800,
    "weight": 292,
    "noise": 37,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm S14L-M-CO is a 14.0 kW air source heat pump, providing heating, using R-410A refrigerant.",
    "notes": "All-in-one split ASHP with integrated 185L stainless steel hygiene hot water cylinder and 6kW electric backup heater. ErP class A+++. Requires separate outdoor OE Silent Source evaporator (HPS60/80/100). Heat outlet temperature rises as ambient falls (adjustable heat output curve); COP shown is at A7/W27. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2557
  },
  {
    "manufacturer": "Heliotherm",
    "model": "CUBE Air Split Heat Pump",
    "product_code": "S07L-M-R-CU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R-410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/air-source-heat-pump-split-cube.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 7.0,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 7.0,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.0,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 955,
    "width": 710,
    "depth": 800,
    "weight": 175,
    "noise": 37,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm S07L-M-R-CU is a 7.0 kW air source heat pump, providing heating and cooling, using R-410A refrigerant.",
    "notes": "Compact all-in-one split ASHP with integrated hot water storage. ErP class A+++ (35°C). Requires separate outdoor OE Silent Source evaporator (HPS60/80/100). Heat outlet temperature rises as ambient falls (adjustable heat output curve); COP shown is at A7/W27. Reversible cooling optional. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2558
  },
  {
    "manufacturer": "Heliotherm",
    "model": "CUBE Air Split Heat Pump",
    "product_code": "S10L-M-R-CU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R-410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/air-source-heat-pump-split-cube.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 7.1,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": 4.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.0,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 955,
    "width": 710,
    "depth": 800,
    "weight": 180,
    "noise": 37,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm S10L-M-R-CU is a 10.0 kW air source heat pump, providing heating and cooling, using R-410A refrigerant.",
    "notes": "Compact all-in-one split ASHP with integrated hot water storage. ErP class A+++ (35°C). Requires separate outdoor OE Silent Source evaporator (HPS60/80/100). Heat outlet temperature rises as ambient falls (adjustable heat output curve); COP shown is at A7/W27. Reversible cooling optional. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2559
  },
  {
    "manufacturer": "Heliotherm",
    "model": "CUBE Air Split Heat Pump",
    "product_code": "S14L-M-R-CU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R-410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.heliotherm.com/en/air-source-heat-pump-split-cube.html",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 14.0,
    "max_heat_capacity": 12.4,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 7.1,
    "cop_cond": "A7/W27",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.0,
    "max_cool_capacity": 9.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 955,
    "width": 710,
    "depth": 800,
    "weight": 185,
    "noise": 37,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm S14L-M-R-CU is a 14.0 kW air source heat pump, providing heating and cooling, using R-410A refrigerant.",
    "notes": "Compact all-in-one split ASHP with integrated hot water storage. ErP class A+++ (35°C). Requires separate outdoor OE Silent Source evaporator (HPS60/80/100). Heat outlet temperature rises as ambient falls (adjustable heat output curve); COP shown is at A7/W27. Reversible cooling optional. MCS: no exact model-code match found in the 40 Heliotherm-brand listings searched.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2560
  },
  {
    "manufacturer": "EcoFlow",
    "model": "R290 Air To Water Heat Pump",
    "product_code": "EF AD-P1-9K0-S1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://energy.ecoflow.com/eu/products/powerheat",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.5,
    "cap_max": 8.81,
    "max_heat_capacity": 7.98,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.53,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.96,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1263,
    "depth": 440,
    "weight": 115,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "EcoFlow EF AD-P1-9K0-S1 is a 8.81 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Also rated for dedicated hot water production: heating capacity given separately as a single figure (not a range) at ambient 20°C/15°C DB/WB, water 15-55°C — not recorded as a separate field.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EF%20AD-P1-9K0-S1",
    "mcs_cert": "EF AD-P1-9K0-S1",
    "price_min": 4475.33,
    "price_max": 4475.33,
    "price_check_date": "28/08/2026",
    "id": 2561,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "EcoFlow",
    "model": "R290 Air To Water Heat Pump",
    "product_code": "EF AD-P3-20K-S1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://energy.ecoflow.com/eu/products/powerheat",
    "date_added": "2026-07-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 6.7,
    "cap_max": 20.36,
    "max_heat_capacity": 18.48,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.4,
    "cool_cap_max": 14.4,
    "max_cool_capacity": 14.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1374,
    "width": 1263,
    "depth": 440,
    "weight": 180,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "EcoFlow EF AD-P3-20K-S1 is a 20.36 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Also rated for dedicated hot water production: heating capacity given separately as a single figure (not a range) at ambient 20°C/15°C DB/WB, water 15-55°C — not recorded as a separate field.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=EF%20AD-P3-20K-S1",
    "mcs_cert": "MCS HP0383/02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "id": 2562
  },
  {
    "id": 2563,
    "manufacturer": "Modutherm",
    "model": "AW Monobloc",
    "product_code": "AW30",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/aw-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 12.2,
    "cap_max": 29.4,
    "max_heat_capacity": 29.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": 4.68,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26.8,
    "max_cool_capacity": 21.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1294,
    "depth": 455,
    "weight": 180,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AW Monobloc AW30 is a 28.7 kW commercial air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Inverter+EVI compressor (Panasonic twin rotary). Up to 16 units cascade to 1440kW total. Heating capacity range 15.2-28.7kW (min/max at A7/W35); COP range 3.83-4.43. MCS HP0358/01. Energy class A++.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2564,
    "manufacturer": "Modutherm",
    "model": "AW Monobloc",
    "product_code": "AW45",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/aw-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 13.6,
    "cap_max": 43.7,
    "max_heat_capacity": 43.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 5.09,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 32,
    "max_cool_capacity": 29.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1634,
    "width": 1005,
    "depth": 1155,
    "weight": 300,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AW Monobloc AW45 is a 43.7 kW commercial air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Inverter+EVI compressor (Mitsubishi electric scroll). Up to 16 units cascade to 1440kW total. Heating capacity range 13.7-43.7kW (min/max at A7/W35); COP range 3.62-4.42. MCS HP0358/02. Energy class A++.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2565,
    "manufacturer": "Modutherm",
    "model": "AW Monobloc",
    "product_code": "AW90",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/aw-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 28.2,
    "cap_max": 89.6,
    "max_heat_capacity": 89.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": 5.19,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66,
    "max_cool_capacity": 61.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1637,
    "width": 2155,
    "depth": 1100,
    "weight": 600,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AW Monobloc AW90 is a 89.6 kW commercial air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Inverter+EVI compressor (Mitsubishi electric scroll), twin fan. Up to 16 units cascade to 1440kW total. Heating capacity range 27.4-89.6kW (min/max at A7/W35); COP range 3.68-4.50. Energy class A++. No MCS certificate number given for AW90 in datasheet (only AW30/AW45 shown).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2566,
    "manufacturer": "Modutherm",
    "model": "AWC Monobloc",
    "product_code": "AWC6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 3.5,
    "cap_max": 6.5,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.5,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 735,
    "width": 1070,
    "depth": 370,
    "weight": 67,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWC Monobloc AWC6 is a 6.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Mitsubishi compressor, SWEP plate heat exchanger. MCS certified (brand MCS mark shown on datasheet, certificate number not given). Two selectable heating curves for dual heating circuits. A++/A+++ energy rating (55/35°C).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2567,
    "manufacturer": "Modutherm",
    "model": "AWC Monobloc",
    "product_code": "AWC9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 4.3,
    "cap_max": 9.2,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.9,
    "cool_cap_max": 7.2,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 885,
    "width": 1165,
    "depth": 370,
    "weight": 80,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWC Monobloc AWC9 is a 9.2 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Mitsubishi compressor, SWEP plate heat exchanger. MCS certified (brand MCS mark shown on datasheet, certificate number not given). Two selectable heating curves for dual heating circuits. A++/A+++ energy rating (55/35°C).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2568,
    "manufacturer": "Modutherm",
    "model": "AWC Monobloc",
    "product_code": "AWC12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 5.5,
    "cap_max": 11.6,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 3.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.9,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 885,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWC Monobloc AWC12 is a 11.6 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Mitsubishi compressor, SWEP plate heat exchanger. MCS certified (brand MCS mark shown on datasheet, certificate number not given). Two selectable heating curves for dual heating circuits. A++/A+++ energy rating (55/35°C).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2569,
    "manufacturer": "Modutherm",
    "model": "AWC Monobloc",
    "product_code": "AWC15",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 6,
    "cap_max": 15.3,
    "max_heat_capacity": 14.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 13,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1085,
    "depth": 390,
    "weight": 120,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWC Monobloc AWC15 is a 15.3 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Mitsubishi compressor, SWEP plate heat exchanger. MCS certified (brand MCS mark shown on datasheet, certificate number not given). Two selectable heating curves for dual heating circuits. A++/A+++ energy rating (55/35°C).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2570,
    "manufacturer": "Modutherm",
    "model": "AWC Monobloc",
    "product_code": "AWC19",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 9.2,
    "cap_max": 18.5,
    "max_heat_capacity": 18.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.5,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1085,
    "depth": 390,
    "weight": 140,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWC Monobloc AWC19 is a 18.5 kW air source heat pump, providing heating and cooling, using R32 refrigerant.",
    "notes": "Mitsubishi compressor, SWEP plate heat exchanger. MCS certified (brand MCS mark shown on datasheet, certificate number not given). Two selectable heating curves for dual heating circuits. A++/A+++ energy rating (55/35°C).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2571,
    "manufacturer": "Modutherm",
    "model": "AWST Monobloc",
    "product_code": "AWST6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 3.5,
    "cap_max": 6.5,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.5,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 735,
    "width": 1070,
    "depth": 370,
    "weight": 67,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWST Monobloc AWST6 is a 6.5 kW air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant. Includes a 250 litre 316 stainless steel DHW cylinder (outdoor unit weight shown; DHW tank adds 125kg).",
    "notes": "Same outdoor unit performance as equivalent AWC model. Paired with 250L 316-stainless DHW cylinder (600x1780x680mm, 125kg). MCS certified (certificate number not given in datasheet).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2572,
    "manufacturer": "Modutherm",
    "model": "AWST Monobloc",
    "product_code": "AWST9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 4.3,
    "cap_max": 9.2,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.9,
    "cool_cap_max": 7.2,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 885,
    "width": 1165,
    "depth": 370,
    "weight": 80,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWST Monobloc AWST9 is a 9.2 kW air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant. Includes a 250 litre 316 stainless steel DHW cylinder (outdoor unit weight shown; DHW tank adds 125kg).",
    "notes": "Same outdoor unit performance as equivalent AWC model. Paired with 250L 316-stainless DHW cylinder (600x1780x680mm, 125kg). MCS certified (certificate number not given in datasheet).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2573,
    "manufacturer": "Modutherm",
    "model": "AWST Monobloc",
    "product_code": "AWST12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 5.5,
    "cap_max": 11.6,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 3.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.9,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 885,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWST Monobloc AWST12 is a 11.6 kW air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant. Includes a 250 litre 316 stainless steel DHW cylinder (outdoor unit weight shown; DHW tank adds 125kg).",
    "notes": "Same outdoor unit performance as equivalent AWC model. Paired with 250L 316-stainless DHW cylinder (600x1780x680mm, 125kg). MCS certified (certificate number not given in datasheet).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2574,
    "manufacturer": "Modutherm",
    "model": "AWST Monobloc",
    "product_code": "AWST15",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/awc-awst-monobloc",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 6,
    "cap_max": 15.3,
    "max_heat_capacity": 14.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 13,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1085,
    "depth": 390,
    "weight": 120,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AWST Monobloc AWST15 is a 15.3 kW air source heat pump, providing heating, cooling and domestic hot water, using R32 refrigerant. Includes a 250 litre 316 stainless steel DHW cylinder (outdoor unit weight shown; DHW tank adds 125kg).",
    "notes": "Same outdoor unit performance as equivalent AWC model. Paired with 250L 316-stainless DHW cylinder (600x1780x680mm, 125kg). MCS certified (certificate number not given in datasheet).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2575,
    "manufacturer": "Modutherm",
    "model": "AW290",
    "product_code": "35kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/aw290",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 35,
    "max_heat_capacity": 35,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 4.21,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 28,
    "max_cool_capacity": 24,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1821,
    "width": 1350,
    "depth": 520,
    "weight": 285,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AW290 35kW is a 35 kW commercial air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "EVI Scroll DC Compressor. Up to 16 units cascade to 560kW total. COP 3.31 at A7/W45, 2.71 at A7/W55. Cooling EER 2.89 at A35/EWT12/LWT7. Max flow temp 85°C. SCOP 3.83 at LWT55°C. ENA/MCS certified.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2576,
    "manufacturer": "Modutherm",
    "model": "AW290",
    "product_code": "50kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/aw290",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 50,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 45,
    "max_cool_capacity": 42,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2060,
    "width": 1049,
    "depth": 1169,
    "weight": 445,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AW290 50kW is a 50 kW commercial air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "EVI Scroll DC Compressor, Grundfos pump. Up to 16 units cascade to 800kW total. COP 3.72 at A7/W45, 3.22 at A7/W55. Cooling EER 3.00 at A35/EWT12/LWT7. Max flow temp 85°C. SCOP 3.93 at LWT55°C. Sound power 72dB(A) partial load / 83dB(A) full load. ENA/MCS certified.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2577,
    "manufacturer": "Modutherm",
    "model": "AW290",
    "product_code": "100kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/aw290",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 100,
    "max_heat_capacity": 100,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 90,
    "max_cool_capacity": 85,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2266,
    "width": 2196,
    "depth": 1299,
    "weight": 830,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modutherm AW290 100kW is a 100 kW commercial air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Twin EVI Scroll DC Compressors. Up to 16 units cascade to 1600kW total. COP 3.65 at A7/W45, 3.13 at A7/W55. Cooling EER 2.90 at A35/EWT12/LWT7. Max flow temp 85°C. SCOP 3.94 at LWT55°C. Sound power 71dB(A) partial load / 85dB(A) full load.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2578,
    "manufacturer": "Modutherm",
    "model": "Quad",
    "product_code": "CO Heat 350",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/quad",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 350,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 245,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 3100,
    "noise": null,
    "noise_ref": null,
    "description": "Modutherm Quad CO Heat 350 is a 350 kW industrial CO2 (R744) heat pump for district heating and high-capacity commercial applications.",
    "notes": "Natural refrigerant CO2, high-capacity, engineered-to-order heat pump (supplied via Isentra partnership); example model shown, other sizes available on request. Duties up to 1.4MW on a single skid. Wide flow/return delta-T up to 55°C. Warm glycol defrost, parallel compression. Frame dimensions (L/W/H) 3.0/1.7/2.1 m (dry weight excludes evaporators, dependent on compressor/vessel options). \"Cooling capacity\" figure is evaporator-side heat extraction, not a marketed comfort-cooling mode. COP varies with ambient temp (see datasheet graph); test condition 65°C flow/28°C return, -4°C ambient, -11°C evaporation, no single-point COP given. Siemens control platform. 2 year warranty.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2579,
    "manufacturer": "Modutherm",
    "model": "Quad",
    "product_code": "CO Heat 700",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/quad",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 700,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 455,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 4800,
    "noise": null,
    "noise_ref": null,
    "description": "Modutherm Quad CO Heat 700 is a 700 kW industrial CO2 (R744) heat pump for district heating and high-capacity commercial applications.",
    "notes": "Natural refrigerant CO2, high-capacity, engineered-to-order heat pump (supplied via Isentra partnership); example model shown, other sizes available on request. Duties up to 1.4MW on a single skid. Wide flow/return delta-T up to 55°C. Warm glycol defrost, parallel compression. Frame dimensions (L/W/H) 4.2/1.7/2.1 m (dry weight excludes evaporators, dependent on compressor/vessel options). \"Cooling capacity\" figure is evaporator-side heat extraction, not a marketed comfort-cooling mode. COP varies with ambient temp (see datasheet graph); test condition 65°C flow/28°C return, -4°C ambient, -11°C evaporation, no single-point COP given. Siemens control platform. 2 year warranty.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2580,
    "manufacturer": "Modutherm",
    "model": "Quad",
    "product_code": "CO Heat 1400",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.modutherm.co.uk/products/heat-pumps/quad",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 1400,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 865,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 11200,
    "noise": null,
    "noise_ref": null,
    "description": "Modutherm Quad CO Heat 1400 is a 1400 kW industrial CO2 (R744) heat pump for district heating and high-capacity commercial applications.",
    "notes": "Natural refrigerant CO2, high-capacity, engineered-to-order heat pump (supplied via Isentra partnership); example model shown, other sizes available on request. Duties up to 1.4MW on a single skid. Wide flow/return delta-T up to 55°C. Warm glycol defrost, parallel compression. Frame dimensions (L/W/H) 6.5/2.4/2.1 m (dry weight excludes evaporators, dependent on compressor/vessel options). \"Cooling capacity\" figure is evaporator-side heat extraction, not a marketed comfort-cooling mode. COP varies with ambient temp (see datasheet graph); test condition 65°C flow/28°C return, -4°C ambient, -11°C evaporation, no single-point COP given. Siemens control platform. 2 year warranty.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2581,
    "manufacturer": "Navien",
    "model": "PEM750",
    "product_code": "PEM750V004PGKC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://navien.co.uk/product/pem750-heat-pump-for-installers/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1166,
    "depth": 445,
    "weight": 105,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Navien PEM750 PEM750V004PGKC is a 4 kW air source heat pump, using R290 refrigerant.",
    "notes": "42dB(A) sound pressure @1m. Water flow 0.68 m3/h. Pump UPM3K 25-75. Dimensions/weight/refrigerant charge NOT included — the source table gives only 3-4 values for these rows across the 5 models (merged cells), so the per-model mapping is ambiguous and has been left blank rather than guessed. See Read me tab for the raw values.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEM750V004PGKC",
    "mcs_cert": "PEM750V004PGKC",
    "price_min": 2730,
    "price_max": 3227.31,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2582,
    "manufacturer": "Navien",
    "model": "PEM750",
    "product_code": "PEM750V006PGKC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://navien.co.uk/product/pem750-heat-pump-for-installers/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.64,
    "cop_cond": "A7/W35",
    "scop": 4.79,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 799,
    "width": 1166,
    "depth": 445,
    "weight": 105,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Navien PEM750 PEM750V006PGKC is a 6 kW air source heat pump, using R290 refrigerant.",
    "notes": "45dB(A) sound pressure @1m. Water flow 1.03 m3/h. Pump UPM3K 25-75. Dimensions/weight/refrigerant charge NOT included — the source table gives only 3-4 values for these rows across the 5 models (merged cells), so the per-model mapping is ambiguous and has been left blank rather than guessed. See Read me tab for the raw values.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEM750V006PGKC",
    "mcs_cert": "PEM750V006PGKC",
    "price_min": 2887.5,
    "price_max": 3413.49,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2583,
    "manufacturer": "Navien",
    "model": "PEM750",
    "product_code": "PEM750V008PGKC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://navien.co.uk/product/pem750-heat-pump-for-installers/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1166,
    "depth": 445,
    "weight": 120,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Navien PEM750 PEM750V008PGKC is a 8 kW air source heat pump, using R290 refrigerant.",
    "notes": "46dB(A) sound pressure @1m. Water flow 1.38 m3/h. Pump UPM3K 25-75. Dimensions/weight/refrigerant charge NOT included — the source table gives only 3-4 values for these rows across the 5 models (merged cells), so the per-model mapping is ambiguous and has been left blank rather than guessed. See Read me tab for the raw values.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEM750V008PGKC",
    "mcs_cert": "PEM750V008PGKC",
    "price_min": 3176.25,
    "price_max": 3754.84,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2584,
    "manufacturer": "Navien",
    "model": "PEM750",
    "product_code": "PEM750V010PGKC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://navien.co.uk/product/pem750-heat-pump-for-installers/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.66,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 932,
    "width": 1287,
    "depth": 500,
    "weight": 145,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Navien PEM750 PEM750V010PGKC is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "46dB(A) sound pressure @1m. Water flow 1.70 m3/h. Pump UPM3K 25-75. Dimensions/weight/refrigerant charge NOT included — the source table gives only 3-4 values for these rows across the 5 models (merged cells), so the per-model mapping is ambiguous and has been left blank rather than guessed. See Read me tab for the raw values.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEM750V010PGKC",
    "mcs_cert": "PEM750V010PGKC",
    "price_min": 3643.75,
    "price_max": 4306.67,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2585,
    "manufacturer": "Navien",
    "model": "PEM750",
    "product_code": "PEM750V017PGKC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://navien.co.uk/product/pem750-heat-pump-for-installers/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 17,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": 4.79,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1332,
    "width": 1247,
    "depth": 540,
    "weight": 205,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Navien PEM750 PEM750V017PGKC is a 17 kW air source heat pump, using R290 refrigerant.",
    "notes": "48dB(A) sound pressure @1m. Water flow 2.90 m3/h. Pump UPMXL 25-125. Dimensions/weight/refrigerant charge NOT included — the source table gives only 3-4 values for these rows across the 5 models (merged cells), so the per-model mapping is ambiguous and has been left blank rather than guessed. See Read me tab for the raw values.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEM750V017PGKC",
    "mcs_cert": "PEM750V017PGKC",
    "price_min": 4725,
    "price_max": 5584.36,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2586,
    "manufacturer": "Peak",
    "model": "Monobloc",
    "product_code": "PEP-M06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://peakenergyproducts.co.uk/peak-plug-play-system/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.4,
    "max_heat_capacity": 3.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 860,
    "depth": 340,
    "weight": 80,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Peak Monobloc PEP-M06 is a 6.4 kW air source heat pump for heating and hot water.",
    "notes": "Toshiba inverter compressor. Nominal input 1.33kW. SCOP@55°C: 3.15. SSHEE: 145%. DHW annual energy usage 1017kWh. Water volume 12L. Refrigerant charge 1.35kg. Electric backup heater 3kW/13A. Indoor unit 435x290x120mm.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEP-M06",
    "mcs_cert": "PEP-M06",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2587,
    "manufacturer": "Peak",
    "model": "Monobloc",
    "product_code": "PEP-M09",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://peakenergyproducts.co.uk/peak-plug-play-system/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 3.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 985,
    "depth": 365,
    "weight": 95,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Peak Monobloc PEP-M09 is a 9.0 kW air source heat pump for heating and hot water.",
    "notes": "Hitachi inverter compressor. Nominal input 1.99kW. SCOP@55°C: 3.00. SSHEE: 139%. DHW annual energy usage 1082kWh. Water volume 18L. Refrigerant charge 1.96kg. Electric backup heater 3kW/13A. Indoor unit 435x290x120mm.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEP-M09",
    "mcs_cert": "PEP-M09",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2588,
    "manufacturer": "Peak",
    "model": "Monobloc",
    "product_code": "PEP-M17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://peakenergyproducts.co.uk/peak-plug-play-system/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.4,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1470,
    "width": 1070,
    "depth": 405,
    "weight": 153,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Peak Monobloc PEP-M17 is a 17.4 kW air source heat pump for heating and hot water.",
    "notes": "Mitsubishi inverter compressor. Nominal input 3.76kW. SCOP@55°C: 2.99. SSHEE: 141%. DHW annual energy usage 1104kWh. Water volume 30L. Refrigerant charge 3.85kg. Electric backup heater 3.5kW/15.5amp. Indoor unit 435x290x120mm.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=PEP-M17",
    "mcs_cert": "PEP-M17",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2589,
    "manufacturer": "Peak",
    "model": "V-Therm",
    "product_code": "S-Midi",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://peakenergyproducts.co.uk/products",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 1.56,
    "cap_max": 7.15,
    "max_heat_capacity": 6.52,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 757,
    "width": 1040,
    "depth": 407,
    "weight": 72,
    "noise": null,
    "noise_ref": null,
    "description": "Peak V-Therm S-Midi is a 1.56-7.15 kW (range) air source heat pump for heating and hot water.",
    "notes": "Heating capacity/power input at A7/W35 (30/35°C water): 1.56-7.15kW, 0.38-1.41kW input, COP 2.75-9.65. At A7/W55 (50/55°C water): 1.48-6.52kW, 0.42-1.52kW input, COP 2.58-8.67. Rated power input 2.3kW, rated current 10A. Water flow rate 1.07 m3/h, pressure drop 27kPa. Dimensions 1040x407x757mm. IPX4. Flow temp max and ambient operating range NOT given explicitly in this datasheet (unlike the Monobloc range) — left blank pending confirmation.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=V-Therm%20S-MIDI",
    "mcs_cert": "MCS HP0253/04",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "V-Therm S-MIDI"
    ]
  },
  {
    "id": 2590,
    "manufacturer": "Peak",
    "model": "V-Therm",
    "product_code": "S-Maxi",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://peakenergyproducts.co.uk/products",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 2.55,
    "cap_max": 11.31,
    "max_heat_capacity": 10.16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 910,
    "width": 1094,
    "depth": 407,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "Peak V-Therm S-Maxi is a 2.55-11.31 kW (range) air source heat pump for heating and hot water.",
    "notes": "Heating capacity/power input at A7/W35 (30/35°C water): 2.55-11.31kW, 0.41-2.15kW input, COP 2.68-9.34. At A7/W55 (50/55°C water): 2.39-10.16kW, 0.56-2.62kW input, COP 2.46-8.64. Rated power input 4.1kW, rated current 18A. Water flow rate 1.66 m3/h, pressure drop 40kPa. Dimensions 1094x407x910mm. IPX4. Flow temp max and ambient operating range NOT given explicitly in this datasheet (unlike the Monobloc range) — left blank pending confirmation.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=V-Therm%20S-MAXI",
    "mcs_cert": "MCS HP0253/05",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2591,
    "manufacturer": "Peak",
    "model": "V-Therm",
    "product_code": "D-Midi",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://peakenergyproducts.co.uk/products",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 3.78,
    "cap_max": 16.25,
    "max_heat_capacity": 15.08,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1389,
    "width": 1094,
    "depth": 437,
    "weight": 120,
    "noise": null,
    "noise_ref": null,
    "description": "Peak V-Therm D-Midi is a 3.78-16.25 kW (range) air source heat pump for heating and hot water.",
    "notes": "Heating capacity/power input at A7/W35 (30/35°C water): 3.78-16.25kW, 0.66-3.28kW input, COP 2.88-9.69. At A7/W55 (50/55°C water): 3.47-15.08kW, 0.83-3.95kW input, COP 2.64-8.66. Rated power input 5.75kW, rated current 25A. Water flow rate 2.5 m3/h, pressure drop 39kPa. Dimensions 1094x437x1389mm. IPX4. Flow temp max and ambient operating range NOT given explicitly in this datasheet (unlike the Monobloc range) — left blank pending confirmation.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=V-Therm%20D-MIDI",
    "mcs_cert": "MCS HP0253/06",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2592,
    "manufacturer": "Peak",
    "model": "V-Therm",
    "product_code": "D-Maxi",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://peakenergyproducts.co.uk/products",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 4.56,
    "cap_max": 20.55,
    "max_heat_capacity": 18.86,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1389,
    "width": 1094,
    "depth": 437,
    "weight": 132,
    "noise": null,
    "noise_ref": null,
    "description": "Peak V-Therm D-Maxi is a 4.56-20.55 kW (range) air source heat pump for heating and hot water.",
    "notes": "Heating capacity/power input at A7/W35 (30/35°C water): 4.56-20.55kW, 0.88-4.11kW input, COP 2.85-9.57. At A7/W55 (50/55°C water): 4.06-18.86kW, 0.99-4.75kW input, COP 2.58-8.48. Rated power input 6.92kW, rated current 30A. Water flow rate 3.08 m3/h, pressure drop 47kPa. Dimensions 1094x437x1389mm. IPX4. Flow temp max and ambient operating range NOT given explicitly in this datasheet (unlike the Monobloc range) — left blank pending confirmation.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=V-Therm%20D-MAXI",
    "mcs_cert": "MCS HP0253/07",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2593,
    "manufacturer": "Qvantum",
    "model": "RS/2",
    "product_code": "Q65",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 68.4,
    "max_heat_capacity": 52.4,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 5.14,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1665,
    "width": 1200,
    "depth": 640,
    "weight": 506,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RS/2 Q65 commercial brine-to-water heat pump monobloc.",
    "notes": "Heating capacity/COP shown at brine 0°C/flow 35°C (COP col) and brine 0°C/flow 45°C (COP cond col). SCOP (avg climate, 35°C/55°C) only published by Qvantum for Q65 and Q81; larger models have no SCOP/energy class rating in the source PDF. No cooling capacity data in source. Max flow 65°C, brine inlet range -10 to 25°C (bioethanol 29%).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2594,
    "manufacturer": "Qvantum",
    "model": "RS/2",
    "product_code": "Q81",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 81.4,
    "max_heat_capacity": 62,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 5.04,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1665,
    "width": 1200,
    "depth": 640,
    "weight": 525,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RS/2 Q81 commercial brine-to-water heat pump monobloc.",
    "notes": "Heating capacity/COP shown at brine 0°C/flow 35°C (COP col) and brine 0°C/flow 45°C (COP cond col). SCOP (avg climate, 35°C/55°C) only published by Qvantum for Q65 and Q81; larger models have no SCOP/energy class rating in the source PDF. No cooling capacity data in source. Max flow 65°C, brine inlet range -10 to 25°C (bioethanol 29%).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2595,
    "manufacturer": "Qvantum",
    "model": "RS/2",
    "product_code": "Q96",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 98.2,
    "max_heat_capacity": 74.4,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1418,
    "width": 1500,
    "depth": 640,
    "weight": 551,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RS/2 Q96 commercial brine-to-water heat pump monobloc.",
    "notes": "Heating capacity/COP shown at brine 0°C/flow 35°C (COP col) and brine 0°C/flow 45°C (COP cond col). SCOP (avg climate, 35°C/55°C) only published by Qvantum for Q65 and Q81; larger models have no SCOP/energy class rating in the source PDF. No cooling capacity data in source. Max flow 65°C, brine inlet range -10 to 25°C (bioethanol 29%).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2596,
    "manufacturer": "Qvantum",
    "model": "RS/2",
    "product_code": "Q123",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 123,
    "max_heat_capacity": 93,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1418,
    "width": 1500,
    "depth": 640,
    "weight": 580,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RS/2 Q123 commercial brine-to-water heat pump monobloc.",
    "notes": "Heating capacity/COP shown at brine 0°C/flow 35°C (COP col) and brine 0°C/flow 45°C (COP cond col). SCOP (avg climate, 35°C/55°C) only published by Qvantum for Q65 and Q81; larger models have no SCOP/energy class rating in the source PDF. No cooling capacity data in source. Max flow 65°C, brine inlet range -10 to 25°C (bioethanol 29%).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2597,
    "manufacturer": "Qvantum",
    "model": "RS/2",
    "product_code": "Q144",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 146.1,
    "max_heat_capacity": 111.6,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1418,
    "width": 1500,
    "depth": 640,
    "weight": 590,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RS/2 Q144 commercial brine-to-water heat pump monobloc.",
    "notes": "Heating capacity/COP shown at brine 0°C/flow 35°C (COP col) and brine 0°C/flow 45°C (COP cond col). SCOP (avg climate, 35°C/55°C) only published by Qvantum for Q65 and Q81; larger models have no SCOP/energy class rating in the source PDF. No cooling capacity data in source. Max flow 65°C, brine inlet range -10 to 25°C (bioethanol 29%).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2598,
    "manufacturer": "Qvantum",
    "model": "RS/2",
    "product_code": "Q162",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 164,
    "max_heat_capacity": 124,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1438,
    "width": 2100,
    "depth": 640,
    "weight": 680,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RS/2 Q162 commercial brine-to-water heat pump monobloc.",
    "notes": "Heating capacity/COP shown at brine 0°C/flow 35°C (COP col) and brine 0°C/flow 45°C (COP cond col). SCOP (avg climate, 35°C/55°C) only published by Qvantum for Q65 and Q81; larger models have no SCOP/energy class rating in the source PDF. No cooling capacity data in source. Max flow 65°C, brine inlet range -10 to 25°C (bioethanol 29%).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2599,
    "manufacturer": "Qvantum",
    "model": "RS/2",
    "product_code": "Q192",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 195.2,
    "max_heat_capacity": 148.8,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1438,
    "width": 2100,
    "depth": 640,
    "weight": 700,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RS/2 Q192 commercial brine-to-water heat pump monobloc.",
    "notes": "Heating capacity/COP shown at brine 0°C/flow 35°C (COP col) and brine 0°C/flow 45°C (COP cond col). SCOP (avg climate, 35°C/55°C) only published by Qvantum for Q65 and Q81; larger models have no SCOP/energy class rating in the source PDF. No cooling capacity data in source. Max flow 65°C, brine inlet range -10 to 25°C (bioethanol 29%).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2600,
    "manufacturer": "Qvantum",
    "model": "RSe",
    "product_code": "Q32",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 74,
    "cap_min": null,
    "cap_max": 44.7,
    "max_heat_capacity": 31.3,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "B0/W35",
    "scop": 4.79,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1664,
    "width": 1200,
    "depth": 640,
    "weight": 294,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RSe Q32 commercial brine-to-water heat pump monobloc, lower-GWP R513A refrigerant.",
    "notes": "Heating capacity/COP at brine 0°C/flow 35°C (COP col) and 0°C/45°C (COP cond col). SCOP avg climate 35°C/55°C. Max flow 74°C, brine inlet range -10 to 25°C (bioethanol 29%). No cooling data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2601,
    "manufacturer": "Qvantum",
    "model": "RSe",
    "product_code": "Q41",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 74,
    "cap_min": null,
    "cap_max": 54.5,
    "max_heat_capacity": 38.1,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1665,
    "width": 1200,
    "depth": 640,
    "weight": 345,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RSe Q41 commercial brine-to-water heat pump monobloc, lower-GWP R513A refrigerant.",
    "notes": "Heating capacity/COP at brine 0°C/flow 35°C (COP col) and 0°C/45°C (COP cond col). SCOP avg climate 35°C/55°C. Max flow 74°C, brine inlet range -10 to 25°C (bioethanol 29%). No cooling data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2602,
    "manufacturer": "Qvantum",
    "model": "RSe",
    "product_code": "Q48",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
