    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 74,
    "cap_min": null,
    "cap_max": 63.9,
    "max_heat_capacity": 44.7,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1665,
    "width": 1200,
    "depth": 640,
    "weight": 368,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RSe Q48 commercial brine-to-water heat pump monobloc, lower-GWP R513A refrigerant.",
    "notes": "Heating capacity/COP at brine 0°C/flow 35°C (COP col) and 0°C/45°C (COP cond col). SCOP avg climate 35°C/55°C. Max flow 74°C, brine inlet range -10 to 25°C (bioethanol 29%). No cooling data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2603,
    "manufacturer": "Qvantum",
    "model": "RSe",
    "product_code": "Q65",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 74,
    "cap_min": null,
    "cap_max": 81.7,
    "max_heat_capacity": 57.1,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1500,
    "depth": 640,
    "weight": 506,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RSe Q65 commercial brine-to-water heat pump monobloc, lower-GWP R513A refrigerant.",
    "notes": "NOTE — model label collision: this 'Q65' is NOT the same unit as RS/2's model of the same name (different refrigerant, capacity and weight — see RS/2 Q65 row above/below). Heating capacity/COP at brine 0°C/flow 35°C (COP col) and 0°C/45°C (COP cond col). SCOP avg climate 35°C/55°C. Max flow 74°C, brine inlet range -10 to 25°C (bioethanol 29%). No cooling data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2604,
    "manufacturer": "Qvantum",
    "model": "RSe",
    "product_code": "Q81",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 74,
    "cap_min": null,
    "cap_max": 95.9,
    "max_heat_capacity": 67.1,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1500,
    "depth": 640,
    "weight": 525,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum RSe Q81 commercial brine-to-water heat pump monobloc, lower-GWP R513A refrigerant.",
    "notes": "NOTE — model label collision: this 'Q81' is NOT the same unit as RS/2's model of the same name (different refrigerant, capacity and weight — see RS/2 Q81 row above/below). Heating capacity/COP at brine 0°C/flow 35°C (COP col) and 0°C/45°C (COP cond col). SCOP avg climate 35°C/55°C. Max flow 74°C, brine inlet range -10 to 25°C (bioethanol 29%). No cooling data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2605,
    "manufacturer": "Qvantum",
    "model": "LB4",
    "product_code": "Q65",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://qvantum.com/wp-content/uploads/2023/08/Qvantum-LB4-Product-Sheet_eng.pdf",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 57.6,
    "max_heat_capacity": 57.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1368,
    "width": 1464,
    "depth": 640,
    "weight": 396,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum LB4 Q65 split heat pump: indoor compressor/product unit + remote outdoor fan unit connected by pipe, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and KVP but is a physically different unit in each range (different type, weight and in some cases capacity) — see corresponding rows for other ranges. Weight shown (396kg) is the INDOOR compressor/product unit only; the remote outdoor fan unit adds a further 419kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m sound pressure rating of 35 dB(A). Heating capacity/COP at A7/W35 (COP col) and A7/W45 (COP cond col). SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given. No cooling capacity data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2606,
    "manufacturer": "Qvantum",
    "model": "LB4",
    "product_code": "Q81",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://qvantum.com/wp-content/uploads/2023/08/Qvantum-LB4-Product-Sheet_eng.pdf",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 67.6,
    "max_heat_capacity": 66.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1368,
    "width": 1464,
    "depth": 640,
    "weight": 396,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum LB4 Q81 split heat pump: indoor compressor/product unit + remote outdoor fan unit connected by pipe, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and KVP but is a physically different unit in each range (different type, weight and in some cases capacity) — see corresponding rows for other ranges. Weight shown (396kg) is the INDOOR compressor/product unit only; the remote outdoor fan unit adds a further 419kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m sound pressure rating of 35 dB(A). Heating capacity/COP at A7/W35 (COP col) and A7/W45 (COP cond col). SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given. No cooling capacity data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2607,
    "manufacturer": "Qvantum",
    "model": "LB4",
    "product_code": "Q96",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://qvantum.com/wp-content/uploads/2023/08/Qvantum-LB4-Product-Sheet_eng.pdf",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 81,
    "max_heat_capacity": 80,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1368,
    "width": 1464,
    "depth": 640,
    "weight": 423,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum LB4 Q96 split heat pump: indoor compressor/product unit + remote outdoor fan unit connected by pipe, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and KVP but is a physically different unit in each range (different type, weight and in some cases capacity) — see corresponding rows for other ranges. Weight shown (423kg) is the INDOOR compressor/product unit only; the remote outdoor fan unit adds a further 545kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m sound pressure rating of 36 dB(A). Heating capacity/COP at A7/W35 (COP col) and A7/W45 (COP cond col). SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given. No cooling capacity data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2608,
    "manufacturer": "Qvantum",
    "model": "LB4",
    "product_code": "Q123",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://qvantum.com/wp-content/uploads/2023/08/Qvantum-LB4-Product-Sheet_eng.pdf",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 100.2,
    "max_heat_capacity": 100.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1368,
    "width": 1464,
    "depth": 640,
    "weight": 522,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum LB4 Q123 split heat pump: indoor compressor/product unit + remote outdoor fan unit connected by pipe, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and KVP but is a physically different unit in each range (different type, weight and in some cases capacity) — see corresponding rows for other ranges. Weight shown (522kg) is the INDOOR compressor/product unit only; the remote outdoor fan unit adds a further 667kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m sound pressure rating of 37 dB(A). Heating capacity/COP at A7/W35 (COP col) and A7/W45 (COP cond col). SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given. No cooling capacity data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2609,
    "manufacturer": "Qvantum",
    "model": "LB4",
    "product_code": "Q144",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://qvantum.com/wp-content/uploads/2023/08/Qvantum-LB4-Product-Sheet_eng.pdf",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 120,
    "max_heat_capacity": 120,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1368,
    "width": 1464,
    "depth": 640,
    "weight": 522,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum LB4 Q144 split heat pump: indoor compressor/product unit + remote outdoor fan unit connected by pipe, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and KVP but is a physically different unit in each range (different type, weight and in some cases capacity) — see corresponding rows for other ranges. Weight shown (522kg) is the INDOOR compressor/product unit only; the remote outdoor fan unit adds a further 730kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m sound pressure rating of 37 dB(A). Heating capacity/COP at A7/W35 (COP col) and A7/W45 (COP cond col). SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given. No cooling capacity data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2610,
    "manufacturer": "Qvantum",
    "model": "LB4",
    "product_code": "Q162",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://qvantum.com/wp-content/uploads/2023/08/Qvantum-LB4-Product-Sheet_eng.pdf",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 135.2,
    "max_heat_capacity": 133.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1387,
    "width": 2070,
    "depth": 640,
    "weight": 775,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum LB4 Q162 split heat pump: indoor compressor/product unit + remote outdoor fan unit connected by pipe, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and KVP but is a physically different unit in each range (different type, weight and in some cases capacity) — see corresponding rows for other ranges. Weight shown (775kg) is the INDOOR compressor/product unit only; the remote outdoor fan unit adds a further 995kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m sound pressure rating of 37 dB(A). Heating capacity/COP at A7/W35 (COP col) and A7/W45 (COP cond col). SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given. No cooling capacity data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2611,
    "manufacturer": "Qvantum",
    "model": "LB4",
    "product_code": "Q192",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://qvantum.com/wp-content/uploads/2023/08/Qvantum-LB4-Product-Sheet_eng.pdf",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 162,
    "max_heat_capacity": 160,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1387,
    "width": 2070,
    "depth": 640,
    "weight": 775,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum LB4 Q192 split heat pump: indoor compressor/product unit + remote outdoor fan unit connected by pipe, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and KVP but is a physically different unit in each range (different type, weight and in some cases capacity) — see corresponding rows for other ranges. Weight shown (775kg) is the INDOOR compressor/product unit only; the remote outdoor fan unit adds a further 1098kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m sound pressure rating of 37 dB(A). Heating capacity/COP at A7/W35 (COP col) and A7/W45 (COP cond col). SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given. No cooling capacity data in source.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2612,
    "manufacturer": "Qvantum",
    "model": "KVP",
    "product_code": "Q65",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 57.6,
    "max_heat_capacity": 57.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 74.5,
    "max_cool_capacity": 55,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 2100,
    "depth": 640,
    "weight": 740,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum KVP Q65 split heat pump with active cooling: indoor compressor unit (+module on larger sizes) + remote outdoor fan unit, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and LB4 but is a physically different unit in each range — see corresponding rows. Weight shown is indoor unit(s) only (740kg). The remote outdoor fan unit adds a further 419kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m rating of 35 dB(A). Heating at A7/W35, cooling at A35/W7. SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2613,
    "manufacturer": "Qvantum",
    "model": "KVP",
    "product_code": "Q81",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 66.8,
    "max_heat_capacity": 66.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 88.2,
    "max_cool_capacity": 65,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 2100,
    "depth": 640,
    "weight": 750,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum KVP Q81 split heat pump with active cooling: indoor compressor unit (+module on larger sizes) + remote outdoor fan unit, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and LB4 but is a physically different unit in each range — see corresponding rows. Weight shown is indoor unit(s) only (750kg). The remote outdoor fan unit adds a further 419kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m rating of 35 dB(A). Heating at A7/W35, cooling at A35/W7. SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2614,
    "manufacturer": "Qvantum",
    "model": "KVP",
    "product_code": "Q96",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 80,
    "max_heat_capacity": 80,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 105.1,
    "max_cool_capacity": 77.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 2100,
    "depth": 640,
    "weight": 770,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum KVP Q96 split heat pump with active cooling: indoor compressor unit (+module on larger sizes) + remote outdoor fan unit, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and LB4 but is a physically different unit in each range — see corresponding rows. Weight shown is indoor unit(s) only (770kg). The remote outdoor fan unit adds a further 545kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m rating of 36 dB(A). Heating at A7/W35, cooling at A35/W7. SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2615,
    "manufacturer": "Qvantum",
    "model": "KVP",
    "product_code": "Q123",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 100.2,
    "max_heat_capacity": 100.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 132.3,
    "max_cool_capacity": 97.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1500,
    "depth": 640,
    "weight": 980,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum KVP Q123 split heat pump with active cooling: indoor compressor unit (+module on larger sizes) + remote outdoor fan unit, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and LB4 but is a physically different unit in each range — see corresponding rows. Weight shown is indoor unit(s) only (980kg). Compressor unit 580kg + module 400kg = 980kg total indoor weight. The remote outdoor fan unit adds a further 667kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m rating of 37 dB(A). Heating at A7/W35, cooling at A35/W7. SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2616,
    "manufacturer": "Qvantum",
    "model": "KVP",
    "product_code": "Q144",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 120,
    "max_heat_capacity": 120,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 157.7,
    "max_cool_capacity": 115.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1500,
    "depth": 640,
    "weight": 1020,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum KVP Q144 split heat pump with active cooling: indoor compressor unit (+module on larger sizes) + remote outdoor fan unit, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and LB4 but is a physically different unit in each range — see corresponding rows. Weight shown is indoor unit(s) only (1020kg). Compressor unit 590kg + module 430kg = 1020kg total indoor weight. The remote outdoor fan unit adds a further 730kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m rating of 37 dB(A). Heating at A7/W35, cooling at A35/W7. SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2617,
    "manufacturer": "Qvantum",
    "model": "KVP",
    "product_code": "Q162",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 133.6,
    "max_heat_capacity": 133.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 176.5,
    "max_cool_capacity": 129.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1430,
    "width": 2100,
    "depth": 640,
    "weight": 1230,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum KVP Q162 split heat pump with active cooling: indoor compressor unit (+module on larger sizes) + remote outdoor fan unit, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and LB4 but is a physically different unit in each range — see corresponding rows. Weight shown is indoor unit(s) only (1230kg). Compressor unit 680kg + module 550kg = 1230kg total indoor weight. The remote outdoor fan unit adds a further 995kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m rating of 37 dB(A). Heating at A7/W35, cooling at A35/W7. SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2618,
    "manufacturer": "Qvantum",
    "model": "KVP",
    "product_code": "Q192",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 160,
    "max_heat_capacity": 160,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 210.2,
    "max_cool_capacity": 154.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1430,
    "width": 2100,
    "depth": 640,
    "weight": 1280,
    "noise": null,
    "noise_ref": null,
    "description": "Qvantum KVP Q192 split heat pump with active cooling: indoor compressor unit (+module on larger sizes) + remote outdoor fan unit, air-source-style test conditions (A7/W35 etc.) with internal brine intermediary loop.",
    "notes": "NOTE — model label collision: this Q-number is shared with RS/2, RSe and LB4 but is a physically different unit in each range — see corresponding rows. Weight shown is indoor unit(s) only (1280kg). Compressor unit 700kg + module 580kg = 1280kg total indoor weight. The remote outdoor fan unit adds a further 1098kg (not captured by the site's single weight field). Noise shown is the compressor unit's 1m sound pressure level; the outdoor fan unit has its own 10m rating of 37 dB(A). Heating at A7/W35, cooling at A35/W7. SCOP only published for Q65/Q81. Min outdoor temp for +65°C flow is -20°C; no explicit max ambient given.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2619,
    "manufacturer": "Qvantum",
    "model": "QA",
    "product_code": "QA9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/consumer-product/qvantum-qa/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.38,
    "max_heat_capacity": 4.72,
    "max_heat_capacity_temp": "A-10/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 5.05,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1765,
    "depth": 400,
    "weight": 98,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QA9 outdoor unit paired with QH-175 indoor unit (175L buffer tank, instantaneous flow-through DHW heat exchanger, integral electric immersion backup up to 5.0kW).",
    "notes": "Heating capacity/COP at A7/W35 (COP col); SCOP average climate 35°C/55°C. Max heating capacity at A-10/W55 given in source but not captured here. QH-175 indoor unit specs not separately listed: weight empty/filled 110/285kg, dims 600 x 620 x 1480mm, buffer 175L, max supply temp 65°C (80°C with additive). Max power input 3.0kW, max current 13.5A, recommended fuse 16A. Brochure states active cooling support and DHW as standard features but the technical data table gives no cooling capacity/EER figures. Sound level is a SOUND POWER (LW(A)) figure per EN12102, not sound pressure — flagged, may need conversion before publishing.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Qvantum%20QA9",
    "mcs_cert": "KM 815531/1",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2620,
    "manufacturer": "Qvantum",
    "model": "QA",
    "product_code": "QA15-1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/consumer-product/qvantum-qa/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.99,
    "max_heat_capacity": 9.15,
    "max_heat_capacity_temp": "A-10/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 928,
    "width": 1287,
    "depth": 465,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QA15-1 outdoor unit paired with QH-175 indoor unit (175L buffer tank, instantaneous flow-through DHW heat exchanger, integral electric immersion backup up to 5.0kW).",
    "notes": "Heating capacity/COP at A7/W35 (COP col); SCOP average climate 35°C/55°C. Max heating capacity at A-10/W55 given in source but not captured here. QH-175 indoor unit specs not separately listed: weight empty/filled 110/285kg, dims 600 x 620 x 1480mm, buffer 175L, max supply temp 65°C (80°C with additive). Max power input 5.3kW, max current 24.5A, recommended fuse 25A. Brochure states active cooling support and DHW as standard features but the technical data table gives no cooling capacity/EER figures. Sound level is a SOUND POWER (LW(A)) figure per EN12102, not sound pressure — flagged, may need conversion before publishing.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Qvantum%20QA15",
    "mcs_cert": "KM 815531/2",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2621,
    "manufacturer": "Qvantum",
    "model": "QA",
    "product_code": "QA15-3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/consumer-product/qvantum-qa/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.38,
    "max_heat_capacity": 8.69,
    "max_heat_capacity_temp": "A-10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "A7/W35",
    "scop": 4.92,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 928,
    "width": 1287,
    "depth": 465,
    "weight": 140,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QA15-3 outdoor unit paired with QH-175 indoor unit (175L buffer tank, instantaneous flow-through DHW heat exchanger, integral electric immersion backup up to 5.0kW).",
    "notes": "Heating capacity/COP at A7/W35 (COP col); SCOP average climate 35°C/55°C. Max heating capacity at A-10/W55 given in source but not captured here. QH-175 indoor unit specs not separately listed: weight empty/filled 110/285kg, dims 600 x 620 x 1480mm, buffer 175L, max supply temp 65°C (80°C with additive). Max power input 5.3kW, max current 10.5A, recommended fuse 13A. Brochure states active cooling support and DHW as standard features but the technical data table gives no cooling capacity/EER figures. Sound level is a SOUND POWER (LW(A)) figure per EN12102, not sound pressure — flagged, may need conversion before publishing.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Qvantum%20QA15",
    "mcs_cert": "KM 815531/3",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2622,
    "manufacturer": "Qvantum",
    "model": "QG-C",
    "product_code": "QG-C-7",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/qvantum-qg-series/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "W25/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.27,
    "cop_cond": "W25/W55",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 5.52,
    "eer_cond": "W25/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.7,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "W25/W12",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 600,
    "depth": 620,
    "weight": 355,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QG-C 7 water-to-water apartment heat pump for ambient loop / 5th-generation heat network applications, with built-in pressure-independent control valve (PiCV). Provides heating, active cooling and instantaneous DHW.",
    "notes": "Heating output/COP at ambient loop conditions S25/W35 (COP col) and S25/W55 (COP cond col). Cooling output/EER at S25/W7. SCOP is for GSHP (not ambient loop) conditions, average climate 35°C/55°C. Weight shown is filled; unfilled weight is 180kg. Source-side operating range -10 to +40°C, sink side 20-80°C. Sound level is SOUND POWER (LW(A)) per EN12102, not sound pressure — flagged. See Read me tab: QG-C and QG (below) may be the same physical hardware sold for two different applications — every other spec (weight, dims, SCOP, sound, electrical) is identical between the two brochures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2623,
    "manufacturer": "Qvantum",
    "model": "QG-C",
    "product_code": "QG-C-14",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/qvantum-qg-series/",
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "W25/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.27,
    "cop_cond": "W25/W55",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 5.52,
    "eer_cond": "W25/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.7,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "W25/W12",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 600,
    "depth": 620,
    "weight": 412,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QG-C 14 water-to-water apartment heat pump for ambient loop / 5th-generation heat network applications, with built-in pressure-independent control valve (PiCV). Provides heating, active cooling and instantaneous DHW.",
    "notes": "Heating output/COP at ambient loop conditions S25/W35 (COP col) and S25/W55 (COP cond col). For the 14kW model, the source brochure prints the S25/W55 heating output as 2.0kW (COP 5.27) which is very likely a misprint for 12.0kW — every other rating point shows the full 12kW output; COP cond left blank rather than silently corrected, please verify with Qvantum. Cooling output/EER at S25/W7. SCOP is for GSHP (not ambient loop) conditions, average climate 35°C/55°C. Weight shown is filled; unfilled weight is 237kg. Source-side operating range -10 to +40°C, sink side 20-80°C. Sound level is SOUND POWER (LW(A)) per EN12102, not sound pressure — flagged. See Read me tab: QG-C and QG (below) may be the same physical hardware sold for two different applications — every other spec (weight, dims, SCOP, sound, electrical) is identical between the two brochures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2624,
    "manufacturer": "Qvantum",
    "model": "QG",
    "product_code": "QG-7",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/qvantum-qg-series/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "W25/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.27,
    "cop_cond": "W25/W55",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 600,
    "depth": 620,
    "weight": 355,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QG 7 water-to-water ground source heat pump for communal borehole networks or individual ground source projects. Provides heating, active cooling (standard) and instantaneous DHW.",
    "notes": "No point-in-time heating capacity/COP table given in this brochure (only Pdesignh and SCOP) — nominal heating output 6kW. SCOP average climate 35°C/55°C. Weight shown is filled; unfilled weight is 180kg. Source-side operating range -10 to +40°C, sink side 20-80°C. Sound level is SOUND POWER (LW(A)) per EN12102, not sound pressure — flagged. See Read me tab: this may be the same physical hardware as QG-C 7 (identical weight, dims, SCOP, sound and electrical figures) sold under a different product name for ground-source rather than ambient-loop applications.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 4817.0,
    "price_max": 4817.0,
    "price_check_date": "2026-08-03",
    "heatpumpmonitor_url": null
  },
  {
    "id": 2625,
    "manufacturer": "Qvantum",
    "model": "QG",
    "product_code": "QG-14",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.qvantum.com/uk/qvantum-qg-series/",
    "date_added": "2026-07-15",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "W25/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.27,
    "cop_cond": "W25/W55",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1850,
    "width": 600,
    "depth": 620,
    "weight": 412,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Qvantum QG 14 water-to-water ground source heat pump for communal borehole networks or individual ground source projects. Provides heating, active cooling (standard) and instantaneous DHW.",
    "notes": "No point-in-time heating capacity/COP table given in this brochure (only Pdesignh and SCOP) — nominal heating output 12kW. SCOP average climate 35°C/55°C. Weight shown is filled; unfilled weight is 237kg. Source-side operating range -10 to +40°C, sink side 20-80°C. Sound level is SOUND POWER (LW(A)) per EN12102, not sound pressure — flagged. See Read me tab: this may be the same physical hardware as QG-C 14 (identical weight, dims, SCOP, sound and electrical figures) sold under a different product name for ground-source rather than ambient-loop applications.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2626,
    "manufacturer": "Sime",
    "model": "006",
    "product_code": "SHP-M-PRO-006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.47,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.27,
    "max_cool_capacity": 6.92,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 87,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 006 reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 6.5kW/COP5.3 at A7/W30-35 (COP col); nominal heating COP cond 4.0 at A7/W40-45. Max (boosted-Hz) heating capacity is 8.47kW (A7/W30-35) / 9.27kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 5.5kW/EER3.25 at A35/W23-18 (EER col); EER cond 2.9 at A35/W12-7. Max cooling capacity is 6.92kW — not captured, shown here for reference. SCOP 5.12 at average climate, Tbiv -7°C, 30/35°C. SEER 5.09 at 7/12°C. Weight column uses the lower of two weight figures given (87 / 103 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 inch, min water volume 6.5L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-006",
    "mcs_cert": "SHP M PRO 006",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2627,
    "manufacturer": "Sime",
    "model": "008",
    "product_code": "SHP-M-PRO-008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9.56,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 5.18,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 5.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.41,
    "max_cool_capacity": 8.72,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 87,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 008 reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 8.4kW/COP5.05 at A7/W30-35 (COP col); nominal heating COP cond 3.8 at A7/W40-45. Max (boosted-Hz) heating capacity is 9.56kW (A7/W30-35) / 10.41kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 7.4kW/EER3.15 at A35/W23-18 (EER col); EER cond 3.1 at A35/W12-7. Max cooling capacity is 8.72kW — not captured, shown here for reference. SCOP 5.18 at average climate, Tbiv -7°C, 30/35°C. SEER 5.19 at 7/12°C. Weight column uses the lower of two weight figures given (87 / 103 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 inch, min water volume 6.5L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-008",
    "mcs_cert": "SHP M PRO 008",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2628,
    "manufacturer": "Sime",
    "model": "010",
    "product_code": "SHP-M-PRO-010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.08,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.38,
    "max_cool_capacity": 9.58,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 87,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 010 reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 10.0kW/COP4.7 at A7/W30-35 (COP col); nominal heating COP cond 3.65 at A7/W40-45. Max (boosted-Hz) heating capacity is 11.2kW (A7/W30-35) / 10.38kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 9.0kW/EER2.9 at A35/W23-18 (EER col); EER cond 2.9 at A35/W12-7. Max cooling capacity is 9.58kW — not captured, shown here for reference. SCOP 5.12 at average climate, Tbiv -7°C, 30/35°C. SEER 5.08 at 7/12°C. Weight column uses the lower of two weight figures given (87 / 103 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 inch, min water volume 6.5L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-010",
    "mcs_cert": "SHP M PRO 010",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2629,
    "manufacturer": "Sime",
    "model": "012",
    "product_code": "SHP-M-PRO-012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.4,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.07,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.51,
    "max_cool_capacity": 14.13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 522,
    "width": 656,
    "depth": 1040,
    "weight": 106,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 012 reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 12.2kW/COP4.9 at A7/W30-35 (COP col); nominal heating COP cond 3.7 at A7/W40-45. Max (boosted-Hz) heating capacity is 14.4kW (A7/W30-35) / 16.51kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 11.6kW/EER3.1 at A35/W23-18 (EER col); EER cond 3.1 at A35/W12-7. Max cooling capacity is 14.13kW — not captured, shown here for reference. SCOP 5.08 at average climate, Tbiv -7°C, 30/35°C. SEER 5.07 at 7/12°C. Weight column uses the lower of two weight figures given (106 / 122 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 1/4 inch, min water volume 7L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-012",
    "mcs_cert": "SHP M PRO 012",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2630,
    "manufacturer": "Sime",
    "model": "014",
    "product_code": "SHP-M-PRO-014",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16.4,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 5.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.51,
    "max_cool_capacity": 15.48,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 106,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 014 reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 14.1kW/COP4.7 at A7/W30-35 (COP col); nominal heating COP cond 3.55 at A7/W40-45. Max (boosted-Hz) heating capacity is 16.4kW (A7/W30-35) / 16.51kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 13.4kW/EER2.93 at A35/W23-18 (EER col); EER cond 2.93 at A35/W12-7. Max cooling capacity is 15.48kW — not captured, shown here for reference. SCOP 4.89 at average climate, Tbiv -7°C, 30/35°C. SEER 5.09 at 7/12°C. Weight column uses the lower of two weight figures given (106 / 122 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 1/4 inch, min water volume 7L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-014",
    "mcs_cert": "SHP M PRO 014",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2631,
    "manufacturer": "Sime",
    "model": "016",
    "product_code": "SHP-M-PRO-016",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18.6,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.11,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.51,
    "max_cool_capacity": 16.01,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 106,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 016 reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 16.0kW/COP4.5 at A7/W30-35 (COP col); nominal heating COP cond 3.45 at A7/W40-45. Max (boosted-Hz) heating capacity is 18.6kW (A7/W30-35) / 16.51kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 14.0kW/EER2.9 at A35/W23-18 (EER col); EER cond 2.9 at A35/W12-7. Max cooling capacity is 16.01kW — not captured, shown here for reference. SCOP 4.84 at average climate, Tbiv -7°C, 30/35°C. SEER 5.11 at 7/12°C. Weight column uses the lower of two weight figures given (106 / 122 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 1/4 inch, min water volume 7L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-016",
    "mcs_cert": "SHP M PRO 016",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2632,
    "manufacturer": "Sime",
    "model": "012T",
    "product_code": "SHP-M-PRO-012T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.4,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.07,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.51,
    "max_cool_capacity": 14.13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 120,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 012T reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 12.2kW/COP4.9 at A7/W30-35 (COP col); nominal heating COP cond 3.7 at A7/W40-45. Max (boosted-Hz) heating capacity is 14.4kW (A7/W30-35) / 16.51kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 11.6kW/EER3.1 at A35/W23-18 (EER col); EER cond 3.1 at A35/W12-7. Max cooling capacity is 14.13kW — not captured, shown here for reference. SCOP 5.08 at average climate, Tbiv -7°C, 30/35°C. SEER 5.07 at 7/12°C. Weight column uses the lower of two weight figures given (120 / 136 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 1/4 inch, min water volume 7L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-012T",
    "mcs_cert": "SHP M PRO 012",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2633,
    "manufacturer": "Sime",
    "model": "014T",
    "product_code": "SHP-M-PRO-014T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16.4,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": 5.09,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.51,
    "max_cool_capacity": 15.48,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 120,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 014T reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 14.1kW/COP4.7 at A7/W30-35 (COP col); nominal heating COP cond 3.55 at A7/W40-45. Max (boosted-Hz) heating capacity is 16.4kW (A7/W30-35) / 16.51kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 13.4kW/EER2.93 at A35/W23-18 (EER col); EER cond 2.93 at A35/W12-7. Max cooling capacity is 15.48kW — not captured, shown here for reference. SCOP 4.89 at average climate, Tbiv -7°C, 30/35°C. SEER 5.09 at 7/12°C. Weight column uses the lower of two weight figures given (120 / 136 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 1/4 inch, min water volume 7L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-014T",
    "mcs_cert": "SHP M PRO 014",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2634,
    "manufacturer": "Sime",
    "model": "016T",
    "product_code": "SHP-M-PRO-016T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": null,
    "date_added": "2026-07-15",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18.6,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.11,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.51,
    "max_cool_capacity": 16.01,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 523,
    "width": 656,
    "depth": 1040,
    "weight": 120,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Sime SHP M Pro 016T reversible monobloc air/water heat pump, DC inverter twin rotary compressor, Wi-Fi remote control standard.",
    "notes": "Nominal heating 16.0kW/COP4.5 at A7/W30-35 (COP col); nominal heating COP cond 3.45 at A7/W40-45. Max (boosted-Hz) heating capacity is 18.6kW (A7/W30-35) / 16.51kW (A7/W40-45) — not captured in the Heating capacity column, shown here for reference. Nominal cooling 14.0kW/EER2.9 at A35/W23-18 (EER col); EER cond 2.9 at A35/W12-7. Max cooling capacity is 16.01kW — not captured, shown here for reference. SCOP 4.84 at average climate, Tbiv -7°C, 30/35°C. SEER 5.11 at 7/12°C. Weight column uses the lower of two weight figures given (120 / 136 kg) — likely net/gross (unpackaged/packaged), not labelled in source; please verify. Max flow temp 65°C per product description (DHW and heating). Hydraulic connection 1 1/4 inch, min water volume 7L, max working pressure 3 bar. Same physical dimensions (656w x 1040d, approx 410-523h mm) across the whole range. Market segment mapped to Residential for this combined view — the Sime brochure markets SHP M Pro for both residential and commercial applications.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=SHP-M-PRO-016T",
    "mcs_cert": "SHP M PRO 016",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2635,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 1-7 PRO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-pro-1-7/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 1,
    "cap_max": 7,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 5.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1,
    "cool_cap_max": 5.6,
    "max_cool_capacity": 5.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 823,
    "width": 1050,
    "depth": 435,
    "weight": 115,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 1-7 PRO is a 1.0-7.0kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,75kg | Energy label: A+++ | @W55 condition: 1,0 - 6,5 / 3,3",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0427",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ecoAIR%201-7%20PRO"
  },
  {
    "id": 2636,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 1-9 PRO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-pro-1-9/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 1.7,
    "cap_max": 8.7,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.1,
    "cool_cap_max": 7.1,
    "max_cool_capacity": 7.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 973,
    "width": 1150,
    "depth": 475,
    "weight": 134,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 1-9 PRO is a 1.7-8.7kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,85kg | Energy label: A+++ | @W55 condition: 2,1 - 8,0 / 3,2",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 610194/260",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ecoAIR%2B%201-9%20PRO",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=1188"
  },
  {
    "id": 2637,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 3-12 PRO (230V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-pro-3-12/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 3,
    "cap_max": 11,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.8,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 973,
    "width": 1150,
    "depth": 475,
    "weight": 134,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 3-12 PRO is a 3.0-11.0kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,85kg | Energy label: A++ | @W55 condition: 3,0 - 10,0 / 3,0",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0428_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ecoAIR%203-12%20PRO"
  },
  {
    "id": 2638,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 3-18 PRO (230V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-3-18-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 3.5,
    "cap_max": 18,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.9,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1254,
    "width": 1350,
    "depth": 625,
    "weight": 175,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 3-18 PRO is a 3.5-18.0kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 1,37kg | Energy label: A+++ | @W55 condition: 4,7 - 15,9 / 3,4",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 610194/263",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ecoAIR%2B%203-18%20PRO"
  },
  {
    "id": 2639,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 6-24 PRO (230V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-6-24-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 4.8,
    "cap_max": 27.5,
    "max_heat_capacity": 25.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.7,
    "cool_cap_max": 20.5,
    "max_cool_capacity": 20.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1675,
    "width": 1430,
    "depth": 640,
    "weight": 266,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 6-24 PRO is a 4.8-27.5kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 1,75kg | Energy label: A+++ | @W55 condition: 6,5 - 25,9 / 3,2",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2640,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 3-12 PRO (400V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-pro-3-12/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 3,
    "cap_max": 11,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.8,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 973,
    "width": 1150,
    "depth": 475,
    "weight": 134,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 3-12 PRO is a 3.0-11.0kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,85kg | Energy label: A++ | @W55 condition: 3,0 - 10,0 / 3,0",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2641,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 3-18 PRO (400V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-3-18-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 3.5,
    "cap_max": 18,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.9,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1254,
    "width": 1350,
    "depth": 625,
    "weight": 175,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 3-18 PRO is a 3.5-18.0kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 1,37kg | Energy label: A+++ | @W55 condition: 4,7 - 15,9 / 3,4",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2642,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ PRO",
    "product_code": "ecoAIR+ 6-24 PRO (400V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-6-24-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": 4.8,
    "cap_max": 27.5,
    "max_heat_capacity": 25.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.7,
    "cool_cap_max": 20.5,
    "max_cool_capacity": 20.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1675,
    "width": 1430,
    "depth": 640,
    "weight": 266,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ 6-24 PRO is a 4.8-27.5kW air source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 1,75kg | Energy label: A+++ | @W55 condition: 6,5 - 25,9 / 3,2",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2643,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ EVI 4-20",
    "product_code": "ecoAIR+ EVI 4-20 (230V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-evi-4-20/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4,
    "cap_max": 20.8,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4,
    "cool_cap_max": 14.8,
    "max_cool_capacity": 14.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1254,
    "width": 1350,
    "depth": 625,
    "weight": 177,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ EVI 4-20 is a 4.0-20.5kW air source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 3,50kg | Energy label: A+++ | @W55 condition: 8,8 - 20,8 / 3,3",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2644,
    "manufacturer": "Ecoforest",
    "model": "ecoAIR+ EVI 4-20",
    "product_code": "ecoAIR+ EVI 4-20 (400V)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/air-source-heat-pumps/ecoair-evi-4-20/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 50,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 4,
    "cap_max": 20.8,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4,
    "cool_cap_max": 14.8,
    "max_cool_capacity": 14.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1254,
    "width": 1350,
    "depth": 625,
    "weight": 177,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoAIR+ EVI 4-20 is a 4.0-20.5kW air source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 3,50kg | Energy label: A+++ | @W55 condition: 8,8 - 20,8 / 3,3",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2645,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ Lite PRO",
    "product_code": "ecoGEO+ Lite 1-6 PRO",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-lite-1-6-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 1,
    "cap_max": 6,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.29,
    "cop_cond": "B0/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 789,
    "width": 595,
    "depth": 575,
    "weight": 107,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ Lite 1-6 PRO is a 1.0-6.0kW ground source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,15kg | Energy label: A+++ | @W55 condition: 1,0 - 5,5 / 2,7",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2646,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C PRO",
    "product_code": "ecoGEO+ B/C 1-6 PRO",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/bomba-de-calor-ecogeo-pro-1-6/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 1,
    "cap_max": 6,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 1-6 PRO is a 1.0-6.0kW ground source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,15kg | Energy label: A+++ | @W55 condition: 1,0 - 5,5 / 2,7 | Dims/weight vary by casing - raw: ecoGEO+ B: 1051x559x606 / ecoGEO+ C: 1943x609x724 | B: 133 / C: 194",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2647,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C PRO",
    "product_code": "ecoGEO+ B/C 2-10 PRO (230V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/heat-pump-ecogeo-2-10-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 1.9,
    "cap_max": 10.2,
    "max_heat_capacity": 9.3,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 4.1,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.6,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 2-10 PRO is a 1.9-10.2kW ground source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,60kg | Energy label: A+++ | @W55 condition: 2,5 - 9,3 / 2,7 | Dims/weight vary by casing - raw: ecoGEO+ B: 1051x609x716 / ecoGEO+ C: 1943x609x724 | B: 205 / C: 270",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2648,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C PRO",
    "product_code": "ecoGEO+ B/C 4-16 PRO (230V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/heat-pump-ecogeo-4-16-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 3.1,
    "cap_max": 16.1,
    "max_heat_capacity": 14.4,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 3.7,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.2,
    "cool_cap_max": 13.8,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 4-16 PRO is a 3.1-16.1kW ground source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,86kg | Energy label: A+++ | @W55 condition: 3,7 - 14,4 / 3,0 | Dims/weight vary by casing - raw: ecoGEO+ B: 1051x609x716 / ecoGEO+ C: 1943x609x724 | B: 205 / C: 270",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2649,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C PRO",
    "product_code": "ecoGEO+ B/C 2-10 PRO (400V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/heat-pump-ecogeo-2-10-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 1.9,
    "cap_max": 10.2,
    "max_heat_capacity": 9.3,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 4.1,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.6,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 2-10 PRO is a 1.9-10.2kW ground source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,60kg | Energy label: A+++ | @W55 condition: 2,5 - 9,3 / 2,7 | Dims/weight vary by casing - raw: ecoGEO+ B: 1051x609x716 / ecoGEO+ C: 1943x609x724 | B: 205 / C: 270",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2650,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C PRO",
    "product_code": "ecoGEO+ B/C 4-16 PRO (400V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/heat-pump-ecogeo-4-16-pro/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 3.1,
    "cap_max": 16.1,
    "max_heat_capacity": 14.4,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 3.7,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.2,
    "cool_cap_max": 13.8,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 4-16 PRO is a 3.1-16.1kW ground source heat pump, using R290 refrigerant.",
    "notes": "Refrigerant charge: 0,86kg | Energy label: A+++ | @W55 condition: 3,7 - 14,4 / 3,0 | Dims/weight vary by casing - raw: ecoGEO+ B: 1051x609x716 / ecoGEO+ C: 1943x609x724 | B: 205 / C: 270",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2651,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C",
    "product_code": "ecoGEO+ B/C 1-9 (230V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-1-9/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 1.3,
    "cap_max": 11,
    "max_heat_capacity": 10.2,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 5.2,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.4,
    "cool_cap_max": 11,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 1-9 is a 1.3-11.0kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 1,00kg | Energy label: A+++ | @W55 condition: 2,9 - 10,2 / 2,7 | Dims/weight vary by casing - raw: ecoGEO+ B: 1058x600x710 / ecoGEO+ C: 1845x600x720 | B: 192 / C: 253",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2652,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C",
    "product_code": "ecoGEO+ B/C 3-12 (230V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-3-12/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 2.1,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 5.2,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.1,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 3-12 is a 2.1-16.0kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 1,00kg | Energy label: A+++ | @W55 condition: 4,2 - 13,8 / 2,9 | Dims/weight vary by casing - raw: ecoGEO+ B: 1058x600x710 / ecoGEO+ C: 1845x600x720 | B: 193 / C: 254",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2653,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C",
    "product_code": "ecoGEO+ B/C 5-22 (230V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-5-22/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 4.6,
    "cap_max": 22.8,
    "max_heat_capacity": 16.4,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "B0/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 5.3,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.2,
    "cool_cap_max": 22,
    "max_cool_capacity": 22,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 5-22 is a 4.6-22.8kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 1,50kg | Energy label: A+++ | @W55 condition: 6,5 - 16,4 / 2,9 | Dims/weight vary by casing - raw: ecoGEO+ B: 1058x600x710 / ecoGEO+ C: 1845x600x720 | B: 193 / C: 255",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2654,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C",
    "product_code": "ecoGEO+ B/C 1-9 (400V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-1-9/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 1.3,
    "cap_max": 11,
    "max_heat_capacity": 10.2,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 5.2,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.4,
    "cool_cap_max": 11,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 1-9 is a 1.3-11.0kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 1,00kg | Energy label: A+++ | @W55 condition: 2,9 - 10,2 / 2,7 | Dims/weight vary by casing - raw: ecoGEO+ B: 1058x600x710 / ecoGEO+ C: 1845x600x720 | B: 192 / C: 253",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2655,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C",
    "product_code": "ecoGEO+ B/C 3-12 (400V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-3-12/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 2.1,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 5.2,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.1,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 3-12 is a 2.1-16.0kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 1,00kg | Energy label: A+++ | @W55 condition: 4,2 - 13,8 / 2,9 | Dims/weight vary by casing - raw: ecoGEO+ B: 1058x600x710 / ecoGEO+ C: 1845x600x720 | B: 193 / C: 254",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2656,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ B/C",
    "product_code": "ecoGEO+ B/C 5-22 (400V)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-5-22/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 4.6,
    "cap_max": 22.8,
    "max_heat_capacity": 16.4,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "B0/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 5.3,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.2,
    "cool_cap_max": 22,
    "max_cool_capacity": 22,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ B/C 5-22 is a 4.6-22.8kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 1,50kg | Energy label: A+++ | @W55 condition: 6,5 - 16,4 / 2,9 | Dims/weight vary by casing - raw: ecoGEO+ B: 1058x600x710 / ecoGEO+ C: 1845x600x720 | B: 193 / C: 255",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2657,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ HP",
    "product_code": "ecoGEO+ HP 12-45",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-hp/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 12,
    "cap_max": 44,
    "max_heat_capacity": 38,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.88,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 11.3,
    "cool_cap_max": 37.9,
    "max_cool_capacity": 37.9,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1074,
    "width": 879,
    "depth": 791,
    "weight": 307,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ HP 12-45 is a 12.0-44.0kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 4,40kg | Energy label: A+++ | @W55 condition: 14,1 - 38,0 / 2,5 | cap_max>30kW - confirm Residential vs Commercial",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2658,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ HP",
    "product_code": "ecoGEO+ HP 15-60",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-hp/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 14.9,
    "cap_max": 57.5,
    "max_heat_capacity": 52,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": 4,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 16.6,
    "cool_cap_max": 55,
    "max_cool_capacity": 55,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1074,
    "width": 879,
    "depth": 791,
    "weight": 336,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ HP 15-60 is a 14.9-57.5kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 6,00kg | Energy label: A+++ | @W55 condition: 16,2 - 52,0 / 2,5 | cap_max>30kW - confirm Residential vs Commercial",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2659,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ HP",
    "product_code": "ecoGEO+ HP 20-85",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-hp/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 21.5,
    "cap_max": 86.5,
    "max_heat_capacity": 81.7,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.05,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 21.4,
    "cool_cap_max": 73.7,
    "max_cool_capacity": 73.7,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1074,
    "width": 1009,
    "depth": 916,
    "weight": 465,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ HP 20-85 is a 21.5-86.5kW ground source heat pump, using R410A refrigerant.",
    "notes": "Refrigerant charge: 10,00kg | Energy label: A+++ | @W55 condition: 28,8 - 81,7 / 2,7 | cap_max>30kW - confirm Residential vs Commercial",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2660,
    "manufacturer": "Ecoforest",
    "model": "ecoGEO+ HP",
    "product_code": "ecoGEO+ HP 170 R454B",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454B",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://ecoforest.com/en/products/heat-pumps/ground-source-heat-pumps/ecogeo-hp/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 21.1,
    "cap_max": 80,
    "max_heat_capacity": 76.8,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": "B30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 21.4,
    "cool_cap_max": 73.7,
    "max_cool_capacity": 73.7,
    "max_cool_capacity_temp": "B30/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 30,
    "height": 1074,
    "width": 1009,
    "depth": 916,
    "weight": 465,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ecoforest ecoGEO+ HP 170 R454B is a 21.1-80.0kW ground source heat pump, using R454B refrigerant.",
    "notes": "Refrigerant charge: 8,20kg | Energy label: A+++ | @W55 condition: 27,7 - 76,8 / 2,9 | cap_max>30kW - confirm Residential vs Commercial",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2661,
    "manufacturer": "Firebird",
    "model": "Enviroair",
    "product_code": "ASH004FHP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://firebird.uk.com/product/home-upgrade/enviroair-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": 4.2,
    "cap_max": 4.4,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1294,
    "width": 718,
    "depth": 375,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Firebird Enviroair ASH004FHP is a 4.2kW air source heat pump, using R32 refrigerant.",
    "notes": "SCOP@55C: 3.31 | Refrigerant charge (ambiguous, merged-cell in source): Page 6 shows two values (1.40kg / 1.75kg) merged across columns; exact per-model split is ambiguous in the source table - column position suggests 1.40kg for ASH004/006/010 and 1.75kg for ASH012-014/016, but this conflicts with the page 3 dimension grouping ({004,006} vs {010,012-014,016}). Verify against datasheet/nameplate. | Water connection (ambiguous): G1'' BSP / G5/4'' BSP - same merged-cell ambiguity as refrigerant charge (see note). | Cascade: Up to 6 units in a group with one controller | Fuse: 16A",
    "verified": "Manual verification",
    "price_min": 2316.66,
    "price_max": 2316.66,
    "price_check_date": "2026-08-03",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0249/05",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ASH004FHP"
  },
  {
    "id": 2662,
    "manufacturer": "Firebird",
    "model": "Enviroair",
    "product_code": "ASH006FHP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://firebird.uk.com/product/home-upgrade/enviroair-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": 6.35,
    "cap_max": 6.35,
    "max_heat_capacity": 6.35,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1295,
    "width": 718,
    "depth": 375,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Firebird Enviroair ASH006FHP is a 6.35kW air source heat pump, using R32 refrigerant.",
    "notes": "SCOP@55C: 3.52 | Refrigerant charge (ambiguous, merged-cell in source): Page 6 shows two values (1.40kg / 1.75kg) merged across columns; exact per-model split is ambiguous in the source table - column position suggests 1.40kg for ASH004/006/010 and 1.75kg for ASH012-014/016, but this conflicts with the page 3 dimension grouping ({004,006} vs {010,012-014,016}). Verify against datasheet/nameplate. | Water connection (ambiguous): G1'' BSP / G5/4'' BSP - same merged-cell ambiguity as refrigerant charge (see note). | Cascade: Up to 6 units in a group with one controller | Fuse: 16A",
    "verified": "Manual verification",
    "price_min": 2391.66,
    "price_max": 2391.66,
    "price_check_date": "2026-08-03",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0249/06",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ASH006FHP"
  },
  {
    "id": 2663,
    "manufacturer": "Firebird",
    "model": "Enviroair",
    "product_code": "ASH010FHP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://firebird.uk.com/product/home-upgrade/enviroair-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": 10,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 458,
    "weight": 105,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Firebird Enviroair ASH010FHP is a 10.0kW air source heat pump, using R32 refrigerant.",
    "notes": "SCOP@55C: 3.47 | Refrigerant charge (ambiguous, merged-cell in source): Page 6 shows two values (1.40kg / 1.75kg) merged across columns; exact per-model split is ambiguous in the source table - column position suggests 1.40kg for ASH004/006/010 and 1.75kg for ASH012-014/016, but this conflicts with the page 3 dimension grouping ({004,006} vs {010,012-014,016}). Verify against datasheet/nameplate. | Water connection (ambiguous): G1'' BSP / G5/4'' BSP - same merged-cell ambiguity as refrigerant charge (see note). | Cascade: Up to 6 units in a group with one controller | Fuse: 20A",
    "verified": "Manual verification",
    "price_min": 2642.34,
    "price_max": 2642.34,
    "price_check_date": "2026-08-03",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0249/07",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ASH010FHP"
  },
  {
    "id": 2664,
    "manufacturer": "Firebird",
    "model": "Enviroair",
    "product_code": "ASH012/014FHP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://firebird.uk.com/product/home-upgrade/enviroair-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": 14.5,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 458,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Firebird Enviroair ASH012/014FHP is a 14.5kW air source heat pump, using R32 refrigerant.",
    "notes": "SCOP@55C: 3.47 | Refrigerant charge (ambiguous, merged-cell in source): Page 6 shows two values (1.40kg / 1.75kg) merged across columns; exact per-model split is ambiguous in the source table - column position suggests 1.40kg for ASH004/006/010 and 1.75kg for ASH012-014/016, but this conflicts with the page 3 dimension grouping ({004,006} vs {010,012-014,016}). Verify against datasheet/nameplate. | Water connection (ambiguous): G1'' BSP / G5/4'' BSP - same merged-cell ambiguity as refrigerant charge (see note). | Cascade: Up to 6 units in a group with one controller | Fuse: 32A | Model code discrepancy between brochure pages (ASH012 vs ASH014) - confirm correct SKU",
    "verified": "Manual verification",
    "price_min": 3344.74,
    "price_max": 3344.74,
    "price_check_date": "2026-08-03",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0249/08",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ASH014FHP"
  },
  {
    "id": 2665,
    "manufacturer": "Firebird",
    "model": "Enviroair",
    "product_code": "ASH016FHP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://firebird.uk.com/product/home-upgrade/enviroair-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": 15.9,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 458,
    "weight": 129,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Firebird Enviroair ASH016FHP is a 15.9kW air source heat pump, using R32 refrigerant.",
    "notes": "SCOP@55C: 3.41 | Refrigerant charge (ambiguous, merged-cell in source): Page 6 shows two values (1.40kg / 1.75kg) merged across columns; exact per-model split is ambiguous in the source table - column position suggests 1.40kg for ASH004/006/010 and 1.75kg for ASH012-014/016, but this conflicts with the page 3 dimension grouping ({004,006} vs {010,012-014,016}). Verify against datasheet/nameplate. | Water connection (ambiguous): G1'' BSP / G5/4'' BSP - same merged-cell ambiguity as refrigerant charge (see note). | Cascade: Up to 6 units in a group with one controller | Fuse: 32A",
    "verified": "Manual verification",
    "price_min": 3434.79,
    "price_max": 3434.79,
    "price_check_date": "2026-08-03",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0249/09",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ASH016FHP"
  },
  {
    "id": 2666,
    "manufacturer": "Fujitsu",
    "model": "Air To Water Monobloc",
    "product_code": "WPEG050KPF",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://webstore.uk.generalww.com/airstage-monobloc-comfort-5kw-wpeg050kpf",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 17,
    "flow_temp_max": 60,
    "cap_min": 5.0,
    "cap_max": 5.0,
    "max_heat_capacity": 4.8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 5.45,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 798,
    "width": 1080,
    "depth": 480,
    "weight": 85,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Air To Water Monobloc 5kW is a 5.0kW air source heat pump, using R32 refrigerant.",
    "notes": "Source brochure marked TENTATIVE | ns% low/medium temp: 200/143",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2667,
    "manufacturer": "Fujitsu",
    "model": "Air To Water Monobloc",
    "product_code": "WPEG080KPF",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://webstore.uk.generalww.com/airstage-monobloc-comfort-8kw-wpeg080kpf",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 17,
    "flow_temp_max": 60,
    "cap_min": 8.0,
    "cap_max": 8.0,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.19,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.8,
    "cool_cap_max": 8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1008,
    "width": 1080,
    "depth": 480,
    "weight": 109,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Air To Water Monobloc 8kW is a 8.0kW air source heat pump, using R32 refrigerant.",
    "notes": "Source brochure marked TENTATIVE | ns% low/medium temp: 205/144",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2668,
    "manufacturer": "Fujitsu",
    "model": "Air To Water Monobloc",
    "product_code": "WPEG100KPF",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://webstore.uk.generalww.com/airstage-monobloc-comfort-10kw-wpeg100kpf",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 17,
    "flow_temp_max": 60,
    "cap_min": 10.0,
    "cap_max": 10.0,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.88,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 8.5,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1008,
    "width": 1080,
    "depth": 480,
    "weight": 109,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Air To Water Monobloc 10kW is a 10.0kW air source heat pump, using R32 refrigerant.",
    "notes": "Source brochure marked TENTATIVE | ns% low/medium temp: 206/146",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2669,
    "manufacturer": "Fujitsu",
    "model": "Super High Power Split",
    "product_code": "WSYG160DJ6 + WOYG160LJL",
    "hp_type": "ASHP (Split)",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.generalww.com/eu/products/atw/split-super-highpower/wsyg160dj6-woyg160ljl.html",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 16,
    "cap_max": 16,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1428,
    "width": 1080,
    "depth": 480,
    "weight": 137,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Super High Power Split 16kW (1-Phase) is a 16.0kW air source heat pump, using R410A refrigerant.",
    "notes": "Indoor unit dims: 805x450x471mm, 52.5kg (outdoor unit dims used above) | R410A + 2018/19-dated source - confirm still current production",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2670,
    "manufacturer": "Fujitsu",
    "model": "Super High Power Split",
    "product_code": "WSYK170DJ9 + WOYK150LJL",
    "hp_type": "ASHP (Split)",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.generalww.com/eu/products/atw/split-super-highpower/wsyk170dj9-woyk150ljl.html",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 15,
    "cap_max": 15,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1428,
    "width": 1080,
    "depth": 480,
    "weight": 138,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Super High Power Split 15kW (3-Phase) is a 15.0kW air source heat pump, using R410A refrigerant.",
    "notes": "Indoor unit dims: 805x450x471mm, 52.5kg (outdoor unit dims used above) | R410A + 2018/19-dated source - confirm still current production",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2671,
    "manufacturer": "Fujitsu",
    "model": "Super High Power Split",
    "product_code": "WSYK170DJ9 + WOYK170LJL",
    "hp_type": "ASHP (Split)",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.generalww.com/eu/products/atw/split-super-highpower/wsyk170dj9-woyk170ljl.html",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 17,
    "cap_max": 17,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1428,
    "width": 1080,
    "depth": 480,
    "weight": 138,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Super High Power Split 17kW (3-Phase) is a 17.0kW air source heat pump, using R410A refrigerant.",
    "notes": "Indoor unit dims: 805x450x471mm, 52.5kg (outdoor unit dims used above) | R410A + 2018/19-dated source - confirm still current production",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2672,
    "manufacturer": "Fujitsu",
    "model": "Super High Power Split - DHW integrated",
    "product_code": "WGYG160DJ6 + WOYG160LJL",
    "hp_type": "ASHP (Split)",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.generalww.com/eu/products/atw/splitdhw-super-highpower/wgyg160dj6-woyg160ljl.html",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 16,
    "cap_max": 16,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1428,
    "width": 1080,
    "depth": 480,
    "weight": 137,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Super High Power Split DHW integrated 16kW (1-Phase) is a 16.0kW air source heat pump, using R410A refrigerant.",
    "notes": "Indoor unit dims: 1841x648x698mm, 166kg (outdoor unit dims used above) | R410A + 2018/19-dated source - confirm still current production | DHW integrated: 190L tank",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2673,
    "manufacturer": "Fujitsu",
    "model": "Super High Power Split - DHW integrated",
    "product_code": "WGYK170DJ9 + WOYK150LJL",
    "hp_type": "ASHP (Split)",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.generalww.com/eu/products/atw/splitdhw-super-highpower/wgyk170dj9-woyk150ljl.html",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 15,
    "cap_max": 15,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1427,
    "width": 1080,
    "depth": 480,
    "weight": 138,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Super High Power Split DHW integrated 15kW (3-Phase) is a 15.0kW air source heat pump, using R410A refrigerant.",
    "notes": "Indoor unit dims: 1841x648x698mm, 166kg (outdoor unit dims used above) | R410A + 2018/19-dated source - confirm still current production | DHW integrated: 190L tank",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2674,
    "manufacturer": "Fujitsu",
    "model": "Super High Power Split - DHW integrated",
    "product_code": "WGYK170DJ9 + WOYK170LJL",
    "hp_type": "ASHP (Split)",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.generalww.com/eu/products/atw/splitdhw-super-highpower/wgyk170dj9-woyk170ljl.html",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 17,
    "cap_max": 17,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1428,
    "width": 1080,
    "depth": 480,
    "weight": 138,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Fujitsu Super High Power Split DHW integrated 17kW (3-Phase) is a 17.0kW air source heat pump, using R410A refrigerant.",
    "notes": "Indoor unit dims: 1841x648x698mm, 166kg (outdoor unit dims used above) | R410A + 2018/19-dated source - confirm still current production | DHW integrated: 190L tank",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2675,
    "manufacturer": "Global Energy Systems",
    "model": "Cartmel",
    "product_code": "GRS-CQ10Pd/NhG3-E",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/shop/cartmel/",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 9.1,
    "cap_max": 13,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.1,
    "cop_cond": "A-3/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1206,
    "depth": 445,
    "weight": 127,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Cartmel is a 9.1kW heat pump (refrigerant not stated in source).",
    "notes": "SCOP@55C: 3.3 | Not stated in datasheet - product code prefix \"GRS-CQ...\" suggests a rebadged Gree-family monobloc; likely R32 but unconfirmed | Refrigerant type not stated in source datasheet",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0010/10",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Cartmel"
  },
  {
    "id": 2676,
    "manufacturer": "Global Energy Systems",
    "model": "Castletown",
    "product_code": "GRS-CQ6.0Pd/NhG3-E",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/shop/castletown/",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 4.8,
    "cap_max": 7.5,
    "max_heat_capacity": 4.8,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.3,
    "cop_cond": "A-3/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 750,
    "width": 1150,
    "depth": 365,
    "weight": 95,
    "noise": 57.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Castletown is a 4.8kW heat pump (refrigerant not stated in source).",
    "notes": "SCOP@55C: 3.17 | Not stated in datasheet - same product family as Cartmel/Rothesay | Refrigerant type not stated in source datasheet",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0010/08",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Castletown"
  },
  {
    "id": 2677,
    "manufacturer": "Global Energy Systems",
    "model": "Rothesay",
    "product_code": "GRS-CQ8.0Pd/NhG3-E",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/shop/rothesay/",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 8.6,
    "cap_max": 11.5,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.1,
    "cop_cond": "A-3/W35",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1206,
    "depth": 445,
    "weight": 127,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Rothesay is a 8.6kW heat pump (refrigerant not stated in source).",
    "notes": "SCOP@55C: 3.51 | Not stated in datasheet - same product family as Cartmel/Castletown | Refrigerant type not stated in source datasheet; filename/product name spelling discrepancy (Rothsay vs Rothesay) - used \"Rothesay\" as printed in the datasheet body",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0010/09",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Rothesay"
  },
  {
    "id": 2678,
    "manufacturer": "Global Energy Systems",
    "model": "Caernarfon",
    "product_code": "CAER410MOD1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/shop/caernarfon-18kw-eco-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 8,
    "cap_max": 14.5,
    "max_heat_capacity": 13.7,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3,
    "cop_cond": "A-3/W35",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1818,
    "width": 1002,
    "depth": 732,
    "weight": 230,
    "noise": 61.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Caernarfon is a 8kW heat pump (refrigerant not stated in source).",
    "notes": "SCOP@55C: 3.26 | Not stated in datasheet | Refrigerant type not stated; cap_min/cap_max taken from marketing copy \"8-18kW\" range rather than the single rated-output test figure (13.7kW, in cap_rated_kW) - confirm which convention you want used; single-phase electrical variant of Winchester (identical dims/weight/output) - confirm these are the same physical unit in different phase configs | Marketing text states \"variable output ... 8-18kW\"; rated output at the A-3/W35 test condition is 13.7kW - used as cop/cap reference point, but true modulation range is 8-18kW per copy text",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0010/04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Caernarfon%20Eco%20Air%20Boiler%20CAER410MOD1"
  },
  {
    "id": 2679,
    "manufacturer": "Global Energy Systems",
    "model": "Winchester",
    "product_code": "WIN410MOD1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/shop/winchester-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 8,
    "cap_max": 13.5,
    "max_heat_capacity": 13.7,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A-3/W35",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1818,
    "width": 1002,
    "depth": 732,
    "weight": 230,
    "noise": 61.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Winchester is a 8kW heat pump (refrigerant not stated in source).",
    "notes": "SCOP@55C: 3.26 | Not stated in datasheet | Refrigerant type not stated; identical rated output/dims/weight/SCOP to Caernarfon but 3-phase 400V instead of single-phase 230V - appears to be the 3-phase electrical variant of the same physical Caernarfon unit. Only page 1 of a \"page 1 of 2\"-style datasheet was supplied (per Caernarfon's matching pagination) - the application/use-case page 2 was not included. | No explicit \"8-18kW\" marketing text in this datasheet (only page 1 present), but identical rated output/dims/weight to Caernarfon which does state this range - carried over from Caernarfon; please confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0010/05",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Winchester%20Eco%20Air%20Boiler%20-%20WINR410MOD1"
  },
  {
    "id": 2680,
    "manufacturer": "Global Energy Systems",
    "model": "Lincoln",
    "product_code": "LCNR410MOD1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/shop/lincoln-70kw-air-source-heat-pump/",
    "date_added": "16/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 43,
    "cap_max": 90,
    "max_heat_capacity": 62,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 3.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 2180,
    "depth": 1080,
    "weight": 900,
    "noise": null,
    "noise_ref": null,
    "description": "Global Energy Systems Lincoln is a NonekW heat pump (refrigerant not stated in source).",
    "notes": "SCOP@55C: 2.92 | Not stated in datasheet | Rated output/COP not published in this datasheet (unlike the other GES sheets) - only SCOP given. 41.5kW compressor electrical input and 900kg/2.1m unit suggest a large commercial-scale system (est. 100kW+ class) but no capacity figure to confirm - recommend sourcing a fuller technical manual before adding capacity data. | \"Rated Output (kW)\" / \"Power Consumption (kW)\" / \"COP\" rows (present on the smaller-unit datasheets) are absent from this datasheet - not published. Only SCOP @ 35C/55C given. cap left blank rather than guessed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2681,
    "manufacturer": "Global Energy Systems",
    "model": "Leeds Single",
    "product_code": "GE40501-001-00",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/commercial-air-source-heat-pumps/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 7,
    "flow_temp_max": 70,
    "cap_min": 26.5,
    "cap_max": 47,
    "max_heat_capacity": 26.5,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A-3/W35",
    "scop": 3.85,
    "scop_cond": "W35",
    "eer": 3.29,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 35.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1770,
    "width": 1400,
    "depth": 2280,
    "weight": 600,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Leeds Single is a 26.5kW heat pump, using R290 refrigerant.",
    "notes": "SCOP@55C: 3.22 | Has both heating and cooling capability (reversible), unlike the smaller GES models which show heating only. Base unit for the Leeds Quattro cascade (see that row).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2682,
    "manufacturer": "Global Energy Systems",
    "model": "Leeds Quattro",
    "product_code": "GE40501-004-00",
    "hp_type": "ASHP (4-unit cascade)",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://globalenergysystems.co.uk/commercial-air-source-heat-pumps/",
    "date_added": "16/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 7,
    "flow_temp_max": 70,
    "cap_min": 106,
    "cap_max": 190,
    "max_heat_capacity": 106,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A-3/W35",
    "scop": 3.85,
    "scop_cond": "W35",
    "eer": 3.29,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 142.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1770,
    "width": 5600,
    "depth": 2280,
    "weight": 2400,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Leeds Quattro is a 106.0kW heat pump, using R290 refrigerant.",
    "notes": "SCOP@55C: 3.22 | \"4 x 4.0kg\" in source - 4 individual R290 circuits of 4.0kg each, total 16.0kg | A factory-packaged cascade of 4x \"Leeds Single\" units (capacity, power consumption, weight and width are all almost exactly 4x the single unit; per-circuit specs like max current/sound level are identical, as expected for parallel units). Confirm whether you want this represented as its own database row (as done here) or expressed as a cascade note on the Leeds Single row instead.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 2683,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-006-1PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "UK Retailer Pricing (VPS Underfloor Heating, ex VAT)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.92,
    "cap_max": 9.1,
    "max_heat_capacity": 8.16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.66,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.38,
    "cool_cap_max": 5.7,
    "max_cool_capacity": 5.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 805,
    "width": 1187,
    "depth": 418,
    "weight": 110,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": 3607.5,
    "price_max": 3607.5,
    "price_check_date": "2026-07-17",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0345/01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HR290-006-1PH"
  },
  {
    "id": 2684,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-008-1PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "UK Retailer Pricing (VPS Underfloor Heating, ex VAT)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 12.15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 8.59,
    "max_cool_capacity": 8.59,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": 3765,
    "price_max": 3765,
    "price_check_date": "2026-07-17",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0345/02",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HR290-008-1PH"
  },
  {
    "id": 2685,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-008-3PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (v121-R290-Brochure-Hisa2023-10-04-1.pdf, technical data table read via page image - text layer was garbled/undecodable)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 12.15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 8.59,
    "max_cool_capacity": 8.59,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0345/05",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HR290-008-3PH"
  },
  {
    "id": 2686,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-012-1PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "UK Retailer Pricing (VPS Underfloor Heating, ex VAT)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 14.55,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 11.04,
    "max_cool_capacity": 11.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": 5325,
    "price_max": 5325,
    "price_check_date": "2026-07-17",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0345/03",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HR290-012-1PH"
  },
  {
    "id": 2687,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-012-3PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (v121-R290-Brochure-Hisa2023-10-04-1.pdf, technical data table read via page image - text layer was garbled/undecodable)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 14.55,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 11.04,
    "max_cool_capacity": 11.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0345/06",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HR290-012-3PH"
  },
  {
    "id": 2688,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-018-1PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "UK Retailer Pricing (VPS Underfloor Heating, ex VAT)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 7.24,
    "cap_max": 21.9,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.58,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.55,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 17.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1455,
    "width": 1187,
    "depth": 448,
    "weight": 195,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": 5697.5,
    "price_max": 5697.5,
    "price_check_date": "2026-07-17",
    "mcs_listed": true,
    "mcs_cert": "MCS HP0345/04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HR290-018-1PH"
  },
  {
    "id": 2689,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-018-3PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (v121-R290-Brochure-Hisa2023-10-04-1.pdf, technical data table read via page image - text layer was garbled/undecodable)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 7.24,
    "cap_max": 21.9,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.55,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 17.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1456,
    "width": 1187,
    "depth": 448,
    "weight": 195,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0345/07",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HR290-018-3PH"
  },
  {
    "id": 2690,
    "manufacturer": "Hisa",
    "model": "HR290",
    "product_code": "HR290-050C-3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Datasheet (50kW-spec-sheet-Hisa-Eng.pdf)",
    "product_url": "https://hisauk.com/heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 17.56,
    "cap_max": 50,
    "max_heat_capacity": 49,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.57,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 10,
    "cool_cap_max": 32,
    "max_cool_capacity": 32,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1880,
    "width": 990,
    "depth": 1155,
    "weight": 500,
    "noise": null,
    "noise_ref": null,
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2691,
    "manufacturer": "InstaGen",
    "model": "IG4-MP1-A1",
    "product_code": "IG4-MP1-A1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet (InstaGen-ASHP-Data-Sheet-July-2026.pdf)",
    "product_url": "https://www.instagroup.co.uk/instagen-home/renewables/air-source-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 2.5,
    "cap_max": 6,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.21,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.7,
    "cool_cap_max": 4.2,
    "max_cool_capacity": 4.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 761,
    "width": 1080,
    "depth": 440,
    "weight": 95,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0411/04",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=IG4-MP1-A1"
  },
  {
    "id": 2692,
    "manufacturer": "InstaGen",
    "model": "IG6-MP1-A1",
    "product_code": "IG6-MP1-A1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet (InstaGen-ASHP-Data-Sheet-July-2026.pdf)",
    "product_url": "https://www.instagroup.co.uk/instagen-home/renewables/air-source-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 3.3,
    "cap_max": 8.3,
    "max_heat_capacity": 7.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.17,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.4,
    "cool_cap_max": 5.8,
    "max_cool_capacity": 5.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 820,
    "width": 1080,
    "depth": 460,
    "weight": 112,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0411/01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=IG6-MP1-A1"
  },
  {
    "id": 2693,
    "manufacturer": "InstaGen",
    "model": "IG8-MP1-A1",
    "product_code": "IG8-MP1-A1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet (InstaGen-ASHP-Data-Sheet-July-2026.pdf)",
    "product_url": "https://www.instagroup.co.uk/instagen-home/renewables/air-source-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 4.5,
    "cap_max": 11.4,
    "max_heat_capacity": 10.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.28,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.3,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 959,
    "width": 1080,
    "depth": 460,
    "weight": 120,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0411/02",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=IG8-MP1-A1"
  },
  {
    "id": 2694,
    "manufacturer": "InstaGen",
    "model": "IG10-MP1-A1",
    "product_code": "IG10-MP1-A1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet (InstaGen-ASHP-Data-Sheet-July-2026.pdf)",
    "product_url": "https://www.instagroup.co.uk/instagen-home/renewables/air-source-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 5.9,
    "cap_max": 14.8,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.22,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.3,
    "cool_cap_max": 10.8,
    "max_cool_capacity": 10.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1060,
    "width": 1080,
    "depth": 480,
    "weight": 138,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0411/05",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=IG10-MP1-A1"
  },
  {
    "id": 2695,
    "manufacturer": "InstaGen",
    "model": "IG12-MP1-A1",
    "product_code": "IG12-MP1-A1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet (InstaGen-ASHP-Data-Sheet-July-2026.pdf)",
    "product_url": "https://www.instagroup.co.uk/instagen-home/renewables/air-source-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 7.2,
    "cap_max": 18.2,
    "max_heat_capacity": 16.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.22,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.6,
    "cool_cap_max": 14.1,
    "max_cool_capacity": 14.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1372,
    "width": 1080,
    "depth": 480,
    "weight": 165,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0411/03",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=IG12-MP1-A1"
  },
  {
    "id": 2696,
    "manufacturer": "InstaGen",
    "model": "IG16-MP1-A1",
    "product_code": "IG16-MP1-A1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet (InstaGen-ASHP-Data-Sheet-July-2026.pdf)",
    "product_url": "https://www.instagroup.co.uk/instagen-home/renewables/air-source-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 9.6,
    "cap_max": 24,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.24,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.9,
    "cool_cap_max": 17,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1580,
    "width": 1160,
    "depth": 480,
    "weight": 220,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": null,
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0411/06",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=IG16-MP1-A1"
  },
  {
    "id": 2697,
    "manufacturer": "Kronoterm",
    "model": "ADAPTMAX",
    "product_code": "ADAPTMAX10035",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (adapt-max-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-max/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 35.4,
    "max_heat_capacity": 30.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.82,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 30.3,
    "max_cool_capacity": 30.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1575,
    "width": 1575,
    "depth": 960,
    "weight": 500,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular commercial ASHP, R290, up to 4 outdoor modules in cascade, single/double/triple/quadruple module sizes, WR KSM indoor wall-mounted control unit, water outlet up to 75C",
    "notes": "SCOP/ηs/energy class figures taken from EN 14825 seasonal table (average climate, source: this brochure states 35C/55C figures identically for all 4 sizes - unusually flat scaling, worth spot-checking against Kronoterm's own online configurator before publishing). Two near-duplicate A7/W30-35 heating rows appear in the source table (COP 5.33 vs 4.86) - captured both as cap_max/cop (primary) and _alt fields; likely represent two different Pdesign/rated-vs-max test points but the brochure does not explicitly label which is which.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1028",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPTMAX10035"
  },
  {
    "id": 2698,
    "manufacturer": "Kronoterm",
    "model": "ADAPTMAX",
    "product_code": "ADAPTMAX10070",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (adapt-max-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-max/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 70.4,
    "max_heat_capacity": 61.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.81,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 60.5,
    "max_cool_capacity": 60.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1683,
    "width": 3375,
    "depth": 960,
    "weight": 1300,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular commercial ASHP, R290, up to 4 outdoor modules in cascade, single/double/triple/quadruple module sizes, WR KSM indoor wall-mounted control unit, water outlet up to 75C",
    "notes": "SCOP/ηs/energy class figures taken from EN 14825 seasonal table (average climate, source: this brochure states 35C/55C figures identically for all 4 sizes - unusually flat scaling, worth spot-checking against Kronoterm's own online configurator before publishing). Two near-duplicate A7/W30-35 heating rows appear in the source table (COP 5.33 vs 4.86) - captured both as cap_max/cop (primary) and _alt fields; likely represent two different Pdesign/rated-vs-max test points but the brochure does not explicitly label which is which.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1029",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPTMAX10070"
  },
  {
    "id": 2699,
    "manufacturer": "Kronoterm",
    "model": "ADAPTMAX",
    "product_code": "ADAPTMAX10105",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (adapt-max-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-max/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 106.1,
    "max_heat_capacity": 92.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.8,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 90.8,
    "max_cool_capacity": 90.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1683,
    "width": 5000,
    "depth": 960,
    "weight": 1900,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular commercial ASHP, R290, up to 4 outdoor modules in cascade, single/double/triple/quadruple module sizes, WR KSM indoor wall-mounted control unit, water outlet up to 75C",
    "notes": "SCOP/ηs/energy class figures taken from EN 14825 seasonal table (average climate, source: this brochure states 35C/55C figures identically for all 4 sizes - unusually flat scaling, worth spot-checking against Kronoterm's own online configurator before publishing). Two near-duplicate A7/W30-35 heating rows appear in the source table (COP 5.33 vs 4.86) - captured both as cap_max/cop (primary) and _alt fields; likely represent two different Pdesign/rated-vs-max test points but the brochure does not explicitly label which is which.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1030",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPTMAX10105"
  },
  {
    "id": 2700,
    "manufacturer": "Kronoterm",
    "model": "ADAPTMAX",
    "product_code": "ADAPTMAX10140",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (adapt-max-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-max/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 141.4,
    "max_heat_capacity": 123.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.32,
    "cop_cond": "A7/W35",
    "scop": 5.8,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 121,
    "max_cool_capacity": 121,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1683,
    "width": 6625,
    "depth": 960,
    "weight": 2500,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular commercial ASHP, R290, up to 4 outdoor modules in cascade, single/double/triple/quadruple module sizes, WR KSM indoor wall-mounted control unit, water outlet up to 75C",
    "notes": "SCOP/ηs/energy class figures taken from EN 14825 seasonal table (average climate, source: this brochure states 35C/55C figures identically for all 4 sizes - unusually flat scaling, worth spot-checking against Kronoterm's own online configurator before publishing). Two near-duplicate A7/W30-35 heating rows appear in the source table (COP 5.33 vs 4.86) - captured both as cap_max/cop (primary) and _alt fields; likely represent two different Pdesign/rated-vs-max test points but the brochure does not explicitly label which is which.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1031",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPTMAX10140"
  },
  {
    "id": 2701,
    "manufacturer": "Kronoterm",
    "model": "ETERA S UF",
    "product_code": "2222000142599",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (etera-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/etera/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 15,
    "flow_temp_min": 15,
    "flow_temp_max": 68,
    "cap_min": 4.5,
    "cap_max": 9.1,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3,
    "cool_cap_max": 9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1515,
    "width": 600,
    "depth": 600,
    "weight": 185,
    "noise": 32,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular ground/water-source heat pump (LCL modular design), sold with separate HYDRO B DHW module (200L tank, up to 400L usable hot water at 40C, mass 74kg, same 600x1515x600mm footprint)",
    "notes": "Source PDF explicitly states 'Preliminary data...Heat pump ETERA is planned to be available in Fall 2023' - may be legacy/superseded marketing material; recommend confirming current availability. Table has a merged 4-column header (ETERA S | ETERA M spanning UF+3F | ETERA L) - S and L only come in one electrical variant each (UF-only and 3F-only respectively) while M is offered in both; the Electrical Data 3F section however lists current draw for all 4 columns including the nominally 'UF-only' S column, so it's possible S also has an unlisted/optional 3F electrical variant - flagged for confirmation. cap_min/cap_max mapped to the brine/water rated-35C figures as the primary representative reading; full 4-condition capacity matrix (brine/water and water/water, at both 35C and 55C, rated and max) captured in the extra fields above.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0885_1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=2222000142599",
    "aliases": [
      "ETERA S-1 HT / HK UF E"
    ]
  },
  {
    "id": 2702,
    "manufacturer": "Kronoterm",
    "model": "ETERA M UF",
    "product_code": "ETERA-M-UF",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (etera-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/etera/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 15,
    "flow_temp_min": 15,
    "flow_temp_max": 68,
    "cap_min": 6.1,
    "cap_max": 12.2,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": 5.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4,
    "cool_cap_max": 12,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1515,
    "width": 600,
    "depth": 600,
    "weight": 188,
    "noise": 34,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular ground/water-source heat pump (LCL modular design), sold with separate HYDRO B DHW module (200L tank, up to 400L usable hot water at 40C, mass 74kg, same 600x1515x600mm footprint)",
    "notes": "Source PDF explicitly states 'Preliminary data...Heat pump ETERA is planned to be available in Fall 2023' - may be legacy/superseded marketing material; recommend confirming current availability. Table has a merged 4-column header (ETERA S | ETERA M spanning UF+3F | ETERA L) - S and L only come in one electrical variant each (UF-only and 3F-only respectively) while M is offered in both; the Electrical Data 3F section however lists current draw for all 4 columns including the nominally 'UF-only' S column, so it's possible S also has an unlisted/optional 3F electrical variant - flagged for confirmation. cap_min/cap_max mapped to the brine/water rated-35C figures as the primary representative reading; full 4-condition capacity matrix (brine/water and water/water, at both 35C and 55C, rated and max) captured in the extra fields above.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0886_1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ETERA-M-UF",
    "aliases": [
      "ETERA M-1 HT / HK UF E"
    ]
  },
  {
    "id": 2703,
    "manufacturer": "Kronoterm",
    "model": "ETERA M 3F (400V)",
    "product_code": "2222000142612",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (etera-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/etera/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 15,
    "flow_temp_min": 15,
    "flow_temp_max": 68,
    "cap_min": 6.1,
    "cap_max": 12.2,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "B0/W35",
    "scop": 5.82,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4,
    "cool_cap_max": 12,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1515,
    "width": 600,
    "depth": 600,
    "weight": 197,
    "noise": 34,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular ground/water-source heat pump (LCL modular design), sold with separate HYDRO B DHW module (200L tank, up to 400L usable hot water at 40C, mass 74kg, same 600x1515x600mm footprint)",
    "notes": "Source PDF explicitly states 'Preliminary data...Heat pump ETERA is planned to be available in Fall 2023' - may be legacy/superseded marketing material; recommend confirming current availability. Table has a merged 4-column header (ETERA S | ETERA M spanning UF+3F | ETERA L) - S and L only come in one electrical variant each (UF-only and 3F-only respectively) while M is offered in both; the Electrical Data 3F section however lists current draw for all 4 columns including the nominally 'UF-only' S column, so it's possible S also has an unlisted/optional 3F electrical variant - flagged for confirmation. cap_min/cap_max mapped to the brine/water rated-35C figures as the primary representative reading; full 4-condition capacity matrix (brine/water and water/water, at both 35C and 55C, rated and max) captured in the extra fields above.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0886_2",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=2222000142612",
    "aliases": [
      "ETERA M-1 HT / HK 3F E"
    ]
  },
  {
    "id": 2704,
    "manufacturer": "Kronoterm",
    "model": "ETERA-L-3F (400V)",
    "product_code": "2222000142629",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (etera-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/etera/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -10,
    "op_temp_max": 15,
    "flow_temp_min": 15,
    "flow_temp_max": 68,
    "cap_min": 9.1,
    "cap_max": 18.2,
    "max_heat_capacity": 18.1,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "B0/W35",
    "scop": 6.22,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6,
    "cool_cap_max": 18,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1515,
    "width": 600,
    "depth": 600,
    "weight": 207,
    "noise": 35,
    "noise_ref": "Sound Power LW(A)",
    "description": "Modular ground/water-source heat pump (LCL modular design), sold with separate HYDRO B DHW module (200L tank, up to 400L usable hot water at 40C, mass 74kg, same 600x1515x600mm footprint)",
    "notes": "Source PDF explicitly states 'Preliminary data...Heat pump ETERA is planned to be available in Fall 2023' - may be legacy/superseded marketing material; recommend confirming current availability. Table has a merged 4-column header (ETERA S | ETERA M spanning UF+3F | ETERA L) - S and L only come in one electrical variant each (UF-only and 3F-only respectively) while M is offered in both; the Electrical Data 3F section however lists current draw for all 4 columns including the nominally 'UF-only' S column, so it's possible S also has an unlisted/optional 3F electrical variant - flagged for confirmation. cap_min/cap_max mapped to the brine/water rated-35C figures as the primary representative reading; full 4-condition capacity matrix (brine/water and water/water, at both 35C and 55C, rated and max) captured in the extra fields above.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0887_1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=2222000142629",
    "aliases": [
      "ETERA L-1 HT / HK 3F E"
    ]
  },
  {
    "id": 2705,
    "manufacturer": "Kronoterm",
    "model": "VERSI-O 1F",
    "product_code": "VERSI-O 1F",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (versi-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 17,
    "flow_temp_max": 66,
    "cap_min": null,
    "cap_max": 6.4,
    "max_heat_capacity": 6.11,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.24,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": 4.97,
    "scop_cond": "W35",
    "eer": 1.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.02,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1215,
    "width": 800,
    "depth": 600,
    "weight": 145,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Compact air/water heat pump; VERSI-O outdoor-mounted (paired with HYDRO C2/HYDRO S2 indoor hydraulic unit), VERSI-I fully indoor all-in-one, VERSI-X flexible indoor/outdoor install",
    "notes": "VERSI-I is offered in both 1-phase (26A/1xC32) and 3-phase (15A/3xC16, ~400V) electrical variants sharing identical capacity/COP/dimensions - only current draw, voltage and fuse rating differ; captured as two separate rows (VERSI-I 1F / VERSI-I 3F) matching the source table's own column split. Refrigerant R452B (HFC blend, not R290 unlike Kronoterm's newer ranges) - stated GWP reduction is 'up to 67% less than traditional refrigerants' in marketing copy but no numeric GWP value given in the spec table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0519_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=VERSI-O%201F",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=881",
    "aliases": [
      "VERSI-O 0209-K1 HT / HK 1F"
    ]
  },
  {
    "id": 2706,
    "manufacturer": "Kronoterm",
    "model": "VERSI-I 1F",
    "product_code": "VERSI-I 1F",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (versi-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 17,
    "flow_temp_max": 66,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.28,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 1.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.08,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1280,
    "width": 600,
    "depth": 710,
    "weight": 161,
    "noise": 36,
    "noise_ref": "Sound Power LW(A)",
    "description": "Compact air/water heat pump; VERSI-O outdoor-mounted (paired with HYDRO C2/HYDRO S2 indoor hydraulic unit), VERSI-I fully indoor all-in-one, VERSI-X flexible indoor/outdoor install",
    "notes": "VERSI-I is offered in both 1-phase (26A/1xC32) and 3-phase (15A/3xC16, ~400V) electrical variants sharing identical capacity/COP/dimensions - only current draw, voltage and fuse rating differ; captured as two separate rows (VERSI-I 1F / VERSI-I 3F) matching the source table's own column split. Refrigerant R452B (HFC blend, not R290 unlike Kronoterm's newer ranges) - stated GWP reduction is 'up to 67% less than traditional refrigerants' in marketing copy but no numeric GWP value given in the spec table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0519_03",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=VERSI-I%201F"
  },
  {
    "id": 2707,
    "manufacturer": "Kronoterm",
    "model": "VERSI-I 3F (400V)",
    "product_code": "VERSI-I 3F",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (versi-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 17,
    "flow_temp_max": 66,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.28,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.79,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 1.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.08,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1279,
    "width": 600,
    "depth": 710,
    "weight": 147,
    "noise": 36,
    "noise_ref": "Sound Power LW(A)",
    "description": "Compact air/water heat pump; VERSI-O outdoor-mounted (paired with HYDRO C2/HYDRO S2 indoor hydraulic unit), VERSI-I fully indoor all-in-one, VERSI-X flexible indoor/outdoor install",
    "notes": "VERSI-I is offered in both 1-phase (26A/1xC32) and 3-phase (15A/3xC16, ~400V) electrical variants sharing identical capacity/COP/dimensions - only current draw, voltage and fuse rating differ; captured as two separate rows (VERSI-I 1F / VERSI-I 3F) matching the source table's own column split. Refrigerant R452B (HFC blend, not R290 unlike Kronoterm's newer ranges) - stated GWP reduction is 'up to 67% less than traditional refrigerants' in marketing copy but no numeric GWP value given in the spec table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2708,
    "manufacturer": "Kronoterm",
    "model": "VERSI-X 1F",
    "product_code": "VERSI-X 1F",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "Manufacturer Brochure (versi-brochure.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 17,
    "flow_temp_max": 66,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 1.28,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": 1.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.08,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1280,
    "width": 600,
    "depth": 710,
    "weight": 147,
    "noise": 36,
    "noise_ref": "Sound Power LW(A)",
    "description": "Compact air/water heat pump; VERSI-O outdoor-mounted (paired with HYDRO C2/HYDRO S2 indoor hydraulic unit), VERSI-I fully indoor all-in-one, VERSI-X flexible indoor/outdoor install",
    "notes": "VERSI-I is offered in both 1-phase (26A/1xC32) and 3-phase (15A/3xC16, ~400V) electrical variants sharing identical capacity/COP/dimensions - only current draw, voltage and fuse rating differ; captured as two separate rows (VERSI-I 1F / VERSI-I 3F) matching the source table's own column split. Refrigerant R452B (HFC blend, not R290 unlike Kronoterm's newer ranges) - stated GWP reduction is 'up to 67% less than traditional refrigerants' in marketing copy but no numeric GWP value given in the spec table.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0519_02",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=VERSI-X%201F",
    "aliases": [
      "VERSI-X 0209-K1 HT / HK 1F"
    ]
  },
  {
    "id": 2709,
    "manufacturer": "Kronoterm",
    "model": "ADAPT S 2",
    "product_code": "ADAPT-S-2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (eng_letak-adapt2-_210x297x6_2026_02_web.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-2/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 2,
    "cap_max": 8,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 0.9,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.48,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": 1.5,
    "cool_cap_max": 5.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1150,
    "width": 1225,
    "depth": 715,
    "weight": 166,
    "noise": null,
    "noise_ref": null,
    "description": "Monobloc R290 ASHP with HYDRO S (wall-mounted) or HYDRO C (200L integrated DHW tank) indoor hydraulic unit; MPC micro-power cooling down to 1kW; LRC LoRa room control (optional, available Q4 2026)",
    "notes": "ADAPT S 2 (compact/entry model) is explicitly marked 'Available Q4 2026' in the source brochure and several of its spec fields are listed as 'TBD' (A-10/W35 capacity, sound levels) - this model had not launched at the time of extraction (2026-07-17); flagged and left as TBD/None rather than guessed. ADAPT 2 M is offered in both 1-phase and 3-phase electrical variants sharing identical capacity/COP - captured as two rows. This is a newer/second-generation successor to a prior 'ADAPT' range (brochure references 'the ADAPT 2 is four times quieter than that [the first ADAPT]') - only ADAPT 2 was supplied in the uploaded PDFs, no first-generation ADAPT datasheet was provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1275_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPT-S-2"
  },
  {
    "id": 2710,
    "manufacturer": "Kronoterm",
    "model": "ADAPT 2 M 1F",
    "product_code": "ADAPT-2-M-1F",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (eng_letak-adapt2-_210x297x6_2026_02_web.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-2/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 3.5,
    "cap_max": 13,
    "max_heat_capacity": 12.13,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 1.53,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": 5.03,
    "seer_cond": "W7",
    "cool_cap_min": 2.5,
    "cool_cap_max": 10,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1225,
    "width": 1150,
    "depth": 715,
    "weight": 242,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc R290 ASHP with HYDRO S (wall-mounted) or HYDRO C (200L integrated DHW tank) indoor hydraulic unit; MPC micro-power cooling down to 1kW; LRC LoRa room control (optional, available Q4 2026)",
    "notes": "ADAPT S 2 (compact/entry model) is explicitly marked 'Available Q4 2026' in the source brochure and several of its spec fields are listed as 'TBD' (A-10/W35 capacity, sound levels) - this model had not launched at the time of extraction (2026-07-17); flagged and left as TBD/None rather than guessed. ADAPT 2 M is offered in both 1-phase and 3-phase electrical variants sharing identical capacity/COP - captured as two rows. This is a newer/second-generation successor to a prior 'ADAPT' range (brochure references 'the ADAPT 2 is four times quieter than that [the first ADAPT]') - only ADAPT 2 was supplied in the uploaded PDFs, no first-generation ADAPT datasheet was provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1251_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPT-2-M-1F",
    "heatpumpmonitor_url": null
  },
  {
    "id": 2711,
    "manufacturer": "Kronoterm",
    "model": "ADAPT 2 M 3F",
    "product_code": "ADAPT-2-M-3F",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (eng_letak-adapt2-_210x297x6_2026_02_web.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-2/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 3.5,
    "cap_max": 13,
    "max_heat_capacity": 12.13,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 1.53,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": 2.5,
    "cool_cap_max": 10,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1225,
    "width": 1150,
    "depth": 715,
    "weight": 257,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc R290 ASHP with HYDRO S (wall-mounted) or HYDRO C (200L integrated DHW tank) indoor hydraulic unit; MPC micro-power cooling down to 1kW; LRC LoRa room control (optional, available Q4 2026)",
    "notes": "ADAPT S 2 (compact/entry model) is explicitly marked 'Available Q4 2026' in the source brochure and several of its spec fields are listed as 'TBD' (A-10/W35 capacity, sound levels) - this model had not launched at the time of extraction (2026-07-17); flagged and left as TBD/None rather than guessed. ADAPT 2 M is offered in both 1-phase and 3-phase electrical variants sharing identical capacity/COP - captured as two rows. This is a newer/second-generation successor to a prior 'ADAPT' range (brochure references 'the ADAPT 2 is four times quieter than that [the first ADAPT]') - only ADAPT 2 was supplied in the uploaded PDFs, no first-generation ADAPT datasheet was provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1271_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPT-2-M-3F"
  },
  {
    "id": 2712,
    "manufacturer": "Kronoterm",
    "model": "ADAPT 2 L",
    "product_code": "ADAPT-2-L",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (eng_letak-adapt2-_210x297x6_2026_02_web.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/adapt-2/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": 4.5,
    "cap_max": 18,
    "max_heat_capacity": 18.23,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": 2.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.62,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": 5.07,
    "seer_cond": "W7",
    "cool_cap_min": 4.5,
    "cool_cap_max": 14.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1225,
    "width": 1150,
    "depth": 715,
    "weight": 260,
    "noise": 38,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc R290 ASHP with HYDRO S (wall-mounted) or HYDRO C (200L integrated DHW tank) indoor hydraulic unit; MPC micro-power cooling down to 1kW; LRC LoRa room control (optional, available Q4 2026)",
    "notes": "ADAPT S 2 (compact/entry model) is explicitly marked 'Available Q4 2026' in the source brochure and several of its spec fields are listed as 'TBD' (A-10/W35 capacity, sound levels) - this model had not launched at the time of extraction (2026-07-17); flagged and left as TBD/None rather than guessed. ADAPT 2 M is offered in both 1-phase and 3-phase electrical variants sharing identical capacity/COP - captured as two rows. This is a newer/second-generation successor to a prior 'ADAPT' range (brochure references 'the ADAPT 2 is four times quieter than that [the first ADAPT]') - only ADAPT 2 was supplied in the uploaded PDFs, no first-generation ADAPT datasheet was provided.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1252_01",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=ADAPT-2-L"
  },
  {
    "id": 2713,
    "manufacturer": "Kronoterm",
    "model": "WPG-30-1 HT",
    "product_code": "WPG-30-1-HT",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet (wpg-data-sheet.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/wpg/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -7,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 33.5,
    "max_heat_capacity": 21.6,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": 5.4,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.25,
    "cop_cond": "W10/W35",
    "scop": 6.74,
    "scop_cond": "W35",
    "eer": 5.93,
    "eer_cond": "W20/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 30.9,
    "max_cool_capacity": 26.7,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1663,
    "width": 1170,
    "depth": 792,
    "weight": 324,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Commercial geothermal (water/water or ground/water) heat pump, single scroll compressor, indoor installation, TT3000 controller, requires matching HM-WPG hydraulic module (sold separately)",
    "notes": "Full 6-condition capacity/COP matrix (water/water and brine/water, each at 3 flow temps) captured in extra fields; cap_max/cop mapped to W10/W30-35 rated water/water condition as the primary representative reading, consistent with convention used for other multi-condition commercial units this session. Requires a separate HM-WPG hydraulic module (not included) - dimensions/mass above are for the WPG unit itself only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2714,
    "manufacturer": "Kronoterm",
    "model": "WPG-40-1 HT",
    "product_code": "WPG-40-1-HT",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet (wpg-data-sheet.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/wpg/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -7,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 45.7,
    "max_heat_capacity": 28.8,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": 7.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.98,
    "cop_cond": "W10/W35",
    "scop": 6.39,
    "scop_cond": "W35",
    "eer": 5.82,
    "eer_cond": "W20/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 40.4,
    "max_cool_capacity": 34.9,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1663,
    "width": 1170,
    "depth": 792,
    "weight": 346,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Commercial geothermal (water/water or ground/water) heat pump, single scroll compressor, indoor installation, TT3000 controller, requires matching HM-WPG hydraulic module (sold separately)",
    "notes": "Full 6-condition capacity/COP matrix (water/water and brine/water, each at 3 flow temps) captured in extra fields; cap_max/cop mapped to W10/W30-35 rated water/water condition as the primary representative reading, consistent with convention used for other multi-condition commercial units this session. Requires a separate HM-WPG hydraulic module (not included) - dimensions/mass above are for the WPG unit itself only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2715,
    "manufacturer": "Kronoterm",
    "model": "WPG-55-1 HT",
    "product_code": "WPG-55-1-HT",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet (wpg-data-sheet.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/wpg/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -7,
    "op_temp_max": 25,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 57.2,
    "max_heat_capacity": 37.6,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": 9.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.94,
    "cop_cond": "W10/W35",
    "scop": 6.34,
    "scop_cond": "W35",
    "eer": 5.68,
    "eer_cond": "W20/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 53.7,
    "max_cool_capacity": 46.4,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1663,
    "width": 1170,
    "depth": 792,
    "weight": 386,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Commercial geothermal (water/water or ground/water) heat pump, single scroll compressor, indoor installation, TT3000 controller, requires matching HM-WPG hydraulic module (sold separately)",
    "notes": "Full 6-condition capacity/COP matrix (water/water and brine/water, each at 3 flow temps) captured in extra fields; cap_max/cop mapped to W10/W30-35 rated water/water condition as the primary representative reading, consistent with convention used for other multi-condition commercial units this session. Requires a separate HM-WPG hydraulic module (not included) - dimensions/mass above are for the WPG unit itself only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2716,
    "manufacturer": "Kronoterm",
    "model": "WPG-60-1 HTT",
    "product_code": "WPG-60-1-HTT",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet (wpg-data-sheet.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/wpg/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -7,
    "op_temp_max": 25,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 35.1,
    "cap_max": 65.2,
    "max_heat_capacity": 41.5,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": 10.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.08,
    "cop_cond": "W10/W35",
    "scop": 7.2,
    "scop_cond": "W35",
    "eer": 5.78,
    "eer_cond": "W20/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 26.5,
    "cool_cap_max": 52,
    "max_cool_capacity": 52,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1663,
    "width": 1170,
    "depth": 792,
    "weight": 490,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Commercial geothermal heat pump, 2x scroll compressors with step-by-step power regulation (single or dual compressor operation), cascade-connectable, indoor installation, TT3000 controller, requires matching HM-WPG hydraulic module (sold separately)",
    "notes": "cap_min/cap_max represent 1-compressor vs 2-compressor (full load) operating points at the W10/W30-35 water/water rated condition, since this is a genuine step-regulation range rather than a continuous modulation range - flagged distinctly from the HT single-compressor models above. Full 6-condition x 2-compressor-state matrix captured in extra fields. Requires a separate HM-WPG hydraulic module (not included) - dimensions/mass are for the WPG unit itself only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2717,
    "manufacturer": "Kronoterm",
    "model": "WPG-80-1 HTT",
    "product_code": "WPG-80-1-HTT",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet (wpg-data-sheet.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/wpg/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -7,
    "op_temp_max": 25,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 45.8,
    "cap_max": 85.3,
    "max_heat_capacity": 54.8,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": 14.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.07,
    "cop_cond": "W10/W35",
    "scop": 7.44,
    "scop_cond": "W35",
    "eer": 5.64,
    "eer_cond": "W20/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 34.5,
    "cool_cap_max": 67.7,
    "max_cool_capacity": 67.7,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1663,
    "width": 1170,
    "depth": 792,
    "weight": 523,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Commercial geothermal heat pump, 2x scroll compressors with step-by-step power regulation (single or dual compressor operation), cascade-connectable, indoor installation, TT3000 controller, requires matching HM-WPG hydraulic module (sold separately)",
    "notes": "cap_min/cap_max represent 1-compressor vs 2-compressor (full load) operating points at the W10/W30-35 water/water rated condition, since this is a genuine step-regulation range rather than a continuous modulation range - flagged distinctly from the HT single-compressor models above. Full 6-condition x 2-compressor-state matrix captured in extra fields. Requires a separate HM-WPG hydraulic module (not included) - dimensions/mass are for the WPG unit itself only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2718,
    "manufacturer": "Kronoterm",
    "model": "WPG-110-1 HTT",
    "product_code": "WPG-110-1-HTT",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer Data Sheet (wpg-data-sheet.pdf)",
    "product_url": "https://kronoterm.eu/products/heating-heat-pumps/wpg/",
    "date_added": "17/07/2026",
    "mode": "Heating & cooling",
    "op_temp_min": -7,
    "op_temp_max": 25,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 60.6,
    "cap_max": 112.9,
    "max_heat_capacity": 74.2,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": 19.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.78,
    "cop_cond": "W10/W35",
    "scop": 7.21,
    "scop_cond": "W35",
    "eer": 5.6,
    "eer_cond": "W20/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 45.9,
    "cool_cap_max": 90,
    "max_cool_capacity": 90,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1663,
    "width": 1170,
    "depth": 792,
    "weight": 549,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Commercial geothermal heat pump, 2x scroll compressors with step-by-step power regulation (single or dual compressor operation), cascade-connectable, indoor installation, TT3000 controller, requires matching HM-WPG hydraulic module (sold separately)",
    "notes": "cap_min/cap_max represent 1-compressor vs 2-compressor (full load) operating points at the W10/W30-35 water/water rated condition, since this is a genuine step-regulation range rather than a continuous modulation range - flagged distinctly from the HT single-compressor models above. Full 6-condition x 2-compressor-state matrix captured in extra fields. Requires a separate HM-WPG hydraulic module (not included) - dimensions/mass are for the WPG unit itself only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": null,
    "mcs_url": null
  },
  {
    "id": 2719,
    "manufacturer": "Warmflow",
    "model": "Zeno AS01 R290",
    "product_code": "AS01-R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "UK Retailer Pricing (Plumbnation £3,627.34 inc VAT; Inspired Heating £4,080.00 inc VAT), ex VAT shown",
    "product_url": "https://www.warmflow.co.uk/renewables/zeno-r290-air-source-heat-pumps",
    "date_added": "17/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 3,
    "cap_max": 9,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.79,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1167,
    "depth": 407,
    "weight": 102,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc R290 air source heat pump, touchscreen control, Warmlink app remote control/diagnostics, built-in Grundfos high-efficiency circulation pump, qualifies for BUS/government grants in England, Scotland & Wales",
    "notes": "Heat Output Range (3-9kW / 5-15kW / 8-22kW) mapped to cap_min/cap_max; max_heat_capacity is the single-point rated figure at A7/W35 given separately in the source table. Anti-corrosion coastal protection required within 2km of coast per brochure. Warmflow wiring centre accessory available separately for R290 models.",
    "verified": "Manual verification",
    "price_min": 3022.78,
    "price_max": 3821,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/9",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AS01-R290",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2720,
    "manufacturer": "Warmflow",
    "model": "Zeno AS02 R290",
    "product_code": "AS02-R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "UK Retailer Pricing (Plumbnation £5,073.28 inc VAT), ex VAT shown",
    "product_url": "https://www.warmflow.co.uk/renewables/zeno-r290-air-source-heat-pumps",
    "date_added": "17/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 5,
    "cap_max": 15,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.26,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1420,
    "depth": 540,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc R290 air source heat pump, touchscreen control, Warmlink app remote control/diagnostics, built-in Grundfos high-efficiency circulation pump, qualifies for BUS/government grants in England, Scotland & Wales",
    "notes": "Heat Output Range (3-9kW / 5-15kW / 8-22kW) mapped to cap_min/cap_max; max_heat_capacity is the single-point rated figure at A7/W35 given separately in the source table. Anti-corrosion coastal protection required within 2km of coast per brochure. Warmflow wiring centre accessory available separately for R290 models.",
    "verified": "Manual verification",
    "price_min": 4227.73,
    "price_max": 5833.33,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/10",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AS02-R290",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2721,
    "manufacturer": "Warmflow",
    "model": "Zeno AS03 R290",
    "product_code": "AS03-R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Brochure (6664-ISSUE-K-WEB.pdf, pp.27-30)",
    "product_url": "https://www.warmflow.co.uk/renewables/zeno-r290-air-source-heat-pumps",
    "date_added": "17/07/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 8,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1250,
    "depth": 540,
    "weight": 202,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc R290 air source heat pump, touchscreen control, Warmlink app remote control/diagnostics, built-in Grundfos high-efficiency circulation pump, qualifies for BUS/government grants in England, Scotland & Wales",
    "notes": "Heat Output Range (3-9kW / 5-15kW / 8-22kW) mapped to cap_min/cap_max; max_heat_capacity is the single-point rated figure at A7/W35 given separately in the source table. Anti-corrosion coastal protection required within 2km of coast per brochure. Warmflow wiring centre accessory available separately for R290 models.",
    "verified": "Manual verification",
    "price_min": 7041.67,
    "price_max": 7041.67,
    "price_check_date": "28/08/2026",
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/11",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AS03-R290",
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2722,
    "manufacturer": "Warmflow",
    "model": "Zeno GS03",
    "product_code": "GS03",
    "hp_type": "GSHP (Brine/Water)",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "UK Retailer Pricing (Wolseley £10,624.69 ex VAT; City Plumbing £12,486.78 inc VAT listed as model GS16), ex VAT shown",
    "product_url": "https://www.warmflow.co.uk/renewables/zeno-ground-source-heat-pumps",
    "date_added": "17/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 15,
    "flow_temp_min": 30,
    "flow_temp_max": 60,
    "cap_min": 4.5,
    "cap_max": 18,
    "max_heat_capacity": 8.53,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 890,
    "width": 590,
    "depth": 660,
    "weight": 130,
    "noise": null,
    "noise_ref": null,
    "description": "Ground source (brine/water) heat pump, single-phase electricity supply up to 18kW, variable-speed high-efficiency Grundfos pump for heating & brine circuits, electronic expansion valve, high-flow heat exchangers, flow temperature up to 60C, installation accessories (flexible hoses, filters, 3-port diverting valve) included as standard",
    "notes": "Only one GSHP model (GS03) is given a full spec table in this brochure, despite the marketing copy's general 'up to 18kW' framing suggesting it may be part of a wider range - no GS01/GS02 model data present in the source, so only this single SKU is captured. Two COP/max-capacity readings given (B0/W35 and B0/W55) - cap_min/cap_max mapped to the stated Heat Output Range (4.5-18kW); cop/max_heat_capacity mapped to the B0/W35 condition as primary, with B0/W55 captured in _alt fields.",
    "verified": "Manual verification",
    "price_min": 10405.65,
    "price_max": 10624.69,
    "price_check_date": "2026-07-17",
    "mcs_listed": true,
    "mcs_cert": "KM 612798/12",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=GS03"
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 11kW",
    "product_code": "7830583",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 11.3,
    "cap_max": 14.6,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1388,
    "depth": 523,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 11kW is a 14.6 kW air source heat pump, using R32 refrigerant.",
    "notes": "11kW. Capacity range from A-5/W35 to A+7/W35. SCOP35=4.67.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-11-1PHMB%20Mono%202%20AWHP%2012MR",
    "mcs_cert": "MCS HP0033/13",
    "heatpumpmonitor_url": null,
    "price_min": 2540.8,
    "price_max": null,
    "price_check_date": "2026-07-07",
    "id": 2723
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 11kW (400V)",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 11.3,
    "cap_max": 14.6,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1388,
    "depth": 523,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 11kW (400V) is a 14.6 kW air source heat pump, using R32 refrigerant.",
    "notes": "11kW 3ph. Capacity range from A-5/W35 to A+7/W35. SCOP35=4.67.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-11-3PHMB%20Mono%202%20AWHP%2012TR",
    "mcs_cert": "MCS HP0033/15",
    "heatpumpmonitor_url": null,
    "price_min": 2540.8,
    "price_max": null,
    "price_check_date": "2026-07-07",
    "id": 2724
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 13kW",
    "product_code": "7830582",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 14,
    "cap_max": 16.8,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1388,
    "depth": 523,
    "weight": 129,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 13kW is a 16.8 kW air source heat pump, using R32 refrigerant.",
    "notes": "13kW. Capacity range from A-5/W35 to A+7/W35. SCOP35=4.49.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-13-1PHMB%20Mono%202%20AWHP%2016MR",
    "mcs_cert": "MCS HP0033/14",
    "heatpumpmonitor_url": null,
    "price_min": 2698.93,
    "price_max": 2698.93,
    "price_check_date": "28/08/2026",
    "id": 2725,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 13kW (400V)",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 14,
    "cap_max": 16.8,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1388,
    "depth": 523,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 13kW (400V) is a 16.8 kW air source heat pump, using R32 refrigerant.",
    "notes": "13kW 3ph. Capacity range from A-5/W35 to A+7/W35. SCOP35=4.49.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-13-3PHMB%20Mono%202%20AWHP%2016TR",
    "mcs_cert": "MCS HP0033/16",
    "heatpumpmonitor_url": null,
    "price_min": 3236,
    "price_max": null,
    "price_check_date": null,
    "id": 2726
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 4kW",
    "product_code": "7830577",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 5.02,
    "cap_max": 6.26,
    "max_heat_capacity": 5.02,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.66,
    "cop_cond": "A7/W35",
    "scop": 4.66,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 717,
    "width": 1309,
    "depth": 426,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 4kW is a 6.26 kW air source heat pump, using R32 refrigerant.",
    "notes": "4kW. Capacity range from A-5/W35 to A+7/W35. SCOP35=4.66.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-4-1PHMB%20Mono%202%20AWHP%204MR",
    "mcs_cert": "MCS HP0033/09",
    "heatpumpmonitor_url": null,
    "price_min": 1832.74,
    "price_max": 1832.74,
    "price_check_date": "28/08/2026",
    "id": 2727,
    "aliases": [
      "HP50-4-1-PHMB"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 5kW",
    "product_code": "7830578",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 6.14,
    "cap_max": 7.41,
    "max_heat_capacity": 6.14,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.77,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 717,
    "width": 1309,
    "depth": 426,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 5kW is a 7.41 kW air source heat pump, using R32 refrigerant.",
    "notes": "5kW. Capacity range from A-5/W35 to A+7/W35. SCOP35=4.77.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-5-1PHMB%20Mono%202%20AWHP%206MR",
    "mcs_cert": "MCS HP0033/10",
    "heatpumpmonitor_url": null,
    "price_min": 1932.97,
    "price_max": 1932.97,
    "price_check_date": "28/08/2026",
    "id": 2728,
    "aliases": [
      "HP50-5-1-PHMB"
    ],
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 7kW",
    "product_code": "7830579",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 7.69,
    "cap_max": 9.11,
    "max_heat_capacity": 7.69,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.03,
    "cop_cond": "A7/W35",
    "scop": 5.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1388,
    "depth": 523,
    "weight": 105,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 7kW is a 9.11 kW air source heat pump, using R32 refrigerant.",
    "notes": "7kW. Capacity range from A-5/W35 to A+7/W35. SCOP35=5.03.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-7-1PHMB%20Mono%202%20AWHP%208MR",
    "mcs_cert": "MCS HP0033/11",
    "heatpumpmonitor_url": null,
    "price_min": 2165.95,
    "price_max": 2165.95,
    "price_check_date": "28/08/2026",
    "id": 2729,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Baxi",
    "model": "HP50 Monobloc, 8kW",
    "product_code": "7830580",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer Data Sheet; Price: UK Retailer Pricing (plumbnation.co.uk), ex VAT shown",
    "product_url": "https://www.baxi.co.uk/professional/products/air-source-heat-pumps/baxi-assure-hp50-monobloc-air-source-heat-pump",
    "date_added": "24/06/2026",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 8.8,
    "cap_max": 10.3,
    "max_heat_capacity": 8.8,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.03,
    "cop_cond": "A7/W35",
    "scop": 5.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 864,
    "width": 1388,
    "depth": 523,
    "weight": 105,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi HP50 Monobloc, 8kW is a 10.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "8kW. Capacity range from A-5/W35 to A+7/W35. SCOP35=5.03.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=HP50-8-1PHMB%20Mono%202%20AWHP%2010MR",
    "mcs_cert": "MCS HP0033/12",
    "heatpumpmonitor_url": null,
    "price_min": 2239.09,
    "price_max": 2239.09,
    "price_check_date": "28/08/2026",
    "id": 2730,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "id": 2731,
    "manufacturer": "Intergas",
    "model": "Xtend Monobloc",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Intergas Xtend Brochure (IG_NEW-Xtend_MonoSplit_singles.pdf)",
    "product_url": "https://www.intergasheating.co.uk/homeowner/products/xtend-monobloc/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 1.8,
    "cap_max": 5.04,
    "max_heat_capacity": 5.04,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 688,
    "width": 1000,
    "depth": 367,
    "weight": 48,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Intergas Xtend Monobloc is a 5 kW hybrid air source heat pump (monobloc, water heated outside the property) designed to work alongside an Intergas ErP boiler, using R32 refrigerant.",
    "notes": "Hybrid heat pump designed to work alongside an Intergas ErP combi or system boiler (boiler doesn't need to be Intergas-made, provided it's OpenTherm/on-off compatible). Output range 1.8-5.04 kW, nominal 5.04 kW / COP 4.68 at A7/W35, space heating energy class A++. Refrigerant R32, charge 0.85 kg. Heat pump operating range -15°C to 25°C ambient; max system water (flow) temperature 55°C. Sound power: indoor control unit 32 dB(A), heat pump (outdoor) unit 49 dB(A); sound pressure at 1/2/3/5m: 48/42/38.5/34 dB(A). Monobloc: water is heated outside the property; minimum 3m, maximum 10m pipe run between heat pump and indoor unit; no F-Gas certification needed for installation as the refrigerant circuit is factory-sealed. Indoor control unit: 557 x 164 x 275mm, 5 kg. Comes with Comfort Touch OpenTherm room thermostat and Intergas Gateway. Compatible with, and can be retrofitted to, the following Intergas boiler ranges: Rapid, Rapid Plus, HRE, Eco RF, Xclusive and Xtreme (there are indoor-unit/boiler variants for each of these — warranty terms vary by range and whether new-build or retrofit; see manufacturer literature for details).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Xtend%205%20mono%20FT",
    "mcs_cert": "MCS HP0365/02",
    "price_min": 2892.24,
    "price_max": 3199.06,
    "price_check_date": "2026-07-20",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Xtend 5 mono FT"
    ]
  },
  {
    "id": 2732,
    "manufacturer": "Intergas",
    "model": "Xtend Split",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Intergas Xtend Brochure (IG_NEW-Xtend_MonoSplit_singles.pdf)",
    "product_url": "https://www.intergasheating.co.uk/homeowner/products/xtend-split/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": 1.8,
    "cap_max": 5.04,
    "max_heat_capacity": 5.04,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.68,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 689,
    "width": 968,
    "depth": 367,
    "weight": 43,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Intergas Xtend Split is a 5 kW hybrid air source heat pump (split system, water heated inside the property) designed to work alongside an Intergas ErP boiler, using R32 refrigerant.",
    "notes": "Hybrid heat pump designed to work alongside an Intergas ErP combi or system boiler (boiler doesn't need to be Intergas-made, provided it's OpenTherm/on-off compatible). Output range 1.8-5.04 kW, nominal 5.04 kW / COP 4.68 at A7/W35, space heating energy class A++. Refrigerant R32, charge 0.85 kg. Heat pump operating range -15°C to 25°C ambient; max system water (flow) temperature 55°C. Sound power: indoor control unit 32 dB(A), heat pump (outdoor) unit 49 dB(A); sound pressure at 1/2/3/5m: 48/42/38.5/34 dB(A). Split system: water is heated inside the property; minimum 3m, maximum 25m pipe run between heat pump and indoor unit (pre-filled for the first 6m; add 25g of R32 per additional metre beyond 6m); F-Gas certification is required for installation as the refrigerant circuit is handled on site. Indoor control unit: 557 x 164 x 275mm, 10 kg. Comes with Comfort Touch OpenTherm room thermostat and Intergas Gateway. Compatible with, and can be retrofitted to, the following Intergas boiler ranges: Rapid, Rapid Plus, HRE, Eco RF, Xclusive and Xtreme (there are indoor-unit/boiler variants for each of these — warranty terms vary by range and whether new-build or retrofit; see manufacturer literature for details).",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Xtend%205",
    "mcs_cert": "MCS HP0365/01",
    "price_min": 2892.24,
    "price_max": 3199.06,
    "price_check_date": "2026-07-20",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Xtend 5"
    ]
  },
  {
    "id": 2733,
    "manufacturer": "M-Tec",
    "model": "AHPC27",
    "product_code": "AHPC27",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 410,
    "depth": 1150,
    "weight": 90,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPC27 is a 8 kW air source heat pump, using R290 refrigerant.",
    "notes": "ECO-tier compact air source heat pump, R290 (propane) refrigerant, energy class A+++ (35°C). SCOP 4.7 at W35 (EN 14825). Nominal sound power (EN 12102) 60.0 dB(A). Reversible for heating and cooling. Part of M-Tec's cascadable range (up to 12 units, 2 to over 370 kW combined). Dimensions and weight confirmed via M-Tec UK distributor (mtec-systems.co.uk). Source: M-TEC Magalog brochure (Sept 2025); an earlier (03/2024) M-TEC sales sheet gives a lower nominal sound figure for this model (49 dB(A)) — the more recent Magalog value is used here.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2734,
    "manufacturer": "M-Tec",
    "model": "AHPC412",
    "product_code": "AHPC412",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 13,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 51.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPC412 is a 13 kW air source heat pump, using R290 refrigerant.",
    "notes": "ECO-tier compact air source heat pump, R290 (propane) refrigerant, energy class A+++. SCOP 4.72 at W35 (EN 14825). Nominal sound power (EN 12102) 51.5 dB(A). Reversible for heating and cooling. Part of M-Tec's cascadable range (up to 12 units, 2 to over 370 kW combined).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2735,
    "manufacturer": "M-Tec",
    "model": "AHPC618",
    "product_code": "AHPC618",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 6,
    "cap_max": 19,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 54.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPC618 is a 19 kW air source heat pump, using R290 refrigerant.",
    "notes": "ECO-tier compact air source heat pump, R290 (propane) refrigerant, energy class A+++. SCOP 4.68 at W35 (EN 14825). Nominal sound power (EN 12102) 54.7 dB(A). Reversible for heating and cooling. Part of M-Tec's cascadable range (up to 12 units, 2 to over 370 kW combined).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2736,
    "manufacturer": "M-Tec",
    "model": "AHPA412",
    "product_code": "AHPA412",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 552,
    "depth": 1552,
    "weight": null,
    "noise": 44.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPA412 is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "PERFORMANCE-tier air source heat pump, R290 (propane) refrigerant, energy class A+++. SCOP 5.3 at W35 (EN 14825). Nominal sound power (EN 12102) 44.0 dB(A). Reversible for heating and cooling. Part of M-Tec's cascadable range (up to 12 units, 2 to over 370 kW combined). Dimensions from M-TEC 03/2024 sales sheet (H x L x W, re-mapped to H/depth/width — verified against the confirmed AHPC27 dimensions on the M-TEC UK distributor site).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2737,
    "manufacturer": "M-Tec",
    "model": "AHPA413",
    "product_code": "AHPA413",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 13,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 552,
    "depth": 1552,
    "weight": null,
    "noise": 46.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPA413 is a 13 kW air source heat pump, using R290 refrigerant.",
    "notes": "PERFORMANCE-tier air source heat pump, R290 (propane) refrigerant, energy class A+++. SCOP 5.5 at W35 (EN 14825). Nominal sound power (EN 12102) 46.0 dB(A). Reversible for heating and cooling. Part of M-Tec's cascadable range (up to 12 units, 2 to over 370 kW combined). Dimensions from M-TEC 03/2024 sales sheet (H x L x W, re-mapped to H/depth/width — verified against the confirmed AHPC27 dimensions on the M-TEC UK distributor site).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2738,
    "manufacturer": "M-Tec",
    "model": "AHPA618",
    "product_code": "AHPA618",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 6,
    "cap_max": 18,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1202,
    "width": 622,
    "depth": 1747,
    "weight": null,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPA618 is a 18 kW air source heat pump, using R290 refrigerant.",
    "notes": "PERFORMANCE-tier air source heat pump, R290 (propane) refrigerant, energy class A+++. SCOP 5.2 at W35 (EN 14825). Nominal sound power (EN 12102) 54.0 dB(A). Reversible for heating and cooling. Part of M-Tec's cascadable range (up to 12 units, 2 to over 370 kW combined). Dimensions from M-TEC 03/2024 sales sheet (H x L x W, re-mapped to H/depth/width — verified against the confirmed AHPC27 dimensions on the M-TEC UK distributor site).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2739,
    "manufacturer": "M-Tec",
    "model": "AHPA722",
    "product_code": "AHPA722",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7,
    "cap_max": 22,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 53.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPA722 is a 22 kW air source heat pump, using R290 refrigerant.",
    "notes": "COMMERCIAL-tier air source heat pump, R290 (propane) refrigerant, energy class A+++. SCOP 5.6 at W35 (EN 14825). Nominal sound power (EN 12102) 53.0 dB(A). Reversible for heating and cooling. Cascadable up to 12 units for a combined output of over 370 kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2740,
    "manufacturer": "M-Tec",
    "model": "AHPA1030",
    "product_code": "AHPA1030",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 10,
    "cap_max": 30,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec AHPA1030 is a 30 kW air source heat pump, using R290 refrigerant.",
    "notes": "COMMERCIAL-tier air source heat pump, R290 (propane) refrigerant, energy class A+++. SCOP 5.3 at W35 (EN 14825). Nominal sound power (EN 12102) 54.0 dB(A). Reversible for heating and cooling. Cascadable up to 12 units for a combined output of over 370 kW.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2741,
    "manufacturer": "M-Tec",
    "model": "WPLK412",
    "product_code": "WPLK412",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "M-TEC Air Source Heat Pumps Brochure (M-TEC_AirSourceHeatPumps_2-31KW_03.2023_EN_WEB_Havasi_Instalatii.pdf); M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 2,
    "cap_max": 12,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.17,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.9,
    "cool_cap_max": 8.1,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1039,
    "width": 560,
    "depth": 1560,
    "weight": 215,
    "noise": 45.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPLK412 is a 12 kW air source heat pump, using R452B refrigerant.",
    "notes": "PERFORMANCE-tier air source heat pump, R452B refrigerant, energy class A+++ (35°C and 55°C). SCOP 4.95 at W35, 3.82 at W55 (EN 14825). Nominal sound power (EN 12102) 45.0 dB(A). Max flow temperature up to 62°C. Fuse rating (main) 3 x C16, 1 x B13 (controller). Hydraulic connection 1\" external thread (612 models) / 5/4\" external thread (722/1030 models). Heating output/COP (EN 14511, partial load unless noted): A7/W35 4.8 kW / COP 5.18; A7/W55 5.4 kW / COP 3.2; A2/W35 6.6 kW / COP 4.56; A2/W42 5.79 kW / COP 3.9; A-7/W34 (full load) 9.1 kW / COP 3.22; A-7/W52 (full load) 9.0 kW / COP 2.45; A-10/W35 (full load) 8.23 kW / COP 3.12; A-10/W55 (full load) 8.3 kW / COP 2.22. Modulating output ranges (min/max kW): A7/W35 2.2–13.8; A7/W55 4.4–12.7; A2/W35 1.9–12.1; A-7/W35 2.8–9.4; A20/W35 6.0–21.1. Cooling capacity (min/max kW): A35/W18 3.9–8.1; A35/W7 2.9–5.6.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2742,
    "manufacturer": "M-Tec",
    "model": "WPLK618",
    "product_code": "WPLK618",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R452B",
    "source": "M-TEC Air Source Heat Pumps Brochure (M-TEC_AirSourceHeatPumps_2-31KW_03.2023_EN_WEB_Havasi_Instalatii.pdf); M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 4,
    "cap_max": 17,
    "max_heat_capacity": 12.9,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.92,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.4,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 12.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1205,
    "width": 625,
    "depth": 1750,
    "weight": 275,
    "noise": 49.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPLK618 is a 17 kW air source heat pump, using R452B refrigerant.",
    "notes": "PERFORMANCE-tier air source heat pump, R452B refrigerant, energy class A+++ (35°C and 55°C). SCOP 4.92 at W35, 3.78 at W55 (EN 14825). Nominal sound power (EN 12102) 49.9 dB(A). Max flow temperature up to 62°C. Fuse rating (main) 3 x C16, 1 x B13 (controller). Hydraulic connection 1\" external thread (612 models) / 5/4\" external thread (722/1030 models). Heating output/COP (EN 14511, partial load unless noted): A7/W35 7.2 kW / COP 4.99; A7/W55 8.1 kW / COP 3.07; A2/W35 9.0 kW / COP 4.31; A2/W42 8.78 kW / COP 3.92; A-7/W34 (full load) 12.9 kW / COP 3.21; A-7/W52 (full load) 13.4 kW / COP 2.36; A-10/W35 (full load) 12.45 kW / COP 3.13; A-10/W55 (full load) 12.53 kW / COP 2.23. Modulating output ranges (min/max kW): A7/W35 3.2–19.9; A7/W55 6.0–20.0; A2/W35 2.7–17.0; A-7/W35 4.1–13.2; A20/W35 9.0–32.4. Cooling capacity (min/max kW): A35/W18 5.9–12.5; A35/W7 4.4–8.6.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2743,
    "manufacturer": "M-Tec",
    "model": "WPLK722",
    "product_code": "WPLK722",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "M-TEC Air Source Heat Pumps Brochure (M-TEC_AirSourceHeatPumps_2-31KW_03.2023_EN_WEB_Havasi_Instalatii.pdf); M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 4,
    "cap_max": 22,
    "max_heat_capacity": 17.2,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.58,
    "cop_cond": "A7/W35",
    "scop": 5.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.8,
    "cool_cap_max": 14.4,
    "max_cool_capacity": 14.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1433,
    "width": 755,
    "depth": 1965,
    "weight": 400,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPLK722 is a 22 kW air source heat pump, using R410A refrigerant.",
    "notes": "COMMERCIAL-tier air source heat pump, R410A refrigerant, energy class A+++ (35°C and 55°C). SCOP 5.49 at W35, 4.19 at W55 (EN 14825). Nominal sound power (EN 12102) 52.6 dB(A). Max flow temperature up to 62°C. Fuse rating (main) 3 x C32, 1 x B13 (controller). Hydraulic connection 1\" external thread (612 models) / 5/4\" external thread (722/1030 models). Heating output/COP (EN 14511, partial load unless noted): A7/W35 13.8 kW / COP 5.58; A7/W55 14.0 kW / COP 3.41; A2/W35 10.5 kW / COP 4.93; A2/W42 9.92 kW / COP 4.2; A-7/W34 (full load) 17.2 kW / COP 3.25; A-7/W52 (full load) 16.3 kW / COP 2.45; A-10/W35 (full load) 15.9 kW / COP 3.06; A-10/W55 (full load) 15.1 kW / COP 2.13. Modulating output ranges (min/max kW): A7/W35 4.9–25.2; A7/W55 4.3–24.1; A2/W35 4.2–21.8; A-7/W35 3.7–16.8; A20/W35 6.1–30.3. Cooling capacity (min/max kW): A35/W18 5.6–14.4; A35/W7 3.8–10.9.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2744,
    "manufacturer": "M-Tec",
    "model": "WPLK1030",
    "product_code": "WPLK1030",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "M-TEC Air Source Heat Pumps Brochure (M-TEC_AirSourceHeatPumps_2-31KW_03.2023_EN_WEB_Havasi_Instalatii.pdf); M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 8,
    "cap_max": 31,
    "max_heat_capacity": 23.9,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.11,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 8.1,
    "cool_cap_max": 25.2,
    "max_cool_capacity": 25.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1433,
    "width": 755,
    "depth": 1965,
    "weight": 405,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPLK1030 is a 31 kW air source heat pump, using R410A refrigerant.",
    "notes": "COMMERCIAL-tier air source heat pump, R410A refrigerant, energy class A+++ (35°C and 55°C). SCOP 5.2 at W35, 3.92 at W55 (EN 14825). Nominal sound power (EN 12102) 53.3 dB(A). Max flow temperature up to 62°C. Fuse rating (main) 3 x C32, 1 x B13 (controller). Hydraulic connection 1\" external thread (612 models) / 5/4\" external thread (722/1030 models). Heating output/COP (EN 14511, partial load unless noted): A7/W35 20.4 kW / COP 5.11; A7/W55 20.9 kW / COP 3.07; A2/W35 15.9 kW / COP 4.54; A2/W42 14.9 kW / COP 3.92; A-7/W34 (full load) 23.9 kW / COP 3.14; A-7/W52 (full load) 23.8 kW / COP 2.25; A-10/W35 (full load) 22.1 kW / COP 2.89; A-10/W55 (full load) 22.0 kW / COP 1.96. Modulating output ranges (min/max kW): A7/W35 9.3–34.2; A7/W55 8.6–33.8; A2/W35 8.1–26.5; A-7/W35 7.5–22.8; A20/W35 13.2–42.1. Cooling capacity (min/max kW): A35/W18 10.9–25.2; A35/W7 8.1–20.4.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2745,
    "manufacturer": "M-Tec",
    "model": "BHPA412",
    "product_code": "BHPA412",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1205,
    "width": 626,
    "depth": 662,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec BHPA412 is a 12 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier geothermal brine (closed-loop) heat pump, part of M-Tec's 4-22 kW earth/groundwater range for outdoor installation. SCOP 5.2 at W35 (EN 14825) (preliminary manufacturer data, marked as such in the brochure). Flow temperature up to 75°C. Optional passive and integrated active cooling. Photovoltaic integration and smartphone control supported. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2746,
    "manufacturer": "M-Tec",
    "model": "BHPA618",
    "product_code": "BHPA618",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 5,
    "cap_max": 17,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1205,
    "width": 626,
    "depth": 662,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec BHPA618 is a 17 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier geothermal brine (closed-loop) heat pump, part of M-Tec's 4-22 kW earth/groundwater range for outdoor installation. SCOP 5.3 at W35 (EN 14825) (preliminary manufacturer data, marked as such in the brochure). Flow temperature up to 75°C. Optional passive and integrated active cooling. Photovoltaic integration and smartphone control supported. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2747,
    "manufacturer": "M-Tec",
    "model": "DHPA412",
    "product_code": "DHPA412",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 6.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1205,
    "width": 626,
    "depth": 662,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec DHPA412 is a 12 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier geothermal direct-vaporisation (DX) ground source heat pump, part of M-Tec's 4-22 kW earth/groundwater range for outdoor installation. SCOP 6.1 at W35 (EN 14825). Flow temperature up to 75°C. Optional passive and integrated active cooling. Photovoltaic integration and smartphone control supported. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2748,
    "manufacturer": "M-Tec",
    "model": "DHPA618",
    "product_code": "DHPA618",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 5,
    "cap_max": 18,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 6.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1205,
    "width": 626,
    "depth": 662,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec DHPA618 is a 18 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier geothermal direct-vaporisation (DX) ground source heat pump, part of M-Tec's 4-22 kW earth/groundwater range for outdoor installation. SCOP 6.2 at W35 (EN 14825). Flow temperature up to 75°C. Optional passive and integrated active cooling. Photovoltaic integration and smartphone control supported. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2749,
    "manufacturer": "M-Tec",
    "model": "WHPA412",
    "product_code": "WHPA412",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4,
    "cap_max": 14,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 7.0,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1205,
    "width": 626,
    "depth": 662,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WHPA412 is a 14 kW water source heat pump.",
    "notes": "PERFORMANCE-tier groundwater source heat pump, part of M-Tec's 4-22 kW earth/groundwater range for outdoor installation. SCOP 7.0 at W35 (EN 14825) (preliminary manufacturer data, marked as such in the brochure). Flow temperature up to 75°C. Optional passive and integrated active cooling. Photovoltaic integration and smartphone control supported. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2750,
    "manufacturer": "M-Tec",
    "model": "WHPA618",
    "product_code": "WHPA618",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 6,
    "cap_max": 22,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 7.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1205,
    "width": 626,
    "depth": 662,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WHPA618 is a 22 kW water source heat pump.",
    "notes": "PERFORMANCE-tier groundwater source heat pump, part of M-Tec's 4-22 kW earth/groundwater range for outdoor installation. SCOP 7.1 at W35 (EN 14825) (preliminary manufacturer data, marked as such in the brochure). Flow temperature up to 75°C. Optional passive and integrated active cooling. Photovoltaic integration and smartphone control supported. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2751,
    "manufacturer": "M-Tec",
    "model": "WPD412",
    "product_code": "WPD412",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3,
    "cap_max": 13,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1300,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPD412 is a 13 kW ground source heat pump, using R410A refrigerant.",
    "notes": "PERFORMANCE-tier ground source heat pump using a direct vaporiser (DX) circuit, R410A refrigerant. SCOP 5.81 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPS/WPS-W range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2752,
    "manufacturer": "M-Tec",
    "model": "WPD618",
    "product_code": "WPD618",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5,
    "cap_max": 20,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 6.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1300,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPD618 is a 20 kW ground source heat pump, using R410A refrigerant.",
    "notes": "PERFORMANCE-tier ground source heat pump using a direct vaporiser (DX) circuit, R410A refrigerant. SCOP 6.03 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPS/WPS-W range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2753,
    "manufacturer": "M-Tec",
    "model": "WPS412",
    "product_code": "WPS412",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3,
    "cap_max": 11,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1300,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS412 is a 11 kW ground source heat pump, using R410A refrigerant.",
    "notes": "PERFORMANCE-tier geothermal (brine) ground source heat pump, R410A refrigerant. SCOP 5.29 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS-W range). Heating & cooling, photovoltaic integration and smartphone control supported. Also sold as the WPS412-V2 variant.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "WPS412-V2"
    ]
  },
  {
    "id": 2754,
    "manufacturer": "M-Tec",
    "model": "WPS618",
    "product_code": "WPS618",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1300,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS618 is a 16 kW ground source heat pump, using R410A refrigerant.",
    "notes": "PERFORMANCE-tier geothermal (brine) ground source heat pump, R410A refrigerant. SCOP 5.51 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS-W range). Heating & cooling, photovoltaic integration and smartphone control supported. Also sold as the WPS618-V2 variant.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "WPS618-V2"
    ]
  },
  {
    "id": 2755,
    "manufacturer": "M-Tec",
    "model": "WPS1036-AK",
    "product_code": "WPS1036-AK",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 10,
    "cap_max": 36,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1465,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS1036-AK is a 36 kW ground source heat pump, using R410A refrigerant.",
    "notes": "COMMERCIAL-tier geothermal (brine) ground source heat pump, R410A refrigerant. SCOP 5.21 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS-W range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2756,
    "manufacturer": "M-Tec",
    "model": "WPS1052-AK",
    "product_code": "WPS1052-AK",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 10,
    "cap_max": 52,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1465,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS1052-AK is a 52 kW ground source heat pump, using R410A refrigerant.",
    "notes": "COMMERCIAL-tier geothermal (brine) ground source heat pump, R410A refrigerant. SCOP 5.42 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS-W range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2757,
    "manufacturer": "M-Tec",
    "model": "WPS-W412",
    "product_code": "WPS-W412",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 6.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1300,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS-W412 is a 12 kW water source heat pump, using R410A refrigerant.",
    "notes": "PERFORMANCE-tier groundwater source heat pump, R410A refrigerant. SCOP 6.71 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2758,
    "manufacturer": "M-Tec",
    "model": "WPS-W618",
    "product_code": "WPS-W618",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5,
    "cap_max": 19,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 6.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1300,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS-W618 is a 19 kW water source heat pump, using R410A refrigerant.",
    "notes": "PERFORMANCE-tier groundwater source heat pump, R410A refrigerant. SCOP 6.63 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2759,
    "manufacturer": "M-Tec",
    "model": "WPS-W1036-AK",
    "product_code": "WPS-W1036-AK",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 13,
    "cap_max": 49,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 7.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1465,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS-W1036-AK is a 49 kW water source heat pump, using R410A refrigerant.",
    "notes": "COMMERCIAL-tier groundwater source heat pump, R410A refrigerant. SCOP 7.21 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2760,
    "manufacturer": "M-Tec",
    "model": "WPS-W1052-AK",
    "product_code": "WPS-W1052-AK",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 13,
    "cap_max": 70,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 7.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1465,
    "width": 650,
    "depth": 600,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS-W1052-AK is a 70 kW water source heat pump, using R410A refrigerant.",
    "notes": "COMMERCIAL-tier groundwater source heat pump, R410A refrigerant. SCOP 7.35 at W35 (EN 14825). Cascadable up to 12 units (up to 840 kW combined with the WPD/WPS range). Heating & cooling, photovoltaic integration and smartphone control supported.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2761,
    "manufacturer": "M-Tec",
    "model": "WPS26-V2",
    "product_code": "WPS26-V2",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2,
    "cap_max": 6.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 710,
    "width": 565,
    "depth": 600,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS26-V2 is a 6.5 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier compact modulating brine ground source heat pump, optimised for geothermal and PVT systems, with control for source mixers down to -15°C. SCOP 5.13 at W35 (EN 14825). Sound power level 56 dB(A). Can integrate multiple sources (PVT and geothermal borehole). Reversible for active and passive cooling. Base compact brine ground source heat pump variant. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2762,
    "manufacturer": "M-Tec",
    "model": "WPS26-AK",
    "product_code": "WPS26-AK",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2,
    "cap_max": 6.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 710,
    "width": 565,
    "depth": 600,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS26-AK is a 6.5 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier compact modulating brine ground source heat pump, optimised for geothermal and PVT systems, with control for source mixers down to -15°C. SCOP 5.13 at W35 (EN 14825). Sound power level 56 dB(A). Can integrate multiple sources (PVT and geothermal borehole). Reversible for active and passive cooling. \"AK\" factory variant of the compact brine unit; the specific feature difference from the base V2 model is not detailed in the manufacturer's brochure. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2763,
    "manufacturer": "M-Tec",
    "model": "WPS26-PVT",
    "product_code": "WPS26-PVT",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2,
    "cap_max": 6.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 710,
    "width": 565,
    "depth": 600,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS26-PVT is a 6.5 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier compact modulating brine ground source heat pump, optimised for geothermal and PVT systems, with control for source mixers down to -15°C. SCOP 5.13 at W35 (EN 14825). Sound power level 56 dB(A). Can integrate multiple sources (PVT and geothermal borehole). Reversible for active and passive cooling. PVT variant: uses roof-mounted photovoltaic-thermal (PVT) collectors as the heat source instead of a ground loop or borehole, avoiding the cost of ground works. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2764,
    "manufacturer": "M-Tec",
    "model": "WPS26-AK-PVT",
    "product_code": "WPS26-AK-PVT",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "M-TEC Magalog Brochure (M-TEC-Magalog-fin-V2_EN_202509_DoublePage.pdf)",
    "product_url": "https://www.mtec-systems.com/en/heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2,
    "cap_max": 6.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 710,
    "width": 565,
    "depth": 600,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "M-Tec WPS26-AK-PVT is a 6.5 kW ground source heat pump.",
    "notes": "PERFORMANCE-tier compact modulating brine ground source heat pump, optimised for geothermal and PVT systems, with control for source mixers down to -15°C. SCOP 5.13 at W35 (EN 14825). Sound power level 56 dB(A). Can integrate multiple sources (PVT and geothermal borehole). Reversible for active and passive cooling. Combines the \"AK\" factory variant with PVT (photovoltaic-thermal collector) source integration. Refrigerant not stated in manufacturer literature.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2765,
    "manufacturer": "Wondrwall",
    "model": "WDR-HP-006-UK",
    "product_code": "WDR-HP-006-UK",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Wondrwall Air Source Heat Pump Datasheet (WW-Air-Source-Heat-Pump-Datasheet.pdf, REV 181224)",
    "product_url": "https://wondrwall.com/products/air-source-heat-pump/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.92,
    "cap_max": 9.1,
    "max_heat_capacity": 6.23,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.38,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 4.56,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 807,
    "width": 1187,
    "depth": 438,
    "weight": 110,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Wondrwall WDR-HP-006-UK is a 9.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air source heat pump, R290 refrigerant. Heating (EN14511, A7 ambient): W35 rated 6.23 kW / COP 4.77 (modulating 2.92–9.1 kW, power input 0.61–2.11 kW); W55 (47–55°C) rated 6.12 kW / COP 3.06 (modulating 2.99–8.16 kW, power input 1.03–2.92 kW). Cooling (EN14511, A35 ambient): W7 (12–7°C) rated 4.56 kW / EER 2.67 (modulating 1.38–5.7 kW, power input 0.67–2.44 kW); W18 (23–18°C) rated 5.9 kW / EER 3.16 (modulating 1.85–7.41 kW, power input 0.56–2.68 kW). Sound power (EN12102-2022, A7/W35 and A7/W55) 60 dB(A); sound pressure 46 dB(A). Operating ranges: heating ambient -25 to 35°C (water outlet 20–75°C); cooling ambient 15 to 45°C (water outlet 5–25°C); DHW ambient 25 to 45°C (water outlet 20–65°C). Max power input 3.5 kW, max current 15 A, 230V/1P/50Hz. Operating pressure 0.8 MPa (low) / 3.9 MPa (high), max allowable 3.2 MPa. Water connections G1\" inch, 6L expansion tank, 20 kPa pressure drop, water pressure 0.1–0.3 MPa, rated water flow 1 m³/h. Housed within Wondrwall's own smart-control ecosystem: occupancy-based control, adaptive start/stop, solar PV and multi-tariff (Time-of-Use) integration, auto-tuning to building heat loss, and predictive weather compensation, all via the Wondrwall Home Energy Management System (HEMS) and sensors. Note: the output range, COP figures, refrigerant and net weight for this unit are numerically identical to the Intergas Xceed monobloc of the same capacity class already in this database, suggesting a shared OEM hardware platform sold under both brand names — Wondrwall's differentiation is primarily its smart-controls/HEMS layer rather than the heat pump hardware itself.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2766,
    "manufacturer": "Wondrwall",
    "model": "WDR-HP-008-UK",
    "product_code": "WDR-HP-008-UK",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Wondrwall Air Source Heat Pump Datasheet (WW-Air-Source-Heat-Pump-Datasheet.pdf, REV 181224)",
    "product_url": "https://wondrwall.com/products/air-source-heat-pump/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 8.24,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 5.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 10.14,
    "max_cool_capacity": 7.55,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 908,
    "width": 1287,
    "depth": 458,
    "weight": 134,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Wondrwall WDR-HP-008-UK is a 12.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air source heat pump, R290 refrigerant. Heating (EN14511, A7 ambient): W35 rated 8.24 kW / COP 4.96 (modulating 4.1–12.1 kW, power input 0.79–2.85 kW); W55 (47–55°C) rated 8.13 kW / COP 3.12 (modulating 4.05–12.15 kW, power input 1.38–4.06 kW). Cooling (EN14511, A35 ambient): W7 (12–7°C) rated 7.55 kW / EER 3.08 (modulating 3.65–8.59 kW, power input 1.12–3.31 kW); W18 (23–18°C) rated 8.11 kW / EER 3.61 (modulating 4.56–10.14 kW, power input 1.44–4.8 kW). Sound power (EN12102-2022, A7/W35 and A7/W55) 58 dB(A); sound pressure 43 dB(A). Operating ranges: heating ambient -25 to 35°C (water outlet 20–75°C); cooling ambient 15 to 45°C (water outlet 5–25°C); DHW ambient 25 to 45°C (water outlet 20–65°C). Max power input 5.4 kW, max current 25 A, 230V/1P/50Hz. Operating pressure 0.8 MPa (low) / 3.9 MPa (high), max allowable 3.2 MPa. Water connections G1\" inch, 6L expansion tank, 20 kPa pressure drop, water pressure 0.1–0.3 MPa, rated water flow 1.4 m³/h. Housed within Wondrwall's own smart-control ecosystem: occupancy-based control, adaptive start/stop, solar PV and multi-tariff (Time-of-Use) integration, auto-tuning to building heat loss, and predictive weather compensation, all via the Wondrwall Home Energy Management System (HEMS) and sensors. Note: the output range, COP figures, refrigerant and net weight for this unit are numerically identical to the Intergas Xceed monobloc of the same capacity class already in this database, suggesting a shared OEM hardware platform sold under both brand names — Wondrwall's differentiation is primarily its smart-controls/HEMS layer rather than the heat pump hardware itself.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2767,
    "manufacturer": "Adlar",
    "model": "Aurora II Core 4kW",
    "product_code": "Aurora II Core 4kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website (adlar.co.uk)",
    "product_url": "https://adlar.co.uk/products-and-services/adlar-dual-system/auroraiicore/",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 702,
    "width": 1125,
    "depth": 380,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Adlar Aurora II Core 4kW is a 4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Part of the Adlar Dual Heating System: a dedicated space-heating-only external unit designed to pair with Adlar's Fjord heat pump cylinder for hot water, so it never diverts capacity to DHW. Energy class A+++. COP 5.25 at A7/W35, 2.84 at A7/W55 (EN14511). SCOP 4.96 at W35 (EN14825). Function: space heating & cooling only. Compressor: Mitsubishi; circulation pump: Grundfos; refrigerant: R32. Fully modulating inverter, WiFi/app control (Android & iOS), weather-compensated heat curves. Sound level 42 dB(A) at 1 metre. Operating range -25°C to 35°C. 15-year warranty available with Adlar's Platinum Maintenance Package. Automatic defrost within 3 minutes. Compatible with radiators and underfloor heating. Dimensions are published by Adlar without an explicit axis label (given only as three figures); the width/depth/height mapping used here is inferred by cross-referencing against similarly sized monobloc units already in this database (e.g. a comparable ~6-8kW monobloc is typically around 800-900mm tall, 1100-1300mm wide and 400-450mm deep) and should be treated as a best estimate rather than a manufacturer-confirmed axis order.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2768,
    "manufacturer": "Adlar",
    "model": "Aurora II Pro 6kW",
    "product_code": "Aurora II Pro 6kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website (adlar.co.uk)",
    "product_url": "https://adlar.co.uk/products-and-services/adlar-dual-system/auroraiipro/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": 4.92,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Adlar Aurora II Pro 6kW is a 6 kW air source heat pump, using R32 refrigerant.",
    "notes": "Part of the Adlar Dual Heating System: a dedicated space-heating-only external unit designed to pair with Adlar's Fjord heat pump cylinder for hot water, so it never diverts capacity to DHW. Energy class A+++. COP 4.93 at A7/W35, 3.17 at A7/W55 (EN14511). SCOP 4.92 at W35 (EN14825). Function: space heating only. Compressor: Panasonic; circulation pump: Grundfos; refrigerant: R32. Refrigerant charge 1.25 kg; CO₂ equivalent 0.84 t. Fully modulating inverter, WiFi/app control (Android & iOS), weather-compensated heat curves. Sound level 42 dB(A) close range | 22 dB(A) at 10m. Operating range -30°C to 45°C. 15-year warranty available with Adlar's Platinum Maintenance Package. Voted Best Buy for Hybrid & All-Electric Heat Pumps (May 2023), 4.6-14kW category. Meets EU outdoor noise standard 813/2013. Dimensions are published by Adlar without an explicit axis label (given only as three figures); the width/depth/height mapping used here is inferred by cross-referencing against similarly sized monobloc units already in this database (e.g. a comparable ~6-8kW monobloc is typically around 800-900mm tall, 1100-1300mm wide and 400-450mm deep) and should be treated as a best estimate rather than a manufacturer-confirmed axis order.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aurora%20II%20-%206kW",
    "mcs_cert": "MCS HP0347/01",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/system/view?id=1173",
    "aliases": [
      "Aurora II - 6kW"
    ]
  },
  {
    "id": 2769,
    "manufacturer": "Adlar",
    "model": "Aurora II Pro 10kW",
    "product_code": "Aurora II Pro 10kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website (adlar.co.uk)",
    "product_url": "https://adlar.co.uk/products-and-services/adlar-dual-system/auroraiipro/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Adlar Aurora II Pro 10kW is a 10 kW air source heat pump, using R32 refrigerant.",
    "notes": "Part of the Adlar Dual Heating System: a dedicated space-heating-only external unit designed to pair with Adlar's Fjord heat pump cylinder for hot water, so it never diverts capacity to DHW. Energy class A+++. COP 4.62 at A7/W35, 3.12 at A7/W55 (EN14511). SCOP 4.55 at W35 (EN14825). Function: space heating only. Compressor: Panasonic; circulation pump: Grundfos; refrigerant: R32. Refrigerant charge 1.8 kg; CO₂ equivalent 1.22 t. Fully modulating inverter, WiFi/app control (Android & iOS), weather-compensated heat curves. Sound level 42 dB(A) close range | 22 dB(A) at 10m. Operating range -30°C to 45°C. 15-year warranty available with Adlar's Platinum Maintenance Package. Voted Best Buy for Hybrid & All-Electric Heat Pumps (May 2023), 4.6-14kW category. Meets EU outdoor noise standard 813/2013. Dimensions are published by Adlar without an explicit axis label (given only as three figures); the width/depth/height mapping used here is inferred by cross-referencing against similarly sized monobloc units already in this database (e.g. a comparable ~6-8kW monobloc is typically around 800-900mm tall, 1100-1300mm wide and 400-450mm deep) and should be treated as a best estimate rather than a manufacturer-confirmed axis order.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aurora%20II%20-%2010kW",
    "mcs_cert": "MCS HP0347/02",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "Aurora II - 10kW"
    ]
  },
  {
    "id": 2770,
    "manufacturer": "Adlar",
    "model": "Aurora II Pro 14kW",
    "product_code": "Aurora II Pro 14kW",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website (adlar.co.uk)",
    "product_url": "https://adlar.co.uk/products-and-services/adlar-dual-system/auroraiipro/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 849,
    "width": 1110,
    "depth": 480,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Adlar Aurora II Pro 14kW is a 14 kW air source heat pump, using R32 refrigerant.",
    "notes": "Part of the Adlar Dual Heating System: a dedicated space-heating-only external unit designed to pair with Adlar's Fjord heat pump cylinder for hot water, so it never diverts capacity to DHW. Energy class A+++. COP 4.6 at A7/W35, 3.03 at A7/W55 (EN14511). SCOP 4.58 at W35 (EN14825). Function: space heating only. Compressor: Panasonic; circulation pump: Grundfos; refrigerant: R32. Refrigerant charge 2.8 kg; CO₂ equivalent 1.89 t. Fully modulating inverter, WiFi/app control (Android & iOS), weather-compensated heat curves. Sound level 42 dB(A) close range | 22 dB(A) at 10m. Operating range -30°C to 45°C. 15-year warranty available with Adlar's Platinum Maintenance Package. Voted Best Buy for Hybrid & All-Electric Heat Pumps (May 2023), 4.6-14kW category. Meets EU outdoor noise standard 813/2013. Dimensions are published by Adlar without an explicit axis label (given only as three figures); the width/depth/height mapping used here is inferred by cross-referencing against similarly sized monobloc units already in this database (e.g. a comparable ~6-8kW monobloc is typically around 800-900mm tall, 1100-1300mm wide and 400-450mm deep) and should be treated as a best estimate rather than a manufacturer-confirmed axis order.",
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Aurora%20II%20-%2014kW",
    "mcs_cert": "MCS HP0347/03",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "Aurora II - 14kW"
    ]
  },
  {
    "id": 2771,
    "manufacturer": "Sabroe",
    "model": "HitemHP 104 S",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 199,
    "cap_max": 199,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 48,
    "electrical": "Not stated",
    "cop": 4.1,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 5400,
    "weight": 4820,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 104 S is a 199 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 105 kW heating, 38 kW power consumption, COP 2.8. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2772,
    "manufacturer": "Sabroe",
    "model": "HitemHP 104 L",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 248,
    "cap_max": 248,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 58,
    "electrical": "Not stated",
    "cop": 4.3,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 5400,
    "weight": 4840,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 104 L is a 248 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 130 kW heating, 46 kW power consumption, COP 2.8. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2773,
    "manufacturer": "Sabroe",
    "model": "HitemHP 106 S",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 294,
    "cap_max": 294,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 70,
    "electrical": "Not stated",
    "cop": 4.2,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 5400,
    "weight": 5005,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 106 S is a 294 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 157 kW heating, 55 kW power consumption, COP 2.9. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2774,
    "manufacturer": "Sabroe",
    "model": "HitemHP 106 L",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 368,
    "cap_max": 368,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 86,
    "electrical": "Not stated",
    "cop": 4.3,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 5400,
    "weight": 5025,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 106 L is a 368 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 196 kW heating, 68 kW power consumption, COP 2.9. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2775,
    "manufacturer": "Sabroe",
    "model": "HitemHP 108 S",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 397,
    "cap_max": 397,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 92,
    "electrical": "Not stated",
    "cop": 4.3,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 5400,
    "weight": 5220,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 108 S is a 397 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 208 kW heating, 72 kW power consumption, COP 2.9. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2776,
    "manufacturer": "Sabroe",
    "model": "HitemHP 108 L",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 493,
    "cap_max": 493,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 113,
    "electrical": "Not stated",
    "cop": 4.4,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 5400,
    "weight": 5255,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 108 L is a 493 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 258 kW heating, 89 kW power consumption, COP 2.9. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2777,
    "manufacturer": "Sabroe",
    "model": "HitemHP 112 S",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 600,
    "cap_max": 600,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 136,
    "electrical": "Not stated",
    "cop": 4.4,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 6500,
    "weight": 5880,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 112 S is a 600 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 310 kW heating, 106 kW power consumption, COP 2.9. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2778,
    "manufacturer": "Sabroe",
    "model": "HitemHP 112 L",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 743,
    "cap_max": 743,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 168,
    "electrical": "Not stated",
    "cop": 4.4,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 6500,
    "weight": 5905,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 112 L is a 743 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 386 kW heating, 132 kW power consumption, COP 2.9. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2779,
    "manufacturer": "Sabroe",
    "model": "HitemHP 116 S",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 791,
    "cap_max": 791,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 181,
    "electrical": "Not stated",
    "cop": 4.4,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 6500,
    "weight": 6130,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 116 S is a 791 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 411 kW heating, 140 kW power consumption, COP 2.9. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2780,
    "manufacturer": "Sabroe",
    "model": "HitemHP 116 L",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R600a",
    "source": "Sabroe HitemHP two-pager (HitemHP 2-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hitemhp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 45,
    "op_temp_max": 50,
    "flow_temp_min": 65,
    "flow_temp_max": 103,
    "cap_min": 976,
    "cap_max": 976,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 226,
    "electrical": "Not stated",
    "cop": 4.3,
    "cop_cond": "W50/W103",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1300,
    "depth": 6500,
    "weight": 6130,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HitemHP 116 L is a 976 kW water source heat pump, using R600a (isobutane) refrigerant.",
    "notes": "Industrial water-to-water heat pump for process heat/steam production (Johnson Controls Sabroe), based on Sabroe's reciprocating compressor technology. Available with either iso-Butane (R600a, max 107°C outlet) or Butane (R600, max 122°C outlet) refrigerant on the same platform — this entry reflects the lower-lift rated duty (evaporator 50→45°C / condenser 65→103°C, isobutane), as requested. At the alternative higher-lift duty (evaporator 50→45°C / condenser 100→120°C, Butane refrigerant) this model is rated 514 kW heating, 174 kW power consumption, COP 3.0. Capacities nominal at 1,500 rpm; variable-speed 500–1,500 rpm (SMC S/L). Dimensions given in the source datasheet as L/W/H — mapped here to depth/width/height respectively (installation orientation not independently confirmed). Range covers 10 standard models from 100–1,000 kW; enclosed package by first release, standalone unit planned for future reference.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2781,
    "manufacturer": "Sabroe",
    "model": "DualPAC 24-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 412,
    "cap_max": 412,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 109,
    "electrical": "Not stated",
    "cop": 3.8,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 2450,
    "depth": 4500,
    "weight": 7450,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 24-W is a 412 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2782,
    "manufacturer": "Sabroe",
    "model": "DualPAC 26-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 621,
    "cap_max": 621,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 163,
    "electrical": "Not stated",
    "cop": 3.8,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 2450,
    "depth": 4600,
    "weight": 8300,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 26-W is a 621 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2783,
    "manufacturer": "Sabroe",
    "model": "DualPAC 28-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 821,
    "cap_max": 821,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 213,
    "electrical": "Not stated",
    "cop": 3.9,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 2450,
    "depth": 4900,
    "weight": 9700,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 28-W is an 821 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2784,
    "manufacturer": "Sabroe",
    "model": "DualPAC 104-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 989,
    "cap_max": 989,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 263,
    "electrical": "Not stated",
    "cop": 3.8,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 2450,
    "depth": 5760,
    "weight": 10350,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 104-W is a 989 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2785,
    "manufacturer": "Sabroe",
    "model": "DualPAC 106-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 1484,
    "cap_max": 1484,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 393,
    "electrical": "Not stated",
    "cop": 3.8,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 2450,
    "depth": 6470,
    "weight": 13200,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 106-W is a 1484 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2786,
    "manufacturer": "Sabroe",
    "model": "DualPAC 108-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 1971,
    "cap_max": 1971,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 527,
    "electrical": "Not stated",
    "cop": 3.7,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 2550,
    "depth": 6570,
    "weight": 14300,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 108-W is a 1971 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2787,
    "manufacturer": "Sabroe",
    "model": "DualPAC 112-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 2041,
    "cap_max": 2041,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 540,
    "electrical": "Not stated",
    "cop": 3.8,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 2600,
    "depth": 6750,
    "weight": 15850,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 112-W is a 2041 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2788,
    "manufacturer": "Sabroe",
    "model": "DualPAC 116-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 2213,
    "cap_max": 2213,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 591,
    "electrical": "Not stated",
    "cop": 3.7,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 2600,
    "depth": 6750,
    "weight": 16750,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 116-W is a 2213 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 50→70°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2789,
    "manufacturer": "Sabroe",
    "model": "DualPAC 704-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 446,
    "cap_max": 446,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 146,
    "electrical": "Not stated",
    "cop": 3.1,
    "cop_cond": "W16/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 2450,
    "depth": 5050,
    "weight": 8750,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 704-W is a 446 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 70→90°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2790,
    "manufacturer": "Sabroe",
    "model": "DualPAC 706-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 673,
    "cap_max": 673,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 220,
    "electrical": "Not stated",
    "cop": 3.1,
    "cop_cond": "W16/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 2450,
    "depth": 5250,
    "weight": 9550,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 706-W is a 673 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 70→90°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2791,
    "manufacturer": "Sabroe",
    "model": "DualPAC 708-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 892,
    "cap_max": 892,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 292,
    "electrical": "Not stated",
    "cop": 3.1,
    "cop_cond": "W16/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2200,
    "width": 2450,
    "depth": 6450,
    "weight": 10350,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 708-W is an 892 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 70→90°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2792,
    "manufacturer": "Sabroe",
    "model": "DualPAC 712-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 1343,
    "cap_max": 1343,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 434,
    "electrical": "Not stated",
    "cop": 3.1,
    "cop_cond": "W16/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 2450,
    "depth": 6550,
    "weight": 14600,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 712-W is a 1343 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 70→90°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2793,
    "manufacturer": "Sabroe",
    "model": "DualPAC 716-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe DualPAC two-pager (Sabroe DualPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/dualpac_ir/dualpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 1760,
    "cap_max": 1760,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 569,
    "electrical": "Not stated",
    "cop": 3.1,
    "cop_cond": "W16/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 2550,
    "depth": 6750,
    "weight": 16050,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe DualPAC 716-W is a 1760 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 16→10°C / condenser 70→90°C. Two-stage ammonia (R717) heat pump combining ChillPAC and HeatPAC units in a modular configuration; features a patented purpose-designed open inter-stage cooler for ultra-low refrigerant charge and stepless, skip-free capacity control. Optimised for district heating paired with ground-source cooling. Sabroe's brochure describes 17 models across the full DualPAC range (400–2,700 kW); this two-pager tabulates full technical data for 13 of them (8 at the 50→70°C condensing duty, 5 at 70→90°C) — only those 13 are included here. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2794,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 24-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 308,
    "cap_max": 308,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 50,
    "electrical": "Not stated",
    "cop": 6.2,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 1050,
    "depth": 4100,
    "weight": 3100,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 24-W is a 308 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2795,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 26-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 460,
    "cap_max": 460,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 74,
    "electrical": "Not stated",
    "cop": 6.2,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 1050,
    "depth": 4150,
    "weight": 4050,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 26-W is a 460 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2796,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 28-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 620,
    "cap_max": 620,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 99,
    "electrical": "Not stated",
    "cop": 6.3,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 1050,
    "depth": 4550,
    "weight": 4500,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 28-W is a 620 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2797,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 104-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 733,
    "cap_max": 733,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 117,
    "electrical": "Not stated",
    "cop": 6.3,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 1050,
    "depth": 5150,
    "weight": 5400,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 104-W is a 733 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2798,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 106-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 1098,
    "cap_max": 1098,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 176,
    "electrical": "Not stated",
    "cop": 6.2,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 1050,
    "depth": 5850,
    "weight": 6300,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 106-W is a 1098 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2799,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 108-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 1465,
    "cap_max": 1465,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 233,
    "electrical": "Not stated",
    "cop": 6.3,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2150,
    "width": 1060,
    "depth": 6350,
    "weight": 7700,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 108-W is a 1465 kW water source heat pump, using R717 (ammonia) refrigerant.",
