    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2800,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 112-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 2097,
    "cap_max": 2097,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 345,
    "electrical": "Not stated",
    "cop": 6.1,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2550,
    "width": 1200,
    "depth": 7050,
    "weight": 9800,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 112-W is a 2097 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2801,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 116-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 2433,
    "cap_max": 2433,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 407,
    "electrical": "Not stated",
    "cop": 6.0,
    "cop_cond": "W39/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2550,
    "width": 1200,
    "depth": 7100,
    "weight": 11050,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 116-W is a 2433 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 50→70°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2802,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 704-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 321,
    "cap_max": 321,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 80,
    "electrical": "Not stated",
    "cop": 4.0,
    "cop_cond": "W39/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 1050,
    "depth": 4550,
    "weight": 4500,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 704-W is a 321 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 70→90°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2803,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 706-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 485,
    "cap_max": 485,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 121,
    "electrical": "Not stated",
    "cop": 4.0,
    "cop_cond": "W39/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 1050,
    "depth": 4600,
    "weight": 4250,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 706-W is a 485 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 70→90°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2804,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 708-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 654,
    "cap_max": 654,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 161,
    "electrical": "Not stated",
    "cop": 4.1,
    "cop_cond": "W39/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2050,
    "width": 1050,
    "depth": 4950,
    "weight": 5700,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 708-W is a 654 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 70→90°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2805,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 712-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 970,
    "cap_max": 970,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 240,
    "electrical": "Not stated",
    "cop": 4.0,
    "cop_cond": "W39/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 1050,
    "depth": 6000,
    "weight": 8000,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 712-W is a 970 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 70→90°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2806,
    "manufacturer": "Sabroe",
    "model": "HeatPAC 716-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HeatPAC two-pager (Sabroe HeatPAC Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/recip-heat-pump/heatpac_ir/heatpac-heat-pump",
    "date_added": "2026-07-20",
    "mode": "Heating & cooling",
    "op_temp_min": 33,
    "op_temp_max": 39,
    "flow_temp_min": 70,
    "flow_temp_max": 90,
    "cap_min": 1294,
    "cap_max": 1294,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 324,
    "electrical": "Not stated",
    "cop": 4.0,
    "cop_cond": "W39/W90",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2550,
    "width": 1200,
    "depth": 6550,
    "weight": 8950,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HeatPAC 716-W is a 1294 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "Rated at evaporator 39→33°C / condenser 70→90°C. Single-stage high-pressure ammonia (R717) heat pump using Sabroe HPO/HPC/HPX reciprocating compressors (up to 40 bar differential, 60 bar design pressure). Combined desuperheater/condenser/subcooler design; VSD and UniSAB systems controller standard. Designed to supply heating and cooling simultaneously (e.g. process heat recovery). Data nominal at 1,800 rpm; 60 Hz or VSD operation possible. Sabroe's brochure describes 13 standard models (300–2,500 kW) — matches the 13 tabulated here in full (8 at the 50→70°C condensing duty, 5 at 70→90°C). Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2807,
    "manufacturer": "Sabroe",
    "model": "HicaHP 193S-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HicaHP two-pager (Sabroe HicaHP Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hicahp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 1656,
    "cap_max": 1656,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 424,
    "electrical": "Not stated",
    "cop": 3.9,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 3400,
    "width": 2900,
    "depth": 6800,
    "weight": 26000,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HicaHP 193S-W is a 1656 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "1-stage SGC configuration, rated at evaporator 16→10°C / condenser 50→70°C (40 bar design pressure). Ammonia (R717) heat pump using screw compressors with newly developed, short and robust rotor profiles purpose-designed for heat pump duty. Optimised at 40 bar design pressure (supply up to 72°C) or 63 bar design pressure (supply up to 95°C). Sabroe's brochure describes “four different models” in the HicaHP range (193S, 233S, 273S, 273L) — the 2-stage rows below are cascaded configurations pairing two of those base models together, not standalone units. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2808,
    "manufacturer": "Sabroe",
    "model": "HicaHP 233S-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HicaHP two-pager (Sabroe HicaHP Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hicahp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 50,
    "flow_temp_max": 70,
    "cap_min": 2960,
    "cap_max": 2960,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 740,
    "electrical": "Not stated",
    "cop": 3.99,
    "cop_cond": "W16/W70",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 3399,
    "width": 2900,
    "depth": 7400,
    "weight": 27000,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HicaHP 233S-W is a 2960 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "1-stage SGC configuration, rated at evaporator 16→10°C / condenser 50→70°C (40 bar design pressure). Ammonia (R717) heat pump using screw compressors with newly developed, short and robust rotor profiles purpose-designed for heat pump duty. Optimised at 40 bar design pressure (supply up to 72°C) or 63 bar design pressure (supply up to 95°C). Sabroe's brochure describes “four different models” in the HicaHP range (193S, 233S, 273S, 273L) — the 2-stage rows below are cascaded configurations pairing two of those base models together, not standalone units. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2809,
    "manufacturer": "Sabroe",
    "model": "HicaHP 273S-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HicaHP two-pager (Sabroe HicaHP Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hicahp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 36,
    "flow_temp_min": 65,
    "flow_temp_max": 95,
    "cap_min": 4012,
    "cap_max": 4012,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 1162,
    "electrical": "Not stated",
    "cop": 3.5,
    "cop_cond": "W36/W95",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 4300,
    "width": 4500,
    "depth": 7800,
    "weight": 33000,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HicaHP 273S-W is a 4012 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "1-stage HPS configuration, rated at evaporator 36→30°C / condenser 65→95°C (63 bar design pressure). Ammonia (R717) heat pump using screw compressors with newly developed, short and robust rotor profiles purpose-designed for heat pump duty. Optimised at 40 bar design pressure (supply up to 72°C) or 63 bar design pressure (supply up to 95°C). Sabroe's brochure describes “four different models” in the HicaHP range (193S, 233S, 273S, 273L) — the 2-stage rows below are cascaded configurations pairing two of those base models together, not standalone units. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2810,
    "manufacturer": "Sabroe",
    "model": "HicaHP 273L-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HicaHP two-pager (Sabroe HicaHP Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hicahp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 30,
    "op_temp_max": 36,
    "flow_temp_min": 65,
    "flow_temp_max": 95,
    "cap_min": 5349,
    "cap_max": 5349,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 1550,
    "electrical": "Not stated",
    "cop": 3.5,
    "cop_cond": "W36/W95",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 4300,
    "width": 4500,
    "depth": 8200,
    "weight": 34000,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HicaHP 273L-W is a 5349 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "1-stage HPS configuration, rated at evaporator 36→30°C / condenser 65→95°C (63 bar design pressure). Ammonia (R717) heat pump using screw compressors with newly developed, short and robust rotor profiles purpose-designed for heat pump duty. Optimised at 40 bar design pressure (supply up to 72°C) or 63 bar design pressure (supply up to 95°C). Sabroe's brochure describes “four different models” in the HicaHP range (193S, 233S, 273S, 273L) — the 2-stage rows below are cascaded configurations pairing two of those base models together, not standalone units. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2811,
    "manufacturer": "Sabroe",
    "model": "HicaHP 273S/283L-W",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HicaHP two-pager (Sabroe HicaHP Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hicahp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 65,
    "flow_temp_max": 95,
    "cap_min": 6269,
    "cap_max": 6269,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 2139,
    "electrical": "Not stated",
    "cop": 2.9,
    "cop_cond": "W16/W95",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 4300,
    "width": 4500,
    "depth": 17000,
    "weight": 65000,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HicaHP 273S/283L-W is a 6269 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "2-stage HPS cascade configuration (pairs two base compressor units together), rated at evaporator 16→10°C / condenser 65→95°C (63 bar design pressure). Ammonia (R717) heat pump using screw compressors with newly developed, short and robust rotor profiles purpose-designed for heat pump duty. Optimised at 40 bar design pressure (supply up to 72°C) or 63 bar design pressure (supply up to 95°C). Sabroe's brochure describes “four different models” in the HicaHP range (193S, 233S, 273S, 273L) — the 2-stage rows below are cascaded configurations pairing two of those base models together, not standalone units. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2812,
    "manufacturer": "Sabroe",
    "model": "HicaHP 273L/355S",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R717",
    "source": "Sabroe HicaHP two-pager (Sabroe HicaHP Heat Pumps two-pager.pdf)",
    "product_url": "https://www.sabroe.com/products-and-solutions/industrial-heat-pumps/hicahp_ir",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": 10,
    "op_temp_max": 16,
    "flow_temp_min": 65,
    "flow_temp_max": 95,
    "cap_min": 8358,
    "cap_max": 8358,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 2893,
    "electrical": "Not stated",
    "cop": 2.9,
    "cop_cond": "W16/W95",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 4300,
    "width": 4500,
    "depth": 18000,
    "weight": 69000,
    "noise": null,
    "noise_ref": null,
    "description": "Sabroe HicaHP 273L/355S is an 8358 kW water source heat pump, using R717 (ammonia) refrigerant.",
    "notes": "2-stage HPS cascade configuration (pairs two base compressor units together), rated at evaporator 16→10°C / condenser 65→95°C (63 bar design pressure). Ammonia (R717) heat pump using screw compressors with newly developed, short and robust rotor profiles purpose-designed for heat pump duty. Optimised at 40 bar design pressure (supply up to 72°C) or 63 bar design pressure (supply up to 95°C). Sabroe's brochure describes “four different models” in the HicaHP range (193S, 233S, 273S, 273L) — the 2-stage rows below are cascaded configurations pairing two of those base models together, not standalone units. Dimensions given as L/W/H in the source datasheet — mapped here to depth/width/height respectively (installation orientation not independently confirmed).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null
  },
  {
    "id": 2813,
    "manufacturer": "Rhoss",
    "model": "Compact-ID THCITY 117",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 17.7,
    "cap_max": 17.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 16.2,
    "cool_cap_max": 16.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1522,
    "depth": 815,
    "weight": 265.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-ID THCITY 117 is a 17.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with Plug-Fans (low-consumption EC motor), vertically or horizontally ducted air delivery. Scroll hermetic compressor with DC Inverter, R410A refrigerant. Rated (A7 W40/W45): 17.7 kW heating, COP 3.32 (absorbed 5.33 kW). At A7 W30/W35: 18.8 kW, COP 4.1. At A-7 W30/W35 (not Eurovent certified): 12.3 kW, COP 2.97. Cooling (A35 W12/W7): 16.2 kW, EER 2.98. Seasonal cooling (EN14825, low-temp application): Pdesignc 16.4 kW, SEER 4.54, ηs,c 179%. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 19 kW, SCOP 4.14, ηs 162%, energy class A++. Sound pressure: 53 dB(A) ducted fan delivery (open field, 5m), 42 dB(A) machine body — this entry uses the machine-body figure as the primary noise value. Dimensions/weight shown are for the PUMP set-up (circulator + expansion tank); the TANK&PUMP set-up (adds inertial buffer tank) is 1625×1590×815mm (W×H×D) and 365 kg. Integrated Master/Slave control up to 4 units in parallel. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2814,
    "manufacturer": "Rhoss",
    "model": "Compact-ID THCITY 124",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 24.3,
    "cap_max": 24.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 23.8,
    "cool_cap_max": 23.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1522,
    "depth": 815,
    "weight": 285.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-ID THCITY 124 is a 24.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with Plug-Fans (low-consumption EC motor), vertically or horizontally ducted air delivery. Scroll hermetic compressor with DC Inverter, R410A refrigerant. Rated (A7 W40/W45): 24.3 kW heating, COP 3.25 (absorbed 7.48 kW). At A7 W30/W35: 25 kW, COP 4.1. At A-7 W30/W35 (not Eurovent certified): 18.1 kW, COP 2.72. Cooling (A35 W12/W7): 23.8 kW, EER 2.84. Seasonal cooling (EN14825, low-temp application): Pdesignc 24.3 kW, SEER 4.52, ηs,c 178%. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 28 kW, SCOP 3.53, ηs 138%, energy class A+. Sound pressure: 53 dB(A) ducted fan delivery (open field, 5m), 42 dB(A) machine body — this entry uses the machine-body figure as the primary noise value. Dimensions/weight shown are for the PUMP set-up (circulator + expansion tank); the TANK&PUMP set-up (adds inertial buffer tank) is 1625×1590×815mm (W×H×D) and 385 kg. Integrated Master/Slave control up to 4 units in parallel. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2815,
    "manufacturer": "Rhoss",
    "model": "Compact-ID THCITY 128",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 28.5,
    "cap_max": 28.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.69,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 27.0,
    "cool_cap_max": 27.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1522,
    "depth": 815,
    "weight": 295.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-ID THCITY 128 is a 28.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with Plug-Fans (low-consumption EC motor), vertically or horizontally ducted air delivery. Scroll hermetic compressor with DC Inverter, R410A refrigerant. Rated (A7 W40/W45): 28.5 kW heating, COP 3.21 (absorbed 8.88 kW). At A7 W30/W35: 29.1 kW, COP 4.0. At A-7 W30/W35 (not Eurovent certified): 22.9 kW, COP 3.07. Cooling (A35 W12/W7): 27 kW, EER 2.91. Seasonal cooling (EN14825, low-temp application): Pdesignc 27.5 kW, SEER 4.59, ηs,c 181%. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 35 kW, SCOP 3.69, ηs 145%, energy class A+. Sound pressure: 56 dB(A) ducted fan delivery (open field, 5m), 45 dB(A) machine body — this entry uses the machine-body figure as the primary noise value. Dimensions/weight shown are for the PUMP set-up (circulator + expansion tank); the TANK&PUMP set-up (adds inertial buffer tank) is 1625×1590×815mm (W×H×D) and 395 kg. Integrated Master/Slave control up to 4 units in parallel. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2816,
    "manufacturer": "Rhoss",
    "model": "Compact-Y MD THAEY 233",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 37.7,
    "cap_max": 37.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 3.72,
    "scop_cond": "W35",
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 32.3,
    "cool_cap_max": 32.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 1710,
    "depth": 1000,
    "weight": 570.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y MD THAEY 233 is a 37.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans. Scroll hermetic compressor, 3 capacity steps on models 245-265, R410A refrigerant. Rated (A7 W40/W45): 37.7 kW heating, COP 3.01 (absorbed 12.52 kW). Cooling (A35 W12/W7): 32.3 kW, EER 2.59. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 36 kW, SCOP 3.72, ηs 146%, energy class A+. Sound pressure 54 dB(A) standard / 51 dB(A) silenced set-up (open field, 5m). Only a single heating test condition (A7 W40/W45) is published for this model — no low-temperature (A-7 or W30/35) alternative rating is given in this datasheet, unlike other Rhoss Compact ranges. Also offered as an \"HT65\" version for 65°C water production, but no separate technical data is published for that variant in this datasheet. No explicit minimum outdoor air temperature is stated; op_temp_max reflects the EN14511 cooling test condition (35°C air), not necessarily the unit's absolute ambient limit.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2817,
    "manufacturer": "Rhoss",
    "model": "Compact-Y MD THAEY 238",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 42.1,
    "cap_max": 42.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W45",
    "scop": 3.72,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 38.5,
    "cool_cap_max": 38.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 660.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y MD THAEY 238 is a 42.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans. Scroll hermetic compressor, 3 capacity steps on models 245-265, R410A refrigerant. Rated (A7 W40/W45): 42.1 kW heating, COP 3.19 (absorbed 13.2 kW). Cooling (A35 W12/W7): 38.5 kW, EER 2.95. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 41 kW, SCOP 3.72, ηs 146%, energy class A+. Sound pressure 54 dB(A) standard / 51 dB(A) silenced set-up (open field, 5m). Only a single heating test condition (A7 W40/W45) is published for this model — no low-temperature (A-7 or W30/35) alternative rating is given in this datasheet, unlike other Rhoss Compact ranges. Also offered as an \"HT65\" version for 65°C water production, but no separate technical data is published for that variant in this datasheet. No explicit minimum outdoor air temperature is stated; op_temp_max reflects the EN14511 cooling test condition (35°C air), not necessarily the unit's absolute ambient limit.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2818,
    "manufacturer": "Rhoss",
    "model": "Compact-Y MD THAEY 245",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 48.1,
    "cap_max": 48.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.85,
    "cop_cond": "A7/W45",
    "scop": 3.61,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 42.3,
    "cool_cap_max": 42.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 710.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y MD THAEY 245 is a 48.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans. Scroll hermetic compressor, 3 capacity steps on models 245-265, R410A refrigerant. Rated (A7 W40/W45): 48.1 kW heating, COP 2.85 (absorbed 16.88 kW). Cooling (A35 W12/W7): 42.3 kW, EER 2.49. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 49 kW, SCOP 3.61, ηs 142%, energy class A+. Sound pressure 56 dB(A) standard / 53 dB(A) silenced set-up (open field, 5m). Only a single heating test condition (A7 W40/W45) is published for this model — no low-temperature (A-7 or W30/35) alternative rating is given in this datasheet, unlike other Rhoss Compact ranges. Also offered as an \"HT65\" version for 65°C water production, but no separate technical data is published for that variant in this datasheet. No explicit minimum outdoor air temperature is stated; op_temp_max reflects the EN14511 cooling test condition (35°C air), not necessarily the unit's absolute ambient limit.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2819,
    "manufacturer": "Rhoss",
    "model": "Compact-Y MD THAEY 250",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 56.1,
    "cap_max": 56.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.97,
    "cop_cond": "A7/W45",
    "scop": 3.59,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 50.3,
    "cool_cap_max": 50.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 745.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y MD THAEY 250 is a 56.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans. Scroll hermetic compressor, 3 capacity steps on models 245-265, R410A refrigerant. Rated (A7 W40/W45): 56.1 kW heating, COP 2.97 (absorbed 18.89 kW). Cooling (A35 W12/W7): 50.3 kW, EER 2.68. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 56 kW, SCOP 3.59, ηs 140%, energy class A+. Sound pressure 56 dB(A) standard / 53 dB(A) silenced set-up (open field, 5m). Only a single heating test condition (A7 W40/W45) is published for this model — no low-temperature (A-7 or W30/35) alternative rating is given in this datasheet, unlike other Rhoss Compact ranges. Also offered as an \"HT65\" version for 65°C water production, but no separate technical data is published for that variant in this datasheet. No explicit minimum outdoor air temperature is stated; op_temp_max reflects the EN14511 cooling test condition (35°C air), not necessarily the unit's absolute ambient limit.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2820,
    "manufacturer": "Rhoss",
    "model": "Compact-Y MD THAEY 260",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 62.5,
    "cap_max": 62.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.0,
    "cop_cond": "A7/W45",
    "scop": 3.57,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 57.8,
    "cool_cap_max": 57.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 815.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y MD THAEY 260 is a 62.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans. Scroll hermetic compressor, 3 capacity steps on models 245-265, R410A refrigerant. Rated (A7 W40/W45): 62.5 kW heating, COP 3.0 (absorbed 20.83 kW). Cooling (A35 W12/W7): 57.8 kW, EER 2.64. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 62 kW, SCOP 3.57, ηs 140%, energy class A+. Sound pressure 57 dB(A) standard / 54 dB(A) silenced set-up (open field, 5m). Only a single heating test condition (A7 W40/W45) is published for this model — no low-temperature (A-7 or W30/35) alternative rating is given in this datasheet, unlike other Rhoss Compact ranges. Also offered as an \"HT65\" version for 65°C water production, but no separate technical data is published for that variant in this datasheet. No explicit minimum outdoor air temperature is stated; op_temp_max reflects the EN14511 cooling test condition (35°C air), not necessarily the unit's absolute ambient limit.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2821,
    "manufacturer": "Rhoss",
    "model": "Compact-Y MD THAEY 265",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 68.3,
    "cap_max": 68.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.89,
    "cop_cond": "A7/W45",
    "scop": 3.67,
    "scop_cond": "W35",
    "eer": 2.54,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 61.6,
    "cool_cap_max": 61.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 855.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y MD THAEY 265 is a 68.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans. Scroll hermetic compressor, 3 capacity steps on models 245-265, R410A refrigerant. Rated (A7 W40/W45): 68.3 kW heating, COP 2.89 (absorbed 23.63 kW). Cooling (A35 W12/W7): 61.6 kW, EER 2.54. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 70 kW, SCOP 3.67, ηs 144%, energy class A+. Sound pressure 57 dB(A) standard / 54 dB(A) silenced set-up (open field, 5m). Only a single heating test condition (A7 W40/W45) is published for this model — no low-temperature (A-7 or W30/35) alternative rating is given in this datasheet, unlike other Rhoss Compact ranges. Also offered as an \"HT65\" version for 65°C water production, but no separate technical data is published for that variant in this datasheet. No explicit minimum outdoor air temperature is stated; op_temp_max reflects the EN14511 cooling test condition (35°C air), not necessarily the unit's absolute ambient limit.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2822,
    "manufacturer": "Rhoss",
    "model": "Compact-Y NF Plus THAETY 115",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 16.6,
    "cap_max": 16.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.9,
    "cop_cond": "A7/W45",
    "scop": 3.62,
    "scop_cond": "W35",
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 15.5,
    "cool_cap_max": 15.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1090,
    "width": 1230,
    "depth": 580,
    "weight": 215.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y NF Plus THAETY 115 is a 16.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module and evaporating/condensing control included. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 16.6 kW heating, COP 2.9 (absorbed 5.72 kW). At A7 W30/W35: 18 kW, COP 4.16 (absorbed 4.33 kW). At A-7 W30/W35 (not Eurovent certified): 11.7 kW, COP 2.77 (absorbed power not published at this condition). Cooling (A35 W12/W7): 15.5 kW, EER 2.67 (absorbed 5.81 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 18 kW, SCOP 3.62, ηs 142%, energy class A+. Sound pressure 50 dB(A) standard / 46 dB(A) silenced set-up (open field, 5m). Important note from manufacturer: with the standard circulator (P0/ASP0) set-up, these units are not suitable for radiant cooling operation; permissible heat exchanger thermal gradient ΔT = 4-8°C. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2823,
    "manufacturer": "Rhoss",
    "model": "Compact-Y NF Plus THAETY 117",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 17.7,
    "cap_max": 17.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.8,
    "cop_cond": "A7/W45",
    "scop": 3.74,
    "scop_cond": "W35",
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 17.6,
    "cool_cap_max": 17.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1090,
    "width": 1230,
    "depth": 580,
    "weight": 225.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y NF Plus THAETY 117 is a 17.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module and evaporating/condensing control included. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 17.7 kW heating, COP 2.8 (absorbed 6.32 kW). At A7 W30/W35: 19 kW, COP 4.19 (absorbed 4.53 kW). At A-7 W30/W35 (not Eurovent certified): 12.0 kW, COP 2.77 (absorbed power not published at this condition). Cooling (A35 W12/W7): 17.6 kW, EER 2.66 (absorbed 6.62 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 18 kW, SCOP 3.74, ηs 146%, energy class A+. Sound pressure 50 dB(A) standard / 46 dB(A) silenced set-up (open field, 5m). Important note from manufacturer: with the standard circulator (P0/ASP0) set-up, these units are not suitable for radiant cooling operation; permissible heat exchanger thermal gradient ΔT = 4-8°C. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2824,
    "manufacturer": "Rhoss",
    "model": "Compact-Y NF Plus THAETY 122",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 23.4,
    "cap_max": 23.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.86,
    "cop_cond": "A7/W45",
    "scop": 3.72,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 22.5,
    "cool_cap_max": 22.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1230,
    "depth": 600,
    "weight": 278.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y NF Plus THAETY 122 is a 23.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module and evaporating/condensing control included. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 23.4 kW heating, COP 2.86 (absorbed 8.18 kW). At A7 W30/W35: 24.8 kW, COP 4.2 (absorbed 5.9 kW). At A-7 W30/W35 (not Eurovent certified): 15.7 kW, COP 2.8 (absorbed power not published at this condition). Cooling (A35 W12/W7): 22.5 kW, EER 2.75 (absorbed 8.18 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 24 kW, SCOP 3.72, ηs 146%, energy class A+. Sound pressure 52 dB(A) standard / 49 dB(A) silenced set-up (open field, 5m). Important note from manufacturer: with the standard circulator (P0/ASP0) set-up, these units are not suitable for radiant cooling operation; permissible heat exchanger thermal gradient ΔT = 4-8°C. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2825,
    "manufacturer": "Rhoss",
    "model": "Compact-Y NF Plus THAETY 124",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 25.9,
    "cap_max": 25.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.85,
    "cop_cond": "A7/W45",
    "scop": 3.74,
    "scop_cond": "W35",
    "eer": 2.53,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 23.9,
    "cool_cap_max": 23.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1230,
    "depth": 600,
    "weight": 288.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y NF Plus THAETY 124 is a 25.9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module and evaporating/condensing control included. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 25.9 kW heating, COP 2.85 (absorbed 9.09 kW). At A7 W30/W35: 27.8 kW, COP 4.22 (absorbed 6.59 kW). At A-7 W30/W35 (not Eurovent certified): 17.9 kW, COP 2.77 (absorbed power not published at this condition). Cooling (A35 W12/W7): 23.9 kW, EER 2.53 (absorbed 9.45 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 27 kW, SCOP 3.74, ηs 146%, energy class A+. Sound pressure 52 dB(A) standard / 49 dB(A) silenced set-up (open field, 5m). Important note from manufacturer: with the standard circulator (P0/ASP0) set-up, these units are not suitable for radiant cooling operation; permissible heat exchanger thermal gradient ΔT = 4-8°C. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2826,
    "manufacturer": "Rhoss",
    "model": "Compact-Y NF Plus THAETY 127",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 30.4,
    "cap_max": 30.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.03,
    "cop_cond": "A7/W45",
    "scop": 3.68,
    "scop_cond": "W35",
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 26.6,
    "cool_cap_max": 26.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1535,
    "depth": 695,
    "weight": 350.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y NF Plus THAETY 127 is a 30.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module and evaporating/condensing control included. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 30.4 kW heating, COP 3.03 (absorbed 10.03 kW). At A7 W30/W35: 32.3 kW, COP 4.26 (absorbed 7.58 kW). At A-7 W30/W35 (not Eurovent certified): 20.8 kW, COP 2.84 (absorbed power not published at this condition). Cooling (A35 W12/W7): 26.6 kW, EER 2.63 (absorbed 10.11 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 32 kW, SCOP 3.68, ηs 144%, energy class A+. Sound pressure 53 dB(A) standard / 50 dB(A) silenced set-up (open field, 5m). Important note from manufacturer: with the standard circulator (P0/ASP0) set-up, these units are not suitable for radiant cooling operation; permissible heat exchanger thermal gradient ΔT = 4-8°C. Hot water up to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2827,
    "manufacturer": "Rhoss",
    "model": "Compact-Y SM THAEY 122",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 23.5,
    "cap_max": 23.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.96,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 22.7,
    "cool_cap_max": 22.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1230,
    "depth": 600,
    "weight": 278.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y SM THAEY 122 is a 23.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 23.5 kW heating, COP 2.96 (absorbed 7.94 kW). At A7 W30/W35: 24.0 kW, COP 3.75 (absorbed power not published at this condition). Cooling (A35 W12/W7): 22.7 kW, EER 2.84 (absorbed 7.99 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 24 kW, SCOP 3.21, ηs 125%, energy class A+. Sound pressure 52 dB(A) standard / 49 dB(A) silenced set-up (open field, 5m). No low-temperature (A-7°C) test condition or explicit minimum outdoor air temperature is published for this range; op_temp_max reflects the EN14511 cooling test condition (35°C air). Dimensions/weight shown use the PUMP set-up width (1230mm); the TANK&PUMP set-up (adds inertial buffer tank) is 1522mm wide.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2828,
    "manufacturer": "Rhoss",
    "model": "Compact-Y SM THAEY 127",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 30.3,
    "cap_max": 30.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.99,
    "cop_cond": "A7/W45",
    "scop": 3.21,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 26.7,
    "cool_cap_max": 26.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1535,
    "depth": 695,
    "weight": 350.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y SM THAEY 127 is a 30.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 30.3 kW heating, COP 2.99 (absorbed 10.13 kW). At A7 W30/W35: 30.9 kW, COP 3.74 (absorbed power not published at this condition). Cooling (A35 W12/W7): 26.7 kW, EER 2.61 (absorbed 10.23 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 32 kW, SCOP 3.21, ηs 125%, energy class A+. Sound pressure 53 dB(A) standard / 50 dB(A) silenced set-up (open field, 5m). No low-temperature (A-7°C) test condition or explicit minimum outdoor air temperature is published for this range; op_temp_max reflects the EN14511 cooling test condition (35°C air). Dimensions/weight shown use the PUMP set-up width (1535mm); the TANK&PUMP set-up (adds inertial buffer tank) is 1822mm wide.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2829,
    "manufacturer": "Rhoss",
    "model": "Compact-Y SM THAEY 130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 34.0,
    "cap_max": 34.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W45",
    "scop": 3.2,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 29.0,
    "cool_cap_max": 29.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1510,
    "width": 1535,
    "depth": 695,
    "weight": 380.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Compact-Y SM THAEY 130 is a 34.0 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged air-cooled reversible heat pump with integrated hydraulic module. Axial fans, scroll hermetic compressor, R410A refrigerant. Rated (A7 W40/W45): 34.0 kW heating, COP 3.02 (absorbed 11.26 kW). At A7 W30/W35: 34.5 kW, COP 3.72 (absorbed power not published at this condition). Cooling (A35 W12/W7): 29.0 kW, EER 2.45 (absorbed 11.84 kW). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 36 kW, SCOP 3.2, ηs 125%, energy class A+. Sound pressure 53 dB(A) standard / 50 dB(A) silenced set-up (open field, 5m). No low-temperature (A-7°C) test condition or explicit minimum outdoor air temperature is published for this range; op_temp_max reflects the EN14511 cooling test condition (35°C air). Dimensions/weight shown use the PUMP set-up width (1535mm); the TANK&PUMP set-up (adds inertial buffer tank) is 1822mm wide.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2830,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 245",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 53.2,
    "cap_max": 53.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.12,
    "cop_cond": "W7/W45",
    "scop": 6.57,
    "scop_cond": "W35",
    "eer": 4.44,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 45.0,
    "cool_cap_max": 45.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 420.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 245 is a 53.2 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 53.2 kW heating, COP 4.12 (absorbed 12.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 45.0 kW, EER 4.44. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 65 kW, SCOP 6.57, energy class A+++. This same physical unit (245) is also offered with R410A refrigerant as a separate model — 54.5 kW heating, COP 3.97 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2831,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 245",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 54.5,
    "cap_max": 54.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W7/W45",
    "scop": 6.51,
    "scop_cond": "W35",
    "eer": 4.35,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 46.8,
    "cool_cap_max": 46.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 420.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 245 is a 54.5 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 54.5 kW heating, COP 3.97 (absorbed 13.7 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 46.8 kW, EER 4.35. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 66 kW, SCOP 6.51, energy class A+++. This same physical unit (245) is also offered with R454B refrigerant as a separate model — 53.2 kW heating, COP 4.12 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2832,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 255",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 62.4,
    "cap_max": 62.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "W7/W45",
    "scop": 6.62,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 53.1,
    "cool_cap_max": 53.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 430.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 255 is a 62.4 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 62.4 kW heating, COP 4.1 (absorbed 15.2 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 53.1 kW, EER 4.37. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 76 kW, SCOP 6.62, no formal EU energy class listed for this size. This same physical unit (255) is also offered with R410A refrigerant as a separate model — 64.5 kW heating, COP 3.94 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2833,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 255",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 64.5,
    "cap_max": 64.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.94,
    "cop_cond": "W7/W45",
    "scop": 6.55,
    "scop_cond": "W35",
    "eer": 4.28,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 55.3,
    "cool_cap_max": 55.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 430.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 255 is a 64.5 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 64.5 kW heating, COP 3.94 (absorbed 16.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 55.3 kW, EER 4.28. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 79 kW, SCOP 6.55, no formal EU energy class listed for this size. This same physical unit (255) is also offered with R454B refrigerant as a separate model — 62.4 kW heating, COP 4.1 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2834,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 260",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 69.3,
    "cap_max": 69.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "W7/W45",
    "scop": 6.52,
    "scop_cond": "W35",
    "eer": 4.45,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 59.9,
    "cool_cap_max": 59.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 475.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 260 is a 69.3 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 69.3 kW heating, COP 4.15 (absorbed 16.7 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 59.9 kW, EER 4.45. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 84 kW, SCOP 6.52, no formal EU energy class listed for this size. This same physical unit (260) is also offered with R410A refrigerant as a separate model — 71.0 kW heating, COP 4.07 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2835,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 260",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 71.0,
    "cap_max": 71.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W7/W45",
    "scop": 6.46,
    "scop_cond": "W35",
    "eer": 4.35,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 61.4,
    "cool_cap_max": 61.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 475.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 260 is a 71.0 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 71.0 kW heating, COP 4.07 (absorbed 17.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 61.4 kW, EER 4.35. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 86 kW, SCOP 6.46, no formal EU energy class listed for this size. This same physical unit (260) is also offered with R454B refrigerant as a separate model — 69.3 kW heating, COP 4.15 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2836,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 270",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 78.8,
    "cap_max": 78.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "W7/W45",
    "scop": 6.56,
    "scop_cond": "W35",
    "eer": 4.54,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 68.0,
    "cool_cap_max": 68.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 485.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 270 is a 78.8 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 78.8 kW heating, COP 4.26 (absorbed 18.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 68.0 kW, EER 4.54. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 96 kW, SCOP 6.56, no formal EU energy class listed for this size. This same physical unit (270) is also offered with R410A refrigerant as a separate model — 80.8 kW heating, COP 4.15 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2837,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 270",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 80.8,
    "cap_max": 80.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "W7/W45",
    "scop": 6.46,
    "scop_cond": "W35",
    "eer": 4.48,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 70.4,
    "cool_cap_max": 70.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 485.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 270 is a 80.8 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 80.8 kW heating, COP 4.15 (absorbed 19.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 70.4 kW, EER 4.48. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 98 kW, SCOP 6.46, no formal EU energy class listed for this size. This same physical unit (270) is also offered with R454B refrigerant as a separate model — 78.8 kW heating, COP 4.26 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2838,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 280",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 86.4,
    "cap_max": 86.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "W7/W45",
    "scop": 6.76,
    "scop_cond": "W35",
    "eer": 4.53,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 74.8,
    "cool_cap_max": 74.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 490.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 280 is a 86.4 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 86.4 kW heating, COP 4.23 (absorbed 20.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 74.8 kW, EER 4.53. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 105 kW, SCOP 6.76, no formal EU energy class listed for this size. This same physical unit (280) is also offered with R410A refrigerant as a separate model — 88.6 kW heating, COP 4.13 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2839,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 280",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 88.6,
    "cap_max": 88.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "W7/W45",
    "scop": 6.68,
    "scop_cond": "W35",
    "eer": 4.46,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 77.5,
    "cool_cap_max": 77.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 490.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 280 is a 88.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 88.6 kW heating, COP 4.13 (absorbed 21.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 77.5 kW, EER 4.46. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 107 kW, SCOP 6.68, no formal EU energy class listed for this size. This same physical unit (280) is also offered with R454B refrigerant as a separate model — 86.4 kW heating, COP 4.23 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2840,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 290",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 103.3,
    "cap_max": 103.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W7/W45",
    "scop": 6.54,
    "scop_cond": "W35",
    "eer": 4.61,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 89.2,
    "cool_cap_max": 89.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 675.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 290 is a 103.3 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 103.3 kW heating, COP 4.31 (absorbed 24.0 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 89.2 kW, EER 4.61. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 125 kW, SCOP 6.54, no formal EU energy class listed for this size. This same physical unit (290) is also offered with R410A refrigerant as a separate model — 106.0 kW heating, COP 4.23 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2841,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 290",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 106.0,
    "cap_max": 106.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "W7/W45",
    "scop": 6.45,
    "scop_cond": "W35",
    "eer": 4.51,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 91.5,
    "cool_cap_max": 91.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 675.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 290 is a 106.0 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 106.0 kW heating, COP 4.23 (absorbed 25.1 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 91.5 kW, EER 4.51. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 128 kW, SCOP 6.45, no formal EU energy class listed for this size. This same physical unit (290) is also offered with R454B refrigerant as a separate model — 103.3 kW heating, COP 4.31 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2842,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 2105",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 118.6,
    "cap_max": 118.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.22,
    "cop_cond": "W7/W45",
    "scop": 6.51,
    "scop_cond": "W35",
    "eer": 4.48,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 102.2,
    "cool_cap_max": 102.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 680.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 2105 is a 118.6 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 118.6 kW heating, COP 4.22 (absorbed 28.1 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 102.2 kW, EER 4.48. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 143 kW, SCOP 6.51, no formal EU energy class listed for this size. This same physical unit (2105) is also offered with R410A refrigerant as a separate model — 121.6 kW heating, COP 4.1 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2843,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 2105",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 121.6,
    "cap_max": 121.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "W7/W45",
    "scop": 6.39,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 104.9,
    "cool_cap_max": 104.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 680.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 2105 is a 121.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 121.6 kW heating, COP 4.1 (absorbed 29.7 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 104.9 kW, EER 4.37. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 147 kW, SCOP 6.39, no formal EU energy class listed for this size. This same physical unit (2105) is also offered with R454B refrigerant as a separate model — 118.6 kW heating, COP 4.22 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2844,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 2120",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 136.6,
    "cap_max": 136.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.21,
    "cop_cond": "W7/W45",
    "scop": 6.59,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 117.5,
    "cool_cap_max": 117.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 785.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 2120 is a 136.6 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 136.6 kW heating, COP 4.21 (absorbed 32.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 117.5 kW, EER 4.5. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 166 kW, SCOP 6.59, no formal EU energy class listed for this size. This same physical unit (2120) is also offered with R410A refrigerant as a separate model — 140.1 kW heating, COP 4.1 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2845,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 2120",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 140.1,
    "cap_max": 140.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "W7/W45",
    "scop": 6.49,
    "scop_cond": "W35",
    "eer": 4.45,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 121.7,
    "cool_cap_max": 121.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 785.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 2120 is a 140.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 140.1 kW heating, COP 4.1 (absorbed 34.2 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 121.7 kW, EER 4.45. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 170 kW, SCOP 6.49, no formal EU energy class listed for this size. This same physical unit (2120) is also offered with R454B refrigerant as a separate model — 136.6 kW heating, COP 4.21 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2846,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 2135",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 152.6,
    "cap_max": 152.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.14,
    "cop_cond": "W7/W45",
    "scop": 6.51,
    "scop_cond": "W35",
    "eer": 4.42,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 130.8,
    "cool_cap_max": 130.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 800.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 2135 is a 152.6 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 152.6 kW heating, COP 4.14 (absorbed 36.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 130.8 kW, EER 4.42. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 185 kW, SCOP 6.51, no formal EU energy class listed for this size. This same physical unit (2135) is also offered with R410A refrigerant as a separate model — 156.5 kW heating, COP 4.05 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2847,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 2135",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 156.5,
    "cap_max": 156.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "W7/W45",
    "scop": 6.42,
    "scop_cond": "W35",
    "eer": 4.32,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 134.2,
    "cool_cap_max": 134.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 800.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 2135 is a 156.5 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 156.5 kW heating, COP 4.05 (absorbed 38.6 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 134.2 kW, EER 4.32. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 190 kW, SCOP 6.42, no formal EU energy class listed for this size. This same physical unit (2135) is also offered with R454B refrigerant as a separate model — 152.6 kW heating, COP 4.14 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2848,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 2155",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 171.8,
    "cap_max": 171.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.17,
    "cop_cond": "W7/W45",
    "scop": 6.51,
    "scop_cond": "W35",
    "eer": 4.5,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 147.0,
    "cool_cap_max": 147.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 890.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 2155 is a 171.8 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 171.8 kW heating, COP 4.17 (absorbed 41.2 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 147.0 kW, EER 4.5. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 209 kW, SCOP 6.51, no formal EU energy class listed for this size. This same physical unit (2155) is also offered with R410A refrigerant as a separate model — 176.2 kW heating, COP 4.09 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2849,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 2155",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 176.2,
    "cap_max": 176.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.09,
    "cop_cond": "W7/W45",
    "scop": 6.43,
    "scop_cond": "W35",
    "eer": 4.42,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 150.7,
    "cool_cap_max": 150.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 890.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 2155 is a 176.2 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 176.2 kW heating, COP 4.09 (absorbed 43.1 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 150.7 kW, EER 4.42. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 215 kW, SCOP 6.43, no formal EU energy class listed for this size. This same physical unit (2155) is also offered with R454B refrigerant as a separate model — 171.8 kW heating, COP 4.17 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2850,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 2175",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 197.6,
    "cap_max": 197.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W7/W45",
    "scop": 6.61,
    "scop_cond": "W35",
    "eer": 4.34,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 167.4,
    "cool_cap_max": 167.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 900.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 2175 is a 197.6 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 197.6 kW heating, COP 4.07 (absorbed 48.6 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 167.4 kW, EER 4.34. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 240 kW, SCOP 6.61, no formal EU energy class listed for this size. This same physical unit (2175) is also offered with R410A refrigerant as a separate model — 202.6 kW heating, COP 3.99 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2851,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 2175",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 202.6,
    "cap_max": 202.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.99,
    "cop_cond": "W7/W45",
    "scop": 6.49,
    "scop_cond": "W35",
    "eer": 4.26,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 171.7,
    "cool_cap_max": 171.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 900.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 2175 is a 202.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 202.6 kW heating, COP 3.99 (absorbed 50.8 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 171.7 kW, EER 4.26. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 246 kW, SCOP 6.49, no formal EU energy class listed for this size. This same physical unit (2175) is also offered with R454B refrigerant as a separate model — 197.6 kW heating, COP 4.07 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2852,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETU 2195",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 225.6,
    "cap_max": 225.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "W7/W45",
    "scop": 6.51,
    "scop_cond": "W35",
    "eer": 4.24,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 187.9,
    "cool_cap_max": 187.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 905.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETU 2195 is a 225.6 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 225.6 kW heating, COP 4.05 (absorbed 55.7 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 187.9 kW, EER 4.24. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 273 kW, SCOP 6.51, no formal EU energy class listed for this size. This same physical unit (2195) is also offered with R410A refrigerant as a separate model — 231.6 kW heating, COP 3.98 at the same rated condition — see the corresponding R410A entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2853,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO THHETY 2195",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 57.0,
    "cap_min": 231.6,
    "cap_max": 231.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "W7/W45",
    "scop": 6.47,
    "scop_cond": "W35",
    "eer": 4.14,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 192.7,
    "cool_cap_max": 192.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 905.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO THHETY 2195 is a 231.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available. Rated (evaporator 10→7°C / condenser 40→45°C): 231.6 kW heating, COP 3.98 (absorbed 58.2 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 192.7 kW, EER 4.14. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 281 kW, SCOP 6.47, no formal EU energy class listed for this size. This same physical unit (2195) is also offered with R454B refrigerant as a separate model — 225.6 kW heating, COP 4.05 at the same rated condition — see the corresponding R454B entry in this database. Master/Slave control up to 4 units in parallel; touch interface optional; extended operating limits.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2854,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 160",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 68.0,
    "cap_max": 68.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W7/W45",
    "scop": 5.91,
    "scop_cond": "W35",
    "eer": 4.77,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 60.1,
    "cool_cap_max": 60.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 620.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 160 is a 68.0 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 68.0 kW heating, COP 4.28 (absorbed 15.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 60.1 kW, EER 4.77 (absorbed 12.6 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 81 kW, SCOP 5.91, ηs 229%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 160 entry). Width is 1500mm in standard set-up or 2460mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2855,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 160",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 68.0,
    "cap_max": 68.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W7/W45",
    "scop": 5.91,
    "scop_cond": "W35",
    "eer": 4.77,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 60.1,
    "cool_cap_max": 60.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 620.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 160 is a 68.0 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 68.0 kW heating, COP 4.28 (absorbed 15.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 60.1 kW, EER 4.77 (absorbed 12.6 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 81 kW, SCOP 5.91, ηs 229%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 160 entry). Width is 1500mm in standard set-up or 2460mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2856,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 170",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 81.9,
    "cap_max": 81.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.14,
    "cop_cond": "W7/W45",
    "scop": 5.87,
    "scop_cond": "W35",
    "eer": 4.59,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 71.8,
    "cool_cap_max": 71.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 630.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 170 is a 81.9 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 81.9 kW heating, COP 4.14 (absorbed 19.8 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 71.8 kW, EER 4.59 (absorbed 15.6 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 97 kW, SCOP 5.87, ηs 227%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 170 entry). Width is 1500mm in standard set-up or 2460mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2857,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 170",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 81.9,
    "cap_max": 81.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.14,
    "cop_cond": "W7/W45",
    "scop": 5.87,
    "scop_cond": "W35",
    "eer": 4.59,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 71.8,
    "cool_cap_max": 71.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 630.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 170 is a 81.9 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 81.9 kW heating, COP 4.14 (absorbed 19.8 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 71.8 kW, EER 4.59 (absorbed 15.6 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 97 kW, SCOP 5.87, ηs 227%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 170 entry). Width is 1500mm in standard set-up or 2460mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2858,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 190",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 102.6,
    "cap_max": 102.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.19,
    "cop_cond": "W7/W45",
    "scop": 5.75,
    "scop_cond": "W35",
    "eer": 4.64,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 90.2,
    "cool_cap_max": 90.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 685.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 190 is a 102.6 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 102.6 kW heating, COP 4.19 (absorbed 24.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 90.2 kW, EER 4.64 (absorbed 19.4 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 121 kW, SCOP 5.75, ηs 222%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 190 entry). Width is 1500mm in standard set-up or 2460mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2859,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 190",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 102.6,
    "cap_max": 102.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.19,
    "cop_cond": "W7/W45",
    "scop": 5.75,
    "scop_cond": "W35",
    "eer": 4.64,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 90.2,
    "cool_cap_max": 90.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 685.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 190 is a 102.6 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 102.6 kW heating, COP 4.19 (absorbed 24.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 90.2 kW, EER 4.64 (absorbed 19.4 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 121 kW, SCOP 5.75, ηs 222%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 190 entry). Width is 1500mm in standard set-up or 2460mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2860,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 2115",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 130.5,
    "cap_max": 130.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "W7/W45",
    "scop": 6.82,
    "scop_cond": "W35",
    "eer": 4.61,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 115.0,
    "cool_cap_max": 115.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1030.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 2115 is a 130.5 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 130.5 kW heating, COP 4.15 (absorbed 31.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 115.0 kW, EER 4.61 (absorbed 24.9 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 154 kW, SCOP 6.82, ηs 265%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 2115 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2861,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 2115",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 130.5,
    "cap_max": 130.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "W7/W45",
    "scop": 6.82,
    "scop_cond": "W35",
    "eer": 4.61,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 115.0,
    "cool_cap_max": 115.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1030.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 2115 is a 130.5 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 130.5 kW heating, COP 4.15 (absorbed 31.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 115.0 kW, EER 4.61 (absorbed 24.9 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 154 kW, SCOP 6.82, ηs 265%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 2115 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2862,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 2125",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 144.9,
    "cap_max": 144.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.09,
    "cop_cond": "W7/W45",
    "scop": 6.85,
    "scop_cond": "W35",
    "eer": 4.55,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 127.3,
    "cool_cap_max": 127.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1040.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 2125 is a 144.9 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 144.9 kW heating, COP 4.09 (absorbed 35.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 127.3 kW, EER 4.55 (absorbed 28.0 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 171 kW, SCOP 6.85, ηs 266%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 2125 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2863,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 2125",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 144.9,
    "cap_max": 144.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.09,
    "cop_cond": "W7/W45",
    "scop": 6.85,
    "scop_cond": "W35",
    "eer": 4.55,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 127.3,
    "cool_cap_max": 127.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1040.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 2125 is a 144.9 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 144.9 kW heating, COP 4.09 (absorbed 35.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 127.3 kW, EER 4.55 (absorbed 28.0 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 171 kW, SCOP 6.85, ηs 266%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 2125 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2864,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 2140",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 159.4,
    "cap_max": 159.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.12,
    "cop_cond": "W7/W45",
    "scop": 6.77,
    "scop_cond": "W35",
    "eer": 4.57,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 140.1,
    "cool_cap_max": 140.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1075.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 2140 is a 159.4 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 159.4 kW heating, COP 4.12 (absorbed 38.7 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 140.1 kW, EER 4.57 (absorbed 30.7 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 188 kW, SCOP 6.77, ηs 263%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 2140 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2865,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 2140",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 159.4,
    "cap_max": 159.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.12,
    "cop_cond": "W7/W45",
    "scop": 6.77,
    "scop_cond": "W35",
    "eer": 4.57,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 140.1,
    "cool_cap_max": 140.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1075.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 2140 is a 159.4 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 159.4 kW heating, COP 4.12 (absorbed 38.7 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 140.1 kW, EER 4.57 (absorbed 30.7 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 188 kW, SCOP 6.77, ηs 263%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 2140 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2866,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 2155",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 177.5,
    "cap_max": 177.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "W7/W45",
    "scop": 6.81,
    "scop_cond": "W35",
    "eer": 4.47,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 155.3,
    "cool_cap_max": 155.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1115.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 2155 is a 177.5 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 177.5 kW heating, COP 4.04 (absorbed 43.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 155.3 kW, EER 4.47 (absorbed 34.7 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 210 kW, SCOP 6.81, ηs 264%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 2155 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2867,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 2155",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 177.5,
    "cap_max": 177.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "W7/W45",
    "scop": 6.81,
    "scop_cond": "W35",
    "eer": 4.47,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 155.3,
    "cool_cap_max": 155.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1115.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 2155 is a 177.5 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 177.5 kW heating, COP 4.04 (absorbed 43.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 155.3 kW, EER 4.47 (absorbed 34.7 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 210 kW, SCOP 6.81, ηs 264%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 2155 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2868,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 2170",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 197.2,
    "cap_max": 197.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W7/W45",
    "scop": 6.72,
    "scop_cond": "W35",
    "eer": 4.49,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 172.6,
    "cool_cap_max": 172.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1205.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 2170 is a 197.2 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 197.2 kW heating, COP 4.07 (absorbed 48.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 172.6 kW, EER 4.49 (absorbed 38.4 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 233 kW, SCOP 6.72, ηs 261%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 2170 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2869,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 2170",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 197.2,
    "cap_max": 197.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "W7/W45",
    "scop": 6.72,
    "scop_cond": "W35",
    "eer": 4.49,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 172.6,
    "cool_cap_max": 172.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1205.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 2170 is a 197.2 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 197.2 kW heating, COP 4.07 (absorbed 48.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 172.6 kW, EER 4.49 (absorbed 38.4 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 233 kW, SCOP 6.72, ηs 261%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 2170 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2870,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETE+HPH 2190",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 219.6,
    "cap_max": 219.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "W7/W45",
    "scop": 6.76,
    "scop_cond": "W35",
    "eer": 4.51,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 192.5,
    "cool_cap_max": 192.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1225.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETE+HPH 2190 is a 219.6 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R1234ze refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 219.6 kW heating, COP 4.11 (absorbed 53.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 192.5 kW, EER 4.51 (absorbed 42.7 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 259 kW, SCOP 6.76, ηs 263%. Rhoss's datasheet publishes identical performance figures for the R515B refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETO+HPH 2190 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2871,
    "manufacturer": "Rhoss",
    "model": "EasyFLOW ECO HT TCHETO+HPH 2190",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 219.6,
    "cap_max": 219.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "W7/W45",
    "scop": 6.76,
    "scop_cond": "W35",
    "eer": 4.51,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 192.5,
    "cool_cap_max": 192.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1225.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyFLOW ECO HT TCHETO+HPH 2190 is a 219.6 kW water source heat pump, using R515B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump on the hydraulic circuit (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler), scroll hermetic compressor, R515B refrigerant. Extended operating limits, produced water temperature up to 70°C. Rated (evaporator 10→7°C / condenser 40→45°C): 219.6 kW heating, COP 4.11 (absorbed 53.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 192.5 kW, EER 4.51 (absorbed 42.7 kW). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 259 kW, SCOP 6.76, ηs 263%. Rhoss's datasheet publishes identical performance figures for the R1234ze refrigerant option of this same size — only the refrigerant gas and model suffix differ (see the corresponding TCHETE+HPH 2190 entry). Width is 2510mm in standard set-up or 3740mm with the PUMP set-up (up to 2 pumps on 160-190 models, up to 4 pumps on 2115-2190 models). Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2872,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO HT65 THAETU 275",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 79.6,
    "cap_max": 79.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W45",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 67.2,
    "cool_cap_max": 67.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3570,
    "depth": 1210,
    "weight": 980.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO HT65 THAETU 275 is a 79.6 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Standard (\"T\") high-efficiency execution with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 79.6 kW heating, COP 3.51 (absorbed 22.7 kW). Cooling (A35 W12/W7): 67.2 kW, EER 3.03. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 63 kW, SCOP 4.18, energy class A++. At medium-temp 55°C application: Pdesignh 67 kW, SCOP 3.44. Sound pressure 49 dB(A) / sound power 81 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 77.8 kW heating at COP 3.6, 44 dB(A) sound pressure — see the corresponding THAEQU 275 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2873,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO HT65 THAEQU 275",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 77.8,
    "cap_max": 77.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W45",
    "scop": 4.26,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 66.4,
    "cool_cap_max": 66.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3570,
    "depth": 1210,
    "weight": 1030.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO HT65 THAEQU 275 is a 77.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (\"Q\") execution with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 77.8 kW heating, COP 3.6 (absorbed 21.6 kW). Cooling (A35 W12/W7): 66.4 kW, EER 2.97. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 62 kW, SCOP 4.26, energy class A++. At medium-temp 55°C application: Pdesignh 66 kW, SCOP 3.49. Sound pressure 44 dB(A) / sound power 76 dB(A) (open field, 10m) — quieter than the standard THAETU version of this same size (79.6 kW, COP 3.51, 49 dB(A) — see the corresponding THAETU 275 entry) at the cost of slightly lower capacity/COP and extra weight. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2874,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO HT65 THAETU 285",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 90.0,
    "cap_max": 90.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.52,
    "cop_cond": "A7/W45",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 75.6,
    "cool_cap_max": 75.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3570,
    "depth": 1210,
    "weight": 990.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO HT65 THAETU 285 is a 90.0 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Standard (\"T\") high-efficiency execution with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 90.0 kW heating, COP 3.52 (absorbed 25.6 kW). Cooling (A35 W12/W7): 75.6 kW, EER 2.96. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 71 kW, SCOP 4.29, no formal EU energy class listed for this size. At medium-temp 55°C application: Pdesignh 76 kW, SCOP 3.52. Sound pressure 51 dB(A) / sound power 83 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 88.3 kW heating at COP 3.61, 46 dB(A) sound pressure — see the corresponding THAEQU 285 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2875,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO HT65 THAEQU 285",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 88.3,
    "cap_max": 88.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "A7/W45",
    "scop": 4.36,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 74.5,
    "cool_cap_max": 74.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3570,
    "depth": 1210,
    "weight": 1040.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO HT65 THAEQU 285 is a 88.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (\"Q\") execution with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 88.3 kW heating, COP 3.61 (absorbed 24.5 kW). Cooling (A35 W12/W7): 74.5 kW, EER 2.87. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 70 kW, SCOP 4.36, energy class A++. At medium-temp 55°C application: Pdesignh 75 kW, SCOP 3.57. Sound pressure 46 dB(A) / sound power 78 dB(A) (open field, 10m) — quieter than the standard THAETU version of this same size (90.0 kW, COP 3.52, 51 dB(A) — see the corresponding THAETU 285 entry) at the cost of slightly lower capacity/COP and extra weight. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2876,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO HT65 THAETU 295",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 101.5,
    "cap_max": 101.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 86.2,
    "cool_cap_max": 86.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3570,
    "depth": 1210,
    "weight": 1050.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO HT65 THAETU 295 is a 101.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Standard (\"T\") high-efficiency execution with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 101.5 kW heating, COP 3.51 (absorbed 28.9 kW). Cooling (A35 W12/W7): 86.2 kW, EER 3.1. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 80 kW, SCOP 4.15, no formal EU energy class listed for this size. At medium-temp 55°C application: Pdesignh 86 kW, SCOP 3.45. Sound pressure 53 dB(A) / sound power 85 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 99.5 kW heating at COP 3.58, 48 dB(A) sound pressure — see the corresponding THAEQU 295 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2877,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO HT65 THAEQU 295",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 99.5,
    "cap_max": 99.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.58,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 85.2,
    "cool_cap_max": 85.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3570,
    "depth": 1210,
    "weight": 1100.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO HT65 THAEQU 295 is a 99.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (\"Q\") execution with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 99.5 kW heating, COP 3.58 (absorbed 27.8 kW). Cooling (A35 W12/W7): 85.2 kW, EER 3.02. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 79 kW, SCOP 4.19, no formal EU energy class listed for this size. At medium-temp 55°C application: Pdesignh 84 kW, SCOP 3.48. Sound pressure 48 dB(A) / sound power 80 dB(A) (open field, 10m) — quieter than the standard THAETU version of this same size (101.5 kW, COP 3.51, 53 dB(A) — see the corresponding THAETU 295 entry) at the cost of slightly lower capacity/COP and extra weight. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2878,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAETI 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 76.1,
    "cap_max": 76.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 71.0,
    "cool_cap_max": 71.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 885.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAETI 270 is a 76.1 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R32 refrigerant, scroll compressors. Rated (A7 W40/W45): 76.1 kW heating, COP 3.23 (absorbed 23.56 kW). Cooling capacity (A35 W12/W7, heat pump unit): 71 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 56 kW, SCOP 4.08, energy class A++. Sound power 82 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2879,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAETI 285",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 89.4,
    "cap_max": 89.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 83.8,
    "cool_cap_max": 83.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 915.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAETI 285 is a 89.4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R32 refrigerant, scroll compressors. Rated (A7 W40/W45): 89.4 kW heating, COP 3.25 (absorbed 27.51 kW). Cooling capacity (A35 W12/W7, heat pump unit): 83.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 66 kW, SCOP 4.14, energy class A++. Sound power 84 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2880,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAETI 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 100.3,
    "cap_max": 100.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 96.1,
    "cool_cap_max": 96.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3250,
    "depth": 1210,
    "weight": 965.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAETI 2100 is a 100.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R32 refrigerant, scroll compressors. Rated (A7 W40/W45): 100.3 kW heating, COP 3.31 (absorbed 30.3 kW). Cooling capacity (A35 W12/W7, heat pump unit): 96.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 80 kW, SCOP 4.11, energy class -. Sound power 85.5 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2881,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAETI 2110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 109.1,
    "cap_max": 109.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 105.6,
    "cool_cap_max": 105.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3250,
    "depth": 1210,
    "weight": 970.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAETI 2110 is a 109.1 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R32 refrigerant, scroll compressors. Rated (A7 W40/W45): 109.1 kW heating, COP 3.25 (absorbed 33.57 kW). Cooling capacity (A35 W12/W7, heat pump unit): 105.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 87 kW, SCOP 4.12, energy class -. Sound power 86 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2882,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAETI 2120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 123.0,
    "cap_max": 123.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": 4.01,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 117.0,
    "cool_cap_max": 117.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAETI 2120 is a 123 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R32 refrigerant, scroll compressors. Rated (A7 W40/W45): 123 kW heating, COP 3.28 (absorbed 37.5 kW). Cooling capacity (A35 W12/W7, heat pump unit): 117 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 98 kW, SCOP 4.01, energy class -. Sound power 87 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2883,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAETI 2140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 139.4,
    "cap_max": 139.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 133.7,
    "cool_cap_max": 133.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1270.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAETI 2140 is a 139.4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R32 refrigerant, scroll compressors. Rated (A7 W40/W45): 139.4 kW heating, COP 3.25 (absorbed 42.89 kW). Cooling capacity (A35 W12/W7, heat pump unit): 133.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 112 kW, SCOP 4.12, energy class -. Sound power 88 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2884,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAETI 2150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 152.3,
    "cap_max": 152.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 146.1,
    "cool_cap_max": 146.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1275.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAETI 2150 is a 152.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R32 refrigerant, scroll compressors. Rated (A7 W40/W45): 152.3 kW heating, COP 3.26 (absorbed 46.72 kW). Cooling capacity (A35 W12/W7, heat pump unit): 146.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 122 kW, SCOP 4.08, energy class -. Sound power 88 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2885,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAEQI 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 75.2,
    "cap_max": 75.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 69.4,
    "cool_cap_max": 69.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 885.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAEQI 270 is a 75.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R32 refrigerant, scroll compressors, acoustic enclosure. Rated (A7 W40/W45): 75.2 kW heating, COP 3.27 (absorbed 23 kW). Cooling capacity (A35 W12/W7, heat pump unit): 69.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 60 kW, SCOP 4.13, energy class A++. Sound power 76 dB(A). Weight not separately published for the Q version; figure shown (885 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2886,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAEQI 285",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 88.0,
    "cap_max": 88.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 81.9,
    "cool_cap_max": 81.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 915.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAEQI 285 is a 88 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R32 refrigerant, scroll compressors, acoustic enclosure. Rated (A7 W40/W45): 88 kW heating, COP 3.25 (absorbed 27.08 kW). Cooling capacity (A35 W12/W7, heat pump unit): 81.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 70 kW, SCOP 4.19, energy class A++. Sound power 78 dB(A). Weight not separately published for the Q version; figure shown (915 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2887,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAEQI 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 98.2,
    "cap_max": 98.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.09,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 93.5,
    "cool_cap_max": 93.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3250,
    "depth": 1210,
    "weight": 965.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAEQI 2100 is a 98.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R32 refrigerant, scroll compressors, acoustic enclosure. Rated (A7 W40/W45): 98.2 kW heating, COP 3.32 (absorbed 29.58 kW). Cooling capacity (A35 W12/W7, heat pump unit): 93.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 78 kW, SCOP 4.09, energy class -. Sound power 79 dB(A). Weight not separately published for the Q version; figure shown (965 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2888,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAEQI 2110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 106.6,
    "cap_max": 106.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 101.1,
    "cool_cap_max": 101.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3250,
    "depth": 1210,
    "weight": 970.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAEQI 2110 is a 106.6 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R32 refrigerant, scroll compressors, acoustic enclosure. Rated (A7 W40/W45): 106.6 kW heating, COP 3.25 (absorbed 32.8 kW). Cooling capacity (A35 W12/W7, heat pump unit): 101.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 85 kW, SCOP 4.04, energy class -. Sound power 79 dB(A). Weight not separately published for the Q version; figure shown (970 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2889,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAEQI 2120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 121.2,
    "cap_max": 121.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 113.8,
    "cool_cap_max": 113.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAEQI 2120 is a 121.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R32 refrigerant, scroll compressors, acoustic enclosure. Rated (A7 W40/W45): 121.2 kW heating, COP 3.33 (absorbed 36.4 kW). Cooling capacity (A35 W12/W7, heat pump unit): 113.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 96 kW, SCOP 3.99, energy class -. Sound power 81 dB(A). Weight not separately published for the Q version; figure shown (1170 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2890,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAEQI 2140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 138.9,
    "cap_max": 138.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 130.6,
    "cool_cap_max": 130.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1270.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAEQI 2140 is a 138.9 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R32 refrigerant, scroll compressors, acoustic enclosure. Rated (A7 W40/W45): 138.9 kW heating, COP 3.32 (absorbed 41.84 kW). Cooling capacity (A35 W12/W7, heat pump unit): 130.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 111 kW, SCOP 4.08, energy class -. Sound power 82 dB(A). Weight not separately published for the Q version; figure shown (1270 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2891,
    "manufacturer": "Rhoss",
    "model": "EasyPACK ECO THAEQI 2150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 150.1,
    "cap_max": 150.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.05,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 141.7,
    "cool_cap_max": 141.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1275.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK ECO THAEQI 2150 is a 150.1 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R32 refrigerant, scroll compressors, acoustic enclosure. Rated (A7 W40/W45): 150.1 kW heating, COP 3.29 (absorbed 45.62 kW). Cooling capacity (A35 W12/W7, heat pump unit): 141.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 120 kW, SCOP 4.05, energy class -. Sound power 82 dB(A). Weight not separately published for the Q version; figure shown (1275 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2892,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAETY 269",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 73.4,
    "cap_max": 73.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 67.2,
    "cool_cap_max": 67.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 915.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAETY 269 is a 73.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 73.4 kW heating, COP 3.35 (absorbed 21.91 kW). Cooling capacity (A35 W12/W7, heat pump unit): 67.2 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 53 kW, SCOP 4.07, energy class A++. Sound power 82 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2893,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAETY 279",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 82.4,
    "cap_max": 82.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 76.6,
    "cool_cap_max": 76.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 930.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAETY 279 is a 82.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 82.4 kW heating, COP 3.36 (absorbed 24.52 kW). Cooling capacity (A35 W12/W7, heat pump unit): 76.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 60 kW, SCOP 4.04, energy class A++. Sound power 83 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2894,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAETY 289",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 92.4,
    "cap_max": 92.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 86.6,
    "cool_cap_max": 86.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 935.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAETY 289 is a 92.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 92.4 kW heating, COP 3.31 (absorbed 27.92 kW). Cooling capacity (A35 W12/W7, heat pump unit): 86.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 67 kW, SCOP 3.99, energy class A++. Sound power 83 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2895,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAETY 296",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 100.5,
    "cap_max": 100.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 93.6,
    "cool_cap_max": 93.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 980.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAETY 296 is a 100.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 100.5 kW heating, COP 3.28 (absorbed 30.64 kW). Cooling capacity (A35 W12/W7, heat pump unit): 93.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 91 kW, SCOP 3.9, energy class -. Sound power 83 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2896,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAETY 2112",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 118.5,
    "cap_max": 118.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 4.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 107.5,
    "cool_cap_max": 107.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1240.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAETY 2112 is a 118.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 118.5 kW heating, COP 3.31 (absorbed 35.8 kW). Cooling capacity (A35 W12/W7, heat pump unit): 107.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 108 kW, SCOP 4.03, energy class -. Sound power 85 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2897,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAETY 2125",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 133.1,
    "cap_max": 133.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 121.5,
    "cool_cap_max": 121.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1280.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAETY 2125 is a 133.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 133.1 kW heating, COP 3.25 (absorbed 40.95 kW). Cooling capacity (A35 W12/W7, heat pump unit): 121.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 121 kW, SCOP 3.9, energy class -. Sound power 86 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2898,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAETY 2146",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 151.7,
    "cap_max": 151.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 139.4,
    "cool_cap_max": 139.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1355.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAETY 2146 is a 151.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, standard-noise (T) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 151.7 kW heating, COP 3.23 (absorbed 46.97 kW). Cooling capacity (A35 W12/W7, heat pump unit): 139.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 138 kW, SCOP 3.88, energy class -. Sound power 86 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2899,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAESY 269",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 70.8,
    "cap_max": 70.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 66.2,
    "cool_cap_max": 66.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 915.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAESY 269 is a 70.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, silenced (S) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 70.8 kW heating, COP 3.32 (absorbed 21.33 kW). Cooling capacity (A35 W12/W7, heat pump unit): 66.2 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 51 kW, SCOP 4.06, energy class A++. Sound power 78 dB(A). Weight not separately published for the S version; figure shown (915 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2900,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAESY 279",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 80.4,
    "cap_max": 80.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 74.7,
    "cool_cap_max": 74.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 930.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAESY 279 is a 80.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, silenced (S) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 80.4 kW heating, COP 3.36 (absorbed 23.93 kW). Cooling capacity (A35 W12/W7, heat pump unit): 74.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 58 kW, SCOP 4.08, energy class A++. Sound power 79 dB(A). Weight not separately published for the S version; figure shown (930 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2901,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAESY 289",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 90.4,
    "cap_max": 90.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 4.0,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 85.7,
    "cool_cap_max": 85.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 935.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAESY 289 is a 90.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, silenced (S) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 90.4 kW heating, COP 3.31 (absorbed 27.31 kW). Cooling capacity (A35 W12/W7, heat pump unit): 85.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 66 kW, SCOP 4.0, energy class A++. Sound power 79 dB(A). Weight not separately published for the S version; figure shown (935 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2902,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAESY 296",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 98.0,
    "cap_max": 98.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 89.6,
    "cool_cap_max": 89.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3250,
    "depth": 1210,
    "weight": 980.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAESY 296 is a 98 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, silenced (S) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 98 kW heating, COP 3.29 (absorbed 29.79 kW). Cooling capacity (A35 W12/W7, heat pump unit): 89.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 89 kW, SCOP 3.93, energy class -. Sound power 79 dB(A). Weight not separately published for the S version; figure shown (980 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2903,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAESY 2112",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 115.0,
    "cap_max": 115.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 104.6,
    "cool_cap_max": 104.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1240.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAESY 2112 is a 115 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, silenced (S) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 115 kW heating, COP 3.3 (absorbed 34.85 kW). Cooling capacity (A35 W12/W7, heat pump unit): 104.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 104 kW, SCOP 4.03, energy class -. Sound power 81 dB(A). Weight not separately published for the S version; figure shown (1240 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2904,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAESY 2125",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 129.1,
    "cap_max": 129.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 119.0,
    "cool_cap_max": 119.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1280.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAESY 2125 is a 129.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, silenced (S) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 129.1 kW heating, COP 3.27 (absorbed 39.48 kW). Cooling capacity (A35 W12/W7, heat pump unit): 119 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 117 kW, SCOP 3.96, energy class -. Sound power 82 dB(A). Weight not separately published for the S version; figure shown (1280 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2905,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAESY 2146",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 147.6,
    "cap_max": 147.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 136.9,
    "cool_cap_max": 136.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1355.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAESY 2146 is a 147.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, silenced (S) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 147.6 kW heating, COP 3.27 (absorbed 45.14 kW). Cooling capacity (A35 W12/W7, heat pump unit): 136.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 134 kW, SCOP 3.93, energy class -. Sound power 82 dB(A). Weight not separately published for the S version; figure shown (1355 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2906,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAEQY 269",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 70.3,
    "cap_max": 70.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 63.7,
    "cool_cap_max": 63.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 3250,
    "depth": 1210,
    "weight": 915.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAEQY 269 is a 70.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 70.3 kW heating, COP 3.31 (absorbed 21.24 kW). Cooling capacity (A35 W12/W7, heat pump unit): 63.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 51 kW, SCOP 4.06, energy class A++. Sound power 74 dB(A). Weight not separately published for the Q version; figure shown (915 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2907,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAEQY 279",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 77.4,
    "cap_max": 77.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 69.7,
    "cool_cap_max": 69.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 3250,
    "depth": 1210,
    "weight": 930.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAEQY 279 is a 77.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 77.4 kW heating, COP 3.3 (absorbed 23.45 kW). Cooling capacity (A35 W12/W7, heat pump unit): 69.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 56 kW, SCOP 4.04, energy class A++. Sound power 74 dB(A). Weight not separately published for the Q version; figure shown (930 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2908,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAEQY 289",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 88.4,
    "cap_max": 88.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 82.7,
    "cool_cap_max": 82.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 3250,
    "depth": 1210,
    "weight": 935.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAEQY 289 is a 88.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 88.4 kW heating, COP 3.27 (absorbed 27.03 kW). Cooling capacity (A35 W12/W7, heat pump unit): 82.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 65 kW, SCOP 3.99, energy class A++. Sound power 75 dB(A). Weight not separately published for the Q version; figure shown (935 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2909,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAEQY 296",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 95.4,
    "cap_max": 95.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 86.6,
    "cool_cap_max": 86.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1520,
    "width": 3250,
    "depth": 1210,
    "weight": 980.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAEQY 296 is a 95.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 95.4 kW heating, COP 3.26 (absorbed 29.26 kW). Cooling capacity (A35 W12/W7, heat pump unit): 86.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 69 kW, SCOP 3.99, energy class A++. Sound power 75 dB(A). Weight not separately published for the Q version; figure shown (980 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2910,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAEQY 2112",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 111.0,
    "cap_max": 111.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.94,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 99.1,
    "cool_cap_max": 99.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1240.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAEQY 2112 is a 111 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 111 kW heating, COP 3.21 (absorbed 34.58 kW). Cooling capacity (A35 W12/W7, heat pump unit): 99.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 100 kW, SCOP 3.94, energy class -. Sound power 78 dB(A). Weight not separately published for the Q version; figure shown (1240 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2911,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAEQY 2125",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 125.5,
    "cap_max": 125.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.92,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 112.1,
    "cool_cap_max": 112.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1280.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAEQY 2125 is a 125.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 125.5 kW heating, COP 3.23 (absorbed 38.85 kW). Cooling capacity (A35 W12/W7, heat pump unit): 112.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 114 kW, SCOP 3.92, energy class -. Sound power 79 dB(A). Weight not separately published for the Q version; figure shown (1280 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2912,
    "manufacturer": "Rhoss",
    "model": "EasyPACK THAEQY 2146",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 143.6,
    "cap_max": 143.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.89,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 128.5,
    "cool_cap_max": 128.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1355.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK THAEQY 2146 is a 143.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, super-silenced (Q) version, R410A refrigerant, scroll compressors. Rated (A7 W40/W45): 143.6 kW heating, COP 3.22 (absorbed 44.6 kW). Cooling capacity (A35 W12/W7, heat pump unit): 128.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 130 kW, SCOP 3.89, energy class -. Sound power 79 dB(A). Weight not separately published for the Q version; figure shown (1355 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2913,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAITI 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 72.3,
    "cap_max": 72.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 4.02,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 69.0,
    "cool_cap_max": 69.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3560,
    "depth": 1210,
    "weight": 950.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAITI 270 is a 72.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R32 refrigerant. Rated (A7 W40/W45): 72.3 kW heating, COP 3.24 (absorbed 22.3 kW). Cooling capacity (A35 W12/W7, heat pump unit): 69 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 54 kW, SCOP 4.02, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 74 kW, SCOP 3.14. Sound power 83 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2914,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAITI 280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 80.2,
    "cap_max": 80.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 76.5,
    "cool_cap_max": 76.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 3560,
    "depth": 1210,
    "weight": 955.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAITI 280 is a 80.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R32 refrigerant. Rated (A7 W40/W45): 80.2 kW heating, COP 3.22 (absorbed 24.9 kW). Cooling capacity (A35 W12/W7, heat pump unit): 76.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 60 kW, SCOP 4.08, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 81 kW, SCOP 3.18. Sound power 85 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2915,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAITI 290",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 89.6,
    "cap_max": 89.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 87.0,
    "cool_cap_max": 87.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3560,
    "depth": 1210,
    "weight": 1005.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAITI 290 is a 89.6 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R32 refrigerant. Rated (A7 W40/W45): 89.6 kW heating, COP 3.26 (absorbed 27.5 kW). Cooling capacity (A35 W12/W7, heat pump unit): 87 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 67 kW, SCOP 4.16, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 91 kW, SCOP 3.23. Sound power 85 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2916,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAITI 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 98.5,
    "cap_max": 98.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 4.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 96.7,
    "cool_cap_max": 96.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3560,
    "depth": 1210,
    "weight": 1010.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAITI 2100 is a 98.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R32 refrigerant. Rated (A7 W40/W45): 98.5 kW heating, COP 3.22 (absorbed 30.6 kW). Cooling capacity (A35 W12/W7, heat pump unit): 96.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 79 kW, SCOP 4.23, energy class -. Seasonal heating, medium-temp application (55°C): Pdesignh 100 kW, SCOP 3.26. Sound power 86.5 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2917,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAITI 2115",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 116.2,
    "cap_max": 116.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 4.09,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 110.8,
    "cool_cap_max": 110.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAITI 2115 is a 116.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R32 refrigerant. Rated (A7 W40/W45): 116.2 kW heating, COP 3.2 (absorbed 36.3 kW). Cooling capacity (A35 W12/W7, heat pump unit): 110.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 93 kW, SCOP 4.09, energy class -. Seasonal heating, medium-temp application (55°C): Pdesignh 118 kW, SCOP 3.18. Sound power 87 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2918,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAITI 2130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 127.3,
    "cap_max": 127.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 119.7,
    "cool_cap_max": 119.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1175.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAITI 2130 is a 127.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R32 refrigerant. Rated (A7 W40/W45): 127.3 kW heating, COP 3.18 (absorbed 40 kW). Cooling capacity (A35 W12/W7, heat pump unit): 119.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 102 kW, SCOP 4.17, energy class -. Seasonal heating, medium-temp application (55°C): Pdesignh 130 kW, SCOP 3.21. Sound power 87.5 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2919,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAIQI 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 70.3,
    "cap_max": 70.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 67.0,
    "cool_cap_max": 67.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3560,
    "depth": 1210,
    "weight": 950.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAIQI 270 is a 70.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R32 refrigerant. Rated (A7 W40/W45): 70.3 kW heating, COP 3.29 (absorbed 21.4 kW). Cooling capacity (A35 W12/W7, heat pump unit): 67 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 53 kW, SCOP 4.06, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 72 kW, SCOP 3.17. Sound power 77 dB(A). Weight not separately published for the Q version; figure shown (950 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2920,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAIQI 280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 77.7,
    "cap_max": 77.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 73.8,
    "cool_cap_max": 73.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3560,
    "depth": 1210,
    "weight": 955.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAIQI 280 is a 77.7 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R32 refrigerant. Rated (A7 W40/W45): 77.7 kW heating, COP 3.25 (absorbed 23.9 kW). Cooling capacity (A35 W12/W7, heat pump unit): 73.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 58 kW, SCOP 4.12, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 79 kW, SCOP 3.2. Sound power 79 dB(A). Weight not separately published for the Q version; figure shown (955 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2921,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAIQI 290",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 87.8,
    "cap_max": 87.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 84.9,
    "cool_cap_max": 84.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3560,
    "depth": 1210,
    "weight": 1005.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAIQI 290 is a 87.8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R32 refrigerant. Rated (A7 W40/W45): 87.8 kW heating, COP 3.28 (absorbed 26.8 kW). Cooling capacity (A35 W12/W7, heat pump unit): 84.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 66 kW, SCOP 4.18, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 90 kW, SCOP 3.26. Sound power 80 dB(A). Weight not separately published for the Q version; figure shown (1005 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2922,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAIQI 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 96.6,
    "cap_max": 96.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 4.27,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 94.1,
    "cool_cap_max": 94.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 3560,
    "depth": 1210,
    "weight": 1010.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAIQI 2100 is a 96.6 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R32 refrigerant. Rated (A7 W40/W45): 96.6 kW heating, COP 3.23 (absorbed 29.9 kW). Cooling capacity (A35 W12/W7, heat pump unit): 94.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 77 kW, SCOP 4.27, energy class -. Seasonal heating, medium-temp application (55°C): Pdesignh 99 kW, SCOP 3.29. Sound power 81.5 dB(A). Weight not separately published for the Q version; figure shown (1010 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2923,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAIQI 2115",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 113.2,
    "cap_max": 113.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 108.8,
    "cool_cap_max": 108.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAIQI 2115 is a 113.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R32 refrigerant. Rated (A7 W40/W45): 113.2 kW heating, COP 3.17 (absorbed 35.7 kW). Cooling capacity (A35 W12/W7, heat pump unit): 108.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 91 kW, SCOP 4.12, energy class -. Seasonal heating, medium-temp application (55°C): Pdesignh 116 kW, SCOP 3.18. Sound power 81.5 dB(A). Weight not separately published for the Q version; figure shown (1170 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2924,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I ECO THAIQI 2130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 124.3,
    "cap_max": 124.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 117.8,
    "cool_cap_max": 117.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1175.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I ECO THAIQI 2130 is a 124.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R32 refrigerant. Rated (A7 W40/W45): 124.3 kW heating, COP 3.17 (absorbed 39.2 kW). Cooling capacity (A35 W12/W7, heat pump unit): 117.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 99 kW, SCOP 4.21, energy class -. Seasonal heating, medium-temp application (55°C): Pdesignh 127 kW, SCOP 3.22. Sound power 82 dB(A). Weight not separately published for the Q version; figure shown (1175 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2925,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAITY 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 73.4,
    "cap_max": 73.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 67.1,
    "cool_cap_max": 67.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 880.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAITY 270 is a 73.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 73.4 kW heating, COP 3.37 (absorbed 21.78 kW). Cooling capacity (A35 W12/W7, heat pump unit): 67.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 57 kW, SCOP 4.19, energy class A++. Sound power 84 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2926,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAITY 280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 85.4,
    "cap_max": 85.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.28,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 79.3,
    "cool_cap_max": 79.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 915.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAITY 280 is a 85.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 85.4 kW heating, COP 3.34 (absorbed 25.57 kW). Cooling capacity (A35 W12/W7, heat pump unit): 79.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 65 kW, SCOP 4.28, energy class A++. Sound power 85 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2927,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAITY 290",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 92.5,
    "cap_max": 92.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.26,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 86.8,
    "cool_cap_max": 86.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 920.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAITY 290 is a 92.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 92.5 kW heating, COP 3.36 (absorbed 27.53 kW). Cooling capacity (A35 W12/W7, heat pump unit): 86.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 70 kW, SCOP 4.26, energy class A++. Sound power 85 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2928,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAITY 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 100.6,
    "cap_max": 100.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 93.5,
    "cool_cap_max": 93.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 925.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAITY 2100 is a 100.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 100.6 kW heating, COP 3.34 (absorbed 30.12 kW). Cooling capacity (A35 W12/W7, heat pump unit): 93.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 95 kW, SCOP 4.15, energy class -. Sound power 85 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2929,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAITY 2115",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 121.5,
    "cap_max": 121.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 112.6,
    "cool_cap_max": 112.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1325.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAITY 2115 is a 121.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R410A refrigerant, 2 refrigerant circuits. Rated (A7 W40/W45): 121.5 kW heating, COP 3.37 (absorbed 36.05 kW). Cooling capacity (A35 W12/W7, heat pump unit): 112.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 121 kW, SCOP 3.99, energy class -. Sound power 87 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2930,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAITY 2130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 134.6,
    "cap_max": 134.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.03,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 126.5,
    "cool_cap_max": 126.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1345.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAITY 2130 is a 134.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), standard-noise (T) version, R410A refrigerant, 2 refrigerant circuits. Rated (A7 W40/W45): 134.6 kW heating, COP 3.32 (absorbed 40.54 kW). Cooling capacity (A35 W12/W7, heat pump unit): 126.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 126 kW, SCOP 4.03, energy class -. Sound power 88 dB(A).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2931,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAIQY 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 71.2,
    "cap_max": 71.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 65.0,
    "cool_cap_max": 65.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 880.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAIQY 270 is a 71.2 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 71.2 kW heating, COP 3.31 (absorbed 21.51 kW). Cooling capacity (A35 W12/W7, heat pump unit): 65 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 54 kW, SCOP 4.04, energy class A++. Sound power 77 dB(A). Weight not separately published for the Q version; figure shown (880 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2932,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAIQY 280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 83.4,
    "cap_max": 83.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 77.9,
    "cool_cap_max": 77.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 915.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAIQY 280 is a 83.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 83.4 kW heating, COP 3.33 (absorbed 25.05 kW). Cooling capacity (A35 W12/W7, heat pump unit): 77.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 63 kW, SCOP 4.17, energy class A++. Sound power 77.5 dB(A). Weight not separately published for the Q version; figure shown (915 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2933,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAIQY 290",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 90.4,
    "cap_max": 90.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 84.7,
    "cool_cap_max": 84.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 920.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAIQY 290 is a 90.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 90.4 kW heating, COP 3.32 (absorbed 27.23 kW). Cooling capacity (A35 W12/W7, heat pump unit): 84.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 69 kW, SCOP 4.11, energy class A++. Sound power 77.5 dB(A). Weight not separately published for the Q version; figure shown (920 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2934,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAIQY 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 98.7,
    "cap_max": 98.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 90.3,
    "cool_cap_max": 90.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1540,
    "width": 3250,
    "depth": 1210,
    "weight": 925.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAIQY 2100 is a 98.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R410A refrigerant, 1 refrigerant circuit. Rated (A7 W40/W45): 98.7 kW heating, COP 3.3 (absorbed 29.91 kW). Cooling capacity (A35 W12/W7, heat pump unit): 90.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 93 kW, SCOP 4.06, energy class -. Sound power 77.5 dB(A). Weight not separately published for the Q version; figure shown (925 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2935,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAIQY 2115",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 117.4,
    "cap_max": 117.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 108.6,
    "cool_cap_max": 108.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1325.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAIQY 2115 is a 117.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R410A refrigerant, 2 refrigerant circuits. Rated (A7 W40/W45): 117.4 kW heating, COP 3.34 (absorbed 35.15 kW). Cooling capacity (A35 W12/W7, heat pump unit): 108.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 111 kW, SCOP 3.88, energy class -. Sound power 81 dB(A). Weight not separately published for the Q version; figure shown (1325 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2936,
    "manufacturer": "Rhoss",
    "model": "EasyPACK-I THAIQY 2130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 130.6,
    "cap_max": 130.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 3.96,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 123.5,
    "cool_cap_max": 123.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1345.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss EasyPACK-I THAIQY 2130 is a 130.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump, inverter-driven compressor (1 inverter + 1 fixed), super-silenced (Q) version, R410A refrigerant, 2 refrigerant circuits. Rated (A7 W40/W45): 130.6 kW heating, COP 3.36 (absorbed 38.87 kW). Cooling capacity (A35 W12/W7, heat pump unit): 123.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 133 kW, SCOP 3.96, energy class -. Sound power 82 dB(A). Weight not separately published for the Q version; figure shown (1345 kg) is the manufacturer's stated T-version weight used as an estimate.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2937,
    "manufacturer": "Rhoss",
    "model": "Electa-ECO THAITI 106M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 6.0,
    "cap_max": 6.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W45",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.0,
    "cool_cap_max": 4.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 758,
    "width": 1150,
    "depth": 345,
    "weight": 109.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECO THAITI 106M is a 6 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with integrated hydraulic pump kit (PUMP set-up), R32 refrigerant, for residential/light-commercial use, DHW-capable, wall-mounted touch control panel + app. Rated (A7 W40/W45): 6 kW heating, COP 3.8 (absorbed 1.58 kW). At A7 W30/W35: 6 kW, COP 5. Cooling (A35 W12/W7): 4 kW, EER 3.1 (absorbed 1.29 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 5 kW, SCOP 4.7, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 6 kW, SCOP 3.23. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2938,
    "manufacturer": "Rhoss",
    "model": "Electa-ECO THAITI 108M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 7.5,
    "cap_max": 7.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.75,
    "cop_cond": "A7/W45",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.0,
    "cool_cap_max": 5.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 758,
    "width": 1150,
    "depth": 345,
    "weight": 109.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECO THAITI 108M is a 7.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with integrated hydraulic pump kit (PUMP set-up), R32 refrigerant, for residential/light-commercial use, DHW-capable, wall-mounted touch control panel + app. Rated (A7 W40/W45): 7.5 kW heating, COP 3.75 (absorbed 2 kW). At A7 W30/W35: 7.5 kW, COP 4.6. Cooling (A35 W12/W7): 5 kW, EER 3.1 (absorbed 1.61 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 6 kW, SCOP 4.65, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 7 kW, SCOP 3.25. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2939,
    "manufacturer": "Rhoss",
    "model": "Electa-ECO THAITI 110M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 10.0,
    "cap_max": 10.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.7,
    "cop_cond": "A7/W45",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 7.8,
    "cool_cap_max": 7.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 166.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECO THAITI 110M is a 10 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with integrated hydraulic pump kit (PUMP set-up), R32 refrigerant, for residential/light-commercial use, DHW-capable, wall-mounted touch control panel + app. Rated (A7 W40/W45): 10 kW heating, COP 3.7 (absorbed 2.7 kW). At A7 W30/W35: 10 kW, COP 4.61. Cooling (A35 W12/W7): 7.8 kW, EER 3.15 (absorbed 2.48 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 9 kW, SCOP 4.48, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 8 kW, SCOP 3.23. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2940,
    "manufacturer": "Rhoss",
    "model": "Electa-ECO THAITI 112M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 12.0,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W45",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 9.5,
    "cool_cap_max": 9.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 166.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECO THAITI 112M is a 12 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with integrated hydraulic pump kit (PUMP set-up), R32 refrigerant, for residential/light-commercial use, DHW-capable, wall-mounted touch control panel + app. Rated (A7 W40/W45): 12 kW heating, COP 3.45 (absorbed 3.48 kW). At A7 W30/W35: 12 kW, COP 4.55. Cooling (A35 W12/W7): 9.5 kW, EER 3.05 (absorbed 3.11 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 11 kW, SCOP 4.5, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 10 kW, SCOP 3.23. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2941,
    "manufacturer": "Rhoss",
    "model": "Electa-ECO THAITI 114M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 14.0,
    "cap_max": 14.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": 4.28,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 12.0,
    "cool_cap_max": 12.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 166.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECO THAITI 114M is a 14 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with integrated hydraulic pump kit (PUMP set-up), R32 refrigerant, for residential/light-commercial use, DHW-capable, wall-mounted touch control panel + app. Rated (A7 W40/W45): 14 kW heating, COP 3.35 (absorbed 4.18 kW). At A7 W30/W35: 14 kW, COP 4.35. Cooling (A35 W12/W7): 12 kW, EER 2.9 (absorbed 4.14 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 11 kW, SCOP 4.28, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 11 kW, SCOP 3.2. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2942,
    "manufacturer": "Rhoss",
    "model": "Electa-ECO THAITI 116M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 15.5,
    "cap_max": 15.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 13.0,
    "cool_cap_max": 13.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 166.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECO THAITI 116M is a 15.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with integrated hydraulic pump kit (PUMP set-up), R32 refrigerant, for residential/light-commercial use, DHW-capable, wall-mounted touch control panel + app. Rated (A7 W40/W45): 15.5 kW heating, COP 3.3 (absorbed 4.7 kW). At A7 W30/W35: 15.5 kW, COP 4.31. Cooling (A35 W12/W7): 13 kW, EER 2.65 (absorbed 4.91 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 13 kW, SCOP 4.18, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 13 kW, SCOP 3.2. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2943,
    "manufacturer": "Rhoss",
    "model": "Electa-ECO THAITI 116T",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 15.5,
    "cap_max": 15.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 13.0,
    "cool_cap_max": 13.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 166.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECO THAITI 116T is a 15.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with integrated hydraulic pump kit (PUMP set-up), R32 refrigerant, for residential/light-commercial use, DHW-capable, wall-mounted touch control panel + app. Rated (A7 W40/W45): 15.5 kW heating, COP 3.3 (absorbed 4.7 kW). At A7 W30/W35: 15.5 kW, COP 4.3. Cooling (A35 W12/W7): 13 kW, EER 2.75 (absorbed 4.91 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 13 kW, SCOP 4.18, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 13 kW, SCOP 3.2. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2944,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B MHAITI 104",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 4.0,
    "cap_max": 4.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W45",
    "scop": 3.27,
    "scop_cond": "W55",
    "eer": 3.42,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 3.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 702,
    "width": 975,
    "depth": 396,
    "weight": 55.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B MHAITI 104 is a 4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB wall-mounted indoor hydronic module (indoor unit: 460x860x315mm, 62kg, incl. backup electrical resistance). Rated (A7 W40/W45): 4 kW heating, COP 3.92 (absorbed 1.02 kW). Cooling (A35 W12/W7): 3.2 kW, EER 3.42 (absorbed 0.94 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published for this configuration): Pdesignh 5 kW, SCOP 3.27, energy class A++. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2945,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B MHAITI 106",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 5.9,
    "cap_max": 5.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W55",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.1,
    "cool_cap_max": 4.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 702,
    "width": 975,
    "depth": 396,
    "weight": 55.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B MHAITI 106 is a 5.9 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB wall-mounted indoor hydronic module (indoor unit: 460x860x315mm, 62kg, incl. backup electrical resistance). Rated (A7 W40/W45): 5.9 kW heating, COP 3.91 (absorbed 1.51 kW). Cooling (A35 W12/W7): 4.1 kW, EER 3.2 (absorbed 1.28 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published for this configuration): Pdesignh 5 kW, SCOP 3.25, energy class A++. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2946,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B MHAITI 108",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 8.0,
    "cap_max": 8.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.74,
    "cop_cond": "A7/W45",
    "scop": 3.31,
    "scop_cond": "W55",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.3,
    "cool_cap_max": 5.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 788,
    "width": 980,
    "depth": 427,
    "weight": 82.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B MHAITI 108 is a 8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB wall-mounted indoor hydronic module (indoor unit: 460x860x315mm, 62kg, incl. backup electrical resistance). Rated (A7 W40/W45): 8 kW heating, COP 3.74 (absorbed 2.14 kW). Cooling (A35 W12/W7): 5.3 kW, EER 3.06 (absorbed 1.73 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published for this configuration): Pdesignh 7 kW, SCOP 3.31, energy class A++. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2947,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B MHAITI 110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 9.5,
    "cap_max": 9.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W55",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.5,
    "cool_cap_max": 6.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 788,
    "width": 980,
    "depth": 427,
    "weight": 82.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B MHAITI 110 is a 9.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB wall-mounted indoor hydronic module (indoor unit: 460x860x315mm, 62kg, incl. backup electrical resistance). Rated (A7 W40/W45): 9.5 kW heating, COP 3.6 (absorbed 2.64 kW). Cooling (A35 W12/W7): 6.5 kW, EER 2.86 (absorbed 2.27 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published for this configuration): Pdesignh 8 kW, SCOP 3.25, energy class A++. DHW production down to -25°C outdoor air. Produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2948,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B-IN MHAITI 104",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 4.0,
    "cap_max": 4.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W45",
    "scop": 3.27,
    "scop_cond": "W55",
    "eer": 3.42,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 3.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 702,
    "width": 975,
    "depth": 396,
    "weight": 55.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B-IN MHAITI 104 is a 4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB indoor hydronic module housed in a recessed cabinet (KAR) with integrated 150L DHW tank (expandable to 150+150L with an additional module). Indoor cabinet: ~950/450x2200x350mm; weight 200kg (150L config) or 270kg (150+150L config). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 4 kW heating, COP 3.92 (absorbed 1.02 kW). Cooling (A35 W12/W7): 3.2 kW, EER 3.42 (absorbed 0.94 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 5 kW, SCOP 3.27, energy class A++. DHW water-heating energy efficiency ηwh 91%, class A, load profile L. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2949,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B-IN MHAITI 106",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 5.9,
    "cap_max": 5.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W55",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.1,
    "cool_cap_max": 4.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 702,
    "width": 975,
    "depth": 396,
    "weight": 55.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B-IN MHAITI 106 is a 5.9 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB indoor hydronic module housed in a recessed cabinet (KAR) with integrated 150L DHW tank (expandable to 150+150L with an additional module). Indoor cabinet: ~950/450x2200x350mm; weight 200kg (150L config) or 270kg (150+150L config). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 5.9 kW heating, COP 3.91 (absorbed 1.51 kW). Cooling (A35 W12/W7): 4.1 kW, EER 3.2 (absorbed 1.28 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 5 kW, SCOP 3.25, energy class A++. DHW water-heating energy efficiency ηwh 91%, class A, load profile L. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2950,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B-IN MHAITI 108",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 8.0,
    "cap_max": 8.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.74,
    "cop_cond": "A7/W45",
    "scop": 3.31,
    "scop_cond": "W55",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.3,
    "cool_cap_max": 5.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 788,
    "width": 980,
    "depth": 427,
    "weight": 82.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B-IN MHAITI 108 is a 8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB indoor hydronic module housed in a recessed cabinet (KAR) with integrated 150L DHW tank (expandable to 150+150L with an additional module). Indoor cabinet: ~950/450x2200x350mm; weight 200kg (150L config) or 270kg (150+150L config). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 8 kW heating, COP 3.74 (absorbed 2.14 kW). Cooling (A35 W12/W7): 5.3 kW, EER 3.06 (absorbed 1.73 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 7 kW, SCOP 3.31, energy class A++. DHW water-heating energy efficiency ηwh 85%, class A, load profile L. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2951,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-B-IN MHAITI 110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 9.5,
    "cap_max": 9.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W55",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.5,
    "cool_cap_max": 6.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 788,
    "width": 980,
    "depth": 427,
    "weight": 82.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-B-IN MHAITI 110 is a 9.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUB indoor hydronic module housed in a recessed cabinet (KAR) with integrated 150L DHW tank (expandable to 150+150L with an additional module). Indoor cabinet: ~950/450x2200x350mm; weight 200kg (150L config) or 270kg (150+150L config). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 9.5 kW heating, COP 3.6 (absorbed 2.64 kW). Cooling (A35 W12/W7): 6.5 kW, EER 2.86 (absorbed 2.27 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 8 kW, SCOP 3.25, energy class A++. DHW water-heating energy efficiency ηwh 85%, class A, load profile L. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2952,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-T MHAITI 104",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 4.0,
    "cap_max": 4.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W45",
    "scop": 3.27,
    "scop_cond": "W55",
    "eer": 3.42,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 3.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 600,
    "depth": 600,
    "weight": 209.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-T MHAITI 104 is a 4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUT floor-standing indoor unit with integrated 185L DHW tank (indoor unit dims/weight shown above: 600x1750x600mm, 209kg; outdoor unit: 975x702x396mm, 55kg). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 4 kW heating, COP 3.92 (absorbed 1.02 kW). Cooling (A35 W12/W7): 3.2 kW, EER 3.42 (absorbed 0.94 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 5 kW, SCOP 3.27, energy class A++. DHW water-heating energy efficiency ηwh 101%, class A. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2953,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-T MHAITI 106",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 5.9,
    "cap_max": 5.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W55",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.1,
    "cool_cap_max": 4.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 600,
    "depth": 600,
    "weight": 209.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-T MHAITI 106 is a 5.9 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUT floor-standing indoor unit with integrated 185L DHW tank (indoor unit dims/weight shown above: 600x1750x600mm, 209kg; outdoor unit: 975x702x396mm, 55kg). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 5.9 kW heating, COP 3.91 (absorbed 1.51 kW). Cooling (A35 W12/W7): 4.1 kW, EER 3.2 (absorbed 1.28 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 5 kW, SCOP 3.25, energy class A++. DHW water-heating energy efficiency ηwh 101%, class A. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2954,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-T MHAITI 108",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 8.0,
    "cap_max": 8.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.74,
    "cop_cond": "A7/W45",
    "scop": 3.31,
    "scop_cond": "W55",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.3,
    "cool_cap_max": 5.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 600,
    "depth": 600,
    "weight": 209.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-T MHAITI 108 is a 8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUT floor-standing indoor unit with integrated 185L DHW tank (indoor unit dims/weight shown above: 600x1750x600mm, 209kg; outdoor unit: 980x788x427mm, 82kg). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 8 kW heating, COP 3.74 (absorbed 2.14 kW). Cooling (A35 W12/W7): 5.3 kW, EER 3.06 (absorbed 1.73 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 7 kW, SCOP 3.31, energy class A++. DHW water-heating energy efficiency ηwh 89%, class A. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2955,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS-T MHAITI 110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 9.5,
    "cap_max": 9.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W55",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.5,
    "cool_cap_max": 6.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 600,
    "depth": 600,
    "weight": 209.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS-T MHAITI 110 is a 9.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump: MHAITI outdoor unit + IUT floor-standing indoor unit with integrated 185L DHW tank (indoor unit dims/weight shown above: 600x1750x600mm, 209kg; outdoor unit: 980x788x427mm, 82kg). Same core heating/cooling performance as the base Electa-ECOS-B: Rated (A7 W40/W45): 9.5 kW heating, COP 3.6 (absorbed 2.64 kW). Cooling (A35 W12/W7): 6.5 kW, EER 2.86 (absorbed 2.27 kW). Seasonal heating, medium-temp application (EN14825, Average climate, 55°C — only seasonal figure published): Pdesignh 8 kW, SCOP 3.25, energy class A++. DHW water-heating energy efficiency ηwh 89%, class A. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2956,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS.2-B MHAITI 114M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 14.5,
    "cap_max": 14.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.75,
    "cop_cond": "A7/W45",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 11.3,
    "cool_cap_max": 11.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 940,
    "depth": 460,
    "weight": 104.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS.2-B MHAITI 114M is a 14.5 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump, larger-capacity range: MHAITI outdoor unit (940x840x460mm, 104kg) + IUB wall-mounted indoor hydronic module (460x860x315mm, 58kg). Rated (A7 W40/W45): 14.5 kW heating, COP 3.75 (absorbed 3.87 kW). Cooling (A35 W12/W7): 11.3 kW, EER 2.8 (absorbed 4.04 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 12 kW, SCOP 4.65, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 13 kW, SCOP 3.5. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2957,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS.2-B MHAITI 116M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 16.1,
    "cap_max": 16.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.65,
    "cop_cond": "A7/W45",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 11.6,
    "cool_cap_max": 11.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 940,
    "depth": 460,
    "weight": 104.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS.2-B MHAITI 116M is a 16.1 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump, larger-capacity range: MHAITI outdoor unit (940x840x460mm, 104kg) + IUB wall-mounted indoor hydronic module (460x860x315mm, 58kg). Rated (A7 W40/W45): 16.1 kW heating, COP 3.65 (absorbed 4.41 kW). Cooling (A35 W12/W7): 11.6 kW, EER 2.65 (absorbed 4.38 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 13 kW, SCOP 4.6, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 13 kW, SCOP 3.5. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2958,
    "manufacturer": "Rhoss",
    "model": "Electa-ECOS.2-B MHAITI 116T",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 16.1,
    "cap_max": 16.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.65,
    "cop_cond": "A7/W45",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 11.6,
    "cool_cap_max": 11.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 940,
    "depth": 460,
    "weight": 110.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-ECOS.2-B MHAITI 116T is a 16.1 kW air source heat pump, using R32 refrigerant.",
    "notes": "Split (2-section) air-to-water heat pump, larger-capacity range: MHAITI outdoor unit (940x840x460mm, 110kg) + IUB wall-mounted indoor hydronic module (460x860x315mm, 60kg). Rated (A7 W40/W45): 16.1 kW heating, COP 3.65 (absorbed 4.41 kW). Cooling (A35 W12/W7): 11.6 kW, EER 2.65 (absorbed 4.38 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 13 kW, SCOP 4.45, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 13 kW, SCOP 3.35. DHW production down to -25°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2959,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 104M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 4.5,
    "cap_max": 4.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W45",
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": 3.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 4.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1210,
    "depth": 450,
    "weight": 128.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 104M is a 4.5 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 4.5 kW heating, COP 4.1 (absorbed 1.1 kW). Cooling (A35 W12/W7): 4.5 kW, EER 3.75 (absorbed 1.2 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 5 kW, SCOP 5.13, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 5 kW, SCOP 3.87, energy class A+++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2960,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 106M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 6.1,
    "cap_max": 6.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W45",
    "scop": 5.18,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.1,
    "cool_cap_max": 6.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1210,
    "depth": 450,
    "weight": 128.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 106M is a 6.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 6.1 kW heating, COP 3.9 (absorbed 1.56 kW). Cooling (A35 W12/W7): 6.1 kW, EER 3.2 (absorbed 1.91 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 6 kW, SCOP 5.18, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 6 kW, SCOP 3.87, energy class A+++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2961,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 108M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 8.2,
    "cap_max": 8.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W45",
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 7.5,
    "cool_cap_max": 7.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1210,
    "depth": 450,
    "weight": 135.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 108M is a 8.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 8.2 kW heating, COP 3.9 (absorbed 2.1 kW). Cooling (A35 W12/W7): 7.5 kW, EER 3.2 (absorbed 2.34 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 8 kW, SCOP 5.13, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 7 kW, SCOP 3.87, energy class A+++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2962,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 110M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 10.0,
    "cap_max": 10.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.7,
    "cop_cond": "A7/W45",
    "scop": 4.93,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 8.9,
    "cool_cap_max": 8.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1210,
    "depth": 450,
    "weight": 135.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 110M is a 10 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 10 kW heating, COP 3.7 (absorbed 2.7 kW). Cooling (A35 W12/W7): 8.9 kW, EER 3.05 (absorbed 2.92 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 9 kW, SCOP 4.93, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 8 kW, SCOP 3.87, energy class A+++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2963,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 112M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 12.0,
    "cap_max": 12.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W45",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 11.6,
    "cool_cap_max": 11.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1210,
    "depth": 450,
    "weight": 155.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 112M is a 12 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 12 kW heating, COP 3.8 (absorbed 3.16 kW). Cooling (A35 W12/W7): 11.6 kW, EER 3.15 (absorbed 3.68 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 12 kW, SCOP 4.75, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 12 kW, SCOP 3.57, energy class A++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2964,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 114M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 14.0,
    "cap_max": 14.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.7,
    "cop_cond": "A7/W45",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 12.8,
    "cool_cap_max": 12.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 880,
    "width": 1210,
    "depth": 450,
    "weight": 155.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 114M is a 14 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 14 kW heating, COP 3.7 (absorbed 3.78 kW). Cooling (A35 W12/W7): 12.8 kW, EER 2.95 (absorbed 4.34 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 13 kW, SCOP 4.73, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 13 kW, SCOP 3.55, energy class A++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2965,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 116M",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 15.5,
    "cap_max": 15.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.75,
    "cop_cond": "A7/W45",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 14.0,
    "cool_cap_max": 14.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1615,
    "width": 940,
    "depth": 460,
    "weight": 197.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 116M is a 15.5 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 15.5 kW heating, COP 3.75 (absorbed 4.13 kW). Cooling (A35 W12/W7): 14 kW, EER 2.85 (absorbed 4.91 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 14 kW, SCOP 4.75, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 14 kW, SCOP 3.5, energy class A++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2966,
    "manufacturer": "Rhoss",
    "model": "Electa-PI THAITP 116T",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 15.5,
    "cap_max": 15.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.75,
    "cop_cond": "A7/W45",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 14.0,
    "cool_cap_max": 14.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1615,
    "width": 940,
    "depth": 460,
    "weight": 197.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Electa-PI THAITP 116T is a 15.5 kW air source heat pump, using R290 refrigerant.",
    "notes": "Monobloc air-to-water heat pump with full inverter DC compressor, R290 (propane) refrigerant, integrated EC circulator and degasser, touch-screen control, DHW-capable via 3-way diverter valve accessory. Rated (A7 W40/W45): 15.5 kW heating, COP 3.75 (absorbed 4.13 kW). Cooling (A35 W12/W7): 14 kW, EER 2.85 (absorbed 4.91 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 14 kW, SCOP 4.7, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 14 kW, SCOP 3.43, energy class A++. DHW production down to -25°C outdoor air; produced water temperature up to 80°C. Master/Slave management of up to 6 units. Weight/dimensions shown are for the base unit; add optional KAI-100 inertial tank for hydraulic-separator function.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2967,
    "manufacturer": "Rhoss",
    "model": "ElectaMAXI-ECO THAITI 118",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 18.0,
    "cap_max": 18.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A7/W45",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 17.0,
    "cool_cap_max": 17.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss ElectaMAXI-ECO THAITI 118 is a 18.0 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump, twin rotary DC Inverter compressor, R32 refrigerant, remote control panel, DHW-capable via 3-way diverter valve accessory, 2-zone secondary circuit management, Master/Slave up to 6 units. Rated (A7 W40/W45): 18.0 kW heating, COP 3.5 (absorbed 5.14 kW). Cooling (A35 W12/W7): 17.0 kW, EER 3.05 (absorbed 5.57 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 18 kW, SCOP 4.6, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 18 kW, SCOP 3.2, energy class A++. DHW production down to -25°C outdoor air; produced water temperature up to 60°C. Weight shown is for the most complete set-up (with KAI-110 inertial tank).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2968,
    "manufacturer": "Rhoss",
    "model": "ElectaMAXI-ECO THAITI 122",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 22.0,
    "cap_max": 22.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W45",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 21.0,
    "cool_cap_max": 21.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss ElectaMAXI-ECO THAITI 122 is a 22.0 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump, twin rotary DC Inverter compressor, R32 refrigerant, remote control panel, DHW-capable via 3-way diverter valve accessory, 2-zone secondary circuit management, Master/Slave up to 6 units. Rated (A7 W40/W45): 22.0 kW heating, COP 3.4 (absorbed 6.47 kW). Cooling (A35 W12/W7): 21.0 kW, EER 2.95 (absorbed 7.12 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 22 kW, SCOP 4.53, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 22 kW, SCOP 3.23, energy class A++. DHW production down to -25°C outdoor air; produced water temperature up to 60°C. Weight shown is for the most complete set-up (with KAI-110 inertial tank).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2969,
    "manufacturer": "Rhoss",
    "model": "ElectaMAXI-ECO THAITI 126",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 26.0,
    "cap_max": 26.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 26.0,
    "cool_cap_max": 26.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss ElectaMAXI-ECO THAITI 126 is a 26.0 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump, twin rotary DC Inverter compressor, R32 refrigerant, remote control panel, DHW-capable via 3-way diverter valve accessory, 2-zone secondary circuit management, Master/Slave up to 6 units. Rated (A7 W40/W45): 26.0 kW heating, COP 3.1 (absorbed 8.39 kW). Cooling (A35 W12/W7): 26.0 kW, EER 2.7 (absorbed 9.63 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 25 kW, SCOP 4.5, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 26 kW, SCOP 3.15, energy class A+. DHW production down to -25°C outdoor air; produced water temperature up to 60°C. Weight shown is for the most complete set-up (with KAI-110 inertial tank).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2970,
    "manufacturer": "Rhoss",
    "model": "ElectaMAXI-ECO THAITI 130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 30.0,
    "cap_max": 30.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.9,
    "cop_cond": "A7/W45",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 29.5,
    "cool_cap_max": 29.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss ElectaMAXI-ECO THAITI 130 is a 30.0 kW air source heat pump, using R32 refrigerant.",
    "notes": "Monobloc air-to-water heat pump, twin rotary DC Inverter compressor, R32 refrigerant, remote control panel, DHW-capable via 3-way diverter valve accessory, 2-zone secondary circuit management, Master/Slave up to 6 units. Rated (A7 W40/W45): 30.0 kW heating, COP 2.9 (absorbed 10.34 kW). Cooling (A35 W12/W7): 29.5 kW, EER 2.55 (absorbed 11.57 kW). Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 29 kW, SCOP 4.2, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 30 kW, SCOP 3.15, energy class A+. DHW production down to -25°C outdoor air; produced water temperature up to 60°C. Weight shown is for the most complete set-up (with KAI-110 inertial tank).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2971,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 140",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 40.3,
    "cap_max": 40.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "W45/W78",
    "scop": 4.01,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 345.0,
    "noise": 70.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 140 is a 40.3 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 40.3 kW heating, COP 4.29 (absorbed 9.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 22 kW, SCOP 4.01, energy class A+++. Sound power 70 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2972,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 145",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 46.7,
    "cap_max": 46.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W45/W78",
    "scop": 4.03,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 350.0,
    "noise": 70.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 145 is a 46.7 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 46.7 kW heating, COP 4.28 (absorbed 10.9 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 25 kW, SCOP 4.03, energy class A+++. Sound power 70 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2973,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 150",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 52.4,
    "cap_max": 52.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.21,
    "cop_cond": "W45/W78",
    "scop": 4.08,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 355.0,
    "noise": 71.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 150 is a 52.4 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 52.4 kW heating, COP 4.21 (absorbed 12.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 29 kW, SCOP 4.08, energy class A+++. Sound power 71 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2974,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 160",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 59.3,
    "cap_max": 59.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "W45/W78",
    "scop": 4.07,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 365.0,
    "noise": 72.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 160 is a 59.3 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 59.3 kW heating, COP 4.13 (absorbed 14.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 33 kW, SCOP 4.07, energy class A+++. Sound power 72 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2975,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 170",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 70.2,
    "cap_max": 70.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.14,
    "cop_cond": "W45/W78",
    "scop": 3.99,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1190,
    "depth": 720,
    "weight": 380.0,
    "noise": 73.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 170 is a 70.2 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 70.2 kW heating, COP 4.14 (absorbed 17 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 38 kW, SCOP 3.99, energy class A+++. Sound power 73 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2976,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 280",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 80.1,
    "cap_max": 80.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.27,
    "cop_cond": "W45/W78",
    "scop": 4.56,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 600.0,
    "noise": 74.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 280 is a 80.1 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 80.1 kW heating, COP 4.27 (absorbed 18.8 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 43 kW, SCOP 4.56, energy class A+++. Sound power 74 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2977,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 290",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 92.7,
    "cap_max": 92.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "W45/W78",
    "scop": 4.45,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 605.0,
    "noise": 74.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 290 is a 92.7 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 92.7 kW heating, COP 4.2 (absorbed 22.1 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 50 kW, SCOP 4.45, energy class A+++. Sound power 74 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2978,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 2105",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 105.3,
    "cap_max": 105.3,
