    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.24,
    "cop_cond": "W45/W78",
    "scop": 4.56,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 620.0,
    "noise": 75.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 2105 is a 105.3 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 105.3 kW heating, COP 4.24 (absorbed 24.8 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 57 kW, SCOP 4.56, energy class A+++. Sound power 75 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2979,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 2115",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 117.8,
    "cap_max": 117.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "W45/W78",
    "scop": 4.41,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 630.0,
    "noise": 76.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 2115 is a 117.8 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 117.8 kW heating, COP 4.11 (absorbed 28.7 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 65 kW, SCOP 4.41, energy class A+++. Sound power 76 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2980,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 2140",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 140.4,
    "cap_max": 140.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.12,
    "cop_cond": "W45/W78",
    "scop": 4.45,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 645.0,
    "noise": 77.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 2140 is a 140.4 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 140.4 kW heating, COP 4.12 (absorbed 34.1 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 77 kW, SCOP 4.45, energy class -. Sound power 77 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2981,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 2180",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 181.1,
    "cap_max": 181.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "W45/W78",
    "scop": 4.62,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 830.0,
    "noise": 77.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 2180 is a 181.1 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 181.1 kW heating, COP 4.11 (absorbed 44.1 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 103 kW, SCOP 4.62, energy class -. Sound power 77 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2982,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 2230",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 229.3,
    "cap_max": 229.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.23,
    "cop_cond": "W45/W78",
    "scop": 4.71,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 940.0,
    "noise": 78.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 2230 is a 229.3 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 229.3 kW heating, COP 4.23 (absorbed 54.2 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 129 kW, SCOP 4.71, energy class -. Sound power 78 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2983,
    "manufacturer": "Rhoss",
    "model": "FLOW BOOSTER EVO TOHETL 2280",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 279.7,
    "cap_max": 279.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "W45/W78",
    "scop": 4.75,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 1500,
    "depth": 870,
    "weight": 1040.0,
    "noise": 78.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FLOW BOOSTER EVO TOHETL 2280 is a 279.7 kW water source heat pump, using R513A refrigerant.",
    "notes": "Non-reversible water-source \"booster\" heat pump, heating only, scroll compressor(s), R513A refrigerant, designed to raise water already warmed by another heat source (e.g. a low-temp heat pump or waste heat) up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 279.7 kW heating, COP 4.2 (absorbed 66.6 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 157 kW, SCOP 4.75, energy class -. Sound power 78 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2984,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTE 1335",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 336.4,
    "cap_max": 336.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "W45/W78",
    "scop": 4.01,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2025.0,
    "noise": 93.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTE 1335 is a 336.4 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 336.4 kW heating, COP 3.89 (absorbed 86.5 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 196 kW, SCOP 4.01. Sound power 93.5 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2985,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTE 1385",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 383.6,
    "cap_max": 383.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "W45/W78",
    "scop": 4.2,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2060.0,
    "noise": 93.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTE 1385 is a 383.6 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 383.6 kW heating, COP 3.9 (absorbed 98.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 224 kW, SCOP 4.2. Sound power 93.5 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2986,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTE 1440",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 441.3,
    "cap_max": 441.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "W45/W78",
    "scop": 4.27,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2140.0,
    "noise": 94.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTE 1440 is a 441.3 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 441.3 kW heating, COP 3.96 (absorbed 111.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 256 kW, SCOP 4.27. Sound power 94 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2987,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTE 1560",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 558.1,
    "cap_max": 558.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "W45/W78",
    "scop": 4.24,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2215.0,
    "noise": 94.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTE 1560 is a 558.1 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 558.1 kW heating, COP 3.81 (absorbed 146.5 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 321 kW, SCOP 4.24. Sound power 94 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2988,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTE 1635",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 633.7,
    "cap_max": 633.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 2880.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTE 1635 is a 633.7 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 633.7 kW heating, COP 3.93 (absorbed 161.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 95 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2989,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTE 1735",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 737.7,
    "cap_max": 737.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 2965.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTE 1735 is a 737.7 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 737.7 kW heating, COP 3.97 (absorbed 185.8 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 95 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2990,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTE 1840",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 843.1,
    "cap_max": 843.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.02,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 3105.0,
    "noise": 96.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTE 1840 is a 843.1 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 843.1 kW heating, COP 4.02 (absorbed 209.7 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 96 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2991,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTO 1335",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 336.4,
    "cap_max": 336.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "W45/W78",
    "scop": 4.01,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2025.0,
    "noise": 93.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTO 1335 is a 336.4 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 336.4 kW heating, COP 3.89 (absorbed 86.5 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 196 kW, SCOP 4.01. Sound power 93.5 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2992,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTO 1385",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 383.6,
    "cap_max": 383.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "W45/W78",
    "scop": 4.2,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2060.0,
    "noise": 93.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTO 1385 is a 383.6 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 383.6 kW heating, COP 3.9 (absorbed 98.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 224 kW, SCOP 4.2. Sound power 93.5 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2993,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTO 1440",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 441.3,
    "cap_max": 441.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "W45/W78",
    "scop": 4.27,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2140.0,
    "noise": 94.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTO 1440 is a 441.3 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 441.3 kW heating, COP 3.96 (absorbed 111.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 256 kW, SCOP 4.27. Sound power 94 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2994,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTO 1560",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 558.1,
    "cap_max": 558.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.81,
    "cop_cond": "W45/W78",
    "scop": 4.24,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2215.0,
    "noise": 94.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTO 1560 is a 558.1 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 558.1 kW heating, COP 3.81 (absorbed 146.5 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 321 kW, SCOP 4.24. Sound power 94 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2995,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTO 1635",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 633.7,
    "cap_max": 633.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 2880.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTO 1635 is a 633.7 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 633.7 kW heating, COP 3.93 (absorbed 161.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 95 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2996,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTO 1735",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 737.7,
    "cap_max": 737.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 2965.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTO 1735 is a 737.7 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 737.7 kW heating, COP 3.97 (absorbed 185.8 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 95 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2997,
    "manufacturer": "Rhoss",
    "model": "FullFLOW BOOSTER ECO TOHVTO 1840",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 843.1,
    "cap_max": 843.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.02,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 3105.0,
    "noise": 96.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW BOOSTER ECO TOHVTO 1840 is a 843.1 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with capacity control down to 50%, R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 843.1 kW heating, COP 4.02 (absorbed 209.7 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 96 dB(A). Produced water temperature up to 80°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2998,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 1230",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 266.4,
    "cap_max": 266.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": 4.33,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3500,
    "weight": 1715.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 1230 is a 266.4 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 266.4 kW heating, COP 4.44 (absorbed 60 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 299 kW, SCOP 4.33. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 2999,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 1280",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 335.0,
    "cap_max": 335.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": 4.37,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3550,
    "weight": 1735.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 1280 is a 335 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 335 kW heating, COP 4.3 (absorbed 77.9 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 371 kW, SCOP 4.37. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3000,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 1340",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 390.3,
    "cap_max": 390.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3550,
    "weight": 2275.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 1340 is a 390.3 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 390.3 kW heating, COP 4.26 (absorbed 91.6 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3001,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 1380",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 442.4,
    "cap_max": 442.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3590,
    "weight": 2385.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 1380 is a 442.4 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 442.4 kW heating, COP 4.37 (absorbed 101.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3002,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2450",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 530.2,
    "cap_max": 530.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2010,
    "width": 1370,
    "depth": 4040,
    "weight": 3070.0,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2450 is a 530.2 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 530.2 kW heating, COP 4.46 (absorbed 118.9 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 97.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3003,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2500",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 595.0,
    "cap_max": 595.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2080,
    "width": 1370,
    "depth": 4050,
    "weight": 3100.0,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2500 is a 595 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 595 kW heating, COP 4.31 (absorbed 138.1 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 97.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3004,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2560",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 661.8,
    "cap_max": 661.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2080,
    "width": 1370,
    "depth": 4080,
    "weight": 3110.0,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2560 is a 661.8 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 661.8 kW heating, COP 4.25 (absorbed 155.7 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 97.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3005,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2620",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 725.1,
    "cap_max": 725.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2080,
    "width": 1370,
    "depth": 4400,
    "weight": 3740.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2620 is a 725.1 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 725.1 kW heating, COP 4.3 (absorbed 168.6 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 99 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3006,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2680",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 777.2,
    "cap_max": 777.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.27,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2270,
    "width": 1370,
    "depth": 4750,
    "weight": 4320.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2680 is a 777.2 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 777.2 kW heating, COP 4.27 (absorbed 182 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 99 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3007,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2760",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 883.9,
    "cap_max": 883.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2270,
    "width": 1370,
    "depth": 4810,
    "weight": 4560.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2760 is a 883.9 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 883.9 kW heating, COP 4.39 (absorbed 201.3 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 99 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3008,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2830",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 951.1,
    "cap_max": 951.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4800.0,
    "noise": 100.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2830 is a 951.1 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 951.1 kW heating, COP 4.44 (absorbed 214.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3009,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2900",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1019.7,
    "cap_max": 1019.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4870.0,
    "noise": 100.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2900 is a 1019.7 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1019.7 kW heating, COP 4.39 (absorbed 232.3 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3010,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 2950",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1085.0,
    "cap_max": 1085.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4920.0,
    "noise": 100.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 2950 is a 1085 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1085 kW heating, COP 4.45 (absorbed 243.8 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3011,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 21000",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1141.5,
    "cap_max": 1141.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4940.0,
    "noise": 100.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 21000 is a 1141.5 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1141.5 kW heating, COP 4.42 (absorbed 258.3 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3012,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 21090",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1237.1,
    "cap_max": 1237.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 5140,
    "weight": 5310.0,
    "noise": 101.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 21090 is a 1237.1 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1237.1 kW heating, COP 4.35 (absorbed 284.4 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 101.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3013,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 21140",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1289.3,
    "cap_max": 1289.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 5230,
    "weight": 5370.0,
    "noise": 102.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 21140 is a 1289.3 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1289.3 kW heating, COP 4.36 (absorbed 295.7 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 102 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3014,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTE 21200",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1351.6,
    "cap_max": 1351.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 1370,
    "depth": 5230,
    "weight": 5440.0,
    "noise": 102.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTE 21200 is a 1351.6 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R1234ze refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1351.6 kW heating, COP 4.4 (absorbed 307.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 102 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3015,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 1230",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 266.4,
    "cap_max": 266.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": 4.33,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3500,
    "weight": 1715.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 1230 is a 266.4 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 266.4 kW heating, COP 4.44 (absorbed 60 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 299 kW, SCOP 4.33. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3016,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 1280",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 335.0,
    "cap_max": 335.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": 4.37,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3550,
    "weight": 1735.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 1280 is a 335 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 335 kW heating, COP 4.3 (absorbed 77.9 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 371 kW, SCOP 4.37. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3017,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 1340",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 390.3,
    "cap_max": 390.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3550,
    "weight": 2275.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 1340 is a 390.3 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 390.3 kW heating, COP 4.26 (absorbed 91.6 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3018,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 1380",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 442.4,
    "cap_max": 442.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1040,
    "depth": 3590,
    "weight": 2385.0,
    "noise": 96.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 1380 is a 442.4 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 442.4 kW heating, COP 4.37 (absorbed 101.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 96.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3019,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2450",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 530.2,
    "cap_max": 530.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2010,
    "width": 1370,
    "depth": 4040,
    "weight": 3070.0,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2450 is a 530.2 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 530.2 kW heating, COP 4.46 (absorbed 118.9 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 97.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3020,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2500",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 595.0,
    "cap_max": 595.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2080,
    "width": 1370,
    "depth": 4050,
    "weight": 3100.0,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2500 is a 595 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 595 kW heating, COP 4.31 (absorbed 138.1 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 97.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3021,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2560",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 661.8,
    "cap_max": 661.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2080,
    "width": 1370,
    "depth": 4080,
    "weight": 3110.0,
    "noise": 97.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2560 is a 661.8 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 661.8 kW heating, COP 4.25 (absorbed 155.7 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 97.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3022,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2620",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 725.1,
    "cap_max": 725.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2080,
    "width": 1370,
    "depth": 4400,
    "weight": 3740.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2620 is a 725.1 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 725.1 kW heating, COP 4.3 (absorbed 168.6 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 99 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3023,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2680",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 777.2,
    "cap_max": 777.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.27,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2270,
    "width": 1370,
    "depth": 4750,
    "weight": 4320.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2680 is a 777.2 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 777.2 kW heating, COP 4.27 (absorbed 182 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 99 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3024,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2760",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 883.9,
    "cap_max": 883.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2270,
    "width": 1370,
    "depth": 4810,
    "weight": 4560.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2760 is a 883.9 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 883.9 kW heating, COP 4.39 (absorbed 201.3 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 99 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3025,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2830",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 951.1,
    "cap_max": 951.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4800.0,
    "noise": 100.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2830 is a 951.1 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 951.1 kW heating, COP 4.44 (absorbed 214.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3026,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2900",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1019.7,
    "cap_max": 1019.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4870.0,
    "noise": 100.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2900 is a 1019.7 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1019.7 kW heating, COP 4.39 (absorbed 232.3 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3027,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 2950",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1085.0,
    "cap_max": 1085.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4920.0,
    "noise": 100.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 2950 is a 1085 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1085 kW heating, COP 4.45 (absorbed 243.8 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3028,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 21000",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1141.5,
    "cap_max": 1141.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 4820,
    "weight": 4940.0,
    "noise": 100.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 21000 is a 1141.5 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1141.5 kW heating, COP 4.42 (absorbed 258.3 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 100.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3029,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 21090",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1237.1,
    "cap_max": 1237.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 5140,
    "weight": 5310.0,
    "noise": 101.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 21090 is a 1237.1 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1237.1 kW heating, COP 4.35 (absorbed 284.4 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 101.5 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3030,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 21140",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1289.3,
    "cap_max": 1289.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2340,
    "width": 1370,
    "depth": 5230,
    "weight": 5370.0,
    "noise": 102.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 21140 is a 1289.3 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1289.3 kW heating, COP 4.36 (absorbed 295.7 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 102 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3031,
    "manufacturer": "Rhoss",
    "model": "FullFLOW ECO DX TOHVTO 21200",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 1351.6,
    "cap_max": 1351.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2350,
    "width": 1370,
    "depth": 5230,
    "weight": 5440.0,
    "noise": 102.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW ECO DX TOHVTO 21200 is a 1351.6 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source heat pump, heating only, semi-hermetic screw compressor(s), R515B refrigerant, dry-expansion shell-and-tube evaporator. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 1351.6 kW heating, COP 4.4 (absorbed 307.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 102 dB(A). Master/Slave control up to 4 units in parallel. This datasheet also covers a cooling-only chiller variant (TCHVT, same chassis) which is not included in this database. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3032,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITE 1400",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 401.4,
    "cap_max": 401.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.65,
    "cop_cond": "W45/W78",
    "scop": 4.58,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2065.0,
    "noise": 91.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITE 1400 is a 401.4 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 401.4 kW heating, COP 3.65 (absorbed 110 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 235 kW, SCOP 4.58. Sound power 91.5 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3033,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITE 1455",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 458.1,
    "cap_max": 458.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.68,
    "cop_cond": "W45/W78",
    "scop": 4.62,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2125.0,
    "noise": 91.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITE 1455 is a 458.1 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 458.1 kW heating, COP 3.68 (absorbed 124.5 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 268 kW, SCOP 4.62. Sound power 91.5 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3034,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITE 1530",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 530.6,
    "cap_max": 530.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.78,
    "cop_cond": "W45/W78",
    "scop": 4.67,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2210.0,
    "noise": 92.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITE 1530 is a 530.6 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 530.6 kW heating, COP 3.78 (absorbed 140.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 308 kW, SCOP 4.67. Sound power 92 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3035,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITE 1660",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 662.1,
    "cap_max": 662.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2305.0,
    "noise": 92.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITE 1660 is a 662.1 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 662.1 kW heating, COP 3.6 (absorbed 183.9 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 92 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3036,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITE 1750",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 751.4,
    "cap_max": 751.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 2995.0,
    "noise": 93.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITE 1750 is a 751.4 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 751.4 kW heating, COP 3.72 (absorbed 202 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 93 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3037,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITE 1875",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 875.4,
    "cap_max": 875.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.77,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 3080.0,
    "noise": 93.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITE 1875 is a 875.4 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 875.4 kW heating, COP 3.77 (absorbed 232.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 93 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3038,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITE 11000",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R1234ze",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 1000.5,
    "cap_max": 1000.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.83,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 3220.0,
    "noise": 94.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITE 11000 is a 1000.5 kW water source heat pump, using R1234ze refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R1234ze refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 1000.5 kW heating, COP 3.83 (absorbed 261.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 94 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3039,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITO 1400",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 401.4,
    "cap_max": 401.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.65,
    "cop_cond": "W45/W78",
    "scop": 4.58,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2065.0,
    "noise": 91.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITO 1400 is a 401.4 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 401.4 kW heating, COP 3.65 (absorbed 110 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 235 kW, SCOP 4.58. Sound power 91.5 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3040,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITO 1455",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 458.1,
    "cap_max": 458.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.68,
    "cop_cond": "W45/W78",
    "scop": 4.62,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2125.0,
    "noise": 91.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITO 1455 is a 458.1 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 458.1 kW heating, COP 3.68 (absorbed 124.5 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 268 kW, SCOP 4.62. Sound power 91.5 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3041,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITO 1530",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 530.6,
    "cap_max": 530.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.78,
    "cop_cond": "W45/W78",
    "scop": 4.67,
    "scop_cond": "W55",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2210.0,
    "noise": 92.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITO 1530 is a 530.6 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 530.6 kW heating, COP 3.78 (absorbed 140.4 kW). Seasonal heating (EN14825, Average climate, medium-temp 55°C application): Pdesignh 308 kW, SCOP 4.67. Sound power 92 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3042,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITO 1660",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 662.1,
    "cap_max": 662.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 2500,
    "depth": 1680,
    "weight": 2305.0,
    "noise": 92.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITO 1660 is a 662.1 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 662.1 kW heating, COP 3.6 (absorbed 183.9 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 92 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3043,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITO 1750",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 751.4,
    "cap_max": 751.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 2995.0,
    "noise": 93.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITO 1750 is a 751.4 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 751.4 kW heating, COP 3.72 (absorbed 202 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 93 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3044,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITO 1875",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 875.4,
    "cap_max": 875.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.77,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 3080.0,
    "noise": 93.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITO 1875 is a 875.4 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 875.4 kW heating, COP 3.77 (absorbed 232.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 93 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3045,
    "manufacturer": "Rhoss",
    "model": "FullFLOW-I BOOSTER ECO TOHITO 11000",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85.0,
    "cap_min": 1000.5,
    "cap_max": 1000.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.83,
    "cop_cond": "W45/W78",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2115,
    "width": 3155,
    "depth": 1680,
    "weight": 3220.0,
    "noise": 94.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss FullFLOW-I BOOSTER ECO TOHITO 11000 is a 1000.5 kW water source heat pump, using R515B refrigerant.",
    "notes": "Large industrial non-reversible water-source \"booster\" heat pump, heating only, semi-hermetic screw compressor with inverter rotation adjustment (down to 42% at part load), R515B refrigerant, designed to raise water already warmed by another heat source up to high-temperature hot water. Rated (Evaporator water 45/40°C, Hot water 70/78°C): 1000.5 kW heating, COP 3.83 (absorbed 261.2 kW). Seasonal heating (SCOP) figures not published for this size. Sound power 94 dB(A). Produced water temperature up to 85°C. Master/Slave control up to 4 units in parallel. Also available in the alternative refrigerant option (R1234ze/R515B) with identical published performance figures.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3046,
    "manufacturer": "Rhoss",
    "model": "MidiFLOW-PI THHITP 115",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 17.6,
    "cap_max": 17.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "W10/W45",
    "scop": 6.55,
    "scop_cond": "W35",
    "eer": 4.56,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 15.2,
    "cool_cap_max": 15.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1265,
    "depth": 720,
    "weight": 295.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiFLOW-PI THHITP 115 is a 17.6 kW water source heat pump, using R290 refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump, Plug&Play with integrated hydraulic module, R290 (propane) refrigerant, DC inverter scroll compressor. Suitable for well water, water mains, geothermal probes or dry-cooler disposal-side sources. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 17.6 kW heating, COP 4.16 (absorbed 4.23 kW). Cooling (Chilled water 12/7°C, Condenser water 30/35°C): 15.2 kW, EER 4.56. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 25 kW, SCOP 6.55, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 22 kW, SCOP 4.88, energy class A+++. Produced water temperature up to 80°C. Height/weight shown are for the standard set-up (VE-VEX ventilated-enclosure accessory adds 110mm height). A cooling-only chiller variant (TCHITP, same chassis) is also offered but not included in this database.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3047,
    "manufacturer": "Rhoss",
    "model": "MidiFLOW-PI THHITP 120",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 21.7,
    "cap_max": 21.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.06,
    "cop_cond": "W10/W45",
    "scop": 6.57,
    "scop_cond": "W35",
    "eer": 4.41,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 18.6,
    "cool_cap_max": 18.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1265,
    "depth": 720,
    "weight": 300.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiFLOW-PI THHITP 120 is a 21.7 kW water source heat pump, using R290 refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump, Plug&Play with integrated hydraulic module, R290 (propane) refrigerant, DC inverter scroll compressor. Suitable for well water, water mains, geothermal probes or dry-cooler disposal-side sources. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 21.7 kW heating, COP 4.06 (absorbed 5.34 kW). Cooling (Chilled water 12/7°C, Condenser water 30/35°C): 18.6 kW, EER 4.41. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 28 kW, SCOP 6.57, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 25 kW, SCOP 4.95, energy class A+++. Produced water temperature up to 80°C. Height/weight shown are for the standard set-up (VE-VEX ventilated-enclosure accessory adds 110mm height). A cooling-only chiller variant (TCHITP, same chassis) is also offered but not included in this database.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3048,
    "manufacturer": "Rhoss",
    "model": "MidiFLOW-PI THHITP 125",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 30.1,
    "cap_max": 30.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W10/W45",
    "scop": 7.17,
    "scop_cond": "W35",
    "eer": 4.7,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 26.1,
    "cool_cap_max": 26.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1349,
    "width": 1265,
    "depth": 720,
    "weight": 305.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiFLOW-PI THHITP 125 is a 30.1 kW water source heat pump, using R290 refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump, Plug&Play with integrated hydraulic module, R290 (propane) refrigerant, DC inverter scroll compressor. Suitable for well water, water mains, geothermal probes or dry-cooler disposal-side sources. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 30.1 kW heating, COP 4.29 (absorbed 7.02 kW). Cooling (Chilled water 12/7°C, Condenser water 30/35°C): 26.1 kW, EER 4.7. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 40 kW, SCOP 7.17, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 35 kW, SCOP 5.34, energy class A+++. Produced water temperature up to 80°C. Height/weight shown are for the standard set-up (VE-VEX ventilated-enclosure accessory adds 110mm height). A cooling-only chiller variant (TCHITP, same chassis) is also offered but not included in this database.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3049,
    "manufacturer": "Rhoss",
    "model": "MidiFLOW-PI THHITP 130",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 35.1,
    "cap_max": 35.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "W10/W45",
    "scop": 7.04,
    "scop_cond": "W35",
    "eer": 4.44,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 30.2,
    "cool_cap_max": 30.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1265,
    "depth": 720,
    "weight": 310.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiFLOW-PI THHITP 130 is a 35.1 kW water source heat pump, using R290 refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump, Plug&Play with integrated hydraulic module, R290 (propane) refrigerant, DC inverter scroll compressor. Suitable for well water, water mains, geothermal probes or dry-cooler disposal-side sources. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 35.1 kW heating, COP 4.11 (absorbed 8.54 kW). Cooling (Chilled water 12/7°C, Condenser water 30/35°C): 30.2 kW, EER 4.44. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 46 kW, SCOP 7.04, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 41 kW, SCOP 5.28, energy class A+++. Produced water temperature up to 80°C. Height/weight shown are for the standard set-up (VE-VEX ventilated-enclosure accessory adds 110mm height). A cooling-only chiller variant (TCHITP, same chassis) is also offered but not included in this database.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3050,
    "manufacturer": "Rhoss",
    "model": "MidiFLOW-PI THHITP 135",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 39.2,
    "cap_max": 39.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "W10/W45",
    "scop": 6.94,
    "scop_cond": "W35",
    "eer": 4.12,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 33.1,
    "cool_cap_max": 33.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1265,
    "depth": 720,
    "weight": 315.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiFLOW-PI THHITP 135 is a 39.2 kW water source heat pump, using R290 refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump, Plug&Play with integrated hydraulic module, R290 (propane) refrigerant, DC inverter scroll compressor. Suitable for well water, water mains, geothermal probes or dry-cooler disposal-side sources. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 39.2 kW heating, COP 3.93 (absorbed 9.97 kW). Cooling (Chilled water 12/7°C, Condenser water 30/35°C): 33.1 kW, EER 4.12. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 52 kW, SCOP 6.94, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 45 kW, SCOP 5.21, energy class A+++. Produced water temperature up to 80°C. Height/weight shown are for the standard set-up (VE-VEX ventilated-enclosure accessory adds 110mm height). A cooling-only chiller variant (TCHITP, same chassis) is also offered but not included in this database.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3051,
    "manufacturer": "Rhoss",
    "model": "MidiFLOW-PI THHITP 140",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 44.7,
    "cap_max": 44.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "W10/W45",
    "scop": 7.32,
    "scop_cond": "W35",
    "eer": 4.64,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 38.9,
    "cool_cap_max": 38.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1265,
    "depth": 720,
    "weight": 320.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiFLOW-PI THHITP 140 is a 44.7 kW water source heat pump, using R290 refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump, Plug&Play with integrated hydraulic module, R290 (propane) refrigerant, DC inverter scroll compressor. Suitable for well water, water mains, geothermal probes or dry-cooler disposal-side sources. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 44.7 kW heating, COP 4.28 (absorbed 10.44 kW). Cooling (Chilled water 12/7°C, Condenser water 30/35°C): 38.9 kW, EER 4.64. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 59 kW, SCOP 7.32, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 52 kW, SCOP 5.56, energy class A+++. Produced water temperature up to 80°C. Height/weight shown are for the standard set-up (VE-VEX ventilated-enclosure accessory adds 110mm height). A cooling-only chiller variant (TCHITP, same chassis) is also offered but not included in this database.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3052,
    "manufacturer": "Rhoss",
    "model": "MidiFLOW-PI THHITP 145",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 51.2,
    "cap_max": 51.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.0,
    "cop_cond": "W10/W45",
    "scop": 7.13,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 44.4,
    "cool_cap_max": 44.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1265,
    "depth": 720,
    "weight": 325.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiFLOW-PI THHITP 145 is a 51.2 kW water source heat pump, using R290 refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump, Plug&Play with integrated hydraulic module, R290 (propane) refrigerant, DC inverter scroll compressor. Suitable for well water, water mains, geothermal probes or dry-cooler disposal-side sources. Rated (Evaporator water 10/7°C, Hot water 40/45°C): 51.2 kW heating, COP 4.0 (absorbed 12.8 kW). Cooling (Chilled water 12/7°C, Condenser water 30/35°C): 44.4 kW, EER 4.3. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 70 kW, SCOP 7.13, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 61 kW, SCOP 5.48, energy class A+++. Produced water temperature up to 80°C. Height/weight shown are for the standard set-up (VE-VEX ventilated-enclosure accessory adds 110mm height). A cooling-only chiller variant (TCHITP, same chassis) is also offered but not included in this database.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3053,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I ECO THAITI 131",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 32.4,
    "cap_max": 32.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 29.5,
    "cool_cap_max": 29.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1590,
    "width": 2320,
    "depth": 1000,
    "weight": 470.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I ECO THAITI 131 is a 32.4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module (PUMP set-up), DC inverter scroll compressor, R32 refrigerant. Rated (A7 W40/W45): 32.4 kW heating, COP 3.35 (absorbed 9.67 kW). Cooling (A35 W12/W7): 29.5 kW, EER 2.88. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 30 kW, SCOP 3.9, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C. Dimensions/weight shown are for the PUMP set-up; a TANK&PUMP set-up (adds 150L inertial buffer tank) is also offered.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3054,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I ECO THAITI 140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 42.0,
    "cap_max": 42.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 38.3,
    "cool_cap_max": 38.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1590,
    "width": 2320,
    "depth": 1000,
    "weight": 490.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I ECO THAITI 140 is a 42 kW air source heat pump, using R32 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module (PUMP set-up), DC inverter scroll compressor, R32 refrigerant. Rated (A7 W40/W45): 42 kW heating, COP 3.33 (absorbed 12.61 kW). Cooling (A35 W12/W7): 38.3 kW, EER 2.91. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 38 kW, SCOP 3.91, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C. Dimensions/weight shown are for the PUMP set-up; a TANK&PUMP set-up (adds 150L inertial buffer tank) is also offered.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3055,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I ECO THAITI 148",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 53.2,
    "cap_max": 53.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": 3.95,
    "scop_cond": "W35",
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 47.1,
    "cool_cap_max": 47.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1590,
    "width": 2320,
    "depth": 1000,
    "weight": 500.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I ECO THAITI 148 is a 53.2 kW air source heat pump, using R32 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module (PUMP set-up), DC inverter scroll compressor, R32 refrigerant. Rated (A7 W40/W45): 53.2 kW heating, COP 3.35 (absorbed 15.88 kW). Cooling (A35 W12/W7): 47.1 kW, EER 2.96. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 48 kW, SCOP 3.95, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C. Dimensions/weight shown are for the PUMP set-up; a TANK&PUMP set-up (adds 150L inertial buffer tank) is also offered.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3056,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I ECO THAITI 155",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 58.8,
    "cap_max": 58.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 54.0,
    "cool_cap_max": 54.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1590,
    "width": 2320,
    "depth": 1000,
    "weight": 510.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I ECO THAITI 155 is a 58.8 kW air source heat pump, using R32 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module (PUMP set-up), DC inverter scroll compressor, R32 refrigerant. Rated (A7 W40/W45): 58.8 kW heating, COP 3.21 (absorbed 18.32 kW). Cooling (A35 W12/W7): 54 kW, EER 2.91. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 54 kW, SCOP 3.9, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C. Dimensions/weight shown are for the PUMP set-up; a TANK&PUMP set-up (adds 150L inertial buffer tank) is also offered.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3057,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I THAITY 120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 20.0,
    "cap_max": 20.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 18.5,
    "cool_cap_max": 18.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1522,
    "depth": 600,
    "weight": 245.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I THAITY 120 is a 20 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, DC inverter scroll compressor, R410A refrigerant, offered with PUMP or TANK&PUMP (110L buffer tank) hydraulic set-up. Rated (A7 W40/W45): 20 kW heating, COP 3.25 (absorbed 6.15 kW). Cooling (A35 W12/W7): 18.5 kW, EER 2.7. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 21 kW, SCOP 4.17, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C. Dimensions/weight shown are for the PUMP set-up.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3058,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I THAITY 125",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 25.6,
    "cap_max": 25.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.63,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 24.1,
    "cool_cap_max": 24.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1522,
    "depth": 600,
    "weight": 265.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I THAITY 125 is a 25.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, DC inverter scroll compressor, R410A refrigerant, offered with PUMP or TANK&PUMP (110L buffer tank) hydraulic set-up. Rated (A7 W40/W45): 25.6 kW heating, COP 3.27 (absorbed 7.83 kW). Cooling (A35 W12/W7): 24.1 kW, EER 2.75. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 26 kW, SCOP 3.63, energy class A+. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C. Dimensions/weight shown are for the PUMP set-up.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3059,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I THAITY 130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 30.4,
    "cap_max": 30.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.89,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 28.3,
    "cool_cap_max": 28.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1522,
    "depth": 600,
    "weight": 275.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I THAITY 130 is a 30.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, DC inverter scroll compressor, R410A refrigerant, offered with PUMP or TANK&PUMP (110L buffer tank) hydraulic set-up. Rated (A7 W40/W45): 30.4 kW heating, COP 3.2 (absorbed 9.5 kW). Cooling (A35 W12/W7): 28.3 kW, EER 2.71. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 30 kW, SCOP 3.89, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C. Dimensions/weight shown are for the PUMP set-up.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3060,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I THAITY 138",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 40.2,
    "cap_max": 40.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 36.7,
    "cool_cap_max": 36.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 1710,
    "depth": 1000,
    "weight": 555.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I THAITY 138 is a 40.2 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, DC inverter scroll compressor, R410A refrigerant, multi-purpose for 2-pipe systems + DHW with optional RC100 accessory. Rated (A7 W40/W45): 40.2 kW heating, COP 3.21 (absorbed 12.5 kW). Cooling (A35 W12/W7): 36.7 kW, EER 2.69. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 40 kW, SCOP 3.9, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3061,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I THAITY 146",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 52.1,
    "cap_max": 52.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.85,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 46.1,
    "cool_cap_max": 46.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 660.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I THAITY 146 is a 52.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, DC inverter scroll compressor, R410A refrigerant, multi-purpose for 2-pipe systems + DHW with optional RC100 accessory. Rated (A7 W40/W45): 52.1 kW heating, COP 3.22 (absorbed 16.2 kW). Cooling (A35 W12/W7): 46.1 kW, EER 2.9. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 54 kW, SCOP 3.85, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3062,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I THAITY 154",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 58.7,
    "cap_max": 58.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 54.0,
    "cool_cap_max": 54.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 720.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I THAITY 154 is a 58.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, DC inverter scroll compressor, R410A refrigerant, multi-purpose for 2-pipe systems + DHW with optional RC100 accessory. Rated (A7 W40/W45): 58.7 kW heating, COP 3.23 (absorbed 18.2 kW). Cooling (A35 W12/W7): 54 kW, EER 2.92. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 60 kW, SCOP 3.84, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3063,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-I THAITY 262",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 71.0,
    "cap_max": 71.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 61.4,
    "cool_cap_max": 61.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1570,
    "width": 2315,
    "depth": 1000,
    "weight": 835.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-I THAITY 262 is a 71 kW air source heat pump, using R410A refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, DC inverter scroll compressor, R410A refrigerant, multi-purpose for 2-pipe systems + DHW with optional RC100 accessory. Rated (A7 W40/W45): 71 kW heating, COP 3.2 (absorbed 22.2 kW). Cooling (A35 W12/W7): 61.4 kW, EER 2.7. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 70 kW, SCOP 4.08, energy class A++. Hot water production down to -15°C outdoor air; produced water temperature up to 60°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3064,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 139",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 38.2,
    "cap_max": 38.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W45",
    "scop": 4.24,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 34.6,
    "cool_cap_max": 34.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1550,
    "width": 1715,
    "depth": 1000,
    "weight": 410.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 139 is a 38.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 38.2 kW heating, COP 3.11 (absorbed 12.3 kW). Cooling (A35 W12/W7): 34.6 kW, EER 2.62. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 31 kW, SCOP 4.24, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 31 kW, SCOP 3.4, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3065,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 147",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 49.1,
    "cap_max": 49.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 45.4,
    "cool_cap_max": 45.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1550,
    "width": 2320,
    "depth": 1000,
    "weight": 530.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 147 is a 49.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 49.1 kW heating, COP 3.36 (absorbed 14.6 kW). Cooling (A35 W12/W7): 45.4 kW, EER 3.1. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 41 kW, SCOP 4.31, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 39 kW, SCOP 3.5, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3066,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 156",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 56.1,
    "cap_max": 56.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 51.4,
    "cool_cap_max": 51.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1550,
    "width": 2320,
    "depth": 1000,
    "weight": 535.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 156 is a 56.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 56.1 kW heating, COP 3.37 (absorbed 16.6 kW). Cooling (A35 W12/W7): 51.4 kW, EER 3.08. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 46 kW, SCOP 4.31, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 45 kW, SCOP 3.45, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3067,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 165",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 64.7,
    "cap_max": 64.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 58.9,
    "cool_cap_max": 58.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1550,
    "width": 2320,
    "depth": 1000,
    "weight": 540.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 165 is a 64.7 kW air source heat pump, using R290 refrigerant.",
    "notes": "Plug&Play packaged reversible air-cooled heat pump with integrated hydraulic module, full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 64.7 kW heating, COP 3.22 (absorbed 20.1 kW). Cooling (A35 W12/W7): 58.9 kW, EER 2.71. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 53 kW, SCOP 4.22, energy class A++. Seasonal heating, medium-temp application (55°C): Pdesignh 52 kW, SCOP 3.34, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3068,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 20.8,
    "cap_max": 20.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "A7/W45",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 18.7,
    "cool_cap_max": 18.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 1635,
    "depth": 600,
    "weight": 260.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 120 is a 20.8 kW air source heat pump, using R290 refrigerant.",
    "notes": "Reversible packaged heat pump for high-temperature water production, Plug&Play with integrated hydraulic module (PUMP set-up), full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 20.8 kW heating, COP 3.61 (absorbed 5.76 kW). Cooling (A35 W12/W7): 18.7 kW, EER 3.24. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 20 kW, SCOP 4.54, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 20 kW, SCOP 3.67, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C. Optional KAI accessory inertial buffer tank adds to dimensions/weight.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3069,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 125",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 25.1,
    "cap_max": 25.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 22.3,
    "cool_cap_max": 22.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 1635,
    "depth": 600,
    "weight": 260.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 125 is a 25.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Reversible packaged heat pump for high-temperature water production, Plug&Play with integrated hydraulic module (PUMP set-up), full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 25.1 kW heating, COP 3.32 (absorbed 7.56 kW). Cooling (A35 W12/W7): 22.3 kW, EER 2.83. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 23 kW, SCOP 4.5, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 23 kW, SCOP 3.61, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C. Optional KAI accessory inertial buffer tank adds to dimensions/weight.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3070,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 30.5,
    "cap_max": 30.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W45",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 25.8,
    "cool_cap_max": 25.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1670,
    "width": 1635,
    "depth": 600,
    "weight": 330.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 130 is a 30.5 kW air source heat pump, using R290 refrigerant.",
    "notes": "Reversible packaged heat pump for high-temperature water production, Plug&Play with integrated hydraulic module (PUMP set-up), full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 30.5 kW heating, COP 3.51 (absorbed 8.69 kW). Cooling (A35 W12/W7): 25.8 kW, EER 3.02. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 28 kW, SCOP 4.7, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 27 kW, SCOP 3.8, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C. Optional KAI accessory inertial buffer tank adds to dimensions/weight.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3071,
    "manufacturer": "Rhoss",
    "model": "MidiPACK-PI THAITP 135",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 34.9,
    "cap_max": 34.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 28.9,
    "cool_cap_max": 28.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1670,
    "width": 1635,
    "depth": 600,
    "weight": 330.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss MidiPACK-PI THAITP 135 is a 34.9 kW air source heat pump, using R290 refrigerant.",
    "notes": "Reversible packaged heat pump for high-temperature water production, Plug&Play with integrated hydraulic module (PUMP set-up), full-inverter scroll compressor, R290 (propane) refrigerant. Rated (A7 W40/W45): 34.9 kW heating, COP 3.3 (absorbed 10.58 kW). Cooling (A35 W12/W7): 28.9 kW, EER 2.73. Seasonal heating, low-temp application (EN14825, Average climate, 35°C): Pdesignh 31 kW, SCOP 4.69, energy class A+++. Seasonal heating, medium-temp application (55°C): Pdesignh 30 kW, SCOP 3.78, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C. Optional KAI accessory inertial buffer tank adds to dimensions/weight.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3072,
    "manufacturer": "Rhoss",
    "model": "POKER THAETY 234 H.T.",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 33.8,
    "cap_max": 33.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.94,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 28.8,
    "cool_cap_max": 28.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2152,
    "width": 1297,
    "depth": 1224,
    "weight": 510.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss POKER THAETY 234 H.T. is a 33.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Modular reversible high-temperature heat pump (single base module shown; figures given here are for 1 module). Up to 4 identical modules can be combined in parallel for total system redundancy and cascade DHW management, scaling linearly to 135.3 kW heating / 115.1 kW cooling at 4 modules (2/4/6/8 scroll compressors, 1197x2152x1224mm up to 5029mm wide). Rated (A7 W40/W45, 1 module): 33.8 kW heating, COP 3.42 (absorbed 9.88 kW). Cooling (A35 W12/W7): 28.8 kW, EER 2.93. Seasonal heating (EN14825, Average climate, 35°C application, 1 module): Pdesignh 32 kW, SCOP 3.94, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 60°C. PUMP P1 DS set-up weight shown; PUMP P1 and PUMP P1 V3V set-ups also offered.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3073,
    "manufacturer": "Rhoss",
    "model": "POKER-P THAETP 250",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75.0,
    "cap_min": 47.4,
    "cap_max": 47.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 44.8,
    "cool_cap_max": 44.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2335,
    "width": 1224,
    "depth": 1320,
    "weight": 685.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss POKER-P THAETP 250 is a 47.4 kW air source heat pump, using R290 refrigerant.",
    "notes": "Modular reversible high-temperature heat pump, R290 (propane) refrigerant (single base module shown; figures given here are for 1 module). Up to 4 identical modules can be combined in parallel for total system redundancy and cascade DHW management, scaling linearly to 190.5 kW heating / 178.3 kW cooling at 4 modules (2/4/6/8 scroll compressors, up to 4926mm wide). Rated (A7 W40/W45, 1 module): 47.4 kW heating, COP 3.2 (absorbed 14.8 kW). Cooling (A35 W12/W7): 44.8 kW, EER 2.81. Seasonal heating (EN14825, Average climate, 35°C application, 1 module): Pdesignh 48 kW, SCOP 3.83, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 75°C. PUMP P1 set-up weight shown; PUMP P1 V3V set-up also offered.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3074,
    "manufacturer": "Rhoss",
    "model": "POKER-PI THAITP 150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80.0,
    "cap_min": 47.5,
    "cap_max": 47.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 41.8,
    "cool_cap_max": 41.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2335,
    "width": 1224,
    "depth": 1320,
    "weight": 635.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss POKER-PI THAITP 150 is a 47.5 kW air source heat pump, using R290 refrigerant.",
    "notes": "Modular reversible high-temperature heat pump, DC inverter scroll compressor(s), R290 (propane) refrigerant (single base module shown; figures given here are for 1 module). Up to 4 identical modules can be combined in parallel for total system redundancy and cascade DHW management, scaling linearly to 190.9 kW heating / 166.3 kW cooling at 4 modules (1/2/3/4 inverter compressors, up to 4926mm wide). Rated (A7 W40/W45, 1 module): 47.5 kW heating, COP 3.1 (absorbed 15.3 kW). Cooling (A35 W12/W7): 41.8 kW, EER 2.45. Seasonal heating (EN14825, Average climate, 35°C application, 1 module): Pdesignh 39 kW, SCOP 4.08, energy class A++. Hot water production from -20°C to 40°C outdoor air; produced water temperature up to 80°C. PUMP P1 set-up weight shown; PUMP P1 V3V set-up also offered.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3075,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 251",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 51.6,
    "cap_max": 51.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 48.9,
    "cool_cap_max": 48.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 2550,
    "depth": 1270,
    "weight": 1085.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 251 is a 51.6 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 51.6 kW heating, COP 3.24 (absorbed 15.9 kW). Cooling (A35 W12/W7): 48.9 kW, EER 2.99. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 42 kW, SCOP 3.83. At medium-temp 55°C application: Pdesignh 41 kW, SCOP 3.22. Sound pressure 64 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 50.1 kW heating at COP 3.21, 58 dB(A) sound pressure — see the corresponding THAEQP 251 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3076,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 251",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 50.1,
    "cap_max": 50.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 47.9,
    "cool_cap_max": 47.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 2550,
    "depth": 1270,
    "weight": 1135.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 251 is a 50.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 50.1 kW heating, COP 3.21 (absorbed 15.6 kW). Cooling (A35 W12/W7): 47.9 kW, EER 2.86. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 41 kW, SCOP 3.77. At medium-temp 55°C application: Pdesignh 40 kW, SCOP 3.17. Sound pressure 58 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 51.6 kW heating at COP 3.24 — see the corresponding THAETP 251 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3077,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 260",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 61.1,
    "cap_max": 61.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 58.9,
    "cool_cap_max": 58.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 2550,
    "depth": 1270,
    "weight": 1100.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 260 is a 61.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 61.1 kW heating, COP 3.24 (absorbed 18.9 kW). Cooling (A35 W12/W7): 58.9 kW, EER 2.89. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 50 kW, SCOP 3.82. At medium-temp 55°C application: Pdesignh 49 kW, SCOP 3.21. Sound pressure 64 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 59.1 kW heating at COP 3.21, 59 dB(A) sound pressure — see the corresponding THAEQP 260 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3078,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 260",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 59.1,
    "cap_max": 59.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.78,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 57.9,
    "cool_cap_max": 57.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 2550,
    "depth": 1270,
    "weight": 1150.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 260 is a 59.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 59.1 kW heating, COP 3.21 (absorbed 18.4 kW). Cooling (A35 W12/W7): 57.9 kW, EER 2.76. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 48 kW, SCOP 3.78. At medium-temp 55°C application: Pdesignh 47 kW, SCOP 3.16. Sound pressure 59 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 61.1 kW heating at COP 3.24 — see the corresponding THAETP 260 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3079,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 73.1,
    "cap_max": 73.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 68.9,
    "cool_cap_max": 68.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1270,
    "weight": 1295.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 270 is a 73.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 73.1 kW heating, COP 3.25 (absorbed 22.5 kW). Cooling (A35 W12/W7): 68.9 kW, EER 3.01. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 59 kW, SCOP 3.82. At medium-temp 55°C application: Pdesignh 57 kW, SCOP 3.23. Sound pressure 64 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 71.1 kW heating at COP 3.22, 59 dB(A) sound pressure — see the corresponding THAEQP 270 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3080,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 71.1,
    "cap_max": 71.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.78,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 66.9,
    "cool_cap_max": 66.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1270,
    "weight": 1355.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 270 is a 71.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 71.1 kW heating, COP 3.22 (absorbed 22.1 kW). Cooling (A35 W12/W7): 66.9 kW, EER 2.88. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 58 kW, SCOP 3.78. At medium-temp 55°C application: Pdesignh 56 kW, SCOP 3.2. Sound pressure 59 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 73.1 kW heating at COP 3.25 — see the corresponding THAETP 270 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3081,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 82.1,
    "cap_max": 82.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 79.9,
    "cool_cap_max": 79.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1270,
    "weight": 1305.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 280 is a 82.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 82.1 kW heating, COP 3.25 (absorbed 25.3 kW). Cooling (A35 W12/W7): 79.9 kW, EER 2.99. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 67 kW, SCOP 3.82. At medium-temp 55°C application: Pdesignh 64 kW, SCOP 3.23. Sound pressure 65 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 80.1 kW heating at COP 3.24, 60 dB(A) sound pressure — see the corresponding THAEQP 280 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3082,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 80.1,
    "cap_max": 80.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.78,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 77.9,
    "cool_cap_max": 77.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1270,
    "weight": 1365.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 280 is a 80.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 80.1 kW heating, COP 3.24 (absorbed 24.7 kW). Cooling (A35 W12/W7): 77.9 kW, EER 2.86. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 65 kW, SCOP 3.78. At medium-temp 55°C application: Pdesignh 63 kW, SCOP 3.2. Sound pressure 60 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 82.1 kW heating at COP 3.25 — see the corresponding THAETP 280 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3083,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 4100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 103.1,
    "cap_max": 103.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 96.9,
    "cool_cap_max": 96.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1870.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 4100 is a 103.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 103.1 kW heating, COP 3.26 (absorbed 31.6 kW). Cooling (A35 W12/W7): 96.9 kW, EER 2.98. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 84 kW, SCOP 3.84. At medium-temp 55°C application: Pdesignh 83 kW, SCOP 3.25. Sound pressure 66 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 101.1 kW heating at COP 3.24, 61 dB(A) sound pressure — see the corresponding THAEQP 4100 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3084,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 4100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 101.1,
    "cap_max": 101.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 93.9,
    "cool_cap_max": 93.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1945.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 4100 is a 101.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 101.1 kW heating, COP 3.24 (absorbed 31.2 kW). Cooling (A35 W12/W7): 93.9 kW, EER 2.81. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 82 kW, SCOP 3.8. At medium-temp 55°C application: Pdesignh 81 kW, SCOP 3.21. Sound pressure 61 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 103.1 kW heating at COP 3.26 — see the corresponding THAETP 4100 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3085,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 4110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 111.1,
    "cap_max": 111.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 105.9,
    "cool_cap_max": 105.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1875.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 4110 is a 111.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 111.1 kW heating, COP 3.24 (absorbed 34.3 kW). Cooling (A35 W12/W7): 105.9 kW, EER 2.93. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 90 kW, SCOP 3.82. At medium-temp 55°C application: Pdesignh 89 kW, SCOP 3.21. Sound pressure 66 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 109.1 kW heating at COP 3.24, 61 dB(A) sound pressure — see the corresponding THAEQP 4110 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3086,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 4110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 109.1,
    "cap_max": 109.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 102.9,
    "cool_cap_max": 102.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1950.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 4110 is a 109.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 109.1 kW heating, COP 3.24 (absorbed 33.7 kW). Cooling (A35 W12/W7): 102.9 kW, EER 2.78. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 89 kW, SCOP 3.8. At medium-temp 55°C application: Pdesignh 88 kW, SCOP 3.19. Sound pressure 61 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 111.1 kW heating at COP 3.24 — see the corresponding THAETP 4110 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3087,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 4120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 121.1,
    "cap_max": 121.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 117.9,
    "cool_cap_max": 117.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1900.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 4120 is a 121.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 121.1 kW heating, COP 3.24 (absorbed 37.4 kW). Cooling (A35 W12/W7): 117.9 kW, EER 2.9. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 99 kW, SCOP 3.82. At medium-temp 55°C application: Pdesignh 97 kW, SCOP 3.22. Sound pressure 67 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 118.1 kW heating at COP 3.22, 62 dB(A) sound pressure — see the corresponding THAEQP 4120 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3088,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 4120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 118.1,
    "cap_max": 118.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.79,
    "scop_cond": "W35",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 113.9,
    "cool_cap_max": 113.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1975.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 4120 is a 118.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 118.1 kW heating, COP 3.22 (absorbed 36.7 kW). Cooling (A35 W12/W7): 113.9 kW, EER 2.72. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 96 kW, SCOP 3.79. At medium-temp 55°C application: Pdesignh 94 kW, SCOP 3.16. Sound pressure 62 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 121.1 kW heating at COP 3.24 — see the corresponding THAETP 4120 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3089,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 4130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 136.7,
    "cap_max": 136.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.86,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 127.9,
    "cool_cap_max": 127.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2155.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 4130 is a 136.7 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 136.7 kW heating, COP 3.26 (absorbed 41.9 kW). Cooling (A35 W12/W7): 127.9 kW, EER 2.98. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 111 kW, SCOP 3.86. At medium-temp 55°C application: Pdesignh 108 kW, SCOP 3.29. Sound pressure 68 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 134.1 kW heating at COP 3.27, 63 dB(A) sound pressure — see the corresponding THAEQP 4130 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3090,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 4130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 134.1,
    "cap_max": 134.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.82,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 123.9,
    "cool_cap_max": 123.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2235.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 4130 is a 134.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 134.1 kW heating, COP 3.27 (absorbed 41.0 kW). Cooling (A35 W12/W7): 123.9 kW, EER 2.84. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 109 kW, SCOP 3.82. At medium-temp 55°C application: Pdesignh 106 kW, SCOP 3.26. Sound pressure 63 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 136.7 kW heating at COP 3.26 — see the corresponding THAETP 4130 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3091,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 4140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 145.2,
    "cap_max": 145.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 135.9,
    "cool_cap_max": 135.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2160.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 4140 is a 145.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 145.2 kW heating, COP 3.27 (absorbed 44.4 kW). Cooling (A35 W12/W7): 135.9 kW, EER 2.94. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 118 kW, SCOP 3.84. At medium-temp 55°C application: Pdesignh 114 kW, SCOP 3.26. Sound pressure 68 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 142.2 kW heating at COP 3.27, 63 dB(A) sound pressure — see the corresponding THAEQP 4140 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3092,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 4140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 142.2,
    "cap_max": 142.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 132.9,
    "cool_cap_max": 132.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2240.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 4140 is a 142.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 142.2 kW heating, COP 3.27 (absorbed 43.5 kW). Cooling (A35 W12/W7): 132.9 kW, EER 2.83. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 116 kW, SCOP 3.8. At medium-temp 55°C application: Pdesignh 113 kW, SCOP 3.21. Sound pressure 63 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 145.2 kW heating at COP 3.27 — see the corresponding THAETP 4140 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3093,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 4150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 155.1,
    "cap_max": 155.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 148.9,
    "cool_cap_max": 148.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2180.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 4150 is a 155.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 155.1 kW heating, COP 3.27 (absorbed 47.4 kW). Cooling (A35 W12/W7): 148.9 kW, EER 2.93. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 126 kW, SCOP 3.83. At medium-temp 55°C application: Pdesignh 122 kW, SCOP 3.25. Sound pressure 68 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 151.1 kW heating at COP 3.25, 63 dB(A) sound pressure — see the corresponding THAEQP 4150 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3094,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 4150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 151.1,
    "cap_max": 151.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.79,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 143.9,
    "cool_cap_max": 143.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2260.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 4150 is a 151.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 151.1 kW heating, COP 3.25 (absorbed 46.5 kW). Cooling (A35 W12/W7): 143.9 kW, EER 2.78. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 123 kW, SCOP 3.79. At medium-temp 55°C application: Pdesignh 119 kW, SCOP 3.2. Sound pressure 63 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 155.1 kW heating at COP 3.27 — see the corresponding THAETP 4150 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3095,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAETP 4160",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 163.7,
    "cap_max": 163.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 158.8,
    "cool_cap_max": 158.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2185.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAETP 4160 is a 163.7 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, high-efficiency (T) version with oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 163.7 kW heating, COP 3.25 (absorbed 50.4 kW). Cooling (A35 W12/W7): 158.8 kW, EER 2.93. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 133 kW, SCOP 3.8. At medium-temp 55°C application: Pdesignh 129 kW, SCOP 3.24. Sound pressure 69 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQP) is also available — 159.2 kW heating at COP 3.24, 64 dB(A) sound pressure — see the corresponding THAEQP 4160 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3096,
    "manufacturer": "Rhoss",
    "model": "UniPACK-P THAEQP 4160",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72.0,
    "cap_min": 159.2,
    "cap_max": 159.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 153.9,
    "cool_cap_max": 153.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2265.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-P THAEQP 4160 is a 159.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump, super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section, hermetic scroll compressor, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 72°C. Rated (A7 W40/W45): 159.2 kW heating, COP 3.24 (absorbed 49.1 kW). Cooling (A35 W12/W7): 153.9 kW, EER 2.77. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 129 kW, SCOP 3.77. At medium-temp 55°C application: Pdesignh 125 kW, SCOP 3.2. Sound pressure 64 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETP) is also available — 163.7 kW heating at COP 3.25 — see the corresponding THAETP 4160 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3097,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 175",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 79.1,
    "cap_max": 79.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 71.9,
    "cool_cap_max": 71.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1270,
    "weight": 1215.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 175 is a 79.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 79.1 kW heating, COP 3.25 (absorbed 24.3 kW). Cooling capacity (A35 W12/W7): 71.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 65 kW, SCOP 4.31. At medium-temp 55°C application: Pdesignh 62 kW, SCOP 3.57. Sound pressure 55 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 72.1 kW heating at COP 3.29, 50 dB(A) sound pressure — see the corresponding THAIQP 175 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3098,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 175",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 72.1,
    "cap_max": 72.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.37,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 66.9,
    "cool_cap_max": 66.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1270,
    "weight": 1215.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 175 is a 72.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 72.1 kW heating, COP 3.29 (absorbed 21.9 kW). Cooling capacity (A35 W12/W7): 66.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 59 kW, SCOP 4.37. At medium-temp 55°C application: Pdesignh 56 kW, SCOP 3.56. Sound pressure 50 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 79.1 kW heating at COP 3.25 — see the corresponding THAITP 175 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3099,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 290",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 90.1,
    "cap_max": 90.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 84.9,
    "cool_cap_max": 84.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1695.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 290 is a 90.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 90.1 kW heating, COP 3.26 (absorbed 27.6 kW). Cooling capacity (A35 W12/W7): 84.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 74 kW, SCOP 3.9. At medium-temp 55°C application: Pdesignh 72 kW, SCOP 3.25. Sound pressure 54 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 83.1 kW heating at COP 3.36, 49 dB(A) sound pressure — see the corresponding THAIQP 290 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3100,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 290",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 83.1,
    "cap_max": 83.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 78.9,
    "cool_cap_max": 78.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1695.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 290 is a 83.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 83.1 kW heating, COP 3.36 (absorbed 24.7 kW). Cooling capacity (A35 W12/W7): 78.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 68 kW, SCOP 3.91. At medium-temp 55°C application: Pdesignh 66 kW, SCOP 3.22. Sound pressure 49 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 90.1 kW heating at COP 3.26 — see the corresponding THAITP 290 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3101,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 101.1,
    "cap_max": 101.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 95.9,
    "cool_cap_max": 95.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1730.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 2100 is a 101.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 101.1 kW heating, COP 3.21 (absorbed 31.5 kW). Cooling capacity (A35 W12/W7): 95.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 83 kW, SCOP 3.91. At medium-temp 55°C application: Pdesignh 81 kW, SCOP 3.25. Sound pressure 55 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 92.1 kW heating at COP 3.31, 50 dB(A) sound pressure — see the corresponding THAIQP 2100 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3102,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 92.1,
    "cap_max": 92.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": 3.94,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 87.9,
    "cool_cap_max": 87.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1730.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 2100 is a 92.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 92.1 kW heating, COP 3.31 (absorbed 27.8 kW). Cooling capacity (A35 W12/W7): 87.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 75 kW, SCOP 3.94. At medium-temp 55°C application: Pdesignh 74 kW, SCOP 3.23. Sound pressure 50 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 101.1 kW heating at COP 3.21 — see the corresponding THAITP 2100 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3103,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 3110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 110.1,
    "cap_max": 110.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 104.9,
    "cool_cap_max": 104.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1815.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 3110 is a 110.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 110.1 kW heating, COP 3.23 (absorbed 34.1 kW). Cooling capacity (A35 W12/W7): 104.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 90 kW, SCOP 4.11. At medium-temp 55°C application: Pdesignh 88 kW, SCOP 3.37. Sound pressure 55 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 105.1 kW heating at COP 3.36, 50 dB(A) sound pressure — see the corresponding THAIQP 3110 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3104,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 3110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 105.1,
    "cap_max": 105.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 96.9,
    "cool_cap_max": 96.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1815.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 3110 is a 105.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 105.1 kW heating, COP 3.36 (absorbed 31.3 kW). Cooling capacity (A35 W12/W7): 96.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 86 kW, SCOP 4.15. At medium-temp 55°C application: Pdesignh 84 kW, SCOP 3.4. Sound pressure 50 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 110.1 kW heating at COP 3.23 — see the corresponding THAITP 3110 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3105,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 3120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 122.1,
    "cap_max": 122.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 113.9,
    "cool_cap_max": 113.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1860.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 3120 is a 122.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 122.1 kW heating, COP 3.21 (absorbed 38 kW). Cooling capacity (A35 W12/W7): 113.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 100 kW, SCOP 4.13. At medium-temp 55°C application: Pdesignh 98 kW, SCOP 3.38. Sound pressure 55 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 115.1 kW heating at COP 3.35, 50 dB(A) sound pressure — see the corresponding THAIQP 3120 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3106,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 3120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 115.1,
    "cap_max": 115.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 103.9,
    "cool_cap_max": 103.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3250,
    "depth": 1970,
    "weight": 1860.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 3120 is a 115.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 115.1 kW heating, COP 3.35 (absorbed 34.4 kW). Cooling capacity (A35 W12/W7): 103.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 94 kW, SCOP 4.17. At medium-temp 55°C application: Pdesignh 93 kW, SCOP 3.39. Sound pressure 50 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 122.1 kW heating at COP 3.21 — see the corresponding THAITP 3120 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3107,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 3130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 132.1,
    "cap_max": 132.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 123.9,
    "cool_cap_max": 123.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2105.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 3130 is a 132.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 132.1 kW heating, COP 3.29 (absorbed 40.2 kW). Cooling capacity (A35 W12/W7): 123.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 108 kW, SCOP 4.07. At medium-temp 55°C application: Pdesignh 105 kW, SCOP 3.42. Sound pressure 55 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 121.1 kW heating at COP 3.34, 50 dB(A) sound pressure — see the corresponding THAIQP 3130 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3108,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 3130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 121.1,
    "cap_max": 121.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 114.9,
    "cool_cap_max": 114.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2105.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 3130 is a 121.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 121.1 kW heating, COP 3.34 (absorbed 36.3 kW). Cooling capacity (A35 W12/W7): 114.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 99 kW, SCOP 4.13. At medium-temp 55°C application: Pdesignh 97 kW, SCOP 3.36. Sound pressure 50 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 132.1 kW heating at COP 3.29 — see the corresponding THAITP 3130 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3109,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 3140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 144.1,
    "cap_max": 144.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 133.9,
    "cool_cap_max": 133.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2130.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 3140 is a 144.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 144.1 kW heating, COP 3.25 (absorbed 44.3 kW). Cooling capacity (A35 W12/W7): 133.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 118 kW, SCOP 4.11. At medium-temp 55°C application: Pdesignh 116 kW, SCOP 3.38. Sound pressure 56 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 133.1 kW heating at COP 3.3, 51 dB(A) sound pressure — see the corresponding THAIQP 3140 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3110,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 3140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 133.1,
    "cap_max": 133.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 123.9,
    "cool_cap_max": 123.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2130.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 3140 is a 133.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 133.1 kW heating, COP 3.3 (absorbed 40.3 kW). Cooling capacity (A35 W12/W7): 123.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 109 kW, SCOP 4.15. At medium-temp 55°C application: Pdesignh 107 kW, SCOP 3.39. Sound pressure 51 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 144.1 kW heating at COP 3.25 — see the corresponding THAITP 3140 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3111,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAITP 3150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 159.2,
    "cap_max": 159.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 146.9,
    "cool_cap_max": 146.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2135.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAITP 3150 is a 159.2 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), high-efficiency (T) version with oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 159.2 kW heating, COP 3.24 (absorbed 49.1 kW). Cooling capacity (A35 W12/W7): 146.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 130 kW, SCOP 4.14. At medium-temp 55°C application: Pdesignh 128 kW, SCOP 3.45. Sound pressure 57 dB(A) (open field, 10m). A super-silenced version of this same size (THAIQP) is also available — 145.1 kW heating at COP 3.28, 52 dB(A) sound pressure — see the corresponding THAIQP 3150 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3112,
    "manufacturer": "Rhoss",
    "model": "UniPACK-PI THAIQP 3150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78.0,
    "cap_min": 145.1,
    "cap_max": 145.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 134.9,
    "cool_cap_max": 134.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2260,
    "width": 3930,
    "depth": 1970,
    "weight": 2135.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss UniPACK-PI THAIQP 3150 is a 145.1 kW air source heat pump, using R290 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with DC Inverter scroll compressor (continuous capacity modulation), super-silenced (Q) version with compressor technical compartment soundproofing and oversized condensing section, R290 refrigerant, hot water production down to -20°C outdoor air, produced water temperature up to 78°C. Rated (A7 W40/W45): 145.1 kW heating, COP 3.28 (absorbed 44.2 kW). Cooling capacity (A35 W12/W7): 134.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 119 kW, SCOP 4.2. At medium-temp 55°C application: Pdesignh 117 kW, SCOP 3.38. Sound pressure 52 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAITP) is also available — 159.2 kW heating at COP 3.24 — see the corresponding THAITP 3150 entry. Master/Slave control up to 4 units in parallel; automatic anti-legionella cycle management. Weight shown is common to T and Q versions (not separately published).",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3113,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETU 4185",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 205.4,
    "cap_max": 205.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.27,
    "cop_cond": "W10/W45",
    "scop": 6.93,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 180.2,
    "cool_cap_max": 180.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1125.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETU 4185 is a 205.4 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 205.4 kW heating, COP 4.27 (absorbed 48.1 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 180.2 kW, EER 4.6. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 244 kW, SCOP 6.93. This same physical unit (4185) is also offered with R410A refrigerant as a separate model — 210.9 kW heating, COP 4.18 at the same rated condition — see the corresponding THHETY 4185 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3114,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETY 4185",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 210.9,
    "cap_max": 210.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.18,
    "cop_cond": "W10/W45",
    "scop": 6.82,
    "scop_cond": "W35",
    "eer": 4.52,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 184.8,
    "cool_cap_max": 184.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1125.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETY 4185 is a 210.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 210.9 kW heating, COP 4.18 (absorbed 50.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 184.8 kW, EER 4.52. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 249 kW, SCOP 6.82. This same physical unit (4185) is also offered with R454B refrigerant as a separate model — 205.4 kW heating, COP 4.27 at the same rated condition — see the corresponding THHETU 4185 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3115,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETU 4210",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 237.4,
    "cap_max": 237.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.19,
    "cop_cond": "W10/W45",
    "scop": 6.79,
    "scop_cond": "W35",
    "eer": 4.47,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 206.3,
    "cool_cap_max": 206.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1135.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETU 4210 is a 237.4 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 237.4 kW heating, COP 4.19 (absorbed 56.7 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 206.3 kW, EER 4.47. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 282 kW, SCOP 6.79. This same physical unit (4210) is also offered with R410A refrigerant as a separate model — 243.5 kW heating, COP 4.1 at the same rated condition — see the corresponding THHETY 4210 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3116,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETY 4210",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 243.5,
    "cap_max": 243.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "W10/W45",
    "scop": 6.7,
    "scop_cond": "W35",
    "eer": 4.38,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 211.2,
    "cool_cap_max": 211.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1135.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETY 4210 is a 243.5 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 243.5 kW heating, COP 4.1 (absorbed 59.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 211.2 kW, EER 4.38. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 287 kW, SCOP 6.7. This same physical unit (4210) is also offered with R454B refrigerant as a separate model — 237.4 kW heating, COP 4.19 at the same rated condition — see the corresponding THHETU 4210 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3117,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETU 4240",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 268.2,
    "cap_max": 268.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "W10/W45",
    "scop": 6.69,
    "scop_cond": "W35",
    "eer": 4.46,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 232.6,
    "cool_cap_max": 232.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1180.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETU 4240 is a 268.2 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 268.2 kW heating, COP 4.2 (absorbed 63.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 232.6 kW, EER 4.46. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 319 kW, SCOP 6.69. This same physical unit (4240) is also offered with R410A refrigerant as a separate model — 275.3 kW heating, COP 4.12 at the same rated condition — see the corresponding THHETY 4240 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3118,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETY 4240",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 275.3,
    "cap_max": 275.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.12,
    "cop_cond": "W10/W45",
    "scop": 6.61,
    "scop_cond": "W35",
    "eer": 4.38,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 238.6,
    "cool_cap_max": 238.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1180.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETY 4240 is a 275.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 275.3 kW heating, COP 4.12 (absorbed 66.8 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 238.6 kW, EER 4.38. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 325 kW, SCOP 6.61. This same physical unit (4240) is also offered with R454B refrigerant as a separate model — 268.2 kW heating, COP 4.2 at the same rated condition — see the corresponding THHETU 4240 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3119,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETU 4275",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 303.7,
    "cap_max": 303.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "W10/W45",
    "scop": 6.63,
    "scop_cond": "W35",
    "eer": 4.4,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 262.2,
    "cool_cap_max": 262.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1360.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETU 4275 is a 303.7 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 303.7 kW heating, COP 4.1 (absorbed 74.1 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 262.2 kW, EER 4.4. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 362 kW, SCOP 6.63. This same physical unit (4275) is also offered with R410A refrigerant as a separate model — 311.5 kW heating, COP 4.0 at the same rated condition — see the corresponding THHETY 4275 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3120,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETY 4275",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 311.5,
    "cap_max": 311.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.0,
    "cop_cond": "W10/W45",
    "scop": 6.56,
    "scop_cond": "W35",
    "eer": 4.32,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 269.2,
    "cool_cap_max": 269.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1360.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETY 4275 is a 311.5 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 311.5 kW heating, COP 4.0 (absorbed 77.9 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 269.2 kW, EER 4.32. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 368 kW, SCOP 6.56. This same physical unit (4275) is also offered with R454B refrigerant as a separate model — 303.7 kW heating, COP 4.1 at the same rated condition — see the corresponding THHETU 4275 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3121,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETU 4305",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 339.5,
    "cap_max": 339.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.35,
    "eer_cond": "W35/W7",
    "seer": 6.34,
    "seer_cond": "W7",
    "cool_cap_min": 292.9,
    "cool_cap_max": 292.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1505.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETU 4305 is a 339.5 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 339.5 kW heating, COP 3.98 (absorbed 85.3 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 292.9 kW, EER 4.35. Seasonal cooling (EN14825, low-temp application): Pdesignc 292.9 kW, SEER 6.34. This same physical unit (4305) is also offered with R410A refrigerant as a separate model — 347.4 kW heating, COP 3.89 at the same rated condition — see the corresponding THHETY 4305 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3122,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETY 4305",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 347.4,
    "cap_max": 347.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.27,
    "eer_cond": "W35/W7",
    "seer": 6.26,
    "seer_cond": "W7",
    "cool_cap_min": 300.6,
    "cool_cap_max": 300.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1505.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETY 4305 is a 347.4 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 347.4 kW heating, COP 3.89 (absorbed 89.3 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 300.6 kW, EER 4.27. Seasonal cooling (EN14825, low-temp application): Pdesignc 300.6 kW, SEER 6.26. This same physical unit (4305) is also offered with R454B refrigerant as a separate model — 339.5 kW heating, COP 3.98 at the same rated condition — see the corresponding THHETU 4305 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3123,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETU 4350",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 393.8,
    "cap_max": 393.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": 6.32,
    "seer_cond": "W7",
    "cool_cap_min": 337.8,
    "cool_cap_max": 337.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1565.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETU 4350 is a 393.8 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 393.8 kW heating, COP 4.04 (absorbed 97.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 337.8 kW, EER 4.36. Seasonal cooling (EN14825, low-temp application): Pdesignc 337.8 kW, SEER 6.32. This same physical unit (4350) is also offered with R410A refrigerant as a separate model — 403.6 kW heating, COP 3.94 at the same rated condition — see the corresponding THHETY 4350 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3124,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETY 4350",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 403.6,
    "cap_max": 403.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.94,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.28,
    "eer_cond": "W35/W7",
    "seer": 6.22,
    "seer_cond": "W7",
    "cool_cap_min": 346.4,
    "cool_cap_max": 346.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1565.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETY 4350 is a 403.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 403.6 kW heating, COP 3.94 (absorbed 102.4 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 346.4 kW, EER 4.28. Seasonal cooling (EN14825, low-temp application): Pdesignc 346.4 kW, SEER 6.22. This same physical unit (4350) is also offered with R454B refrigerant as a separate model — 393.8 kW heating, COP 4.04 at the same rated condition — see the corresponding THHETU 4350 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3125,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETU 4395",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 444.3,
    "cap_max": 444.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.95,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.26,
    "eer_cond": "W35/W7",
    "seer": 6.39,
    "seer_cond": "W7",
    "cool_cap_min": 380.3,
    "cool_cap_max": 380.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1585.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETU 4395 is a 444.3 kW water source heat pump, using R454B refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R454B refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 444.3 kW heating, COP 3.95 (absorbed 112.5 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 380.3 kW, EER 4.26. Seasonal cooling (EN14825, low-temp application): Pdesignc 380.3 kW, SEER 6.39. This same physical unit (4395) is also offered with R410A refrigerant as a separate model — 455.7 kW heating, COP 3.86 at the same rated condition — see the corresponding THHETY 4395 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3126,
    "manufacturer": "Rhoss",
    "model": "WinFLOW ECO WinFLOW THHETY 4395",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 455.7,
    "cap_max": 455.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.86,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.16,
    "eer_cond": "W35/W7",
    "seer": 6.25,
    "seer_cond": "W7",
    "cool_cap_min": 389.4,
    "cool_cap_max": 389.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1860,
    "width": 2510,
    "depth": 870,
    "weight": 1585.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinFLOW ECO WinFLOW THHETY 4395 is a 455.7 kW water source heat pump, using R410A refrigerant.",
    "notes": "Packaged water-cooled reversible heat pump (disposal-side heat exchanger for well water, water mains, geothermal probes or dry cooler) with scroll hermetic compressor, R410A refrigerant, Free-Cooling management available, extended operating limits. Rated (evaporator 10→7°C / condenser 40→45°C): 455.7 kW heating, COP 3.86 (absorbed 118.1 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 389.4 kW, EER 4.16. Seasonal cooling (EN14825, low-temp application): Pdesignc 389.4 kW, SEER 6.25. This same physical unit (4395) is also offered with R454B refrigerant as a separate model — 444.3 kW heating, COP 3.95 at the same rated condition — see the corresponding THHETU 4395 entry. Master/Slave control up to 4 units in parallel; touch interface optional.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3127,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAETU 4120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 122.6,
    "cap_max": 122.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 105.2,
    "cool_cap_max": 105.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1525.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAETU 4120 is a 122.6 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. High-efficiency (T) version with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 122.6 kW heating, COP 3.42 (absorbed 35.8 kW). Cooling (A35 W12/W7): 105.2 kW, EER 2.97. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 96 kW, SCOP 4.21. At medium-temp 55°C application: Pdesignh 105 kW, SCOP 3.49. Sound pressure 52 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 120.7 kW heating at COP 3.47, 47 dB(A) sound pressure — see the corresponding THAEQU 4120 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3128,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAEQU 4120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 120.7,
    "cap_max": 120.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "A7/W45",
    "scop": 4.27,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 103.6,
    "cool_cap_max": 103.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1575.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAEQU 4120 is a 120.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 120.7 kW heating, COP 3.47 (absorbed 34.8 kW). Cooling (A35 W12/W7): 103.6 kW, EER 2.82. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 95 kW, SCOP 4.27. At medium-temp 55°C application: Pdesignh 104 kW, SCOP 3.54. Sound pressure 47 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 122.6 kW heating at COP 3.42 — see the corresponding THAETU 4120 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3129,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAETU 4130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 136.0,
    "cap_max": 136.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": 4.27,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 118.4,
    "cool_cap_max": 118.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1530.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAETU 4130 is a 136 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. High-efficiency (T) version with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 136 kW heating, COP 3.41 (absorbed 39.9 kW). Cooling (A35 W12/W7): 118.4 kW, EER 2.95. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 107 kW, SCOP 4.27. At medium-temp 55°C application: Pdesignh 117 kW, SCOP 3.54. Sound pressure 53 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 133.8 kW heating at COP 3.46, 48 dB(A) sound pressure — see the corresponding THAEQU 4130 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3130,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAEQU 4130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 133.8,
    "cap_max": 133.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.46,
    "cop_cond": "A7/W45",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 116.7,
    "cool_cap_max": 116.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1580.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAEQU 4130 is a 133.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 133.8 kW heating, COP 3.46 (absorbed 38.7 kW). Cooling (A35 W12/W7): 116.7 kW, EER 2.8. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 105 kW, SCOP 4.33. At medium-temp 55°C application: Pdesignh 115 kW, SCOP 3.59. Sound pressure 48 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 136 kW heating at COP 3.41 — see the corresponding THAETU 4130 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3131,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAETU 4140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 145.4,
    "cap_max": 145.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.46,
    "cop_cond": "A7/W45",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 126.9,
    "cool_cap_max": 126.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1535.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAETU 4140 is a 145.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. High-efficiency (T) version with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 145.4 kW heating, COP 3.46 (absorbed 42 kW). Cooling (A35 W12/W7): 126.9 kW, EER 2.92. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 114 kW, SCOP 4.33. At medium-temp 55°C application: Pdesignh 124 kW, SCOP 3.57. Sound pressure 53 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 142.7 kW heating at COP 3.5, 48 dB(A) sound pressure — see the corresponding THAEQU 4140 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3132,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAEQU 4140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 142.7,
    "cap_max": 142.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A7/W45",
    "scop": 4.37,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 124.7,
    "cool_cap_max": 124.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1585.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAEQU 4140 is a 142.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 142.7 kW heating, COP 3.5 (absorbed 40.8 kW). Cooling (A35 W12/W7): 124.7 kW, EER 2.74. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 112 kW, SCOP 4.37. At medium-temp 55°C application: Pdesignh 123 kW, SCOP 3.61. Sound pressure 48 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 145.4 kW heating at COP 3.46 — see the corresponding THAETU 4140 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3133,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAETU 4150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 154.7,
    "cap_max": 154.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "A7/W45",
    "scop": 4.36,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 135.6,
    "cool_cap_max": 135.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1540.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAETU 4150 is a 154.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. High-efficiency (T) version with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 154.7 kW heating, COP 3.47 (absorbed 44.6 kW). Cooling (A35 W12/W7): 135.6 kW, EER 2.91. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 122 kW, SCOP 4.36. At medium-temp 55°C application: Pdesignh 133 kW, SCOP 3.6. Sound pressure 53 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 151.7 kW heating at COP 3.51, 48 dB(A) sound pressure — see the corresponding THAEQU 4150 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3134,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAEQU 4150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 151.7,
    "cap_max": 151.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W45",
    "scop": 4.39,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 132.9,
    "cool_cap_max": 132.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3660,
    "depth": 1520,
    "weight": 1590.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAEQU 4150 is a 151.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 151.7 kW heating, COP 3.51 (absorbed 43.2 kW). Cooling (A35 W12/W7): 132.9 kW, EER 2.7. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 120 kW, SCOP 4.39. At medium-temp 55°C application: Pdesignh 131 kW, SCOP 3.63. Sound pressure 48 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 154.7 kW heating at COP 3.47 — see the corresponding THAETU 4150 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3135,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAETU 4170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 178.3,
    "cap_max": 178.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 156.0,
    "cool_cap_max": 156.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1765.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAETU 4170 is a 178.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. High-efficiency (T) version with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 178.3 kW heating, COP 3.32 (absorbed 53.7 kW). Cooling (A35 W12/W7): 156 kW, EER 2.89. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 141 kW, SCOP 4.14. At medium-temp 55°C application: Pdesignh 153 kW, SCOP 3.48. Sound pressure 58 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 175.3 kW heating at COP 3.42, 52 dB(A) sound pressure — see the corresponding THAEQU 4170 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3136,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAEQU 4170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 175.3,
    "cap_max": 175.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 153.4,
    "cool_cap_max": 153.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1815.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAEQU 4170 is a 175.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 175.3 kW heating, COP 3.42 (absorbed 51.3 kW). Cooling (A35 W12/W7): 153.4 kW, EER 2.83. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 138 kW, SCOP 4.22. At medium-temp 55°C application: Pdesignh 150 kW, SCOP 3.53. Sound pressure 52 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 178.3 kW heating at COP 3.32 — see the corresponding THAETU 4170 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3137,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAETU 4180",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 187.7,
    "cap_max": 187.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 166.4,
    "cool_cap_max": 166.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1770.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAETU 4180 is a 187.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. High-efficiency (T) version with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 187.7 kW heating, COP 3.32 (absorbed 56.5 kW). Cooling (A35 W12/W7): 166.4 kW, EER 2.87. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 148 kW, SCOP 4.2. At medium-temp 55°C application: Pdesignh 161 kW, SCOP 3.51. Sound pressure 58 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 184.3 kW heating at COP 3.41, 52 dB(A) sound pressure — see the corresponding THAEQU 4180 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3138,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAEQU 4180",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 184.3,
    "cap_max": 184.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": 4.28,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 164.4,
    "cool_cap_max": 164.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1820.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAEQU 4180 is a 184.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 184.3 kW heating, COP 3.41 (absorbed 54 kW). Cooling (A35 W12/W7): 164.4 kW, EER 2.81. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 145 kW, SCOP 4.28. At medium-temp 55°C application: Pdesignh 158 kW, SCOP 3.55. Sound pressure 52 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 187.7 kW heating at COP 3.32 — see the corresponding THAETU 4180 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3139,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAETU 4190",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 197.4,
    "cap_max": 197.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 175.8,
    "cool_cap_max": 175.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1775.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAETU 4190 is a 197.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. High-efficiency (T) version with oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 197.4 kW heating, COP 3.33 (absorbed 59.3 kW). Cooling (A35 W12/W7): 175.8 kW, EER 2.85. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 156 kW, SCOP 4.22. At medium-temp 55°C application: Pdesignh 170 kW, SCOP 3.53. Sound pressure 58 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 193.7 kW heating at COP 3.41, 52 dB(A) sound pressure — see the corresponding THAEQU 4190 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3140,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO HT65 THAEQU 4190",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 193.7,
    "cap_max": 193.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": 4.26,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 172.1,
    "cool_cap_max": 172.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1825.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO HT65 THAEQU 4190 is a 193.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressor with steam injection, R454B refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, reduced-speed fans and oversized condensing section. Produced water temperature up to 65°C. Rated (A7 W40/W45): 193.7 kW heating, COP 3.41 (absorbed 56.8 kW). Cooling (A35 W12/W7): 172.1 kW, EER 2.75. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 153 kW, SCOP 4.26. At medium-temp 55°C application: Pdesignh 167 kW, SCOP 3.56. Sound pressure 52 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 197.4 kW heating at COP 3.33 — see the corresponding THAETU 4190 entry. Full optional unit with partial heat recovery (pump + mixing valve) available; Master/Slave control up to 4 units in parallel.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3141,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 2160",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 163.4,
    "cap_max": 163.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.96,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 153.7,
    "cool_cap_max": 153.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 1130,
    "weight": 1455.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 2160 is a 163.4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 163.4 kW heating, COP 3.21 (absorbed 50.9 kW). Cooling (A35 W12/W7): 153.7 kW, EER 2.81. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 133 kW, SCOP 3.96. Sound pressure 59 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 159.3 kW heating at COP 3.22, 52 dB(A) sound pressure — see the corresponding THAEQI 2160 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3142,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 2160",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 159.3,
    "cap_max": 159.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 4.01,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 147.7,
    "cool_cap_max": 147.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 1130,
    "weight": 1630.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 2160 is a 159.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 159.3 kW heating, COP 3.22 (absorbed 49.47 kW). Cooling (A35 W12/W7): 147.7 kW, EER 2.64. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 130 kW, SCOP 4.01. Sound pressure 52 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 163.4 kW heating at COP 3.21 — see the corresponding THAETI 2160 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3143,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 2180",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 176.3,
    "cap_max": 176.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.96,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 163.6,
    "cool_cap_max": 163.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 1130,
    "weight": 1455.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 2180 is a 176.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 176.3 kW heating, COP 3.21 (absorbed 54.92 kW). Cooling (A35 W12/W7): 163.6 kW, EER 2.73. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 143 kW, SCOP 3.96. Sound pressure 59 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 171.3 kW heating at COP 3.21, 52 dB(A) sound pressure — see the corresponding THAEQI 2180 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3144,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 2180",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 171.3,
    "cap_max": 171.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.03,
    "scop_cond": "W35",
    "eer": 2.52,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 156.7,
    "cool_cap_max": 156.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 1130,
    "weight": 1630.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 2180 is a 171.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 171.3 kW heating, COP 3.21 (absorbed 53.36 kW). Cooling (A35 W12/W7): 156.7 kW, EER 2.52. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 139 kW, SCOP 4.03. Sound pressure 52 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 176.3 kW heating at COP 3.21 — see the corresponding THAETI 2180 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3145,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 4180",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 181.3,
    "cap_max": 181.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.81,
    "scop_cond": "W35",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 173.8,
    "cool_cap_max": 173.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 1875.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 4180 is a 181.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 181.3 kW heating, COP 3.21 (absorbed 56.48 kW). Cooling (A35 W12/W7): 173.8 kW, EER 2.93. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 146 kW, SCOP 3.81. Sound pressure 58 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 176.3 kW heating at COP 3.23, 51 dB(A) sound pressure — see the corresponding THAEQI 4180 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3146,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 4180",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 176.3,
    "cap_max": 176.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 168.8,
    "cool_cap_max": 168.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 2170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 4180 is a 176.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 176.3 kW heating, COP 3.23 (absorbed 54.58 kW). Cooling (A35 W12/W7): 168.8 kW, EER 2.83. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 142 kW, SCOP 3.87. Sound pressure 51 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 181.3 kW heating at COP 3.21 — see the corresponding THAETI 4180 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3147,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 4200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 197.3,
    "cap_max": 197.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.76,
    "scop_cond": "W35",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 188.7,
    "cool_cap_max": 188.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 1875.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 4200 is a 197.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 197.3 kW heating, COP 3.2 (absorbed 61.66 kW). Cooling (A35 W12/W7): 188.7 kW, EER 2.86. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 159 kW, SCOP 3.76. Sound pressure 58 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 191.3 kW heating at COP 3.21, 51 dB(A) sound pressure — see the corresponding THAEQI 4200 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3148,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 4200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 191.3,
    "cap_max": 191.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 2.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 182.7,
    "cool_cap_max": 182.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 2170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 4200 is a 191.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 191.3 kW heating, COP 3.21 (absorbed 59.6 kW). Cooling (A35 W12/W7): 182.7 kW, EER 2.73. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 156 kW, SCOP 3.84. Sound pressure 51 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 197.3 kW heating at COP 3.2 — see the corresponding THAETI 4200 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3149,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 4220",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 218.3,
    "cap_max": 218.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 208.6,
    "cool_cap_max": 208.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 1925.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 4220 is a 218.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 218.3 kW heating, COP 3.21 (absorbed 68.01 kW). Cooling (A35 W12/W7): 208.6 kW, EER 2.87. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 175 kW, SCOP 3.8. Sound pressure 58 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 213.4 kW heating at COP 3.22, 51 dB(A) sound pressure — see the corresponding THAEQI 4220 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3150,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 4220",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 213.4,
    "cap_max": 213.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 200.7,
    "cool_cap_max": 200.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 2220.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 4220 is a 213.4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 213.4 kW heating, COP 3.22 (absorbed 66.27 kW). Cooling (A35 W12/W7): 200.7 kW, EER 2.69. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 172 kW, SCOP 3.87. Sound pressure 51 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 218.3 kW heating at COP 3.21 — see the corresponding THAETI 4220 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3151,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 4240",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 232.3,
    "cap_max": 232.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.79,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 229.7,
    "cool_cap_max": 229.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 2005.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 4240 is a 232.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 232.3 kW heating, COP 3.22 (absorbed 72.14 kW). Cooling (A35 W12/W7): 229.7 kW, EER 2.83. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 187 kW, SCOP 3.79. Sound pressure 60 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 229.3 kW heating at COP 3.23, 53 dB(A) sound pressure — see the corresponding THAEQI 4240 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3152,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 4240",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 229.3,
    "cap_max": 229.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.79,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 220.7,
    "cool_cap_max": 220.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 2920,
    "depth": 2260,
    "weight": 2300.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 4240 is a 229.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 229.3 kW heating, COP 3.23 (absorbed 70.99 kW). Cooling (A35 W12/W7): 220.7 kW, EER 2.69. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 185 kW, SCOP 3.79. Sound pressure 53 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 232.3 kW heating at COP 3.22 — see the corresponding THAETI 4240 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3153,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 4280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 282.3,
    "cap_max": 282.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 268.7,
    "cool_cap_max": 268.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 2260,
    "weight": 2450.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 4280 is a 282.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 282.3 kW heating, COP 3.2 (absorbed 88.22 kW). Cooling (A35 W12/W7): 268.7 kW, EER 2.9. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 228 kW, SCOP 3.93. Sound pressure 61 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 277.3 kW heating at COP 3.25, 54 dB(A) sound pressure — see the corresponding THAEQI 4280 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3154,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 4280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 277.3,
    "cap_max": 277.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 3.96,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 260.7,
    "cool_cap_max": 260.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 2260,
    "weight": 2765.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 4280 is a 277.3 kW air source heat pump, using R32 refrigerant.",
