    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 277.3 kW heating, COP 3.25 (absorbed 85.32 kW). Cooling (A35 W12/W7): 260.7 kW, EER 2.78. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 224 kW, SCOP 3.96. Sound pressure 54 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 282.3 kW heating at COP 3.2 — see the corresponding THAETI 4280 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3155,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 4330",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 323.3,
    "cap_max": 323.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 309.7,
    "cool_cap_max": 309.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 2260,
    "weight": 2580.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 4330 is a 323.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 323.3 kW heating, COP 3.21 (absorbed 100.72 kW). Cooling (A35 W12/W7): 309.7 kW, EER 2.81. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 262 kW, SCOP 3.91. Sound pressure 62 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 317.3 kW heating at COP 3.23, 55 dB(A) sound pressure — see the corresponding THAEQI 4330 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3156,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 4330",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 317.3,
    "cap_max": 317.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.92,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 297.7,
    "cool_cap_max": 297.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 2260,
    "weight": 2895.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 4330 is a 317.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 317.3 kW heating, COP 3.23 (absorbed 98.24 kW). Cooling (A35 W12/W7): 297.7 kW, EER 2.64. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 258 kW, SCOP 3.92. Sound pressure 55 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 323.3 kW heating at COP 3.21 — see the corresponding THAETI 4330 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3157,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAETI 4350",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 347.4,
    "cap_max": 347.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.86,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 332.7,
    "cool_cap_max": 332.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 2260,
    "weight": 2580.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAETI 4350 is a 347.4 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. High-efficiency (T) version. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 347.4 kW heating, COP 3.2 (absorbed 108.56 kW). Cooling (A35 W12/W7): 332.7 kW, EER 2.75. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 282 kW, SCOP 3.86. Sound pressure 62 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQI) is also available — 337.3 kW heating at COP 3.2, 55 dB(A) sound pressure — see the corresponding THAEQI 4350 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3158,
    "manufacturer": "Rhoss",
    "model": "WinPACK ECO THAEQI 4350",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 337.3,
    "cap_max": 337.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.54,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 315.7,
    "cool_cap_max": 315.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 3670,
    "depth": 2260,
    "weight": 2895.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK ECO THAEQI 4350 is a 337.3 kW air source heat pump, using R32 refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R32 refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Full optional unit with partial heat recovery (pump + mixing valve), integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 337.3 kW heating, COP 3.2 (absorbed 105.41 kW). Cooling (A35 W12/W7): 315.7 kW, EER 2.54. Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 274 kW, SCOP 3.9. Sound pressure 55 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETI) is also available — 347.4 kW heating at COP 3.2 — see the corresponding THAETI 4350 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3159,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 2110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 114.5,
    "cap_max": 114.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 101.6,
    "cool_cap_max": 101.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1380.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 2110 is a 114.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 114.5 kW heating, COP 3.22 (absorbed 35.6 kW). Cooling capacity (A35 W12/W7): 101.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 96 kW, SCOP 3.53. Sound pressure 53 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 110.5 kW heating at COP 3.28, 47 dB(A) sound pressure — see the corresponding THAEQY 2110 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3160,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 2110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 110.5,
    "cap_max": 110.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": 3.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 91.6,
    "cool_cap_max": 91.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1420.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 2110 is a 110.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 110.5 kW heating, COP 3.28 (absorbed 33.7 kW). Cooling capacity (A35 W12/W7): 91.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 91 kW, SCOP 3.63. Sound pressure 47 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 114.5 kW heating at COP 3.22 — see the corresponding THAETY 2110 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3161,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 2120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 124.5,
    "cap_max": 124.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 112.6,
    "cool_cap_max": 112.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1410.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 2120 is a 124.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 124.5 kW heating, COP 3.22 (absorbed 38.7 kW). Cooling capacity (A35 W12/W7): 112.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 104 kW, SCOP 3.52. Sound pressure 54 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 118.5 kW heating at COP 3.29, 47 dB(A) sound pressure — see the corresponding THAEQY 2120 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3162,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 2120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 118.5,
    "cap_max": 118.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": 3.61,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 100.6,
    "cool_cap_max": 100.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1450.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 2120 is a 118.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 118.5 kW heating, COP 3.29 (absorbed 36 kW). Cooling capacity (A35 W12/W7): 100.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 98 kW, SCOP 3.61. Sound pressure 47 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 124.5 kW heating at COP 3.22 — see the corresponding THAETY 2120 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3163,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 2140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 141.6,
    "cap_max": 141.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.76,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 126.5,
    "cool_cap_max": 126.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1420.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 2140 is a 141.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 141.6 kW heating, COP 3.21 (absorbed 44.1 kW). Cooling capacity (A35 W12/W7): 126.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 118 kW, SCOP 3.76. Sound pressure 55 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 136.5 kW heating at COP 3.27, 48 dB(A) sound pressure — see the corresponding THAEQY 2140 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3164,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 2140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 136.5,
    "cap_max": 136.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 3.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 118.6,
    "cool_cap_max": 118.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1460.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 2140 is a 136.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 136.5 kW heating, COP 3.27 (absorbed 41.7 kW). Cooling capacity (A35 W12/W7): 118.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 113 kW, SCOP 3.85. Sound pressure 48 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 141.6 kW heating at COP 3.21 — see the corresponding THAETY 2140 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3165,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 2150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 161.6,
    "cap_max": 161.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 145.4,
    "cool_cap_max": 145.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1500.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 2150 is a 161.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 161.6 kW heating, COP 3.22 (absorbed 50.2 kW). Cooling capacity (A35 W12/W7): 145.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 135 kW, SCOP 3.5. Sound pressure 55 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 153.6 kW heating at COP 3.26, 48 dB(A) sound pressure — see the corresponding THAEQY 2150 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3166,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 2150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 153.6,
    "cap_max": 153.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 130.6,
    "cool_cap_max": 130.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1540.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 2150 is a 153.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 153.6 kW heating, COP 3.26 (absorbed 47.1 kW). Cooling capacity (A35 W12/W7): 130.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 127 kW, SCOP 3.6. Sound pressure 48 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 161.6 kW heating at COP 3.22 — see the corresponding THAETY 2150 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3167,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 2170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 181.7,
    "cap_max": 181.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 161.4,
    "cool_cap_max": 161.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 4550,
    "depth": 1350,
    "weight": 1670.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 2170 is a 181.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 181.7 kW heating, COP 3.23 (absorbed 56.3 kW). Cooling capacity (A35 W12/W7): 161.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 150 kW, SCOP 3.77. Sound pressure 56 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 171.6 kW heating at COP 3.26, 49 dB(A) sound pressure — see the corresponding THAEQY 2170 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3168,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 2170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 171.6,
    "cap_max": 171.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 144.5,
    "cool_cap_max": 144.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 4550,
    "depth": 1350,
    "weight": 1710.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 2170 is a 171.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 171.6 kW heating, COP 3.26 (absorbed 52.6 kW). Cooling capacity (A35 W12/W7): 144.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 141 kW, SCOP 3.88. Sound pressure 49 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 181.7 kW heating at COP 3.23 — see the corresponding THAETY 2170 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3169,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 2200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 204.8,
    "cap_max": 204.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 186.3,
    "cool_cap_max": 186.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 4550,
    "depth": 1350,
    "weight": 1690.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 2200 is a 204.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 204.8 kW heating, COP 3.22 (absorbed 63.6 kW). Cooling capacity (A35 W12/W7): 186.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 173 kW, SCOP 3.39. Sound pressure 57 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 194.7 kW heating at COP 3.23, 50 dB(A) sound pressure — see the corresponding THAEQY 2200 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3170,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 2200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 194.7,
    "cap_max": 194.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 169.5,
    "cool_cap_max": 169.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 4550,
    "depth": 1350,
    "weight": 1730.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 2200 is a 194.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 194.7 kW heating, COP 3.23 (absorbed 60.3 kW). Cooling capacity (A35 W12/W7): 169.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 165 kW, SCOP 3.53. Sound pressure 50 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 204.8 kW heating at COP 3.22 — see the corresponding THAETY 2200 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3173,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 4240",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 249.8,
    "cap_max": 249.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 231.3,
    "cool_cap_max": 231.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2470.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 4240 is a 249.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 249.8 kW heating, COP 3.2 (absorbed 78.1 kW). Cooling capacity (A35 W12/W7): 231.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 211 kW, SCOP 3.64. Sound pressure 58 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 236.7 kW heating at COP 3.12, 51 dB(A) sound pressure — see the corresponding THAEQY 4240 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3174,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 4240",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 236.7,
    "cap_max": 236.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W45",
    "scop": 3.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 206.5,
    "cool_cap_max": 206.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2600.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 4240 is a 236.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 236.7 kW heating, COP 3.12 (absorbed 75.9 kW). Cooling capacity (A35 W12/W7): 206.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 199 kW, SCOP 3.56. Sound pressure 51 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 249.8 kW heating at COP 3.2 — see the corresponding THAETY 4240 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3175,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 4270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 282.8,
    "cap_max": 282.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 263.3,
    "cool_cap_max": 263.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2570.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 4270 is a 282.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 282.8 kW heating, COP 3.2 (absorbed 88.4 kW). Cooling capacity (A35 W12/W7): 263.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 242 kW, SCOP 3.62. Sound pressure 60 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 266.7 kW heating at COP 3.11, 53 dB(A) sound pressure — see the corresponding THAEQY 4270 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3176,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 4270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 266.7,
    "cap_max": 266.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W45",
    "scop": 3.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 238.4,
    "cool_cap_max": 238.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2700.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 4270 is a 266.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 266.7 kW heating, COP 3.11 (absorbed 85.8 kW). Cooling capacity (A35 W12/W7): 238.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 227 kW, SCOP 3.55. Sound pressure 53 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 282.8 kW heating at COP 3.2 — see the corresponding THAETY 4270 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3177,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 4310",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 321.0,
    "cap_max": 321.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 301.1,
    "cool_cap_max": 301.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 5300,
    "depth": 2090,
    "weight": 2720.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 4310 is a 321 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 321 kW heating, COP 3.2 (absorbed 100.3 kW). Cooling capacity (A35 W12/W7): 301.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 273 kW, SCOP 3.64. Sound pressure 60 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 301 kW heating at COP 2.95, 53 dB(A) sound pressure — see the corresponding THAEQY 4310 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3178,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 4310",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 301.0,
    "cap_max": 301.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.95,
    "cop_cond": "A7/W45",
    "scop": 3.38,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 270.3,
    "cool_cap_max": 270.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 5300,
    "depth": 2090,
    "weight": 2850.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 4310 is a 301 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 301 kW heating, COP 2.95 (absorbed 102 kW). Cooling capacity (A35 W12/W7): 270.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 254 kW, SCOP 3.38. Sound pressure 53 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 321 kW heating at COP 3.2 — see the corresponding THAETY 4310 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3179,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAETY 4340",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 357.0,
    "cap_max": 357.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 334.1,
    "cool_cap_max": 334.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 5300,
    "depth": 2090,
    "weight": 2840.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAETY 4340 is a 357 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. High-efficiency (T) version with oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 357 kW heating, COP 3.2 (absorbed 111.6 kW). Cooling capacity (A35 W12/W7): 334.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 302 kW, SCOP 3.63. Sound pressure 62 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQY) is also available — 341.9 kW heating at COP 3.08, 54 dB(A) sound pressure — see the corresponding THAEQY 4340 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3180,
    "manufacturer": "Rhoss",
    "model": "WinPACK HE-A THAEQY 4340",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 341.9,
    "cap_max": 341.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.08,
    "cop_cond": "A7/W45",
    "scop": 3.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 302.3,
    "cool_cap_max": 302.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 5300,
    "depth": 2090,
    "weight": 2970.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK HE-A THAEQY 4340 is a 341.9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Super-silenced (Q) version with compressor technical compartment soundproofing, super-reduced-speed fans and oversized condensing section. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 341.9 kW heating, COP 3.08 (absorbed 111 kW). Cooling capacity (A35 W12/W7): 302.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 288 kW, SCOP 3.52. Sound pressure 54 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETY) is also available — 357 kW heating at COP 3.2 — see the corresponding THAETY 4340 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3181,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 2110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 112.6,
    "cap_max": 112.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.05,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 99.5,
    "cool_cap_max": 99.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 2650,
    "depth": 1350,
    "weight": 1250.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 2110 is a 112.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 112.6 kW heating, COP 3.05 (absorbed 36.9 kW). Cooling capacity (A35 W12/W7): 99.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 95 kW, SCOP 3.39. Sound pressure 53 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 109.5 kW heating at COP 3.1, 49 dB(A) sound pressure — see the corresponding THAESY 2110 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3182,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 2110",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 109.5,
    "cap_max": 109.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 97.6,
    "cool_cap_max": 97.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 2650,
    "depth": 1350,
    "weight": 1250.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 2110 is a 109.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 109.5 kW heating, COP 3.1 (absorbed 35.3 kW). Cooling capacity (A35 W12/W7): 97.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 92 kW, SCOP 3.47. Sound pressure 49 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 112.6 kW heating at COP 3.05 — see the corresponding THAEBY 2110 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3183,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 2120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 123.7,
    "cap_max": 123.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.08,
    "cop_cond": "A7/W45",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 110.4,
    "cool_cap_max": 110.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 2650,
    "depth": 1350,
    "weight": 1310.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 2120 is a 123.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 123.7 kW heating, COP 3.08 (absorbed 40.2 kW). Cooling capacity (A35 W12/W7): 110.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 104 kW, SCOP 3.41. Sound pressure 54 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 121.7 kW heating at COP 3.13, 50 dB(A) sound pressure — see the corresponding THAESY 2120 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3184,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 2120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 121.7,
    "cap_max": 121.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 3.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 106.5,
    "cool_cap_max": 106.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 2650,
    "depth": 1350,
    "weight": 1310.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 2120 is a 121.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 121.7 kW heating, COP 3.13 (absorbed 38.9 kW). Cooling capacity (A35 W12/W7): 106.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 102 kW, SCOP 3.49. Sound pressure 50 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 123.7 kW heating at COP 3.08 — see the corresponding THAEBY 2120 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3185,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 2140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 139.7,
    "cap_max": 139.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.08,
    "cop_cond": "A7/W45",
    "scop": 3.68,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 123.4,
    "cool_cap_max": 123.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 2650,
    "depth": 1350,
    "weight": 1320.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 2140 is a 139.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 139.7 kW heating, COP 3.08 (absorbed 45.4 kW). Cooling capacity (A35 W12/W7): 123.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 119 kW, SCOP 3.68. Sound pressure 54 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 135.7 kW heating at COP 3.1, 50 dB(A) sound pressure — see the corresponding THAESY 2140 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3186,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 2140",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 135.7,
    "cap_max": 135.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 117.5,
    "cool_cap_max": 117.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 2650,
    "depth": 1350,
    "weight": 1320.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 2140 is a 135.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 135.7 kW heating, COP 3.1 (absorbed 43.8 kW). Cooling capacity (A35 W12/W7): 117.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 115 kW, SCOP 3.71. Sound pressure 50 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 139.7 kW heating at COP 3.08 — see the corresponding THAEBY 2140 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3187,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 2150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 158.8,
    "cap_max": 158.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.04,
    "cop_cond": "A7/W45",
    "scop": 3.36,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 142.3,
    "cool_cap_max": 142.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1470.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 2150 is a 158.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 158.8 kW heating, COP 3.04 (absorbed 52.2 kW). Cooling capacity (A35 W12/W7): 142.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 134 kW, SCOP 3.36. Sound pressure 55 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 155.8 kW heating at COP 3.13, 51 dB(A) sound pressure — see the corresponding THAESY 2150 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3188,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 2150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 155.8,
    "cap_max": 155.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 136.4,
    "cool_cap_max": 136.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1470.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 2150 is a 155.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 155.8 kW heating, COP 3.13 (absorbed 49.8 kW). Cooling capacity (A35 W12/W7): 136.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 131 kW, SCOP 3.5. Sound pressure 51 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 158.8 kW heating at COP 3.04 — see the corresponding THAEBY 2150 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3189,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 2170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 176.9,
    "cap_max": 176.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.06,
    "cop_cond": "A7/W45",
    "scop": 3.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 159.3,
    "cool_cap_max": 159.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1480.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 2170 is a 176.9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 176.9 kW heating, COP 3.06 (absorbed 57.8 kW). Cooling capacity (A35 W12/W7): 159.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 149 kW, SCOP 3.64. Sound pressure 56 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 173.9 kW heating at COP 3.1, 52 dB(A) sound pressure — see the corresponding THAESY 2170 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3190,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 2170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 173.9,
    "cap_max": 173.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.73,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 152.3,
    "cool_cap_max": 152.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1480.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 2170 is a 173.9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 173.9 kW heating, COP 3.1 (absorbed 56.1 kW). Cooling capacity (A35 W12/W7): 152.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 146 kW, SCOP 3.73. Sound pressure 52 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 176.9 kW heating at COP 3.06 — see the corresponding THAEBY 2170 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3191,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 2200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 198.0,
    "cap_max": 198.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.07,
    "cop_cond": "A7/W45",
    "scop": 3.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 182.2,
    "cool_cap_max": 182.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1565.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 2200 is a 198 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 198 kW heating, COP 3.07 (absorbed 64.5 kW). Cooling capacity (A35 W12/W7): 182.2 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 170 kW, SCOP 3.35. Sound pressure 56 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 195.9 kW heating at COP 3.09, 52 dB(A) sound pressure — see the corresponding THAESY 2200 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3192,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 2200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 195.9,
    "cap_max": 195.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 175.3,
    "cool_cap_max": 175.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 3600,
    "depth": 1350,
    "weight": 1565.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 2200 is a 195.9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 195.9 kW heating, COP 3.09 (absorbed 63.4 kW). Cooling capacity (A35 W12/W7): 175.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 167 kW, SCOP 3.39. Sound pressure 52 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 198 kW heating at COP 3.07 — see the corresponding THAEBY 2200 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3193,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 2220",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 229.1,
    "cap_max": 229.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.07,
    "cop_cond": "A7/W45",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 206.1,
    "cool_cap_max": 206.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 4550,
    "depth": 1350,
    "weight": 1730.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 2220 is a 229.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 229.1 kW heating, COP 3.07 (absorbed 74.6 kW). Cooling capacity (A35 W12/W7): 206.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 200 kW, SCOP 3.53. Sound pressure 57 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 226 kW heating at COP 3.13, 53 dB(A) sound pressure — see the corresponding THAESY 2220 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3194,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 2220",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 226.0,
    "cap_max": 226.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 3.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 199.2,
    "cool_cap_max": 199.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 4550,
    "depth": 1350,
    "weight": 1730.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 2220 is a 226 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 226 kW heating, COP 3.13 (absorbed 72.2 kW). Cooling capacity (A35 W12/W7): 199.2 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 197 kW, SCOP 3.63. Sound pressure 53 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 229.1 kW heating at COP 3.07 — see the corresponding THAEBY 2220 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3195,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 152.7,
    "cap_max": 152.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 141.3,
    "cool_cap_max": 141.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1450.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4150 is a 152.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 152.7 kW heating, COP 3.09 (absorbed 49.4 kW). Cooling capacity (A35 W12/W7): 141.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 129 kW, SCOP 3.41. Sound pressure 54 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 147.7 kW heating at COP 3.1, 50 dB(A) sound pressure — see the corresponding THAESY 4150 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3196,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4150",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 147.7,
    "cap_max": 147.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 3.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 136.4,
    "cool_cap_max": 136.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1475.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4150 is a 147.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 147.7 kW heating, COP 3.1 (absorbed 47.6 kW). Cooling capacity (A35 W12/W7): 136.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 125 kW, SCOP 3.42. Sound pressure 50 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 152.7 kW heating at COP 3.09 — see the corresponding THAEBY 4150 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3197,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 172.6,
    "cap_max": 172.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 3.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 163.4,
    "cool_cap_max": 163.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1525.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4170 is a 172.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 172.6 kW heating, COP 3.14 (absorbed 55 kW). Cooling capacity (A35 W12/W7): 163.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 145 kW, SCOP 3.48. Sound pressure 54 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 167.6 kW heating at COP 3.12, 50 dB(A) sound pressure — see the corresponding THAESY 4170 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3198,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4170",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 167.6,
    "cap_max": 167.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W45",
    "scop": 3.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 156.4,
    "cool_cap_max": 156.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 3450,
    "depth": 1520,
    "weight": 1550.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4170 is a 167.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 167.6 kW heating, COP 3.12 (absorbed 53.7 kW). Cooling capacity (A35 W12/W7): 156.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 140 kW, SCOP 3.46. Sound pressure 50 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 172.6 kW heating at COP 3.14 — see the corresponding THAEBY 4170 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3199,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 197.8,
    "cap_max": 197.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.04,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 186.2,
    "cool_cap_max": 186.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1725.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4200 is a 197.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 197.8 kW heating, COP 3.04 (absorbed 65.1 kW). Cooling capacity (A35 W12/W7): 186.2 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 168 kW, SCOP 3.34. Sound pressure 56 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 192.8 kW heating at COP 3.09, 52 dB(A) sound pressure — see the corresponding THAESY 4200 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3200,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 192.8,
    "cap_max": 192.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 180.3,
    "cool_cap_max": 180.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1765.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4200 is a 192.8 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 192.8 kW heating, COP 3.09 (absorbed 62.4 kW). Cooling capacity (A35 W12/W7): 180.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 164 kW, SCOP 3.41. Sound pressure 52 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 197.8 kW heating at COP 3.04 — see the corresponding THAEBY 4200 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3201,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4220",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 225.9,
    "cap_max": 225.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.04,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 209.1,
    "cool_cap_max": 209.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1800.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4220 is a 225.9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 225.9 kW heating, COP 3.04 (absorbed 74.3 kW). Cooling capacity (A35 W12/W7): 209.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 192 kW, SCOP 3.34. Sound pressure 56 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 219.9 kW heating at COP 3.09, 52 dB(A) sound pressure — see the corresponding THAESY 4220 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3202,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4220",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 219.9,
    "cap_max": 219.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 200.2,
    "cool_cap_max": 200.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 3700,
    "depth": 2090,
    "weight": 1840.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4220 is a 219.9 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 219.9 kW heating, COP 3.09 (absorbed 71.2 kW). Cooling capacity (A35 W12/W7): 200.2 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 187 kW, SCOP 3.41. Sound pressure 52 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 225.9 kW heating at COP 3.04 — see the corresponding THAEBY 4220 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3203,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4240",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 249.0,
    "cap_max": 249.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.03,
    "cop_cond": "A7/W45",
    "scop": 3.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 227.1,
    "cool_cap_max": 227.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2375.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4240 is a 249 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 249 kW heating, COP 3.03 (absorbed 82.2 kW). Cooling capacity (A35 W12/W7): 227.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 211 kW, SCOP 3.35. Sound pressure 58 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 245 kW heating at COP 3.09, 54 dB(A) sound pressure — see the corresponding THAESY 4240 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3204,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4240",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 245.0,
    "cap_max": 245.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 3.45,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 220.2,
    "cool_cap_max": 220.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2415.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4240 is a 245 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 245 kW heating, COP 3.09 (absorbed 79.3 kW). Cooling capacity (A35 W12/W7): 220.2 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 207 kW, SCOP 3.45. Sound pressure 54 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 249 kW heating at COP 3.03 — see the corresponding THAEBY 4240 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3205,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 281.3,
    "cap_max": 281.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 3.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 253.9,
    "cool_cap_max": 253.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2460.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4270 is a 281.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 281.3 kW heating, COP 3.01 (absorbed 93.5 kW). Cooling capacity (A35 W12/W7): 253.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 240 kW, SCOP 3.34. Sound pressure 60 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 278.3 kW heating at COP 3.05, 55 dB(A) sound pressure — see the corresponding THAESY 4270 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3206,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 278.3,
    "cap_max": 278.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.05,
    "cop_cond": "A7/W45",
    "scop": 3.39,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 248.0,
    "cool_cap_max": 248.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2500.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4270 is a 278.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 278.3 kW heating, COP 3.05 (absorbed 91.2 kW). Cooling capacity (A35 W12/W7): 248 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 238 kW, SCOP 3.39. Sound pressure 55 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 281.3 kW heating at COP 3.01 — see the corresponding THAEBY 4270 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3207,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4310",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 319.3,
    "cap_max": 319.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 3.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 295.9,
    "cool_cap_max": 295.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2580.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4310 is a 319.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 319.3 kW heating, COP 3.01 (absorbed 106.1 kW). Cooling capacity (A35 W12/W7): 295.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 271 kW, SCOP 3.35. Sound pressure 60 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 315.2 kW heating at COP 3.07, 56 dB(A) sound pressure — see the corresponding THAESY 4310 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3208,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4310",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 315.2,
    "cap_max": 315.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.07,
    "cop_cond": "A7/W45",
    "scop": 3.41,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 286.0,
    "cool_cap_max": 286.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2620.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4310 is a 315.2 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 315.2 kW heating, COP 3.07 (absorbed 102.7 kW). Cooling capacity (A35 W12/W7): 286 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 267 kW, SCOP 3.41. Sound pressure 56 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 319.3 kW heating at COP 3.01 — see the corresponding THAEBY 4310 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3209,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAEBY 4340",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 354.6,
    "cap_max": 354.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.98,
    "cop_cond": "A7/W45",
    "scop": 3.32,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 324.7,
    "cool_cap_max": 324.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2595.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAEBY 4340 is a 354.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Standard (B) version. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 354.6 kW heating, COP 2.98 (absorbed 119 kW). Cooling capacity (A35 W12/W7): 324.7 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 301 kW, SCOP 3.32. Sound pressure 61 dB(A) (open field, 10m). A silenced version of this same size (THAESY) is also available — 345.5 kW heating at COP 3.03, 57 dB(A) sound pressure — see the corresponding THAESY 4340 entry. A compact version B is also offered for replacement markets.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3210,
    "manufacturer": "Rhoss",
    "model": "WinPACK SE THAESY 4340",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 345.5,
    "cap_max": 345.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.03,
    "cop_cond": "A7/W45",
    "scop": 3.37,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 313.8,
    "cool_cap_max": 313.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2030,
    "width": 4800,
    "depth": 2090,
    "weight": 2635.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPACK SE THAESY 4340 is a 345.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with axial fans, hermetic scroll compressor, R410A refrigerant. Silenced (S) version with compressor technical compartment soundproofing and reduced-speed fans. High-performance range with extended working limits; multi-purpose for systems with 2 pipes + DHW (with optional RC100); built-in Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 345.5 kW heating, COP 3.03 (absorbed 114 kW). Cooling capacity (A35 W12/W7): 313.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 292 kW, SCOP 3.37. Sound pressure 57 dB(A) (open field, 10m). A standard version of this same size (THAEBY) is also available — 354.6 kW heating at COP 2.98 — see the corresponding THAEBY 4340 entry.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3211,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 4370",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 374.3,
    "cap_max": 374.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 3.34,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 367.7,
    "cool_cap_max": 367.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 4840,
    "depth": 2260,
    "weight": 3160.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 4370 is a 374.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 374.3 kW heating, COP 3.41 (absorbed 109.8 kW). Cooling (A35 W12/W7): 367.7 kW, EER 3.34. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 307 kW, SCOP 3.87. Sound pressure 62 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 368.3 kW heating at COP 3.47, 54 dB(A) sound pressure — see the corresponding THAEQU 4370 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3212,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 4370",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 368.3,
    "cap_max": 368.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.47,
    "cop_cond": "A7/W45",
    "scop": 3.94,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 359.7,
    "cool_cap_max": 359.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 4840,
    "depth": 2260,
    "weight": 3565.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 4370 is a 368.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 368.3 kW heating, COP 3.47 (absorbed 106.1 kW). Cooling (A35 W12/W7): 359.7 kW, EER 3.25. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 303 kW, SCOP 3.94. Sound pressure 54 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 374.3 kW heating at COP 3.41 — see the corresponding THAETU 4370 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3213,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 4410",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 405.3,
    "cap_max": 405.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 400.7,
    "cool_cap_max": 400.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 4840,
    "depth": 2260,
    "weight": 3270.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 4410 is a 405.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 405.3 kW heating, COP 3.34 (absorbed 121.3 kW). Cooling (A35 W12/W7): 400.7 kW, EER 3.24. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 335 kW, SCOP 3.83. Sound pressure 62.5 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 400.3 kW heating at COP 3.41, 54.5 dB(A) sound pressure — see the corresponding THAEQU 4410 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3214,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 4410",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 400.3,
    "cap_max": 400.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 390.7,
    "cool_cap_max": 390.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 4840,
    "depth": 2260,
    "weight": 3675.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 4410 is a 400.3 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 400.3 kW heating, COP 3.41 (absorbed 117.4 kW). Cooling (A35 W12/W7): 390.7 kW, EER 3.14. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 330 kW, SCOP 3.9. Sound pressure 54.5 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 405.3 kW heating at COP 3.34 — see the corresponding THAETU 4410 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3215,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 4450",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 440.4,
    "cap_max": 440.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": 3.81,
    "scop_cond": "W35",
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 440.6,
    "cool_cap_max": 440.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 4840,
    "depth": 2260,
    "weight": 3310.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 4450 is a 440.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 440.4 kW heating, COP 3.32 (absorbed 132.7 kW). Cooling (A35 W12/W7): 440.6 kW, EER 3.21. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 363 kW, SCOP 3.81. Sound pressure 62.5 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 434.4 kW heating at COP 3.37, 54.5 dB(A) sound pressure — see the corresponding THAEQU 4450 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3216,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 4450",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 434.4,
    "cap_max": 434.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 3.85,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 429.7,
    "cool_cap_max": 429.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 4840,
    "depth": 2260,
    "weight": 3715.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 4450 is a 434.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 434.4 kW heating, COP 3.37 (absorbed 128.9 kW). Cooling (A35 W12/W7): 429.7 kW, EER 3.08. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 358 kW, SCOP 3.85. Sound pressure 54.5 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 440.4 kW heating at COP 3.32 — see the corresponding THAETU 4450 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3217,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 5490",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 488.4,
    "cap_max": 488.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "seer": 4.95,
    "seer_cond": "W7",
    "cool_cap_min": 484.6,
    "cool_cap_max": 484.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 5940,
    "depth": 2260,
    "weight": 3960.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 5490 is a 488.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 488.4 kW heating, COP 3.37 (absorbed 144.9 kW). Cooling (A35 W12/W7): 484.6 kW, EER 3.22. Seasonal cooling (EN14825, low-temp application): Pdesignc 484.6 kW, SEER 4.95. Sound pressure 63.5 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 480.4 kW heating at COP 3.42, 55.5 dB(A) sound pressure — see the corresponding THAEQU 5490 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3218,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 5490",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 480.4,
    "cap_max": 480.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": 3.88,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 472.6,
    "cool_cap_max": 472.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 5940,
    "depth": 2260,
    "weight": 4425.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 5490 is a 480.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 480.4 kW heating, COP 3.42 (absorbed 140.5 kW). Cooling (A35 W12/W7): 472.6 kW, EER 3.12. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 397 kW, SCOP 3.88. Sound pressure 55.5 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 488.4 kW heating at COP 3.37 — see the corresponding THAETU 5490 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3219,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 5520",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 513.4,
    "cap_max": 513.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": 505.6,
    "cool_cap_max": 505.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 5940,
    "depth": 2260,
    "weight": 4000.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 5520 is a 513.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 513.4 kW heating, COP 3.36 (absorbed 152.8 kW). Cooling (A35 W12/W7): 505.6 kW, EER 3.21. Seasonal cooling (EN14825, low-temp application): Pdesignc 505.6 kW, SEER 4.86. Sound pressure 63.5 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 505.4 kW heating at COP 3.41, 55.5 dB(A) sound pressure — see the corresponding THAEQU 5520 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3220,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 5520",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 505.4,
    "cap_max": 505.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "W7",
    "cool_cap_min": 493.6,
    "cool_cap_max": 493.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 5940,
    "depth": 2260,
    "weight": 4465.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 5520 is a 505.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 505.4 kW heating, COP 3.41 (absorbed 148.2 kW). Cooling (A35 W12/W7): 493.6 kW, EER 3.1. Seasonal cooling (EN14825, low-temp application): Pdesignc 493.6 kW, SEER 4.84. Sound pressure 55.5 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 513.4 kW heating at COP 3.36 — see the corresponding THAETU 5520 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3221,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 5560",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 552.4,
    "cap_max": 552.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.82,
    "seer_cond": "W7",
    "cool_cap_min": 553.5,
    "cool_cap_max": 553.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 5940,
    "depth": 2260,
    "weight": 4030.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 5560 is a 552.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 552.4 kW heating, COP 3.35 (absorbed 164.9 kW). Cooling (A35 W12/W7): 553.5 kW, EER 3.2. Seasonal cooling (EN14825, low-temp application): Pdesignc 553.5 kW, SEER 4.82. Sound pressure 63.5 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 544.4 kW heating at COP 3.41, 55.5 dB(A) sound pressure — see the corresponding THAEQU 5560 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3222,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 5560",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 544.4,
    "cap_max": 544.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.41,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.79,
    "seer_cond": "W7",
    "cool_cap_min": 538.6,
    "cool_cap_max": 538.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 5940,
    "depth": 2260,
    "weight": 4495.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 5560 is a 544.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 544.4 kW heating, COP 3.41 (absorbed 159.6 kW). Cooling (A35 W12/W7): 538.6 kW, EER 3.06. Seasonal cooling (EN14825, low-temp application): Pdesignc 538.6 kW, SEER 4.79. Sound pressure 55.5 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 552.4 kW heating at COP 3.35 — see the corresponding THAETU 5560 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3223,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 6600",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 597.5,
    "cap_max": 597.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.27,
    "eer_cond": "A35/W7",
    "seer": 4.97,
    "seer_cond": "W7",
    "cool_cap_min": 597.5,
    "cool_cap_max": 597.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 7100,
    "depth": 2260,
    "weight": 4840.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 6600 is a 597.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 597.5 kW heating, COP 3.35 (absorbed 178.4 kW). Cooling (A35 W12/W7): 597.5 kW, EER 3.27. Seasonal cooling (EN14825, low-temp application): Pdesignc 597.5 kW, SEER 4.97. Sound pressure 64 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 588.5 kW heating at COP 3.4, 56 dB(A) sound pressure — see the corresponding THAEQU 6600 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3224,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 6600",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 588.5,
    "cap_max": 588.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": 583.5,
    "cool_cap_max": 583.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 7100,
    "depth": 2260,
    "weight": 5360.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 6600 is a 588.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 588.5 kW heating, COP 3.4 (absorbed 173.1 kW). Cooling (A35 W12/W7): 583.5 kW, EER 3.16. Seasonal cooling (EN14825, low-temp application): Pdesignc 583.5 kW, SEER 4.94. Sound pressure 56 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 597.5 kW heating at COP 3.35 — see the corresponding THAETU 6600 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3225,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 6630",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 628.4,
    "cap_max": 628.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 4.96,
    "seer_cond": "W7",
    "cool_cap_min": 623.6,
    "cool_cap_max": 623.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 7100,
    "depth": 2260,
    "weight": 4890.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 6630 is a 628.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 628.4 kW heating, COP 3.33 (absorbed 188.7 kW). Cooling (A35 W12/W7): 623.6 kW, EER 3.25. Seasonal cooling (EN14825, low-temp application): Pdesignc 623.6 kW, SEER 4.96. Sound pressure 64 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 618.4 kW heating at COP 3.38, 56 dB(A) sound pressure — see the corresponding THAEQU 6630 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3226,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 6630",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 618.4,
    "cap_max": 618.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": 607.6,
    "cool_cap_max": 607.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 7100,
    "depth": 2260,
    "weight": 5410.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 6630 is a 618.4 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 618.4 kW heating, COP 3.38 (absorbed 183 kW). Cooling (A35 W12/W7): 607.6 kW, EER 3.13. Seasonal cooling (EN14825, low-temp application): Pdesignc 607.6 kW, SEER 4.93. Sound pressure 56 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 628.4 kW heating at COP 3.33 — see the corresponding THAETU 6630 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3227,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 6660",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 654.5,
    "cap_max": 654.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": 4.9,
    "seer_cond": "W7",
    "cool_cap_min": 654.5,
    "cool_cap_max": 654.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 7100,
    "depth": 2260,
    "weight": 4920.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 6660 is a 654.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 654.5 kW heating, COP 3.34 (absorbed 196 kW). Cooling (A35 W12/W7): 654.5 kW, EER 3.24. Seasonal cooling (EN14825, low-temp application): Pdesignc 654.5 kW, SEER 4.9. Sound pressure 65 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 645.5 kW heating at COP 3.38, 56 dB(A) sound pressure — see the corresponding THAEQU 6660 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3228,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 6660",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 645.5,
    "cap_max": 645.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.87,
    "seer_cond": "W7",
    "cool_cap_min": 637.5,
    "cool_cap_max": 637.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 7100,
    "depth": 2260,
    "weight": 5440.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 6660 is a 645.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 645.5 kW heating, COP 3.38 (absorbed 191 kW). Cooling (A35 W12/W7): 637.5 kW, EER 3.1. Seasonal cooling (EN14825, low-temp application): Pdesignc 637.5 kW, SEER 4.87. Sound pressure 56 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 654.5 kW heating at COP 3.34 — see the corresponding THAETU 6660 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3229,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 6730",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 698.5,
    "cap_max": 698.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": 727.5,
    "cool_cap_max": 727.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 8200,
    "depth": 2260,
    "weight": 5520.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 6730 is a 698.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 698.5 kW heating, COP 3.31 (absorbed 211 kW). Cooling (A35 W12/W7): 727.5 kW, EER 3.21. Seasonal cooling (EN14825, low-temp application): Pdesignc 727.5 kW, SEER 4.89. Sound pressure 66 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 688.5 kW heating at COP 3.35, 57 dB(A) sound pressure — see the corresponding THAEQU 6730 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3230,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 6730",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 688.5,
    "cap_max": 688.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": 709.5,
    "cool_cap_max": 709.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 8200,
    "depth": 2260,
    "weight": 6070.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 6730 is a 688.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 688.5 kW heating, COP 3.35 (absorbed 205.5 kW). Cooling (A35 W12/W7): 709.5 kW, EER 3.1. Seasonal cooling (EN14825, low-temp application): Pdesignc 709.5 kW, SEER 4.83. Sound pressure 57 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 698.5 kW heating at COP 3.31 — see the corresponding THAETU 6730 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3231,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 6780",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 757.5,
    "cap_max": 757.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "seer": 4.91,
    "seer_cond": "W7",
    "cool_cap_min": 778.5,
    "cool_cap_max": 778.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 9300,
    "depth": 2260,
    "weight": 6040.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 6780 is a 757.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 757.5 kW heating, COP 3.3 (absorbed 229.5 kW). Cooling (A35 W12/W7): 778.5 kW, EER 3.22. Seasonal cooling (EN14825, low-temp application): Pdesignc 778.5 kW, SEER 4.91. Sound pressure 66 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 746.5 kW heating at COP 3.35, 57 dB(A) sound pressure — see the corresponding THAEQU 6780 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3232,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 6780",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 746.5,
    "cap_max": 746.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": 4.88,
    "seer_cond": "W7",
    "cool_cap_min": 759.5,
    "cool_cap_max": 759.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 9300,
    "depth": 2260,
    "weight": 6630.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 6780 is a 746.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 746.5 kW heating, COP 3.35 (absorbed 222.8 kW). Cooling (A35 W12/W7): 759.5 kW, EER 3.11. Seasonal cooling (EN14825, low-temp application): Pdesignc 759.5 kW, SEER 4.88. Sound pressure 57 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 757.5 kW heating at COP 3.3 — see the corresponding THAETU 6780 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3233,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAETU 6830",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 802.5,
    "cap_max": 802.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": 4.85,
    "seer_cond": "W7",
    "cool_cap_min": 832.4,
    "cool_cap_max": 832.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 9300,
    "depth": 2260,
    "weight": 6170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAETU 6830 is a 802.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 802.5 kW heating, COP 3.28 (absorbed 244.7 kW). Cooling (A35 W12/W7): 832.4 kW, EER 3.19. Seasonal cooling (EN14825, low-temp application): Pdesignc 832.4 kW, SEER 4.85. Sound pressure 67 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 790.5 kW heating at COP 3.32, 58 dB(A) sound pressure — see the corresponding THAEQU 6830 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3234,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO THAEQU 6830",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 790.5,
    "cap_max": 790.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 4.82,
    "seer_cond": "W7",
    "cool_cap_min": 811.5,
    "cool_cap_max": 811.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 9300,
    "depth": 2260,
    "weight": 6760.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO THAEQU 6830 is a 790.5 kW air source heat pump, using R454B refrigerant.",
    "notes": "Large packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 6 capacity steps, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 790.5 kW heating, COP 3.32 (absorbed 238.1 kW). Cooling (A35 W12/W7): 811.5 kW, EER 3.08. Seasonal cooling (EN14825, low-temp application): Pdesignc 811.5 kW, SEER 4.82. Sound pressure 58 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 802.5 kW heating at COP 3.28 — see the corresponding THAETU 6830 entry. Cooling-only variants of this range (TCAEBU/TCAESU/TCAETU/TCAEQU, up to 910.5 kW) are also offered but are not heat pumps.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3235,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAETU 8900",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 880.7,
    "cap_max": 880.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.79,
    "seer_cond": "W7",
    "cool_cap_min": 881.3,
    "cool_cap_max": 881.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 9400,
    "depth": 2260,
    "weight": 6980.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAETU 8900 is a 880.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 880.7 kW heating, COP 3.31 (absorbed 266.1 kW). Cooling (A35 W12/W7): 881.3 kW, EER 3.2. Seasonal cooling (EN14825, low-temp application): Pdesignc 881.3 kW, SEER 4.79. Sound pressure 65 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 868.7 kW heating at COP 3.35, 57 dB(A) sound pressure — see the corresponding THAEQU 8900 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3236,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAEQU 8900",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 868.7,
    "cap_max": 868.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": 4.76,
    "seer_cond": "W7",
    "cool_cap_min": 859.3,
    "cool_cap_max": 859.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 9400,
    "depth": 2260,
    "weight": 7790.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAEQU 8900 is a 868.7 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 868.7 kW heating, COP 3.35 (absorbed 259.3 kW). Cooling (A35 W12/W7): 859.3 kW, EER 3.07. Seasonal cooling (EN14825, low-temp application): Pdesignc 859.3 kW, SEER 4.76. Sound pressure 57 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 880.7 kW heating at COP 3.31 — see the corresponding THAETU 8900 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3237,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAETU 10980",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 976.8,
    "cap_max": 976.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.35,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": 969.2,
    "cool_cap_max": 969.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 11600,
    "depth": 2260,
    "weight": 8310.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAETU 10980 is a 976.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 976.8 kW heating, COP 3.35 (absorbed 291.6 kW). Cooling (A35 W12/W7): 969.2 kW, EER 3.2. Seasonal cooling (EN14825, low-temp application): Pdesignc 969.2 kW, SEER 4.93. Sound pressure 66 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 960.8 kW heating at COP 3.4, 58 dB(A) sound pressure — see the corresponding THAEQU 10980 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3238,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAEQU 10980",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 960.8,
    "cap_max": 960.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.87,
    "seer_cond": "W7",
    "cool_cap_min": 945.2,
    "cool_cap_max": 945.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 11600,
    "depth": 2260,
    "weight": 9240.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAEQU 10980 is a 960.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 960.8 kW heating, COP 3.4 (absorbed 282.6 kW). Cooling (A35 W12/W7): 945.2 kW, EER 3.1. Seasonal cooling (EN14825, low-temp application): Pdesignc 945.2 kW, SEER 4.87. Sound pressure 58 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 976.8 kW heating at COP 3.35 — see the corresponding THAETU 10980 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3239,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAETU 101040",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1026.8,
    "cap_max": 1026.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "W7",
    "cool_cap_min": 1011.2,
    "cool_cap_max": 1011.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 11600,
    "depth": 2260,
    "weight": 8390.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAETU 101040 is a 1026.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 1026.8 kW heating, COP 3.33 (absorbed 308.3 kW). Cooling (A35 W12/W7): 1011.2 kW, EER 3.19. Seasonal cooling (EN14825, low-temp application): Pdesignc 1011.2 kW, SEER 4.84. Sound pressure 66 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 1010.8 kW heating at COP 3.39, 58 dB(A) sound pressure — see the corresponding THAEQU 101040 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3240,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAEQU 101040",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1010.8,
    "cap_max": 1010.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.39,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 4.78,
    "seer_cond": "W7",
    "cool_cap_min": 987.2,
    "cool_cap_max": 987.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 11600,
    "depth": 2260,
    "weight": 9320.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAEQU 101040 is a 1010.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 1010.8 kW heating, COP 3.39 (absorbed 298.2 kW). Cooling (A35 W12/W7): 987.2 kW, EER 3.08. Seasonal cooling (EN14825, low-temp application): Pdesignc 987.2 kW, SEER 4.78. Sound pressure 58 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 1026.8 kW heating at COP 3.33 — see the corresponding THAETU 101040 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3241,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAETU 101120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1104.9,
    "cap_max": 1104.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.33,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": 4.79,
    "seer_cond": "W7",
    "cool_cap_min": 1107.1,
    "cool_cap_max": 1107.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 11600,
    "depth": 2260,
    "weight": 8450.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAETU 101120 is a 1104.9 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 1104.9 kW heating, COP 3.33 (absorbed 331.8 kW). Cooling (A35 W12/W7): 1107.1 kW, EER 3.18. Seasonal cooling (EN14825, low-temp application): Pdesignc 1107.1 kW, SEER 4.79. Sound pressure 66 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 1088.9 kW heating at COP 3.38, 58 dB(A) sound pressure — see the corresponding THAEQU 101120 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3242,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAEQU 101120",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1088.9,
    "cap_max": 1088.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.73,
    "seer_cond": "W7",
    "cool_cap_min": 1077.1,
    "cool_cap_max": 1077.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2480,
    "width": 11600,
    "depth": 2260,
    "weight": 9380.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAEQU 101120 is a 1088.9 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 1088.9 kW heating, COP 3.38 (absorbed 322.2 kW). Cooling (A35 W12/W7): 1077.1 kW, EER 3.04. Seasonal cooling (EN14825, low-temp application): Pdesignc 1077.1 kW, SEER 4.73. Sound pressure 58 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 1104.9 kW heating at COP 3.33 — see the corresponding THAETU 101120 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3243,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAETU 121200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1194.8,
    "cap_max": 1194.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": 1195.2,
    "cool_cap_max": 1195.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2530,
    "width": 13330,
    "depth": 2260,
    "weight": 10170.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAETU 121200 is a 1194.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 1194.8 kW heating, COP 3.34 (absorbed 357.7 kW). Cooling (A35 W12/W7): 1195.2 kW, EER 3.26. Seasonal cooling (EN14825, low-temp application): Pdesignc 1195.2 kW, SEER 4.93. Sound pressure 67 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 1176.8 kW heating at COP 3.39, 59 dB(A) sound pressure — see the corresponding THAEQU 121200 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3244,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAEQU 121200",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1176.8,
    "cap_max": 1176.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.39,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": 1167.2,
    "cool_cap_max": 1167.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2530,
    "width": 13330,
    "depth": 2260,
    "weight": 11210.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAEQU 121200 is a 1176.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 1176.8 kW heating, COP 3.39 (absorbed 347.1 kW). Cooling (A35 W12/W7): 1167.2 kW, EER 3.15. Seasonal cooling (EN14825, low-temp application): Pdesignc 1167.2 kW, SEER 4.93. Sound pressure 59 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 1194.8 kW heating at COP 3.34 — see the corresponding THAETU 121200 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3245,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAETU 121260",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1256.8,
    "cap_max": 1256.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": 1247.2,
    "cool_cap_max": 1247.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2530,
    "width": 13330,
    "depth": 2260,
    "weight": 10280.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAETU 121260 is a 1256.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 1256.8 kW heating, COP 3.32 (absorbed 378.6 kW). Cooling (A35 W12/W7): 1247.2 kW, EER 3.24. Seasonal cooling (EN14825, low-temp application): Pdesignc 1247.2 kW, SEER 4.94. Sound pressure 67 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 1236.8 kW heating at COP 3.37, 59 dB(A) sound pressure — see the corresponding THAEQU 121260 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3246,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAEQU 121260",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1236.8,
    "cap_max": 1236.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.92,
    "seer_cond": "W7",
    "cool_cap_min": 1215.2,
    "cool_cap_max": 1215.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2530,
    "width": 13330,
    "depth": 2260,
    "weight": 11320.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAEQU 121260 is a 1236.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 1236.8 kW heating, COP 3.37 (absorbed 367 kW). Cooling (A35 W12/W7): 1215.2 kW, EER 3.12. Seasonal cooling (EN14825, low-temp application): Pdesignc 1215.2 kW, SEER 4.92. Sound pressure 59 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 1256.8 kW heating at COP 3.32 — see the corresponding THAETU 121260 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3247,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAETU 121320",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1308.8,
    "cap_max": 1308.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": 1309.2,
    "cool_cap_max": 1309.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2530,
    "width": 13330,
    "depth": 2260,
    "weight": 10340.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAETU 121320 is a 1308.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. High-efficiency (T) version. Rated (A7 W40/W45): 1308.8 kW heating, COP 3.32 (absorbed 394.2 kW). Cooling (A35 W12/W7): 1309.2 kW, EER 3.22. Seasonal cooling (EN14825, low-temp application): Pdesignc 1309.2 kW, SEER 4.89. Sound pressure 68 dB(A) (open field, 10m). A super-silenced version of this same size (THAEQU) is also available — 1290.8 kW heating at COP 3.37, 59 dB(A) sound pressure — see the corresponding THAEQU 121320 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3248,
    "manufacturer": "Rhoss",
    "model": "WinPOWER ECO TWIN THAEQU 121320",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58.0,
    "cap_min": 1290.8,
    "cap_max": 1290.8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "seer": 4.87,
    "seer_cond": "W7",
    "cool_cap_min": 1275.2,
    "cool_cap_max": 1275.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2530,
    "width": 13330,
    "depth": 2260,
    "weight": 11380.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss WinPOWER ECO TWIN THAEQU 121320 is a 1290.8 kW air source heat pump, using R454B refrigerant.",
    "notes": "Very large twin-frame packaged air-cooled reversible heat pump with axial fans, hermetic scroll compressors, R454B refrigerant, up to 12 capacity steps across 4 refrigerant circuits, extended operating limits. Super-silenced (Q) version with compressor technical compartment soundproofing and reduced-speed fans. Rated (A7 W40/W45): 1290.8 kW heating, COP 3.37 (absorbed 383 kW). Cooling (A35 W12/W7): 1275.2 kW, EER 3.09. Seasonal cooling (EN14825, low-temp application): Pdesignc 1275.2 kW, SEER 4.87. Sound pressure 59 dB(A) (open field, 10m). A standard high-efficiency version of this same size (THAETU) is also available — 1308.8 kW heating at COP 3.32 — see the corresponding THAETU 121320 entry. No formal heating-mode SCOP is published for this range.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3249,
    "manufacturer": "Rhoss",
    "model": "Y-Flow THHEY 115",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 17.4,
    "cap_max": 17.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "W10/W45",
    "scop": 6.1,
    "scop_cond": "W35",
    "eer": 3.81,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 13.9,
    "cool_cap_max": 13.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 700,
    "depth": 560,
    "weight": 193.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Y-Flow THHEY 115 is a 17.4 kW water source heat pump, using R410A refrigerant.",
    "notes": "Compact packaged water-cooled reversible heat pump (Plug&Play, upward hydraulic connections) for applications with well water, water mains or geothermal probes, scroll hermetic compressor, R410A refrigerant. Rated (evaporator 10→7°C / condenser 40→45°C): 17.4 kW heating, COP 4.4 (absorbed 3.95 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 13.9 kW, EER 3.81. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 23 kW, SCOP 6.1, energy class A+++. On geothermal probes (evaporator water 0/−3°C, 30% glycol) the unit is also rated for lower-temperature hot water (30/35°C) duty at reduced COP. A cooling-only variant of this size (TCHEY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3250,
    "manufacturer": "Rhoss",
    "model": "Y-Flow THHEY 118",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 20.2,
    "cap_max": 20.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.58,
    "cop_cond": "W10/W45",
    "scop": 6.43,
    "scop_cond": "W35",
    "eer": 4.13,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 16.3,
    "cool_cap_max": 16.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 700,
    "depth": 560,
    "weight": 193.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Y-Flow THHEY 118 is a 20.2 kW water source heat pump, using R410A refrigerant.",
    "notes": "Compact packaged water-cooled reversible heat pump (Plug&Play, upward hydraulic connections) for applications with well water, water mains or geothermal probes, scroll hermetic compressor, R410A refrigerant. Rated (evaporator 10→7°C / condenser 40→45°C): 20.2 kW heating, COP 4.58 (absorbed 4.41 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 16.3 kW, EER 4.13. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 27 kW, SCOP 6.43, energy class A+++. On geothermal probes (evaporator water 0/−3°C, 30% glycol) the unit is also rated for lower-temperature hot water (30/35°C) duty at reduced COP. A cooling-only variant of this size (TCHEY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3251,
    "manufacturer": "Rhoss",
    "model": "Y-Flow THHEY 122",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 25.1,
    "cap_max": 25.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "W10/W45",
    "scop": 6.44,
    "scop_cond": "W35",
    "eer": 4.15,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 20.0,
    "cool_cap_max": 20.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 700,
    "depth": 780,
    "weight": 230.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Y-Flow THHEY 122 is a 25.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Compact packaged water-cooled reversible heat pump (Plug&Play, upward hydraulic connections) for applications with well water, water mains or geothermal probes, scroll hermetic compressor, R410A refrigerant. Rated (evaporator 10→7°C / condenser 40→45°C): 25.1 kW heating, COP 4.49 (absorbed 5.59 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 20 kW, EER 4.15. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 33 kW, SCOP 6.44, energy class A+++. On geothermal probes (evaporator water 0/−3°C, 30% glycol) the unit is also rated for lower-temperature hot water (30/35°C) duty at reduced COP. A cooling-only variant of this size (TCHEY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3252,
    "manufacturer": "Rhoss",
    "model": "Y-Flow THHEY 125",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 28.9,
    "cap_max": 28.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "W10/W45",
    "scop": 6.54,
    "scop_cond": "W35",
    "eer": 4.19,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 23.1,
    "cool_cap_max": 23.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 700,
    "depth": 780,
    "weight": 254.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Y-Flow THHEY 125 is a 28.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Compact packaged water-cooled reversible heat pump (Plug&Play, upward hydraulic connections) for applications with well water, water mains or geothermal probes, scroll hermetic compressor, R410A refrigerant. Rated (evaporator 10→7°C / condenser 40→45°C): 28.9 kW heating, COP 4.59 (absorbed 6.3 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 23.1 kW, EER 4.19. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 38 kW, SCOP 6.54, energy class A+++. On geothermal probes (evaporator water 0/−3°C, 30% glycol) the unit is also rated for lower-temperature hot water (30/35°C) duty at reduced COP. A cooling-only variant of this size (TCHEY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3253,
    "manufacturer": "Rhoss",
    "model": "Y-Flow THHEY 230",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 35.9,
    "cap_max": 35.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W45",
    "scop": 6.67,
    "scop_cond": "W35",
    "eer": 3.79,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 27.3,
    "cool_cap_max": 27.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 700,
    "depth": 780,
    "weight": 278.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Y-Flow THHEY 230 is a 35.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Compact packaged water-cooled reversible heat pump (Plug&Play, upward hydraulic connections) for applications with well water, water mains or geothermal probes, scroll hermetic compressor, R410A refrigerant. Rated (evaporator 10→7°C / condenser 40→45°C): 35.9 kW heating, COP 4.46 (absorbed 8.05 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 27.3 kW, EER 3.79. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 48 kW, SCOP 6.67, energy class A+++. On geothermal probes (evaporator water 0/−3°C, 30% glycol) the unit is also rated for lower-temperature hot water (30/35°C) duty at reduced COP. A cooling-only variant of this size (TCHEY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3254,
    "manufacturer": "Rhoss",
    "model": "Y-Flow THHEY 240",
    "product_code": null,
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/water-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 45.1,
    "cap_max": 45.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "W10/W45",
    "scop": 6.8,
    "scop_cond": "W35",
    "eer": 4.09,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 35.9,
    "cool_cap_max": 35.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "W35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 700,
    "depth": 780,
    "weight": 298.0,
    "noise": null,
    "noise_ref": null,
    "description": "Rhoss Y-Flow THHEY 240 is a 45.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Compact packaged water-cooled reversible heat pump (Plug&Play, upward hydraulic connections) for applications with well water, water mains or geothermal probes, scroll hermetic compressor, R410A refrigerant. Rated (evaporator 10→7°C / condenser 40→45°C): 45.1 kW heating, COP 4.46 (absorbed 10.11 kW). Cooling (chilled water 12→7°C / condenser water 30→35°C): 35.9 kW, EER 4.09. Seasonal heating (EN14825, Average climate, low-temp 35°C application): Pdesignh 59 kW, SCOP 6.8, energy class A+++. On geothermal probes (evaporator water 0/−3°C, 30% glycol) the unit is also rated for lower-temperature hot water (30/35°C) duty at reduced COP. A cooling-only variant of this size (TCHEY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3255,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 233",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 37.7,
    "cap_max": 37.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.0,
    "cop_cond": "A7/W45",
    "scop": 3.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 32.3,
    "cool_cap_max": 32.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 2650,
    "depth": 870,
    "weight": 840.0,
    "noise": 82.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 233 is a 37.7 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 37.7 kW heating, COP 3 (absorbed 12.57 kW). Cooling capacity (A35 W12/W7): 32.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 31 kW, SCOP 3.53. Sound power 82 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3256,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 238",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 42.1,
    "cap_max": 42.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.0,
    "cop_cond": "A7/W45",
    "scop": 3.27,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 38.5,
    "cool_cap_max": 38.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 2650,
    "depth": 870,
    "weight": 840.0,
    "noise": 82.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 238 is a 42.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 42.1 kW heating, COP 3 (absorbed 14.03 kW). Cooling capacity (A35 W12/W7): 38.5 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 35 kW, SCOP 3.27. Sound power 82 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3257,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 245",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 48.1,
    "cap_max": 48.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 3.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 42.3,
    "cool_cap_max": 42.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 2650,
    "depth": 870,
    "weight": 875.0,
    "noise": 83.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 245 is a 48.1 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 48.1 kW heating, COP 3.01 (absorbed 15.98 kW). Cooling capacity (A35 W12/W7): 42.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 41 kW, SCOP 3.86. Sound power 83 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3258,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 250",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 56.2,
    "cap_max": 56.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.96,
    "cop_cond": "A7/W45",
    "scop": 3.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 50.3,
    "cool_cap_max": 50.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 2650,
    "depth": 870,
    "weight": 910.0,
    "noise": 85.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 250 is a 56.2 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 56.2 kW heating, COP 2.96 (absorbed 18.8 kW). Cooling capacity (A35 W12/W7): 50.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 48 kW, SCOP 3.52. Sound power 85 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3259,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 260",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 62.5,
    "cap_max": 62.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.97,
    "cop_cond": "A7/W45",
    "scop": 3.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 57.8,
    "cool_cap_max": 57.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 2650,
    "depth": 870,
    "weight": 910.0,
    "noise": 85.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 260 is a 62.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 62.5 kW heating, COP 2.97 (absorbed 20.9 kW). Cooling capacity (A35 W12/W7): 57.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 52 kW, SCOP 3.47. Sound power 85 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3260,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 265",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 68.3,
    "cap_max": 68.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.86,
    "cop_cond": "A7/W45",
    "scop": 3.57,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 61.6,
    "cool_cap_max": 61.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 2650,
    "depth": 870,
    "weight": 910.0,
    "noise": 85.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 265 is a 68.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 68.3 kW heating, COP 2.86 (absorbed 23.72 kW). Cooling capacity (A35 W12/W7): 61.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 59 kW, SCOP 3.57. Sound power 85 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3261,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 270",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 79.4,
    "cap_max": 79.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 3.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 69.1,
    "cool_cap_max": 69.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3650,
    "depth": 1100,
    "weight": 1175.0,
    "noise": 85.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 270 is a 79.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 79.4 kW heating, COP 3.23 (absorbed 24.36 kW). Cooling capacity (A35 W12/W7): 69.1 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 66 kW, SCOP 3.71. Sound power 85 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3262,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 280",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 86.3,
    "cap_max": 86.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 77.4,
    "cool_cap_max": 77.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3650,
    "depth": 1100,
    "weight": 1350.0,
    "noise": 85.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 280 is a 86.3 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 86.3 kW heating, COP 3.36 (absorbed 25.53 kW). Cooling capacity (A35 W12/W7): 77.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 71 kW, SCOP 4.12. Sound power 85 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3263,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 290",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 96.4,
    "cap_max": 96.4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 3.66,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 84.9,
    "cool_cap_max": 84.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3650,
    "depth": 1100,
    "weight": 1390.0,
    "noise": 86.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 290 is a 96.4 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 96.4 kW heating, COP 3.18 (absorbed 30.31 kW). Cooling capacity (A35 W12/W7): 84.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 80 kW, SCOP 3.66. Sound power 86 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3264,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 2100",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 111.5,
    "cap_max": 111.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W45",
    "scop": 3.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 98.9,
    "cool_cap_max": 98.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 3650,
    "depth": 1100,
    "weight": 1460.0,
    "noise": 88.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 2100 is a 111.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 111.5 kW heating, COP 3.16 (absorbed 34.95 kW). Cooling capacity (A35 W12/W7): 98.9 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 93 kW, SCOP 3.58. Sound power 88 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3265,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 2115",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 122.5,
    "cap_max": 122.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.68,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 110.6,
    "cool_cap_max": 110.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2320,
    "width": 4450,
    "depth": 1100,
    "weight": 1680.0,
    "noise": 88.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 2115 is a 122.5 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 122.5 kW heating, COP 3.21 (absorbed 37.69 kW). Cooling capacity (A35 W12/W7): 110.6 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 102 kW, SCOP 3.68. Sound power 88 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3266,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 2130",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 139.6,
    "cap_max": 139.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "scop": 4.05,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 123.4,
    "cool_cap_max": 123.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2320,
    "width": 4450,
    "depth": 1100,
    "weight": 1745.0,
    "noise": 88.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 2130 is a 139.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 139.6 kW heating, COP 3.3 (absorbed 42.3 kW). Cooling capacity (A35 W12/W7): 123.4 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 117 kW, SCOP 4.05. Sound power 88 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3267,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 2145",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 157.6,
    "cap_max": 157.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 3.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 140.8,
    "cool_cap_max": 140.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2320,
    "width": 4450,
    "depth": 1100,
    "weight": 1825.0,
    "noise": 89.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 2145 is a 157.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 157.6 kW heating, COP 3.21 (absorbed 48.49 kW). Cooling capacity (A35 W12/W7): 140.8 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 132 kW, SCOP 3.63. Sound power 89 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3268,
    "manufacturer": "Rhoss",
    "model": "Y-Pack C-PF THCETY 2160",
    "product_code": null,
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://klima-therm.co.uk/products/heat-pumps/air-to-water-heat-pumps/",
    "date_added": "2026-07-20",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 45.0,
    "cap_min": 175.6,
    "cap_max": 175.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W45",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 159.3,
    "cool_cap_max": 159.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2320,
    "width": 4450,
    "depth": 1100,
    "weight": 1825.0,
    "noise": 89.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Rhoss Y-Pack C-PF THCETY 2160 is a 175.6 kW air source heat pump, using R410A refrigerant.",
    "notes": "Packaged reversible air-cooled heat pump with Plug-Fan type centrifugal fans (EC/brushless motors), scroll hermetic compressor, R410A refrigerant. Continuous fan-speed regulation down to −15°C outdoor air in chiller mode and up to 40°C outdoor air in heat pump mode. Multi-purpose for systems with 2 pipes + DHW (with optional RC100); integrated Master/Slave control up to 4 units in parallel. Rated (A7 W40/W45): 175.6 kW heating, COP 3.2 (absorbed 54.2 kW). Cooling capacity (A35 W12/W7): 159.3 kW (EER not published for the reversible unit in this datasheet). Seasonal heating (EN14825, Average climate, 35°C application): Pdesignh 147 kW, SCOP 3.93. Sound power 89 dB(A). A cooling-only variant of this size (TCCETY) is also offered but is not a heat pump.",
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 46,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "AQUA F 190",
    "product_code": "DSDH-P AQ 1 S 190",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/aqua-f",
    "mode": "Heating only",
    "op_temp_min": -7,
    "flow_temp_max": 65,
    "cap_max": 1.261,
    "max_heat_capacity": 1.261,
    "max_heat_capacity_temp": "W15/W45",
    "electrical": "220-240V (Single Phase)",
    "cop": 3.76,
    "cop_cond": "W15/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "height": 1735,
    "width": 560,
    "depth": 560,
    "weight": 274,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet AQUA F 190 is a 1.261 kW air source heat pump water heater, for domestic hot water production only, using R290 refrigerant.",
    "notes": "Monobloc domestic-hot-water-only heat pump (not for space heating). 185 litre enamelled steel storage tank, 43mm polyurethane insulation, active electronic anode + magnesium backup anode. 1.64kW electric backup heater. DHW reheat time 5.07h/304min. COP 5.17-5.3 at higher-temp/higher-ambient condition (Tout 43/26°C DB/WB, tank set 60°C). Wi-Fi enabled, CONTROL4 NRG compatible, up to 8 units hydraulically parallel.",
    "id": 3269
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 46,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "AQUA F 190S",
    "product_code": "DSDH-P AQ 1 S 190S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/aqua-f",
    "mode": "Heating only",
    "op_temp_min": -7,
    "flow_temp_max": 65,
    "cap_max": 1.237,
    "max_heat_capacity": 1.237,
    "max_heat_capacity_temp": "W15/W45",
    "electrical": "220-240V (Single Phase)",
    "cop": 3.49,
    "cop_cond": "W15/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "height": 1735,
    "width": 560,
    "depth": 560,
    "weight": 285,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet AQUA F 190S is a 1.237 kW air source heat pump water heater, for domestic hot water production only, using R290 refrigerant.",
    "notes": "Monobloc domestic-hot-water-only heat pump (not for space heating). 180 litre enamelled steel storage tank, 43mm polyurethane insulation, active electronic anode + magnesium backup anode. 1.64kW electric backup heater. DHW reheat time 5.26h/316min. COP 5.17-5.3 at higher-temp/higher-ambient condition (Tout 43/26°C DB/WB, tank set 60°C). Wi-Fi enabled, CONTROL4 NRG compatible, up to 8 units hydraulically parallel.",
    "id": 3270
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 46,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "AQUA F 300",
    "product_code": "DSDH-P AQ 1 S 300",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/aqua-f",
    "mode": "Heating only",
    "op_temp_min": -7,
    "flow_temp_max": 65,
    "cap_max": 1.595,
    "max_heat_capacity": 1.595,
    "max_heat_capacity_temp": "W15/W45",
    "electrical": "220-240V (Single Phase)",
    "cop": 3.66,
    "cop_cond": "W15/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "height": 1895,
    "width": 660,
    "depth": 660,
    "weight": 396,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet AQUA F 300 is a 1.595 kW air source heat pump water heater, for domestic hot water production only, using R290 refrigerant.",
    "notes": "Monobloc domestic-hot-water-only heat pump (not for space heating). 275 litre enamelled steel storage tank, 46mm polyurethane insulation, active electronic anode + magnesium backup anode. 1.64kW electric backup heater. DHW reheat time 6.03h/362min. COP 5.17-5.3 at higher-temp/higher-ambient condition (Tout 43/26°C DB/WB, tank set 60°C). Wi-Fi enabled, CONTROL4 NRG compatible, up to 8 units hydraulically parallel.",
    "id": 3271
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 46,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "AQUA F 300S",
    "product_code": "DSDH-P AQ 1 S 300S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/aqua-f",
    "mode": "Heating only",
    "op_temp_min": -7,
    "flow_temp_max": 65,
    "cap_max": 1.573,
    "max_heat_capacity": 1.573,
    "max_heat_capacity_temp": "W15/W45",
    "electrical": "220-240V (Single Phase)",
    "cop": 3.63,
    "cop_cond": "W15/W45",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "height": 1895,
    "width": 660,
    "depth": 660,
    "weight": 407,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet AQUA F 300S is a 1.573 kW air source heat pump water heater, for domestic hot water production only, using R290 refrigerant.",
    "notes": "Monobloc domestic-hot-water-only heat pump (not for space heating). 270 litre enamelled steel storage tank, 46mm polyurethane insulation, active electronic anode + magnesium backup anode. 1.64kW electric backup heater. DHW reheat time 6.1h/366min. COP 5.17-5.3 at higher-temp/higher-ambient condition (Tout 43/26°C DB/WB, tank set 60°C). Wi-Fi enabled, CONTROL4 NRG compatible, up to 8 units hydraulically parallel.",
    "id": 3272
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PMP%201%20S%202.1",
    "mcs_cert": "ICIM-PDC-000395-00_0",
    "price_min": 3048.49,
    "price_max": 3048.49,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge Pro 2.1",
    "product_code": "WiSAN-PMP 1 S 2.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 80,
    "cap_max": 4.1,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "seer": 5.23,
    "seer_cond": "W7",
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 150,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro 2.1 is a 4.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW, EVI injection scroll/twin-rotary compressor. Produces water up to 80°C; operates down to -25°C outside air. Cooling capacity 4.7 kW, EER 3.65 (A35/W7). Standard single-phase; three-phase (T) version available from size 4.1 up. Optional integrated electric backup heater (IBH).",
    "id": 3273,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PMP%201%20S%203.1",
    "mcs_cert": "ICIM-PDC-000395-00_1",
    "price_min": 3496.59,
    "price_max": 3496.59,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge Pro 3.1",
    "product_code": "WiSAN-PMP 1 S 3.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 80,
    "cap_max": 6.1,
    "max_heat_capacity": 6.1,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.03,
    "cop_cond": "A7/W35",
    "scop": 5.0,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.32,
    "seer_cond": "W7",
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 150,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro 3.1 is a 6.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW, EVI injection scroll/twin-rotary compressor. Produces water up to 80°C; operates down to -25°C outside air. Cooling capacity 6.8 kW, EER 3.1 (A35/W7). Standard single-phase; three-phase (T) version available from size 4.1 up. Optional integrated electric backup heater (IBH).",
    "id": 3274,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PMP%201%20S%204.1",
    "mcs_cert": "ICIM-PDC-000396-00_0",
    "price_min": 3746.34,
    "price_max": 3746.34,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge Pro 4.1",
    "product_code": "WiSAN-PMP 1 S 4.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 80,
    "cap_max": 8.0,
    "max_heat_capacity": 8.0,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": 5.35,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.61,
    "seer_cond": "W7",
    "cool_cap_max": 7.45,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 155,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro 4.1 is a 8.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW, EVI injection scroll/twin-rotary compressor. Produces water up to 80°C; operates down to -25°C outside air. Cooling capacity 7.45 kW, EER 3.35 (A35/W7). Standard single-phase; three-phase (T) version available from size 4.1 up. Optional integrated electric backup heater (IBH).",
    "id": 3275,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PMP%201%20S%205.1",
    "mcs_cert": "ICIM-PDC-000396-00_2",
    "price_min": 4231.16,
    "price_max": 4231.16,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge Pro 5.1",
    "product_code": "WiSAN-PMP 1 S 5.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 80,
    "cap_max": 9.5,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.53,
    "seer_cond": "W7",
    "cool_cap_max": 8.1,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 155,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro 5.1 is a 9.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW, EVI injection scroll/twin-rotary compressor. Produces water up to 80°C; operates down to -25°C outside air. Cooling capacity 8.1 kW, EER 3.1 (A35/W7). Standard single-phase; three-phase (T) version available from size 4.1 up. Optional integrated electric backup heater (IBH).",
    "id": 3276,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PMP%201%20S%206.1",
    "mcs_cert": "ICIM-PDC-000397-00_0",
    "price_min": 4995.12,
    "price_max": 4995.12,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge Pro 6.1",
    "product_code": "WiSAN-PMP 1 S 6.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 80,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 175,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro 6.1 is a 12.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW, EVI injection scroll/twin-rotary compressor. Produces water up to 80°C; operates down to -25°C outside air. Cooling capacity 11.5 kW, EER 3.05 (A35/W7). Standard single-phase; three-phase (T) version available from size 4.1 up. Optional integrated electric backup heater (IBH).",
    "id": 3277,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PMP%201%20S%207.1",
    "mcs_cert": "ICIM-PDC-000397-00_2",
    "price_min": 5291.89,
    "price_max": 5291.89,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge Pro 7.1",
    "product_code": "WiSAN-PMP 1 S 7.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 80,
    "cap_max": 14.0,
    "max_heat_capacity": 14.0,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 4.97,
    "seer_cond": "W7",
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 175,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro 7.1 is a 14.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW, EVI injection scroll/twin-rotary compressor. Produces water up to 80°C; operates down to -25°C outside air. Cooling capacity 12.4 kW, EER 3.0 (A35/W7). Standard single-phase; three-phase (T) version available from size 4.1 up. Optional integrated electric backup heater (IBH).",
    "id": 3278,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PMP%201%20S%208.1",
    "mcs_cert": "ICIM-PDC-000397-00_4",
    "price_min": 5509.33,
    "price_max": 5509.33,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge Pro 8.1",
    "product_code": "WiSAN-PMP 1 S 8.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 80,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.98,
    "seer_cond": "W7",
    "cool_cap_max": 14.0,
    "max_cool_capacity": 14.0,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 175,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro 8.1 is a 15.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW, EVI injection scroll/twin-rotary compressor. Produces water up to 80°C; operates down to -25°C outside air. Cooling capacity 14.0 kW, EER 2.7 (A35/W7). Standard single-phase; three-phase (T) version available from size 4.1 up. Optional integrated electric backup heater (IBH).",
    "id": 3279,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Edge Pro L 12.1",
    "product_code": "WiSAN-PMP 1 S 12.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/wisan-pmp-1-s-12-1-20-1-r290",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 85,
    "cap_max": 25.0,
    "max_heat_capacity": 25.0,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.77,
    "cop_cond": "A7/W35",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.21,
    "seer_cond": "W7",
    "cool_cap_max": 26.0,
    "max_cool_capacity": 26.0,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1816,
    "width": 1388,
    "depth": 556,
    "weight": 279,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro L 12.1 is a 25.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Larger sibling of Edge Pro; monobloc reversible air/water heat pump with EVI injection scroll compressor. Produces water up to 85°C; operates down to -25°C outside air. Cooling capacity 26.0 kW, EER 4.64 (A35/W18). Three-phase only.",
    "id": 3280
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "Edge Pro L 14.1",
    "product_code": "WiSAN-PMP 1 S 14.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/wisan-pmp-1-s-12-1-20-1-r290",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 85,
    "cap_max": 30.1,
    "max_heat_capacity": 30.1,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 3.79,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 5.0,
    "seer_cond": "W7",
    "cool_cap_max": 30.1,
    "max_cool_capacity": 30.1,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1816,
    "width": 1388,
    "depth": 556,
    "weight": 279,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro L 14.1 is a 30.1 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Larger sibling of Edge Pro; monobloc reversible air/water heat pump with EVI injection scroll compressor. Produces water up to 85°C; operates down to -25°C outside air. Cooling capacity 30.1 kW, EER 4.41 (A35/W18). Three-phase only.",
    "id": 3281
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": 25.0,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PME%201%20S%202.1",
    "mcs_cert": "ICIM-PDC-000213-01",
    "price_min": 2167.5,
    "price_max": 2681.24,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge F 2.1",
    "product_code": "WiSAN-PME 1 S 2.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 75,
    "cap_max": 4.5,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "seer": 5.23,
    "seer_cond": "W7",
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "height": 718,
    "width": 1295,
    "depth": 381,
    "weight": 90,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F 2.1 is a 4.5 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW with hybrid/solar/DHW-boiler accessory support. Cooling capacity 4.7 kW, EER 3.65 (A35/W7). Standard single-phase; three-phase (T) version available from size 6.1 up.",
    "id": 3282,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": 25.0,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PME%201%20S%203.1",
    "mcs_cert": "ICIM-PDC-000213-02",
    "price_min": 2422.5,
    "price_max": 2977.41,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge F 3.1",
    "product_code": "WiSAN-PME 1 S 3.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 75,
    "cap_max": 6.2,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.32,
    "seer_cond": "W7",
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "height": 718,
    "width": 1295,
    "depth": 381,
    "weight": 117,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F 3.1 is a 6.2 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW with hybrid/solar/DHW-boiler accessory support. Cooling capacity 6.8 kW, EER 3.1 (A35/W7). Standard single-phase; three-phase (T) version available from size 6.1 up.",
    "id": 3283,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": 25.0,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PME%201%20S%204.1",
    "mcs_cert": "ICIM-PDC-000214-01",
    "price_min": 2592.5,
    "price_max": 3290.52,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge F 4.1",
    "product_code": "WiSAN-PME 1 S 4.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 75,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 5.0,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 5.86,
    "seer_cond": "W7",
    "cool_cap_max": 7.5,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 135,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F 4.1 is a 8.4 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW with hybrid/solar/DHW-boiler accessory support. Cooling capacity 7.5 kW, EER 3.45 (A35/W7). Standard single-phase; three-phase (T) version available from size 6.1 up.",
    "id": 3284,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": 25.0,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PME%201%20S%205.1",
    "mcs_cert": "ICIM-PDC-000214-02",
    "price_min": 2975,
    "price_max": 3647.75,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge F 5.1",
    "product_code": "WiSAN-PME 1 S 5.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 75,
    "cap_max": 10.0,
    "max_heat_capacity": 10.0,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.55,
    "seer_cond": "W7",
    "cool_cap_max": 8.9,
    "max_cool_capacity": 8.9,
    "max_cool_capacity_temp": "A35/W7",
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 135,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F 5.1 is a 10.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW with hybrid/solar/DHW-boiler accessory support. Cooling capacity 8.9 kW, EER 3.25 (A35/W7). Standard single-phase; three-phase (T) version available from size 6.1 up.",
    "id": 3285,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": 25.0,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PME%201%20S%206.1",
    "mcs_cert": "ICIM-PDC-000215-01",
    "price_min": 3357.5,
    "price_max": 4108.93,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge F 6.1",
    "product_code": "WiSAN-PME 1 S 6.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 75,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.19,
    "seer_cond": "W7",
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 137,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F 6.1 is a 12.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW with hybrid/solar/DHW-boiler accessory support. Cooling capacity 11.5 kW, EER 3.05 (A35/W7). Standard single-phase; three-phase (T) version available from size 6.1 up.",
    "id": 3286,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": 25.0,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PME%201%20S%207.1",
    "mcs_cert": "ICIM-PDC-000215-02",
    "price_min": 4509.08,
    "price_max": 4509.08,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge F 7.1",
    "product_code": "WiSAN-PME 1 S 7.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 75,
    "cap_max": 14.0,
    "max_heat_capacity": 14.0,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.18,
    "seer_cond": "W7",
    "cool_cap_max": 12.7,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 137,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F 7.1 is a 14.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW with hybrid/solar/DHW-boiler accessory support. Cooling capacity 12.7 kW, EER 2.9 (A35/W7). Standard single-phase; three-phase (T) version available from size 6.1 up.",
    "id": 3287,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": null,
    "flow_temp_min": 25.0,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=WiSAN-PME%201%20S%208.1",
    "mcs_cert": "ICIM-PDC-000215-03",
    "price_min": 4870.53,
    "price_max": 4870.53,
    "price_check_date": "28/08/2026",
    "heatpumpmonitor_url": null,
    "model": "Edge F 8.1",
    "product_code": "WiSAN-PME 1 S 8.1",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "flow_temp_max": 75,
    "cap_max": 15.0,
    "max_heat_capacity": 15.0,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 5.12,
    "seer_cond": "W7",
    "cool_cap_max": 14.0,
    "max_cool_capacity": 14.0,
    "max_cool_capacity_temp": "A35/W7",
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 137,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F 8.1 is a 15.0 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Monobloc reversible air/water heat pump for heating, cooling and DHW with hybrid/solar/DHW-boiler accessory support. Cooling capacity 14.0 kW, EER 2.75 (A35/W7). Standard single-phase; three-phase (T) version available from size 6.1 up.",
    "id": 3288,
    "price_source": "UK retailer survey (26 retailers)"
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 20.2",
    "product_code": "WiSAN-YEE1 PL 20.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 70.4,
    "max_heat_capacity": 70.4,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_max": 51.7,
    "max_cool_capacity": 51.7,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1919,
    "width": 2461,
    "depth": 1380,
    "weight": 975,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 20.2 is a 64.5 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 51.7 kW, EER 3.07. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3289
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 25.2",
    "product_code": "WiSAN-YEE1 PL 25.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 83.8,
    "max_heat_capacity": 83.8,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.0,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": 4.23,
    "seer_cond": "W7",
    "cool_cap_max": 61.7,
    "max_cool_capacity": 61.7,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1919,
    "width": 2461,
    "depth": 1380,
    "weight": 975,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 25.2 is a 72.8 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 61.7 kW, EER 2.77. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3290
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 30.2",
    "product_code": "WiSAN-YEE1 PL 30.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 91.8,
    "max_heat_capacity": 91.8,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_max": 71.1,
    "max_cool_capacity": 71.1,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1919,
    "width": 3134,
    "depth": 1380,
    "weight": 1297,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 30.2 is a 80.5 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 71.1 kW, EER 3.13. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3291
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 35.2",
    "product_code": "WiSAN-YEE1 PL 35.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 107.0,
    "max_heat_capacity": 107.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_max": 81.5,
    "max_cool_capacity": 81.5,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1919,
    "width": 3134,
    "depth": 1380,
    "weight": 1297,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 35.2 is a 92.3 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 81.5 kW, EER 2.94. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3292
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 40.2",
    "product_code": "WiSAN-YEE1 PL 40.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 119.0,
    "max_heat_capacity": 119.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": 4.44,
    "seer_cond": "W7",
    "cool_cap_max": 91.4,
    "max_cool_capacity": 91.4,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1919,
    "width": 3134,
    "depth": 1380,
    "weight": 1297,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 40.2 is a 104 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 91.4 kW, EER 2.74. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3293
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 45.2",
    "product_code": "WiSAN-YEE1 PL 45.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 144.0,
    "max_heat_capacity": 144.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_max": 111,
    "max_cool_capacity": 111,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1919,
    "width": 3809,
    "depth": 1380,
    "weight": 1499,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 45.2 is a 120 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 111 kW, EER 3.03. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3294
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 50.2",
    "product_code": "WiSAN-YEE1 PL 50.2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 156.0,
    "max_heat_capacity": 156.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": 4.6,
    "seer_cond": "W7",
    "cool_cap_max": 124,
    "max_cool_capacity": 124,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1919,
    "width": 3809,
    "depth": 1380,
    "weight": 1499,
    "noise": 87,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 50.2 is a 137 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 124 kW, EER 2.88. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3295
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 55.4",
    "product_code": "WiSAN-YEE1 PL 55.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 178.0,
    "max_heat_capacity": 178.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_max": 136,
    "max_cool_capacity": 136,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1937,
    "width": 4009,
    "depth": 1530,
    "weight": 1594,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 55.4 is a 154 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 136 kW, EER 2.85. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3296
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 60.4",
    "product_code": "WiSAN-YEE1 PL 60.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 199.0,
    "max_heat_capacity": 199.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.35,
    "seer_cond": "W7",
    "cool_cap_max": 149,
    "max_cool_capacity": 149,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1937,
    "width": 4009,
    "depth": 1530,
    "weight": 1594,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 60.4 is a 173 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 149 kW, EER 2.7. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3297
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 65.4",
    "product_code": "WiSAN-YEE1 PL 65.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 218.0,
    "max_heat_capacity": 218.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "A7/W45",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.65,
    "seer_cond": "W7",
    "cool_cap_max": 162,
    "max_cool_capacity": 162,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1937,
    "width": 4349,
    "depth": 1530,
    "weight": 2020,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 65.4 is a 192 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 162 kW, EER 3.05. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3298
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 70.4",
    "product_code": "WiSAN-YEE1 PL 70.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 232.0,
    "max_heat_capacity": 232.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.64,
    "seer_cond": "W7",
    "cool_cap_max": 181,
    "max_cool_capacity": 181,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1937,
    "width": 4349,
    "depth": 1530,
    "weight": 2020,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 70.4 is a 211 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 181 kW, EER 2.85. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3299
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 75.4",
    "product_code": "WiSAN-YEE1 PL 75.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 246.0,
    "max_heat_capacity": 246.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_max": 200,
    "max_cool_capacity": 200,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1937,
    "width": 5112,
    "depth": 1530,
    "weight": 2174,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 75.4 is a 231 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 200 kW, EER 3.03. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3300
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 80.4",
    "product_code": "WiSAN-YEE1 PL 80.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 274.0,
    "max_heat_capacity": 274.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.23,
    "cop_cond": "A7/W45",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": 4.61,
    "seer_cond": "W7",
    "cool_cap_max": 219,
    "max_cool_capacity": 219,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1937,
    "width": 5112,
    "depth": 1530,
    "weight": 2174,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 80.4 is a 253 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 219 kW, EER 2.88. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3301
  },
  {
    "manufacturer": "Clivet",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-22",
    "op_temp_max": 48,
    "flow_temp_min": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "model": "LARGE EVO PL 85.4",
    "product_code": "WiSAN-YEE1 PL 85.4",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://www.clivet.com/en/products/commercial-and-industrial/heat-pumps-and-chillers/large-evo-pl-wisan-yee1-pl-20.2-85.4-r-32",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "flow_temp_max": 60,
    "cap_max": 302.0,
    "max_heat_capacity": 302.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.59,
    "seer_cond": "W7",
    "cool_cap_max": 238,
    "max_cool_capacity": 238,
    "max_cool_capacity_temp": "A35/W7",
    "height": 1937,
    "width": 5112,
    "depth": 1530,
    "weight": 2174,
    "noise": 91,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet LARGE EVO PL 85.4 is a 280 kW air source polyvalent heat pump, providing simultaneous heating and cooling, using R32 refrigerant.",
    "notes": "Air-cooled polyvalent (4-pipe) heat pump for outdoor installation, simultaneously supplying hot and chilled water, or either independently with heat rejection/absorption on the external air side. Full DC inverter, 2 refrigeration circuits. Cooling capacity 238 kW, EER 2.7. Related to but distinct from the standard reversible Large Evo (WiSAN-YEE1) range — this polyvalent (PL) version has different rated capacities at equivalent size codes. Also available in silenced (LN) and super-silenced (EN) acoustic versions with reduced capacity/noise (not modelled here).",
    "id": 3302
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 597,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 49.2,
    "max_cool_capacity": 49.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 3052",
    "product_code": "KWG 3052 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 52.2,
    "max_heat_capacity": 52.2,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 3052 is a 52.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3303
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 600,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 54.6,
    "max_cool_capacity": 54.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 3060",
    "product_code": "KWG 3060 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 62.3,
    "max_heat_capacity": 62.3,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.46,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 3060 is a 62.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3304
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 629,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 61.3,
    "max_cool_capacity": 61.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 3070",
    "product_code": "KWG 3070 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 69.7,
    "max_heat_capacity": 69.7,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 3070 is a 69.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3305
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 672,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 71.7,
    "max_cool_capacity": 71.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.27,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 3080",
    "product_code": "KWG 3080 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 78.9,
    "max_heat_capacity": 78.9,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 3080 is a 78.9 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3306
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 679,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 77.8,
    "max_cool_capacity": 77.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 3090",
    "product_code": "KWG 3090 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 86.5,
    "max_heat_capacity": 86.5,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 3090 is a 86.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3307
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 786,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 86.7,
    "max_cool_capacity": 86.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 3100",
    "product_code": "KWG 3100 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 98.7,
    "max_heat_capacity": 98.7,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.3,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 3100 is a 98.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3308
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 790,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 97.1,
    "max_cool_capacity": 97.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 3120",
    "product_code": "KWG 3120 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 111.8,
    "max_heat_capacity": 111.8,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.31,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 3120 is a 111.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3309
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 2100,
    "weight": 1159,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 103.0,
    "max_cool_capacity": 103.0,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 4130",
    "product_code": "KWG 4130 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 114.3,
    "max_heat_capacity": 114.3,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.24,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 4130 is a 114.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3310
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 2100,
    "weight": 1167,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 115.8,
    "max_cool_capacity": 115.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 4140",
    "product_code": "KWG 4140 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 127.7,
    "max_heat_capacity": 127.7,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.25,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 4140 is a 127.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3311
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 2100,
    "weight": 1363,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 136.6,
    "max_cool_capacity": 136.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 4150",
    "product_code": "KWG 4150 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 150.7,
    "max_heat_capacity": 150.7,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.07,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 4150 is a 150.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3312
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 2100,
    "weight": 1386,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 152.2,
    "max_cool_capacity": 152.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "model": "Adriatica Euro 4180",
    "product_code": "KWG 4180 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 169.8,
    "max_heat_capacity": 169.8,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 2.99,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Euro 4180 is a 169.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Euro version: multi-scroll (tandem/trio) compressor technology, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Available with partial/total heat recovery and water free-cooling. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3313
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 539,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 51.5,
    "max_cool_capacity": 51.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "model": "Adriatica Inverter 3052",
    "product_code": "KWG 3052 I V4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 52.3,
    "max_heat_capacity": 52.3,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.44,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Inverter 3052 is a 52.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Inverter version: full inverter compressor, electronic expansion valve, variable-speed EC fans for maximum efficiency, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3314
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 624,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 62.9,
    "max_cool_capacity": 62.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "model": "Adriatica Inverter 3070",
    "product_code": "KWG 3070 I V4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 69.9,
    "max_heat_capacity": 69.9,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Inverter 3070 is a 69.9 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Inverter version: full inverter compressor, electronic expansion valve, variable-speed EC fans for maximum efficiency, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3315
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2235,
    "depth": 1050,
    "weight": 730,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 79.5,
    "max_cool_capacity": 79.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "model": "Adriatica Inverter 3090",
    "product_code": "KWG 3090 I V4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/adriatica/",
    "mode": "Heating & cooling",
    "cap_max": 90.4,
    "max_heat_capacity": 90.4,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.43,
    "cop_cond": "A7/W45",
    "description": "Keyter Adriatica Inverter 3090 is a 90.4 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Inverter version: full inverter compressor, electronic expansion valve, variable-speed EC fans for maximum efficiency, ErP 2021 compliant. Brazed stainless steel plate heat exchanger. Also offered as a cooling-only chiller (R version, not modelled here).",
    "id": 3316
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 1050,
    "weight": 502,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Argia Q 1035",
    "product_code": "KWHA 1035 H Q S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating only",
    "cap_max": 36.9,
    "max_heat_capacity": 36.9,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "description": "Keyter Argia Q 1035 is a 36.9 kW air source heat pump (heating-only), using R513A refrigerant.",
    "notes": "Heating-only (Q) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Rated at A7/W47-55; also rated at A7/W30-35 (higher COP, see Argia I variant for reversible equivalent). Brazed stainless steel plate heat exchanger.",
    "id": 3317
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 1050,
    "weight": 502,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 33.3,
    "max_cool_capacity": 33.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "model": "Argia I 1035",
    "product_code": "KWHA 1035 H I S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating & cooling",
    "cap_max": 38.4,
    "max_heat_capacity": 36.6,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A7/W35",
    "description": "Keyter Argia I 1035 is a 38.4 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Reversible heat pump (I) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Also rated at A7/W47-55 (COP lower, higher lift). Brazed stainless steel plate heat exchanger.",
    "id": 3318
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 1050,
    "weight": 595,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Argia Q 1045",
    "product_code": "KWHA 1045 H Q S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating only",
    "cap_max": 44.9,
    "max_heat_capacity": 44.9,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "description": "Keyter Argia Q 1045 is a 44.9 kW air source heat pump (heating-only), using R513A refrigerant.",
    "notes": "Heating-only (Q) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Rated at A7/W47-55; also rated at A7/W30-35 (higher COP, see Argia I variant for reversible equivalent). Brazed stainless steel plate heat exchanger.",
    "id": 3319
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 1050,
    "weight": 595,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 39.7,
    "max_cool_capacity": 39.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "model": "Argia I 1045",
    "product_code": "KWHA 1045 H I S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating & cooling",
    "cap_max": 47.3,
    "max_heat_capacity": 45,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W35",
    "description": "Keyter Argia I 1045 is a 47.3 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Reversible heat pump (I) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Also rated at A7/W47-55 (COP lower, higher lift). Brazed stainless steel plate heat exchanger.",
    "id": 3320
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 1050,
    "weight": 640,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Argia Q 1055",
    "product_code": "KWHA 1055 H Q S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating only",
    "cap_max": 51.8,
    "max_heat_capacity": 51.8,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "description": "Keyter Argia Q 1055 is a 51.8 kW air source heat pump (heating-only), using R513A refrigerant.",
    "notes": "Heating-only (Q) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Rated at A7/W47-55; also rated at A7/W30-35 (higher COP, see Argia I variant for reversible equivalent). Brazed stainless steel plate heat exchanger.",
    "id": 3321
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1695,
    "width": 2525,
    "depth": 1050,
    "weight": 640,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 47.3,
    "max_cool_capacity": 47.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.53,
    "eer_cond": "A35/W7",
    "model": "Argia I 1055",
    "product_code": "KWHA 1055 H I S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating & cooling",
    "cap_max": 53.1,
    "max_heat_capacity": 51.6,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W35",
    "description": "Keyter Argia I 1055 is a 53.1 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Reversible heat pump (I) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Also rated at A7/W47-55 (COP lower, higher lift). Brazed stainless steel plate heat exchanger.",
    "id": 3322
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4625,
    "depth": 1100,
    "weight": 1299,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Argia Q 2080",
    "product_code": "KWHA 2080 H Q S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating only",
    "cap_max": 79.6,
    "max_heat_capacity": 79.6,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "description": "Keyter Argia Q 2080 is a 79.6 kW air source heat pump (heating-only), using R513A refrigerant.",
    "notes": "Heating-only (Q) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Rated at A7/W47-55; also rated at A7/W30-35 (higher COP, see Argia I variant for reversible equivalent). Brazed stainless steel plate heat exchanger.",
    "id": 3323
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4625,
    "depth": 1100,
    "weight": 1299,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 70.5,
    "max_cool_capacity": 70.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "model": "Argia I 2080",
    "product_code": "KWHA 2080 H I S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating & cooling",
    "cap_max": 87.2,
    "max_heat_capacity": 78.3,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W35",
    "description": "Keyter Argia I 2080 is a 87.2 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Reversible heat pump (I) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Also rated at A7/W47-55 (COP lower, higher lift). Brazed stainless steel plate heat exchanger.",
    "id": 3324
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4625,
    "depth": 1100,
    "weight": 1492,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Argia Q 2090",
    "product_code": "KWHA 2090 H Q S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating only",
    "cap_max": 89.8,
    "max_heat_capacity": 89.8,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "description": "Keyter Argia Q 2090 is a 89.8 kW air source heat pump (heating-only), using R513A refrigerant.",
    "notes": "Heating-only (Q) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Rated at A7/W47-55; also rated at A7/W30-35 (higher COP, see Argia I variant for reversible equivalent). Brazed stainless steel plate heat exchanger.",
    "id": 3325
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4625,
    "depth": 1100,
    "weight": 1492,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 83.5,
    "max_cool_capacity": 83.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "model": "Argia I 2090",
    "product_code": "KWHA 2090 H I S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating & cooling",
    "cap_max": 94.5,
    "max_heat_capacity": 89.9,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W35",
    "description": "Keyter Argia I 2090 is a 94.5 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Reversible heat pump (I) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Also rated at A7/W47-55 (COP lower, higher lift). Brazed stainless steel plate heat exchanger.",
    "id": 3326
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4625,
    "depth": 1100,
    "weight": 1643,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Argia Q 2105",
    "product_code": "KWHA 2105 H Q S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating only",
    "cap_max": 103.4,
    "max_heat_capacity": 103.4,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "description": "Keyter Argia Q 2105 is a 103.4 kW air source heat pump (heating-only), using R513A refrigerant.",
    "notes": "Heating-only (Q) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Rated at A7/W47-55; also rated at A7/W30-35 (higher COP, see Argia I variant for reversible equivalent). Brazed stainless steel plate heat exchanger.",
    "id": 3327
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4625,
    "depth": 1100,
    "weight": 1643,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 98.6,
    "max_cool_capacity": 98.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "model": "Argia I 2105",
    "product_code": "KWHA 2105 H I S4B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/argia/",
    "mode": "Heating & cooling",
    "cap_max": 106.4,
    "max_heat_capacity": 103.3,
    "max_heat_capacity_temp": "A7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W35",
    "description": "Keyter Argia I 2105 is a 106.4 kW air source heat pump, providing heating and cooling, using R513A refrigerant.",
    "notes": "Reversible heat pump (I) version: high-temperature scroll compressor, tandem multiscroll, water production up to 70°C. Also rated at A7/W47-55 (COP lower, higher lift). Brazed stainless steel plate heat exchanger.",
    "id": 3328
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 5630,
    "depth": 2100,
    "weight": 4023,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 227.2,
    "max_cool_capacity": 227.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.77,
    "eer_cond": "A35/W7",
    "model": "Hibernia 4250",
    "product_code": "KWNA 4250 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 238.6,
    "max_heat_capacity": 238.6,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 4250 is a 238.6 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3329
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 5630,
    "depth": 2100,
    "weight": 4038,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 251.8,
    "max_cool_capacity": 251.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.68,
    "eer_cond": "A35/W7",
    "model": "Hibernia 4300",
    "product_code": "KWNA 4300 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 265.7,
    "max_heat_capacity": 265.7,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 4300 is a 265.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3330
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 5630,
    "depth": 2100,
    "weight": 4293,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 329.3,
    "max_cool_capacity": 329.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "model": "Hibernia 4350",
    "product_code": "KWNA 4350 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 353.5,
    "max_heat_capacity": 353.5,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 4350 is a 353.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3331
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 5630,
    "depth": 2100,
    "weight": 4302,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 359.2,
    "max_cool_capacity": 359.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "model": "Hibernia 4400",
    "product_code": "KWNA 4400 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 387.0,
    "max_heat_capacity": 387.0,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 4400 is a 387.0 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3332
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 5630,
    "depth": 2100,
    "weight": 4311,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 388.8,
    "max_cool_capacity": 388.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "model": "Hibernia 4450",
    "product_code": "KWNA 4450 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 420.6,
    "max_heat_capacity": 420.6,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.58,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 4450 is a 420.6 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3333
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 6955,
    "depth": 2100,
    "weight": 6440,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 493.7,
    "max_cool_capacity": 493.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "model": "Hibernia 6500",
    "product_code": "KWNA 6500 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 530.2,
    "max_heat_capacity": 530.2,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 6500 is a 530.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3334
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2279,
    "width": 6955,
    "depth": 2100,
    "weight": 6449,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 523.8,
    "max_cool_capacity": 523.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "model": "Hibernia 6550",
    "product_code": "KWNA 6550 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 563.8,
    "max_heat_capacity": 563.8,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 6550 is a 563.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3335
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 6955,
    "depth": 2100,
    "weight": 6458,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 553.0,
    "max_cool_capacity": 553.0,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "model": "Hibernia 6600",
    "product_code": "KWNA 6600 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 597.3,
    "max_heat_capacity": 597.3,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 6600 is a 597.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3336
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 6955,
    "depth": 2100,
    "weight": 6467,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 45,
    "op_temp_min": -15,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 582.7,
    "max_cool_capacity": 582.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "model": "Hibernia 6650",
    "product_code": "KWNA 6650 I S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/hibernia/",
    "mode": "Heating & cooling",
    "cap_max": 630.9,
    "max_heat_capacity": 630.9,
    "max_heat_capacity_temp": "A7/W45",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.58,
    "cop_cond": "A7/W45",
    "description": "Keyter Hibernia 6650 is a 630.9 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Cold-climate range: fully operative down to -15°C outdoor air at full load. Partial heat recovery for DHW, water free-cooling option. Reduced-GWP R454B refrigerant.",
    "id": 3337
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1750,
    "width": 2100,
    "depth": 800,
    "weight": 1030,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.9,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 183.4,
    "max_cool_capacity": 183.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.87,
    "eer_cond": "A35/W7",
    "model": "Langia 1180",
    "product_code": "KZBA 1180 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 201.6,
    "max_heat_capacity": 201.6,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.17,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 1180 is a 201.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3338
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1750,
    "width": 2100,
    "depth": 800,
    "weight": 1039,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.8,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 221.4,
    "max_cool_capacity": 221.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.8,
    "eer_cond": "A35/W7",
    "model": "Langia 1225",
    "product_code": "KZBA 1225 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 245.8,
    "max_heat_capacity": 245.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.05,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 1225 is a 245.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3339
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 2800,
    "depth": 800,
    "weight": 1459,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.3,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 249.2,
    "max_cool_capacity": 249.2,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.21,
    "eer_cond": "A35/W7",
    "model": "Langia 2240",
    "product_code": "KZBA 2240 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 272.7,
    "max_heat_capacity": 272.7,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.4,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 2240 is a 272.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3340
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 2800,
    "depth": 800,
    "weight": 1478,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.5,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 276.1,
    "max_cool_capacity": 276.1,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.22,
    "eer_cond": "A35/W7",
    "model": "Langia 2270",
    "product_code": "KZBA 2270 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 302.6,
    "max_heat_capacity": 302.6,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.44,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 2270 is a 302.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3341
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 2800,
    "depth": 800,
    "weight": 1485,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.4,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 302.4,
    "max_cool_capacity": 302.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.2,
    "eer_cond": "A35/W7",
    "model": "Langia 2300",
    "product_code": "KZBA 2300 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 333.1,
    "max_heat_capacity": 333.1,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.47,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 2300 is a 333.1 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3342
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 2800,
    "depth": 800,
    "weight": 1624,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.2,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 336.9,
    "max_cool_capacity": 336.9,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.02,
    "eer_cond": "A35/W7",
    "model": "Langia 2340",
    "product_code": "KZBA 2340 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 374.9,
    "max_heat_capacity": 374.9,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.39,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 2340 is a 374.9 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3343
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 2800,
    "depth": 800,
    "weight": 1727,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.3,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 371.5,
    "max_cool_capacity": 371.5,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.89,
    "eer_cond": "A35/W7",
    "model": "Langia 2380",
    "product_code": "KZBA 2380 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 416.8,
    "max_heat_capacity": 416.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.31,
    "cop_cond": "W7/W35",
