    "description": "Keyter Langia 2380 is a 416.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3344
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 3200,
    "depth": 1100,
    "weight": 2109,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 438.2,
    "max_cool_capacity": 438.2,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.33,
    "eer_cond": "A35/W7",
    "model": "Langia 3440",
    "product_code": "KZBA 3440 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 477.7,
    "max_heat_capacity": 477.7,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.49,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 3440 is a 477.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3345
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 3200,
    "depth": 1100,
    "weight": 2140,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.6,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 491.2,
    "max_cool_capacity": 491.2,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.33,
    "eer_cond": "A35/W7",
    "model": "Langia 3480",
    "product_code": "KZBA 3480 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 538.3,
    "max_heat_capacity": 538.3,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.52,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 3480 is a 538.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3346
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 3950,
    "depth": 1300,
    "weight": 2545,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.9,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 508.9,
    "max_cool_capacity": 508.9,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.13,
    "eer_cond": "A35/W7",
    "model": "Langia 4510",
    "product_code": "KZBA 4510 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 566.6,
    "max_heat_capacity": 566.6,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.21,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 4510 is a 566.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3347
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 3950,
    "depth": 1300,
    "weight": 2701,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.9,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 560.4,
    "max_cool_capacity": 560.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.99,
    "eer_cond": "A35/W7",
    "model": "Langia 4570",
    "product_code": "KZBA 4570 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 625.4,
    "max_heat_capacity": 625.4,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.34,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 4570 is a 625.4 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3348
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 3950,
    "depth": 1300,
    "weight": 2747,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 636.6,
    "max_cool_capacity": 636.6,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.94,
    "eer_cond": "A35/W7",
    "model": "Langia 4640",
    "product_code": "KZBA 4640 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 719.7,
    "max_heat_capacity": 719.7,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.37,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 4640 is a 719.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3349
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2000,
    "width": 3950,
    "depth": 1300,
    "weight": 2793,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 712.4,
    "max_cool_capacity": 712.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.89,
    "eer_cond": "A35/W7",
    "model": "Langia 4720",
    "product_code": "KZBA 4720 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/langia/",
    "mode": "Heating & cooling",
    "cap_max": 805.5,
    "max_heat_capacity": 805.5,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.32,
    "cop_cond": "W7/W35",
    "description": "Keyter Langia 4720 is a 805.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers, standard scroll (hermetic tandem) compressors. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3350
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1267,
    "width": 900,
    "depth": 800,
    "weight": 273,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 4.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 26.3,
    "max_cool_capacity": 26.3,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.92,
    "eer_cond": "A35/W7",
    "model": "Medea 1025",
    "product_code": "KZV 1025 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 30.8,
    "max_heat_capacity": 30.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.76,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 1025 is a 30.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3351
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1267,
    "width": 900,
    "depth": 800,
    "weight": 273,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 4.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 30.0,
    "max_cool_capacity": 30.0,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.92,
    "eer_cond": "A35/W7",
    "model": "Medea 1030",
    "product_code": "KZV 1030 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 35.1,
    "max_heat_capacity": 35.1,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.76,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 1030 is a 35.1 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3352
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1267,
    "width": 900,
    "depth": 800,
    "weight": 276,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 4.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 34.2,
    "max_cool_capacity": 34.2,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.92,
    "eer_cond": "A35/W7",
    "model": "Medea 1035",
    "product_code": "KZV 1035 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 39.9,
    "max_heat_capacity": 39.9,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.75,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 1035 is a 39.9 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3353
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1267,
    "width": 900,
    "depth": 800,
    "weight": 282,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 4.8,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 38.4,
    "max_cool_capacity": 38.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.93,
    "eer_cond": "A35/W7",
    "model": "Medea 1040",
    "product_code": "KZV 1040 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 44.8,
    "max_heat_capacity": 44.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.77,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 1040 is a 44.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3354
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1267,
    "width": 900,
    "depth": 800,
    "weight": 288,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 4.9,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 45.0,
    "max_cool_capacity": 45.0,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.04,
    "eer_cond": "A35/W7",
    "model": "Medea 1045",
    "product_code": "KZV 1045 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 52.3,
    "max_heat_capacity": 52.3,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.89,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 1045 is a 52.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3355
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 425,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 34.3,
    "max_cool_capacity": 34.3,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.94,
    "eer_cond": "A35/W7",
    "model": "Medea 2035",
    "product_code": "KZV 2035 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 40.1,
    "max_heat_capacity": 40.1,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.78,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2035 is a 40.1 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3356
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 429,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 38.4,
    "max_cool_capacity": 38.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.93,
    "eer_cond": "A35/W7",
    "model": "Medea 2040",
    "product_code": "KZV 2040 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 44.8,
    "max_heat_capacity": 44.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.77,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2040 is a 44.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3357
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 474,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.8,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 45.0,
    "max_cool_capacity": 45.0,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.04,
    "eer_cond": "A35/W7",
    "model": "Medea 2045",
    "product_code": "KZV 2045 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 52.3,
    "max_heat_capacity": 52.3,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.87,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2045 is a 52.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3358
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 486,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 52.9,
    "max_cool_capacity": 52.9,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.9,
    "eer_cond": "A35/W7",
    "model": "Medea 2050",
    "product_code": "KZV 2050 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 61.8,
    "max_heat_capacity": 61.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.74,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2050 is a 61.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3359
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 490,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.9,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 60.9,
    "max_cool_capacity": 60.9,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.03,
    "eer_cond": "A35/W7",
    "model": "Medea 2060",
    "product_code": "KZV 2060 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 70.9,
    "max_heat_capacity": 70.9,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.86,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2060 is a 70.9 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3360
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 502,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 68.5,
    "max_cool_capacity": 68.5,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.83,
    "eer_cond": "A35/W7",
    "model": "Medea 2070",
    "product_code": "KZV 2070 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 80.3,
    "max_heat_capacity": 80.3,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.67,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2070 is a 80.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3361
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 512,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.0,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 81.3,
    "max_cool_capacity": 81.3,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.31,
    "eer_cond": "A35/W7",
    "model": "Medea 2080",
    "product_code": "KZV 2080 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 93.8,
    "max_heat_capacity": 93.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 6.15,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2080 is a 93.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3362
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 569,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 90.4,
    "max_cool_capacity": 90.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.99,
    "eer_cond": "A35/W7",
    "model": "Medea 2090",
    "product_code": "KZV 2090 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 105.4,
    "max_heat_capacity": 105.4,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.83,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2090 is a 105.4 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3363
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 591,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 103.4,
    "max_cool_capacity": 103.4,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.98,
    "eer_cond": "A35/W7",
    "model": "Medea 2105",
    "product_code": "KZV 2105 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 120.5,
    "max_heat_capacity": 120.5,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.82,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2105 is a 120.5 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3364
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 800,
    "weight": 626,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.8,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 118.0,
    "max_cool_capacity": 118.0,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.01,
    "eer_cond": "A35/W7",
    "model": "Medea 2120",
    "product_code": "KZV 2120 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 137.3,
    "max_heat_capacity": 137.3,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.85,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2120 is a 137.3 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3365
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 900,
    "weight": 644,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 129.1,
    "max_cool_capacity": 129.1,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.9,
    "eer_cond": "A35/W7",
    "model": "Medea 2135",
    "product_code": "KZV 2135 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 151.0,
    "max_heat_capacity": 151.0,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.74,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2135 is a 151.0 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3366
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1554,
    "depth": 900,
    "weight": 661,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 5.7,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 147.1,
    "max_cool_capacity": 147.1,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.96,
    "eer_cond": "A35/W7",
    "model": "Medea 2150",
    "product_code": "KZV 2150 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 171.6,
    "max_heat_capacity": 171.6,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.8,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 2150 is a 171.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3367
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2550,
    "depth": 800,
    "weight": 1053,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.1,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 158.3,
    "max_cool_capacity": 158.3,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.81,
    "eer_cond": "A35/W7",
    "model": "Medea 3160",
    "product_code": "KZV 3160 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 185.8,
    "max_heat_capacity": 185.8,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.66,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 3160 is a 185.8 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3368
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2550,
    "depth": 800,
    "weight": 1065,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.2,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 181.0,
    "max_cool_capacity": 181.0,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.87,
    "eer_cond": "A35/W7",
    "model": "Medea 3180",
    "product_code": "KZV 3180 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 211.9,
    "max_heat_capacity": 211.9,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.72,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 3180 is a 211.9 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3369
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2550,
    "depth": 800,
    "weight": 1143,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.0,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 201.3,
    "max_cool_capacity": 201.3,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.71,
    "eer_cond": "A35/W7",
    "model": "Medea 3210",
    "product_code": "KZV 3210 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 237.0,
    "max_heat_capacity": 237.0,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.56,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 3210 is a 237.0 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3370
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2550,
    "depth": 800,
    "weight": 1226,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.2,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 233.6,
    "max_cool_capacity": 233.6,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.84,
    "eer_cond": "A35/W7",
    "model": "Medea 3240",
    "product_code": "KZV 3240 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 273.6,
    "max_heat_capacity": 273.6,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.68,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 3240 is a 273.6 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3371
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2550,
    "depth": 800,
    "weight": 1240,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": null,
    "scop": 6.2,
    "scop_cond": "W35",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 301.1,
    "max_cool_capacity": 301.1,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 4.85,
    "eer_cond": "A35/W7",
    "model": "Medea 3300",
    "product_code": "KZV 3300 I N S4C",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/medea/",
    "mode": "Heating & cooling",
    "cap_max": 352.7,
    "max_heat_capacity": 352.7,
    "max_heat_capacity_temp": "W7/W35",
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W7/W35",
    "description": "Keyter Medea 3300 is a 352.7 kW water source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Water-to-water reversible chiller/heat pump for closed water loops and geothermal systems, water production up to 60°C. Stainless steel plate heat exchangers. Also offered as cooling-only (R) or heating-only (Q) versions (not modelled here).",
    "id": 3372
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1555,
    "depth": 800,
    "weight": 496,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.2,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 2035",
    "product_code": "KZVH 2035 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 38.0,
    "max_heat_capacity": 38.0,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 2035 is a 38.0 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3373
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1555,
    "depth": 800,
    "weight": 499,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.1,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 2040",
    "product_code": "KZVH 2040 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 43.9,
    "max_heat_capacity": 43.9,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 2040 is a 43.9 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3374
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1555,
    "depth": 800,
    "weight": 503,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.1,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 2050",
    "product_code": "KZVH 2050 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 49.7,
    "max_heat_capacity": 49.7,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.29,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 2050 is a 49.7 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3375
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1555,
    "depth": 800,
    "weight": 519,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.1,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 2060",
    "product_code": "KZVH 2060 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 56.2,
    "max_heat_capacity": 56.2,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.27,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 2060 is a 56.2 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3376
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 1555,
    "depth": 800,
    "weight": 533,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.1,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 2080",
    "product_code": "KZVH 2080 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 66.1,
    "max_heat_capacity": 66.1,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 2080 is a 66.1 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3377
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2555,
    "depth": 800,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.6,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 3100",
    "product_code": "KZVH 3100 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 96.1,
    "max_heat_capacity": 96.1,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.57,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 3100 is a 96.1 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3378
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2555,
    "depth": 800,
    "weight": 1065,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.5,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 3120",
    "product_code": "KZVH 3120 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 112.4,
    "max_heat_capacity": 112.4,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.28,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 3120 is a 112.4 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3379
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 2555,
    "depth": 800,
    "weight": 1093,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "op_temp_min": null,
    "scop": 4.5,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "eer": null,
    "eer_cond": null,
    "model": "Medea Maxima 3150",
    "product_code": "KZVH 3150 Q H S4Y",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R513A",
    "product_url": "https://www.keyter.com/medea-maxima/",
    "mode": "Heating only",
    "cap_max": 132.2,
    "max_heat_capacity": 132.2,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 3.22,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Maxima 3150 is a 132.2 kW water source heat pump (heating-only), using R513A refrigerant.",
    "notes": "High-temperature heating-only water-to-water heat pump, production of high-temperature water up to 78°C. Also rated at 55/65°C and 70/78°C conditions (lower COP at higher lift). Stainless steel plate heat exchangers, high-temperature scroll compressors in tandem.",
    "id": 3380
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1500,
    "width": 900,
    "depth": 800,
    "weight": 299,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "op_temp_min": null,
    "scop": 6.5,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 21.8,
    "max_cool_capacity": 21.8,
    "max_cool_capacity_temp": "W35/W7",
    "eer": 5.73,
    "eer_cond": "W35/W7",
    "model": "Medea Pro 1015",
    "product_code": "KZVB 1015 I V S4D",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/medea-pro/",
    "mode": "Heating & cooling",
    "cap_max": 26.1,
    "max_heat_capacity": 26.1,
    "max_heat_capacity_temp": "W7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 6.74,
    "cop_cond": "W7/W55",
    "description": "Keyter Medea Pro 1015 is a 4.3-26.1 kW water source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Full-inverter compressor (1100-5500 rpm) giving continuous modulation from 4.3 to 21.8 kW cooling / 5.0 to 26.1 kW heating from a single physical unit. Water production up to 77°C. Cascade of up to 5 units in parallel (up to 130 kW heating / 110 kW cooling total). Natural R290 refrigerant, class A3.",
    "id": 3381
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 1300,
    "width": 1670,
    "depth": 600,
    "weight": 285.5,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "op_temp_min": -25,
    "scop": 4.6,
    "scop_cond": "W55",
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 15.4,
    "max_cool_capacity": 15.4,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "model": "Nesea Pro 1020",
    "product_code": "KWFA 1020 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/nesea-pro/",
    "mode": "Heating & cooling",
    "cap_max": 21.8,
    "max_heat_capacity": 20.9,
    "max_heat_capacity_temp": "A7/W55",
    "electrical": "380-415V (Three Phase)",
    "cop": 4.73,
    "cop_cond": "A7/W35",
    "description": "Keyter Nesea Pro 1020 is a 2.5-21.8 kW air source heat pump, providing heating and cooling, using R290 refrigerant.",
    "notes": "Full-inverter scroll compressor (1100-5500 Hz) giving continuous modulation from 2.5 to 15.4 kW cooling / 4.8 to 21.8 kW heating from a single physical unit. Water production up to 75°C, suitable for cold climates. Cascade-capable. Natural R290 refrigerant, class A3.",
    "id": 3382
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 1415,
    "depth": 1100,
    "weight": 513,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 33.8,
    "max_cool_capacity": 33.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.64,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 37.7 kW, COP 3.59, SCOP (average climate) 3.8.",
    "model": "Pacifica 2036 Inverter",
    "product_code": "KWE 2036 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 39.7,
    "max_heat_capacity": 37.7,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 2036 Inverter is a 39.7 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3383
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 1415,
    "depth": 1100,
    "weight": 535,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 42.1,
    "max_cool_capacity": 42.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 49.2 kW, COP 3.99, SCOP (average climate) 3.9.",
    "model": "Pacifica 2046 Inverter",
    "product_code": "KWE 2046 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 51.1,
    "max_heat_capacity": 51.1,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 2046 Inverter is a 51.1 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3384
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 1415,
    "depth": 1100,
    "weight": 543,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 50.2,
    "max_cool_capacity": 50.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.61,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 55.5 kW, COP 3.78, SCOP (average climate) 4.0.",
    "model": "Pacifica 2052 Inverter",
    "product_code": "KWE 2052 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 57.8,
    "max_heat_capacity": 57.8,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 2052 Inverter is a 57.8 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3385
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 2420,
    "depth": 1100,
    "weight": 1110,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 66.2,
    "max_cool_capacity": 66.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.74,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 77.5 kW, COP 3.43, SCOP (average climate) 3.7.",
    "model": "Pacifica 5070 Inverter",
    "product_code": "KWE 5070 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 80.1,
    "max_heat_capacity": 80.1,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 5070 Inverter is a 80.1 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3386
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 2420,
    "depth": 1100,
    "weight": 1153,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 87.5,
    "max_cool_capacity": 87.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.73,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 98.1 kW, COP 3.47, SCOP (average climate) 3.9.",
    "model": "Pacifica 5090 Inverter",
    "product_code": "KWE 5090 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 101.3,
    "max_heat_capacity": 98.1,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 5090 Inverter is a 101.3 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3387
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 3515,
    "depth": 1100,
    "weight": 1320,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 115.9,
    "max_cool_capacity": 115.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 131.3 kW, COP 3.55, SCOP (average climate) 3.9.",
    "model": "Pacifica 6130 Inverter",
    "product_code": "KWE 6130 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 136.1,
    "max_heat_capacity": 131.3,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.17,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6130 Inverter is a 136.1 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3388
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 3515,
    "depth": 1100,
    "weight": 1371,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 144.0,
    "max_cool_capacity": 144.0,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 160.5 kW, COP 3.73, SCOP (average climate) 4.1.",
    "model": "Pacifica 6160 Inverter",
    "product_code": "KWE 6160 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 166.9,
    "max_heat_capacity": 160.5,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.23,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6160 Inverter is a 166.9 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3389
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4415,
    "depth": 1100,
    "weight": 1665,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 164.9,
    "max_cool_capacity": 164.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "notes": "Nominal figures at 40/45C water / 7C air: heating capacity 177.6 kW, COP 3.68, SCOP (average climate) 3.9.",
    "model": "Pacifica 6200 Inverter",
    "product_code": "KWE 6200 I V S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 183.6,
    "max_heat_capacity": 177.6,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6200 Inverter is a 183.6 kW air source heat pump with full-inverter compressor, providing heating and cooling, using R454B refrigerant.",
    "id": 3390
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 1415,
    "depth": 1100,
    "weight": 464,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 32.1,
    "max_cool_capacity": 32.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 37.7 kW, COP 3.51, SCOP (average climate) 3.8. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 2036",
    "product_code": "KWE 2036 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 39.6,
    "max_heat_capacity": 39.6,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.21,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 2036 is a 39.6 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3391
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 1415,
    "depth": 1100,
    "weight": 517,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 42.7,
    "max_cool_capacity": 42.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.62,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 48.9 kW, COP 3.6, SCOP (average climate) 3.6. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 2046",
    "product_code": "KWE 2046 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 50.8,
    "max_heat_capacity": 50.8,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.23,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 2046 is a 50.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3392
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 1415,
    "depth": 1100,
    "weight": 544,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 47.7,
    "max_cool_capacity": 47.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.47,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 54.9 kW, COP 3.51, SCOP (average climate) 3.8. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 2052",
    "product_code": "KWE 2052 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 57.2,
    "max_heat_capacity": 57.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.21,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 2052 is a 57.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3393
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 1415,
    "depth": 1100,
    "weight": 552,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 56.7,
    "max_cool_capacity": 56.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 65.1 kW, COP 3.24, SCOP (average climate) 3.7. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 2065",
    "product_code": "KWE 2065 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 67.0,
    "max_heat_capacity": 67.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 3.84,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 2065 is a 67.0 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3394
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 2420,
    "depth": 1100,
    "weight": 1004,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 61.6,
    "max_cool_capacity": 61.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 72.8 kW, COP 3.36, SCOP (average climate) 3.9. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 5070",
    "product_code": "KWE 5070 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 75.5,
    "max_heat_capacity": 75.5,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 5070 is a 75.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3395
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 2420,
    "depth": 1100,
    "weight": 1017,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 71.6,
    "max_cool_capacity": 71.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 85.1 kW, COP 3.16, SCOP (average climate) 3.7. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 5080",
    "product_code": "KWE 5080 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 88.3,
    "max_heat_capacity": 88.3,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 3.99,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 5080 is a 88.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3396
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 2420,
    "depth": 1100,
    "weight": 1026,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 79.9,
    "max_cool_capacity": 79.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 95.8 kW, COP 3.3, SCOP (average climate) 3.8. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 5090",
    "product_code": "KWE 5090 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 99.2,
    "max_heat_capacity": 99.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.11,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 5090 is a 99.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3397
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 2420,
    "depth": 1100,
    "weight": 1199,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 94.7,
    "max_cool_capacity": 94.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 107.6 kW, COP 3.44, SCOP (average climate) 3.8. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 5100",
    "product_code": "KWE 5100 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 113.2,
    "max_heat_capacity": 113.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 5100 is a 113.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3398
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 2420,
    "depth": 1100,
    "weight": 1199,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 103.3,
    "max_cool_capacity": 103.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 122.1 kW, COP 3.44, SCOP (average climate) 3.8. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 5120",
    "product_code": "KWE 5120 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 127.4,
    "max_heat_capacity": 127.4,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 5120 is a 127.4 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3399
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 3515,
    "depth": 1100,
    "weight": 1369,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 112.5,
    "max_cool_capacity": 112.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 130.6 kW, COP 3.45, SCOP (average climate) 3.5. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6130",
    "product_code": "KWE 6130 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 135.7,
    "max_heat_capacity": 135.7,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.12,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6130 is a 135.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3400
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 3515,
    "depth": 1100,
    "weight": 1383,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 120.3,
    "max_cool_capacity": 120.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 141.0 kW, COP 3.33, SCOP (average climate) 3.4. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6140",
    "product_code": "KWE 6140 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 146.7,
    "max_heat_capacity": 146.7,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.0,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6140 is a 146.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3401
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 3515,
    "depth": 1100,
    "weight": 1383,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 128.8,
    "max_cool_capacity": 128.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 149.8 kW, COP 3.47, SCOP (average climate) 3.5. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6150",
    "product_code": "KWE 6150 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 156.0,
    "max_heat_capacity": 156.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6150 is a 156.0 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3402
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2345,
    "width": 3515,
    "depth": 1100,
    "weight": 1383,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 136.7,
    "max_cool_capacity": 136.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 158.6 kW, COP 3.6, SCOP (average climate) 3.6. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6160",
    "product_code": "KWE 6160 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 165.2,
    "max_heat_capacity": 165.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.29,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6160 is a 165.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3403
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4415,
    "depth": 1100,
    "weight": 1650,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 156.6,
    "max_cool_capacity": 156.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 176.4 kW, COP 3.58, SCOP (average climate) 3.5. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6200",
    "product_code": "KWE 6200 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 182.8,
    "max_heat_capacity": 182.8,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.16,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6200 is a 182.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3404
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4415,
    "depth": 1100,
    "weight": 1772,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 180.8,
    "max_cool_capacity": 180.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 204.8 kW, COP 3.58, SCOP (average climate) 3.5. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6210",
    "product_code": "KWE 6210 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 214.0,
    "max_heat_capacity": 214.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.24,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6210 is a 214.0 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3405
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4415,
    "depth": 1100,
    "weight": 1889,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 205.2,
    "max_cool_capacity": 205.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.22,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 231.3 kW, COP 3.62, SCOP (average climate) 3.5. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6240",
    "product_code": "KWE 6240 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 242.3,
    "max_heat_capacity": 242.3,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6240 is a 242.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3406
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2020,
    "width": 4415,
    "depth": 1100,
    "weight": 1910,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 226.8,
    "max_cool_capacity": 226.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "notes": "Euro version: multiscroll compressor technology. Nominal figures at 40/45C water / 7C air: heating capacity 261.6 kW, COP 3.64, SCOP (average climate) 3.6. Models 6170, 6180, 6300, 6340 and 6380 in this range are offered only as cooling-only chillers with no heat pump variant, and are not modelled here.",
    "model": "Pacifica 6270",
    "product_code": "KWE 6270 I M S4C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/pacifica/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 273.3,
    "max_heat_capacity": 273.3,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica 6270 is a 273.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3407
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 50,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2375,
    "width": 1875,
    "depth": 1100,
    "weight": 672,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 37.4,
    "max_cool_capacity": 37.4,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.46,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter compressor (90-420 Hz) giving continuous modulation from 8.3 to 37.4 kW cooling / 9.9 to 43.1 kW heating from a single physical unit. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency); capacity figures span the full modulation range.",
    "model": "Pacifica Pro 2035",
    "product_code": "KWEB 2035 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/pacifica-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 43.1,
    "max_heat_capacity": 43.1,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica Pro 2035 is a 9.9-43.1 kW air source heat pump with full-inverter scroll compressor, providing heating and cooling, using R290 refrigerant.",
    "id": 3408
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 50,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2375,
    "width": 1875,
    "depth": 1100,
    "weight": 699,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 48.9,
    "max_cool_capacity": 48.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.54,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter compressor (90-420 Hz) giving continuous modulation from 11.7 to 48.9 kW cooling / 14.1 to 57.1 kW heating from a single physical unit. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency); capacity figures span the full modulation range.",
    "model": "Pacifica Pro 2050",
    "product_code": "KWEB 2050 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/pacifica-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 57.1,
    "max_heat_capacity": 57.1,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica Pro 2050 is a 14.1-57.1 kW air source heat pump with full-inverter scroll compressor, providing heating and cooling, using R290 refrigerant.",
    "id": 3409
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 50,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2375,
    "width": 1875,
    "depth": 1100,
    "weight": 713,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 59.8,
    "max_cool_capacity": 59.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.7,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter compressor (90-420 Hz) giving continuous modulation from 14.6 to 59.8 kW cooling / 17.5 to 65.9 kW heating from a single physical unit. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency); capacity figures span the full modulation range.",
    "model": "Pacifica Pro 2055",
    "product_code": "KWEB 2055 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/pacifica-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 65.9,
    "max_heat_capacity": 65.9,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica Pro 2055 is a 17.5-65.9 kW air source heat pump with full-inverter scroll compressor, providing heating and cooling, using R290 refrigerant.",
    "id": 3410
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 50,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2375,
    "width": 3260,
    "depth": 1100,
    "weight": 1211,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 65.3,
    "max_cool_capacity": 65.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter compressor (90-420 Hz) giving continuous modulation from 14.5 to 65.3 kW cooling / 17.2 to 75.8 kW heating from a single physical unit. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency); capacity figures span the full modulation range.",
    "model": "Pacifica Pro 5060",
    "product_code": "KWEB 5060 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/pacifica-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 75.8,
    "max_heat_capacity": 75.8,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica Pro 5060 is a 17.2-75.8 kW air source heat pump with full-inverter scroll compressor, providing heating and cooling, using R290 refrigerant.",
    "id": 3411
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 50,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2375,
    "width": 3260,
    "depth": 1100,
    "weight": 1211,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 74.2,
    "max_cool_capacity": 74.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter compressor (90-420 Hz) giving continuous modulation from 16.6 to 74.2 kW cooling / 19.8 to 86.2 kW heating from a single physical unit. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency); capacity figures span the full modulation range.",
    "model": "Pacifica Pro 5070",
    "product_code": "KWEB 5070 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/pacifica-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 86.2,
    "max_heat_capacity": 86.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica Pro 5070 is a 19.8-86.2 kW air source heat pump with full-inverter scroll compressor, providing heating and cooling, using R290 refrigerant.",
    "id": 3412
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 50,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2375,
    "width": 3920,
    "depth": 1100,
    "weight": 1462,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 97.8,
    "max_cool_capacity": 97.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.55,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter compressor (90-420 Hz) giving continuous modulation from 23.3 to 97.8 kW cooling / 28.1 to 114.3 kW heating from a single physical unit. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency); capacity figures span the full modulation range.",
    "model": "Pacifica Pro 6100",
    "product_code": "KWEB 6100 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/pacifica-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 114.3,
    "max_heat_capacity": 114.3,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.69,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica Pro 6100 is a 28.1-114.3 kW air source heat pump with full-inverter scroll compressor, providing heating and cooling, using R290 refrigerant.",
    "id": 3413
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 50,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2375,
    "width": 3920,
    "depth": 1100,
    "weight": 1488,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "op_temp_min": -20,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 119.5,
    "max_cool_capacity": 119.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.71,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter compressor (90-420 Hz) giving continuous modulation from 29.3 to 119.5 kW cooling / 34.9 to 131.7 kW heating from a single physical unit. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency); capacity figures span the full modulation range.",
    "model": "Pacifica Pro 6120",
    "product_code": "KWEB 6120 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/pacifica-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 131.7,
    "max_heat_capacity": 131.7,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "description": "Keyter Pacifica Pro 6120 is a 34.9-131.7 kW air source heat pump with full-inverter scroll compressor, providing heating and cooling, using R290 refrigerant.",
    "id": 3414
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2400,
    "width": 2190,
    "depth": 1100,
    "weight": 979,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 68.4,
    "max_cool_capacity": 68.4,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 1070",
    "product_code": "K4A 1070 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 80.3,
    "max_heat_capacity": 80.3,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.28,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 1070 is a 80.3 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3415
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2400,
    "width": 2190,
    "depth": 1100,
    "weight": 1132,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 91.1,
    "max_cool_capacity": 91.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 1100",
    "product_code": "K4A 1100 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 107.6,
    "max_heat_capacity": 107.6,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 1100 is a 107.6 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3416
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2400,
    "width": 2190,
    "depth": 1100,
    "weight": 1222,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 101.9,
    "max_cool_capacity": 101.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 1120",
    "product_code": "K4A 1120 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 121.4,
    "max_heat_capacity": 121.4,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 1120 is a 121.4 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3417
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2400,
    "width": 2190,
    "depth": 1100,
    "weight": 1242,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 121.1,
    "max_cool_capacity": 121.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 1150",
    "product_code": "K4A 1150 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 147.1,
    "max_heat_capacity": 147.1,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.43,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 1150 is a 147.1 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3418
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 2980,
    "depth": 2100,
    "weight": 1910,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 152.4,
    "max_cool_capacity": 152.4,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 2210",
    "product_code": "K4A 2210 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 178.3,
    "max_heat_capacity": 178.3,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.38,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 2210 is a 178.3 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3419
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 2980,
    "depth": 2100,
    "weight": 2188,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 204.7,
    "max_cool_capacity": 204.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 2240",
    "product_code": "K4A 2240 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 244.6,
    "max_heat_capacity": 244.6,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.48,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 2240 is a 244.6 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3420
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 2980,
    "depth": 2100,
    "weight": 2493,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 240.5,
    "max_cool_capacity": 240.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 2295",
    "product_code": "K4A 2295 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 294.7,
    "max_heat_capacity": 294.7,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.46,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 2295 is a 294.7 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3421
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2280,
    "width": 2980,
    "depth": 2100,
    "weight": 2691,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 284.8,
    "max_cool_capacity": 284.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.43,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology with series condensing pressure control. Can also operate in simultaneous heat recovery mode producing hot and cold water together; recovery-mode capacities are higher than the standalone heating/cooling figures shown here.",
    "model": "Qu4tro 2375",
    "product_code": "K4A 2375 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/qu4tro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 357.8,
    "max_heat_capacity": 357.8,
    "max_heat_capacity_temp": "A7/W45",
    "cop": 3.46,
    "cop_cond": "A7/W45",
    "description": "Keyter Qu4tro 2375 is a 357.8 kW air source multipurpose heat pump, providing simultaneous or independent heating and cooling with year-round hot water production, using R454B refrigerant.",
    "id": 3422
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2650,
    "width": 2190,
    "depth": 1100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 121.3,
    "max_cool_capacity": 121.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 1140",
    "product_code": "KWP-C 1140 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 135.2,
    "max_heat_capacity": 135.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 1140 is a 135.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3423
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2650,
    "width": 2190,
    "depth": 1100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 145.6,
    "max_cool_capacity": 145.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 1170",
    "product_code": "KWP-C 1170 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 161.8,
    "max_heat_capacity": 161.8,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 1170 is a 161.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3424
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 2980,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 194.3,
    "max_cool_capacity": 194.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.39,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 2200",
    "product_code": "KWP-C 2200 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 214.9,
    "max_heat_capacity": 214.9,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 2200 is a 214.9 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3425
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 2980,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 242.7,
    "max_cool_capacity": 242.7,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 2250",
    "product_code": "KWP-C 2250 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 271.2,
    "max_heat_capacity": 271.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.47,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 2250 is a 271.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3426
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 2980,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 267.0,
    "max_cool_capacity": 267.0,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 2280",
    "product_code": "KWP-C 2280 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 297.1,
    "max_heat_capacity": 297.1,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.39,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 2280 is a 297.1 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3427
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 2980,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 291.2,
    "max_cool_capacity": 291.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 2310",
    "product_code": "KWP-C 2310 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 323.6,
    "max_heat_capacity": 323.6,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.34,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 2310 is a 323.6 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3428
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 2980,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 323.6,
    "max_cool_capacity": 323.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 2330",
    "product_code": "KWP-C 2330 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 368.1,
    "max_heat_capacity": 368.1,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 2330 is a 368.1 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3429
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 4300,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 363.9,
    "max_cool_capacity": 363.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 3350",
    "product_code": "KWP-C 3350 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 405.6,
    "max_heat_capacity": 405.6,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 3350 is a 405.6 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3430
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 4300,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 388.2,
    "max_cool_capacity": 388.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 3400",
    "product_code": "KWP-C 3400 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 432.3,
    "max_heat_capacity": 432.3,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 3400 is a 432.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3431
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 4300,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 436.8,
    "max_cool_capacity": 436.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 3470",
    "product_code": "KWP-C 3470 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 485.4,
    "max_heat_capacity": 485.4,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 3470 is a 485.4 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3432
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 4300,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 485.4,
    "max_cool_capacity": 485.4,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 3500",
    "product_code": "KWP-C 3500 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 552.1,
    "max_heat_capacity": 552.1,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 3500 is a 552.1 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3433
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 5770,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 485.2,
    "max_cool_capacity": 485.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 4500",
    "product_code": "KWP-C 4500 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 540.8,
    "max_heat_capacity": 540.8,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 4500 is a 540.8 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3434
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 5770,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 533.8,
    "max_cool_capacity": 533.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 4550",
    "product_code": "KWP-C 4550 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 594.0,
    "max_heat_capacity": 594.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 4550 is a 594.0 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3435
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2530,
    "width": 5770,
    "depth": 2100,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "op_temp_min": null,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 582.4,
    "max_cool_capacity": 582.4,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "notes": "Multi-scroll technology, brazed stainless steel plate heat exchanger (KWP-C bodywork). Also offered as KWP-M with shell-and-tube heat exchanger and free-cooling option on larger sizes. Also available with partial heat recovery for domestic hot water.",
    "model": "Ventia 4650",
    "product_code": "KWP-C 4650 I N S3C",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "product_url": "https://www.keyter.com/ventia/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 647.2,
    "max_heat_capacity": 647.2,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "description": "Keyter Ventia 4650 is a 647.2 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "id": 3436
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 2640,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 33.4,
    "max_cool_capacity": 33.4,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 1030",
    "product_code": "KWR 1030 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 41.5,
    "max_heat_capacity": 36.6,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 1030 is a 41.5 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3437
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 2640,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 55.2,
    "max_cool_capacity": 55.2,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 1060",
    "product_code": "KWR 1060 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 68.1,
    "max_heat_capacity": 60.9,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 4.18,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 1060 is a 68.1 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3438
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 3240,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 72.5,
    "max_cool_capacity": 72.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 2070",
    "product_code": "KWR 2070 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 91.4,
    "max_heat_capacity": 80.2,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 2070 is a 91.4 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3439
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 3240,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 81.0,
    "max_cool_capacity": 81.0,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.54,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 2080",
    "product_code": "KWR 2080 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 107.7,
    "max_heat_capacity": 94.4,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 3.88,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 2080 is a 107.7 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3440
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 3240,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 92.0,
    "max_cool_capacity": 92.0,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.36,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 2100",
    "product_code": "KWR 2100 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 124.9,
    "max_heat_capacity": 109.3,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 3.78,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 2100 is a 124.9 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3441
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 4340,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 113.5,
    "max_cool_capacity": 113.5,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 3120",
    "product_code": "KWR 3120 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 137.9,
    "max_heat_capacity": 124.3,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 4.47,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 3120 is a 137.9 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3442
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 5350,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 148.1,
    "max_cool_capacity": 148.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 4140",
    "product_code": "KWR 4140 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 177.1,
    "max_heat_capacity": 155.6,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 3.85,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 4140 is a 177.1 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3443
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 5350,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 167.6,
    "max_cool_capacity": 167.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 4160",
    "product_code": "KWR 4160 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 209.2,
    "max_heat_capacity": 184,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 3.86,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 4160 is a 209.2 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3444
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 5350,
    "depth": 1300,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 70,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 193.9,
    "max_cool_capacity": 193.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "notes": "BITZER semi-hermetic inverter piston compressor. Wide operating range functioning at full load down to -25C outdoor temperature. Also rated for 47/55C and 55/65C higher-temperature heating duty at reduced COP. Natural R290 refrigerant, class A3.",
    "model": "Ziran Pro 4200",
    "product_code": "KWR 4200 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 252.8,
    "max_heat_capacity": 222,
    "max_heat_capacity_temp": "A7/W55",
    "cop": 3.86,
    "cop_cond": "A7/W35",
    "description": "Keyter Ziran Pro 4200 is a 252.8 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3445
  },
  {
    "manufacturer": "Keyter",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": null,
    "cap_min": null,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "heatpumpmonitor_url": null,
    "height": 2550,
    "width": 2340,
    "depth": 1300,
    "weight": 1255,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": 30,
    "flow_temp_max": 77,
    "op_temp_min": -25,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 83.9,
    "max_cool_capacity": 83.9,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "notes": "Full-inverter BITZER semi-hermetic piston compressor (30-70 Hz) giving continuous modulation from 41.4 to 83.9 kW cooling / 47.0 to 90.1 kW heating from a single physical unit. Water production up to 77C, suitable for cold climates, functioning at full load down to -25C outdoor temperature. Natural R290 refrigerant, class A3. COP/EER quoted are at minimum compressor speed (best efficiency).",
    "model": "Ziran Pro Maxima 2070",
    "product_code": "KWRH 2070 I V S4D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://www.keyter.com/ziran-pro-maxima/",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 90.1,
    "max_heat_capacity": 90.1,
    "max_heat_capacity_temp": "A7/W65",
    "cop": 3.35,
    "cop_cond": "A7/W65",
    "description": "Keyter Ziran Pro Maxima 2070 is a 41.4-83.9 kW air source heat pump, providing heating and cooling, using natural R290 refrigerant.",
    "id": 3446
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 1.74,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 1995.0,
    "price_max": 1995.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 498,
    "width": 650,
    "depth": 650,
    "weight": 54.5,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 3.8,
    "max_cool_capacity": 3.8,
    "max_cool_capacity_temp": "W25/W7",
    "eer": 4.56,
    "eer_cond": "W25/W7",
    "notes": "Water-to-water ground source heat pump, Mitsubishi DC inverter compressor. Heating capacity at W7/W55: 1.1-4.38 kW, COP 3.1-4.78. Fixed-point rating at Water 20C source / Water 15-55C (heating): see datasheet. Sound power level 56 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "GroundTec GTi6",
    "product_code": "CE-GTI6",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/ground-source-heat-pumps",
    "mode": "Heating & cooling",
    "electrical": "220-240V (Single Phase)",
    "cap_max": 6.0,
    "max_heat_capacity": 6.0,
    "max_heat_capacity_temp": "W7/W35",
    "cop": 6.0,
    "cop_cond": "W7/W35",
    "description": "Cool Energy GroundTec GTi6 is a 1.74-6.0 kW ground source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 3447
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 3.58,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 2995.0,
    "price_max": 2995.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 630,
    "width": 717,
    "depth": 765,
    "weight": 98,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 7.7,
    "max_cool_capacity": 7.7,
    "max_cool_capacity_temp": "W25/W7",
    "eer": 4.53,
    "eer_cond": "W25/W7",
    "notes": "Water-to-water ground source heat pump, Mitsubishi DC inverter compressor. Heating capacity at W7/W55: 2.27-8.75 kW, COP 3.06-4.73. Fixed-point rating at Water 20C source / Water 15-55C (heating): see datasheet. Sound power level 58 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "GroundTec GTi12",
    "product_code": "CE-GTI12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/ground-source-heat-pumps",
    "mode": "Heating & cooling",
    "electrical": "220-240V (Single Phase)",
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "W7/W35",
    "cop": 5.96,
    "cop_cond": "W7/W35",
    "description": "Cool Energy GroundTec GTi12 is a 3.58-12.1 kW ground source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 3448
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 6.9,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 3495.0,
    "price_max": 3495.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 830,
    "width": 730,
    "depth": 780,
    "weight": 140,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 17.8,
    "max_cool_capacity": 17.8,
    "max_cool_capacity_temp": "W25/W7",
    "eer": 4.51,
    "eer_cond": "W25/W7",
    "notes": "Water-to-water ground source heat pump, Mitsubishi DC inverter compressor. Heating capacity at W7/W55: 4.13-18.1 kW, COP 3.05-4.74. Fixed-point rating at Water 20C source / Water 15-55C (heating): see datasheet. Sound power level 59 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "GroundTec GTi24",
    "product_code": "CE-GTI24",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/ground-source-heat-pumps",
    "mode": "Heating & cooling",
    "electrical": "220-240V (Single Phase)",
    "cap_max": 24.2,
    "max_heat_capacity": 24.2,
    "max_heat_capacity_temp": "W7/W35",
    "cop": 5.94,
    "cop_cond": "W7/W35",
    "description": "Cool Energy GroundTec GTi24 is a 6.9-24.2 kW ground source heat pump, providing heating and cooling, using R32 refrigerant.",
    "id": 3449
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 1.85,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CE-iH6%2B",
    "mcs_cert": "MCS HP0327/04",
    "price_min": 1995.0,
    "price_max": 1995.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 1180,
    "width": 415,
    "depth": 735,
    "weight": 71.5,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 3.95,
    "max_cool_capacity": 3.95,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.28,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 1.2-3.9 kW, COP 2.87-3.8. Heating at A-3/W45: 1.02-3.31 kW, COP 2.43-3.22. Sound power level 59 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH6+",
    "product_code": "CE-iH6+",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "220-240V (Single Phase)",
    "cap_max": 6.0,
    "max_heat_capacity": 6.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.78,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH6+ is a 1.85-6.0 kW air source heat pump / chiller, providing heating and cooling, using R290 refrigerant.",
    "id": 3450
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 3.58,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CE-iH12%2B",
    "mcs_cert": "MCS HP0327/05",
    "price_min": 2895.0,
    "price_max": 2895.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 824,
    "width": 415,
    "depth": 1029,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 7.8,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.43,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 2.32-7.8 kW, COP 2.88-3.81. Heating at A-3/W45: 1.97-6.63 kW, COP 2.44-3.23. Sound power level 61 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH12+",
    "product_code": "CE-iH12+",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "220-240V (Single Phase)",
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.87,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH12+ is a 3.58-12.0 kW air source heat pump / chiller, providing heating and cooling, using R290 refrigerant.",
    "id": 3451
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 3.58,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 2995.0,
    "price_max": 2995.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 824,
    "width": 415,
    "depth": 1029,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 7.8,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.43,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 2.32-7.8 kW, COP 2.88-3.81. Heating at A-3/W45: 1.97-6.63 kW, COP 2.44-3.23. Sound power level 61 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH12+ 3PH",
    "product_code": "CE-iH12+ 3PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.87,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH12+ 3PH is a 3.58-12.0 kW air source heat pump / chiller, providing heating and cooling, using R290 refrigerant.",
    "id": 3452
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 6.88,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=CE-iH24%2B",
    "mcs_cert": "MCS HP0327/06",
    "price_min": 3495.0,
    "price_max": 3495.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 1419,
    "width": 415,
    "depth": 1099,
    "weight": 122,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 17.6,
    "max_cool_capacity": 17.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.41,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 4.47-15.6 kW, COP 2.61-3.79. Heating at A-3/W45: 3.79-13.2 kW, COP 2.21-3.22. Sound power level 63 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH24+",
    "product_code": "CE-iH24+",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "220-240V (Single Phase)",
    "cap_max": 24.0,
    "max_heat_capacity": 24.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.82,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH24+ is a 6.88-24.0 kW air source heat pump / chiller, providing heating and cooling, using R290 refrigerant.",
    "id": 3453
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 6.88,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 3695.0,
    "price_max": 3695.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 1335,
    "width": 415,
    "depth": 1030,
    "weight": 122,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 17.6,
    "max_cool_capacity": 17.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.41,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 4.47-15.6 kW, COP 2.61-3.79. Heating at A-3/W45: 3.79-13.2 kW, COP 2.21-3.22. Sound power level 63 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH24+ 3PH",
    "product_code": "CE-iH24+ 3PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 24.0,
    "max_heat_capacity": 24.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.83,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH24+ 3PH is a 6.88-24.0 kW air source heat pump / chiller, providing heating and cooling, using R290 refrigerant.",
    "id": 3454
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 7.2,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 4895.0,
    "price_max": 4895.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 1435,
    "width": 430,
    "depth": 1110,
    "weight": 148,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 20.1,
    "max_cool_capacity": 20.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.52,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 5.96-20.8 kW, COP 2.55-3.75. Heating at A-3/W45: 5.05-17.6 kW, COP 2.18-3.19. Sound power level 66 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH32+ 3PH",
    "product_code": "CE-iH32+ 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 32.0,
    "max_heat_capacity": 32.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH32+ 3PH is a 7.2-32.0 kW air source heat pump / chiller, providing heating and cooling, using R290 refrigerant.",
    "id": 3455
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 9.0,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 5695.0,
    "price_max": 5695.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 1435,
    "width": 430,
    "depth": 1110,
    "weight": 152,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 26.06,
    "max_cool_capacity": 26.06,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.5,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 7.45-26.0 kW, COP 2.65-3.72. Heating at A-3/W45: 6.31-22.0 kW, COP 2.21-3.17. Sound power level 66 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH40+ 3PH",
    "product_code": "CE-iH40+ 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 40.0,
    "max_heat_capacity": 40.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.23,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH40+ 3PH is a 9.0-40.0 kW air source heat pump / chiller, providing heating and cooling, using R32 refrigerant.",
    "id": 3456
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 13.5,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 6895.0,
    "price_max": 6895.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 1777,
    "width": 500,
    "depth": 1230,
    "weight": 202,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 37.59,
    "max_cool_capacity": 37.59,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.5,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 11.17-39.0 kW, COP 2.62-3.69. Heating at A-3/W45: 9.45-33.0 kW, COP 2.18-3.19. Sound power level 66 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH60+ 3PH",
    "product_code": "CE-iH60+ 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 60.0,
    "max_heat_capacity": 60.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.17,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH60+ 3PH is a 13.5-60.0 kW air source heat pump / chiller, providing heating and cooling, using R32 refrigerant.",
    "id": 3457
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 18.0,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 8295.0,
    "price_max": 8295.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 2250,
    "width": 1225,
    "depth": 1225,
    "weight": 560,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 50.1,
    "max_cool_capacity": 50.1,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.5,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 14.9-52.0 kW, COP 2.65-3.72. Heating at A-3/W45: 12.62-44.0 kW, COP 2.21-3.18. Sound power level 68 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH80+ 3PH",
    "product_code": "CE-iH80+ 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 80.0,
    "max_heat_capacity": 80.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.21,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH80+ 3PH is a 18.0-80.0 kW air source heat pump / chiller, providing heating and cooling, using R32 refrigerant.",
    "id": 3458
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 22.5,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 8895.0,
    "price_max": 8895.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 2250,
    "width": 1225,
    "depth": 1225,
    "weight": 562,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 62.6,
    "max_cool_capacity": 62.6,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.5,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 18.6-65.0 kW, COP 2.6-3.65. Heating at A-3/W45: 15.8-55.0 kW, COP 2.2-3.17. Sound power level 68 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH100+ 3PH",
    "product_code": "CE-iH100+ 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 100.0,
    "max_heat_capacity": 100.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.16,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH100+ 3PH is a 22.5-100.0 kW air source heat pump / chiller, providing heating and cooling, using R32 refrigerant.",
    "id": 3459
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 27.0,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 9595.0,
    "price_max": 9595.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 2250,
    "width": 1225,
    "depth": 1225,
    "weight": 564,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 75.12,
    "max_cool_capacity": 75.12,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.5,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 22.35-78.0 kW, COP 2.55-3.68. Heating at A-3/W45: 18.9-65.0 kW, COP 2.17-3.13. Sound power level 68 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH120+ 3PH",
    "product_code": "CE-iH120+ 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 120.0,
    "max_heat_capacity": 120.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.13,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH120+ 3PH is a 27.0-120.0 kW air source heat pump / chiller, providing heating and cooling, using R32 refrigerant.",
    "id": 3460
  },
  {
    "manufacturer": "Cool Energy",
    "source": "Manufacturer Data Sheet",
    "date_added": "2026-07-23",
    "op_temp_max": 43,
    "cap_min": 54.0,
    "peak_elec": null,
    "cool_cap_min": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "verified": "Manual verification",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "price_min": 17595.0,
    "price_max": 17595.0,
    "price_check_date": "2026-07-23",
    "heatpumpmonitor_url": null,
    "height": 2250,
    "width": 1200,
    "depth": 2300,
    "weight": 980,
    "noise": null,
    "noise_ref": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "op_temp_min": -35,
    "scop": null,
    "scop_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_max": 159.3,
    "max_cool_capacity": 159.3,
    "max_cool_capacity_temp": "A35/W7",
    "eer": 4.51,
    "eer_cond": "A35/W7",
    "notes": "Monobloc air source heat pump/chiller, Mitsubishi DC inverter compressor. Heating at A-3/W35: 44.6-152.0 kW, COP 2.52-3.64. Heating at A-3/W45: 37.0-128.0 kW, COP 2.18-3.14. Sound power level 75 dB(A). Cascadable, WiFi/BMS capable, 5 year warranty.",
    "model": "ProInverter iH240+ 3PH",
    "product_code": "CE-iH240+ 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "product_url": "https://coolenergyshop.com/collections/pro-inverter-air-source-heat-pump",
    "mode": "Heating & cooling",
    "electrical": "380-415V (Three Phase)",
    "cap_max": 240.0,
    "max_heat_capacity": 240.0,
    "max_heat_capacity_temp": "A7/W35",
    "cop": 5.07,
    "cop_cond": "A7/W35",
    "description": "Cool Energy ProInverter iH240+ 3PH is a 54.0-240.0 kW air source heat pump / chiller, providing heating and cooling, using R32 refrigerant.",
    "id": 3461
  },
  {
    "id": 3462,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0035PJP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 134.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 123.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 2240,
    "depth": 1199,
    "weight": 1090.0,
    "noise": 84.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 134.3 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Two-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; four-pipe YMAE0035PJS variant also available for simultaneous heating-and-cooling/heat recovery). Nominal size 35 tons; approx. cooling capacity 123.1 kW. DC inverter EVI scroll compressor(s) (2 compressor(s)/circuits), R454B refrigerant, approx. 23.0 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Two-pipe version switches between full-capacity heating-only or cooling-only mode (no simultaneous heat recovery). Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.45).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3463,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0070PJP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 268.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 246.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 3050,
    "depth": 2240,
    "weight": 2372.0,
    "noise": 87.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 268.7 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Two-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; four-pipe YMAE0070PJS variant also available for simultaneous heating-and-cooling/heat recovery). Nominal size 70 tons; approx. cooling capacity 246.2 kW. DC inverter EVI scroll compressor(s) (4 compressor(s)/circuits), R454B refrigerant, approx. 46.1 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Two-pipe version switches between full-capacity heating-only or cooling-only mode (no simultaneous heat recovery). Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.45).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3464,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0105PJP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 403.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 369.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 4900,
    "depth": 2240,
    "weight": 3614.0,
    "noise": 90.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 403.0 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Two-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; four-pipe YMAE0105PJS variant also available for simultaneous heating-and-cooling/heat recovery). Nominal size 105 tons; approx. cooling capacity 369.3 kW. DC inverter EVI scroll compressor(s) (6 compressor(s)/circuits), R454B refrigerant, approx. 69.1 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Two-pipe version switches between full-capacity heating-only or cooling-only mode (no simultaneous heat recovery). Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.45).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3465,
    "manufacturer": "York",
    "model": "YMAE",
    "product_code": "YMAE0140PJP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.york.com/commercial-equipment/chilled-water-systems/commercial-heat-pumps/ymae_heat_pump_chiller_ch/ymae-inverter-scroll-modular-heat-pump-chiller",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 537.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.45,
    "cop_cond": "A8/W41",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 492.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2515,
    "width": 6751,
    "depth": 2240,
    "weight": 4853.0,
    "noise": 91.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMAE is a 537.5 kW air source heat pump, providing heating and cooling, using R454B refrigerant.",
    "notes": "Two-pipe modular air-to-water heat pump chiller from the YORK YMAE range (35-140 ton nominal sizes; four-pipe YMAE0140PJS variant also available for simultaneous heating-and-cooling/heat recovery). Nominal size 140 tons; approx. cooling capacity 492.4 kW. DC inverter EVI scroll compressor(s) (8 compressor(s)/circuits), R454B refrigerant, approx. 92.2 kg total charge (11.52 kg/circuit). EC axial fans, brazed-plate heat exchangers, OptiView LT controller (Verasys-compatible; BACnet MS/TP, Modbus RTU or N2). Two-pipe version switches between full-capacity heating-only or cooling-only mode (no simultaneous heat recovery). Rated IPLV up to 20.01 BTU/W, EER 10.2 BTU/W (~2.99 W/W), displacement power factor up to 0.93. Modular design permits forklift loading and incremental capacity expansion; other modules keep operating if one needs maintenance. Optional Ultra Quiet Kit reduces sound power by up to 5 dBA. Heating rating: A47°F/43°F db/wb, 105°F LWT (COPH 3.45).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3466,
    "manufacturer": "York",
    "model": "AMICHI-S",
    "product_code": "YVAG012",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-S-Series-YVAG/41945",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 30.0,
    "flow_temp_max": 52.0,
    "cap_min": null,
    "cap_max": 10.94,
    "max_heat_capacity": 10.94,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.0,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.79,
    "eer_cond": "A35/W7",
    "seer": 4.05,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.18,
    "max_cool_capacity": 11.18,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 995,
    "width": 360,
    "depth": 1320,
    "weight": 126.0,
    "noise": 68.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI-S is a 10.94 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI-S Series (YVAG012) small packaged air-to-water reversible heat pump from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (YVAG012-018, 11.2-17.8 kW), modular design allows up to 4 units combined for installed capacities to 72 kW. Scroll DC inverter compressor (1 per unit), brazed plate heat exchanger, 2x brushless DC EC fans, built-in multi-stage centrifugal circulating pump (up to 150 kPa available head), water flow switch, safety valve, fill valve and wye-strainer included as standard. R410A refrigerant, charge 2.8 kg. RS485/Modbus interface. Cooling ambient -5 to 48°C; heating ambient -20 to 25°C. Heating leaving water temperature up to 52°C, suitable for radiant panels. Sound pressure as low as 40 dB(A) at part load; Silent Mode reduces sound a further 5 dB(A) below full-load levels. Single-phase 230V/1ph/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3467,
    "manufacturer": "York",
    "model": "AMICHI-S",
    "product_code": "YVAG014",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-S-Series-YVAG/41945",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 30.0,
    "flow_temp_max": 52.0,
    "cap_min": null,
    "cap_max": 13.11,
    "max_heat_capacity": 13.11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.06,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.26,
    "max_cool_capacity": 14.26,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 995,
    "width": 360,
    "depth": 1320,
    "weight": 128.0,
    "noise": 70.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI-S is a 13.11 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI-S Series (YVAG014) small packaged air-to-water reversible heat pump from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (YVAG012-018, 11.2-17.8 kW), modular design allows up to 4 units combined for installed capacities to 72 kW. Scroll DC inverter compressor (1 per unit), brazed plate heat exchanger, 2x brushless DC EC fans, built-in multi-stage centrifugal circulating pump (up to 150 kPa available head), water flow switch, safety valve, fill valve and wye-strainer included as standard. R410A refrigerant, charge 3.3 kg. RS485/Modbus interface. Cooling ambient -5 to 48°C; heating ambient -20 to 25°C. Heating leaving water temperature up to 52°C, suitable for radiant panels. Sound pressure as low as 40 dB(A) at part load; Silent Mode reduces sound a further 5 dB(A) below full-load levels. Single-phase 230V/1ph/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3468,
    "manufacturer": "York",
    "model": "AMICHI-S",
    "product_code": "YVAG016",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-S-Series-YVAG/41945",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 30.0,
    "flow_temp_max": 52.0,
    "cap_min": null,
    "cap_max": 15.41,
    "max_heat_capacity": 15.41,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.29,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": 4.52,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 15.95,
    "max_cool_capacity": 15.95,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 995,
    "width": 360,
    "depth": 1320,
    "weight": 141.0,
    "noise": 70.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI-S is a 15.41 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI-S Series (YVAG016) small packaged air-to-water reversible heat pump from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (YVAG012-018, 11.2-17.8 kW), modular design allows up to 4 units combined for installed capacities to 72 kW. Scroll DC inverter compressor (1 per unit), brazed plate heat exchanger, 2x brushless DC EC fans, built-in multi-stage centrifugal circulating pump (up to 150 kPa available head), water flow switch, safety valve, fill valve and wye-strainer included as standard. R410A refrigerant, charge 4.0 kg. RS485/Modbus interface. Cooling ambient -5 to 48°C; heating ambient -20 to 25°C. Heating leaving water temperature up to 52°C, suitable for radiant panels. Sound pressure as low as 40 dB(A) at part load; Silent Mode reduces sound a further 5 dB(A) below full-load levels. Single-phase 230V/1ph/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3469,
    "manufacturer": "York",
    "model": "AMICHI-S",
    "product_code": "YVAG018",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-S-Series-YVAG/41945",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 30.0,
    "flow_temp_max": 52.0,
    "cap_min": null,
    "cap_max": 18.46,
    "max_heat_capacity": 18.46,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.94,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 17.8,
    "max_cool_capacity": 17.8,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 995,
    "width": 360,
    "depth": 1320,
    "weight": 141.0,
    "noise": 74.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI-S is a 18.46 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI-S Series (YVAG018) small packaged air-to-water reversible heat pump from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (YVAG012-018, 11.2-17.8 kW), modular design allows up to 4 units combined for installed capacities to 72 kW. Scroll DC inverter compressor (1 per unit), brazed plate heat exchanger, 2x brushless DC EC fans, built-in multi-stage centrifugal circulating pump (up to 150 kPa available head), water flow switch, safety valve, fill valve and wye-strainer included as standard. R410A refrigerant, charge 4.0 kg. RS485/Modbus interface. Cooling ambient -5 to 48°C; heating ambient -20 to 25°C. Heating leaving water temperature up to 52°C, suitable for radiant panels. Sound pressure as low as 40 dB(A) at part load; Silent Mode reduces sound a further 5 dB(A) below full-load levels. Single-phase 230V/1ph/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3470,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA045",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 50.0,
    "max_heat_capacity": 50.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.85,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 44.0,
    "max_cool_capacity": 44.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1200,
    "depth": 1500,
    "weight": 575.0,
    "noise": 79.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 50 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA045, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (2 compressors, 1 refrigerant circuit(s)), R410A refrigerant, 9.5 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3471,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA065",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 61.0,
    "max_heat_capacity": 61.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.84,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.79,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 60.0,
    "max_cool_capacity": 60.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2439,
    "width": 1200,
    "depth": 1500,
    "weight": 598.0,
    "noise": 83.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 61 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA065, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (2 compressors, 1 refrigerant circuit(s)), R410A refrigerant, 12.3 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3472,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA080",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 87.0,
    "max_heat_capacity": 87.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.06,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": 4.43,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 78.0,
    "max_cool_capacity": 78.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1200,
    "depth": 2240,
    "weight": 875.0,
    "noise": 82.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 87 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA080, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (3 compressors, 2 refrigerant circuit(s)), R410A refrigerant, 17.6 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3473,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA100",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 99.0,
    "max_heat_capacity": 99.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.98,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 99.0,
    "max_cool_capacity": 99.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1200,
    "depth": 2240,
    "weight": 901.0,
    "noise": 84.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 99 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA100, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (3 compressors, 2 refrigerant circuit(s)), R410A refrigerant, 20.5 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3474,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA130",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 132.0,
    "max_heat_capacity": 132.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.75,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 122.0,
    "max_cool_capacity": 122.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2440,
    "width": 1200,
    "depth": 2240,
    "weight": 979.0,
    "noise": 85.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 132 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA130, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (4 compressors, 2 refrigerant circuit(s)), R410A refrigerant, 22.8 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3475,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA160",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 161.0,
    "max_heat_capacity": 161.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.08,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.24,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 159.0,
    "max_cool_capacity": 159.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 3050,
    "depth": 2240,
    "weight": 1922.0,
    "noise": 87.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 161 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA160, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (5 compressors, 3 refrigerant circuit(s)), R410A refrigerant, 29.5 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3476,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA200",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 191.0,
    "max_heat_capacity": 191.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.03,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": 4.28,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 188.0,
    "max_cool_capacity": 188.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 3050,
    "depth": 2240,
    "weight": 2003.0,
    "noise": 88.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 191 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA200, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (6 compressors, 3 refrigerant circuit(s)), R410A refrigerant, 32.0 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3477,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA230",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 231.0,
    "max_heat_capacity": 231.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.04,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 4.17,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 221.0,
    "max_cool_capacity": 221.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 3050,
    "depth": 2240,
    "weight": 2235.0,
    "noise": 88.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 231 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA230, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (7 compressors, 4 refrigerant circuit(s)), R410A refrigerant, 43.3 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3478,
    "manufacturer": "York",
    "model": "AMICHI",
    "product_code": "YMPA260",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/AMICHI-Series-YMAA-YMPA/41835",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -18.0,
    "op_temp_max": 48.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 256.0,
    "max_heat_capacity": 256.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.03,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 254.0,
    "max_cool_capacity": 254.0,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2500,
    "width": 3050,
    "depth": 2240,
    "weight": 2316.0,
    "noise": 89.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York AMICHI is a 256 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK AMICHI Series (YMPA260, air-to-water heat pump variant; YMAA is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 9-model line (045-260, 44-254 kW cooling / 50-256 kW heating). DC scroll inverter + scroll compressors (8 compressors, 4 refrigerant circuit(s)), R410A refrigerant, 46.0 kg total charge. EC motor fans, plate heat exchanger, fixed/variable speed drive pump (larger sizes VSD only). Cooling ambient -18 to 48°C; heating ambient -15 to 25°C. Working range leaving water temperature 25-55°C (heating), -8 to 20°C (cooling). Integrated Smart Equipment / Verasys-ready for remote monitoring and BMS integration.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3479,
    "manufacturer": "York",
    "model": "YHME",
    "product_code": "YHME0162HE",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -15.0,
    "op_temp_max": 46.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 145.4,
    "max_heat_capacity": 145.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.82,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 149.7,
    "max_cool_capacity": 149.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5.0,
    "cool_flow_temp_max": 15.0,
    "height": 2450,
    "width": 1955,
    "depth": 2290,
    "weight": 1400.0,
    "noise": 96.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YHME is a 145.4 kW air source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YCME/YHME Series 2 modular air-cooled twin screw chiller/heat pump (YHME0162HE, heat pump variant; YCME is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (0162HE-0222HE, 150-210 kW cooling / 145-186 kW heating). Modular design, up to 8 modules in one water system for redundancy. R134a refrigerant. Heated water outlet 35-55°C; chilled water outlet standard 5-15°C (options -10 to 5°C or 15 to 30°C). Ambient air temperature -15 to 46°C cooling; -10°C(WB) to +15.5°C(WB) heating. Two selectable operating modes at commissioning: high efficiency or high accuracy outlet water temperature. COP/EER calculated from rated capacity and power input (SCOP not numerically stated in reviewed catalogue, listed only as 'meets Ecodesign requirements'). 400V/3N/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3480,
    "manufacturer": "York",
    "model": "YHME",
    "product_code": "YHME0182HE",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -15.0,
    "op_temp_max": 46.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 145.4,
    "max_heat_capacity": 145.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.82,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 169.6,
    "max_cool_capacity": 169.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5.0,
    "cool_flow_temp_max": 15.0,
    "height": 2450,
    "width": 1955,
    "depth": 2290,
    "weight": 1420.0,
    "noise": 97.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YHME is a 145.4 kW air source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YCME/YHME Series 2 modular air-cooled twin screw chiller/heat pump (YHME0182HE, heat pump variant; YCME is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (0162HE-0222HE, 150-210 kW cooling / 145-186 kW heating). Modular design, up to 8 modules in one water system for redundancy. R134a refrigerant. Heated water outlet 35-55°C; chilled water outlet standard 5-15°C (options -10 to 5°C or 15 to 30°C). Ambient air temperature -15 to 46°C cooling; -10°C(WB) to +15.5°C(WB) heating. Two selectable operating modes at commissioning: high efficiency or high accuracy outlet water temperature. COP/EER calculated from rated capacity and power input (SCOP not numerically stated in reviewed catalogue, listed only as 'meets Ecodesign requirements'). 400V/3N/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3481,
    "manufacturer": "York",
    "model": "YHME",
    "product_code": "YHME0202HE",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -15.0,
    "op_temp_max": 46.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 185.5,
    "max_heat_capacity": 185.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.84,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 194.6,
    "max_cool_capacity": 194.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5.0,
    "cool_flow_temp_max": 15.0,
    "height": 2450,
    "width": 1955,
    "depth": 3230,
    "weight": 1680.0,
    "noise": 98.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YHME is a 185.5 kW air source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YCME/YHME Series 2 modular air-cooled twin screw chiller/heat pump (YHME0202HE, heat pump variant; YCME is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (0162HE-0222HE, 150-210 kW cooling / 145-186 kW heating). Modular design, up to 8 modules in one water system for redundancy. R134a refrigerant. Heated water outlet 35-55°C; chilled water outlet standard 5-15°C (options -10 to 5°C or 15 to 30°C). Ambient air temperature -15 to 46°C cooling; -10°C(WB) to +15.5°C(WB) heating. Two selectable operating modes at commissioning: high efficiency or high accuracy outlet water temperature. COP/EER calculated from rated capacity and power input (SCOP not numerically stated in reviewed catalogue, listed only as 'meets Ecodesign requirements'). 400V/3N/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3482,
    "manufacturer": "York",
    "model": "YHME",
    "product_code": "YHME0222HE",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -15.0,
    "op_temp_max": 46.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 185.5,
    "max_heat_capacity": 185.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.84,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 209.5,
    "max_cool_capacity": 209.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5.0,
    "cool_flow_temp_max": 15.0,
    "height": 2450,
    "width": 1955,
    "depth": 3230,
    "weight": 1760.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YHME is a 185.5 kW air source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YCME/YHME Series 2 modular air-cooled twin screw chiller/heat pump (YHME0222HE, heat pump variant; YCME is the cooling-only equivalent) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 4-model line (0162HE-0222HE, 150-210 kW cooling / 145-186 kW heating). Modular design, up to 8 modules in one water system for redundancy. R134a refrigerant. Heated water outlet 35-55°C; chilled water outlet standard 5-15°C (options -10 to 5°C or 15 to 30°C). Ambient air temperature -15 to 46°C cooling; -10°C(WB) to +15.5°C(WB) heating. Two selectable operating modes at commissioning: high efficiency or high accuracy outlet water temperature. COP/EER calculated from rated capacity and power input (SCOP not numerically stated in reviewed catalogue, listed only as 'meets Ecodesign requirements'). 400V/3N/50Hz supply.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3483,
    "manufacturer": "York",
    "model": "YLPB",
    "product_code": "YLPB0345",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/TEMPO-Series-YLPB/41412",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 345.0,
    "max_heat_capacity": 345.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.07,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W45",
    "eer": 3.0,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 335.0,
    "max_cool_capacity": 335.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2391,
    "width": 4721,
    "depth": 2242,
    "weight": 3793.0,
    "noise": 96.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLPB is a 345 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YLPB heat pump scroll compressor (YLPB0345) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 5-model line (0345-0650, 335-629 kW cooling / 345-655 kW heating), YORK's third-generation factory-tested scroll heat pump. R410A refrigerant. Multiple independent scroll compressors allow part-load sound reduction by switching off unneeded compressors. Smart Equipment and Verasys-ready. Working ambient/water temperature ranges and electrical supply not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3484,
    "manufacturer": "York",
    "model": "YLPB",
    "product_code": "YLPB0430",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/TEMPO-Series-YLPB/41412",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 429.0,
    "max_heat_capacity": 429.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.07,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W45",
    "eer": 2.93,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 413.0,
    "max_cool_capacity": 413.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2391,
    "width": 4721,
    "depth": 2242,
    "weight": 4043.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLPB is a 429 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YLPB heat pump scroll compressor (YLPB0430) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 5-model line (0345-0650, 335-629 kW cooling / 345-655 kW heating), YORK's third-generation factory-tested scroll heat pump. R410A refrigerant. Multiple independent scroll compressors allow part-load sound reduction by switching off unneeded compressors. Smart Equipment and Verasys-ready. Working ambient/water temperature ranges and electrical supply not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3485,
    "manufacturer": "York",
    "model": "YLPB",
    "product_code": "YLPB0525",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/TEMPO-Series-YLPB/41412",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 515.0,
    "max_heat_capacity": 515.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.03,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W45",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 478.0,
    "max_cool_capacity": 478.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2391,
    "width": 4721,
    "depth": 2242,
    "weight": 4210.0,
    "noise": 97.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLPB is a 515 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YLPB heat pump scroll compressor (YLPB0525) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 5-model line (0345-0650, 335-629 kW cooling / 345-655 kW heating), YORK's third-generation factory-tested scroll heat pump. R410A refrigerant. Multiple independent scroll compressors allow part-load sound reduction by switching off unneeded compressors. Smart Equipment and Verasys-ready. Working ambient/water temperature ranges and electrical supply not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3486,
    "manufacturer": "York",
    "model": "YLPB",
    "product_code": "YLPB0575",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/TEMPO-Series-YLPB/41412",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 577.0,
    "max_heat_capacity": 577.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 2.99,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W45",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 558.0,
    "max_cool_capacity": 558.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2391,
    "width": 5839,
    "depth": 2242,
    "weight": 4747.0,
    "noise": 98.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLPB is a 577 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YLPB heat pump scroll compressor (YLPB0575) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 5-model line (0345-0650, 335-629 kW cooling / 345-655 kW heating), YORK's third-generation factory-tested scroll heat pump. R410A refrigerant. Multiple independent scroll compressors allow part-load sound reduction by switching off unneeded compressors. Smart Equipment and Verasys-ready. Working ambient/water temperature ranges and electrical supply not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3487,
    "manufacturer": "York",
    "model": "YLPB",
    "product_code": "YLPB0650",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Air-Cooled-Chillers-and-Heat-Pumps/28/TEMPO-Series-YLPB/41412",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 655.0,
    "max_heat_capacity": 655.0,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 3.25,
    "scop_cond": "W45",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 629.0,
    "max_cool_capacity": 629.0,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2391,
    "width": 6958,
    "depth": 2242,
    "weight": 5495.0,
    "noise": 99.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLPB is a 655 kW air source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YLPB heat pump scroll compressor (YLPB0650) from the YORK commercial/industrial HVAC catalogue (EMEA range). Part of a 5-model line (0345-0650, 335-629 kW cooling / 345-655 kW heating), YORK's third-generation factory-tested scroll heat pump. R410A refrigerant. Multiple independent scroll compressors allow part-load sound reduction by switching off unneeded compressors. Smart Equipment and Verasys-ready. Working ambient/water temperature ranges and electrical supply not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3488,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0020",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 23.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.88,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.45,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 821,
    "depth": 455,
    "weight": 165.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 23.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0020) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3489,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0025",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 28.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.85,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.47,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 821,
    "depth": 455,
    "weight": 187.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 28.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0025) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3490,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0030",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 33.6,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.73,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.28,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 30.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 821,
    "depth": 455,
    "weight": 184.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 33.6 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0030) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3491,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0035",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 38.5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.79,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.35,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 34.0,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 821,
    "depth": 455,
    "weight": 190.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 38.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0035) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3492,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0040",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 42.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.77,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.33,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 38.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 821,
    "depth": 455,
    "weight": 195.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 42.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0040) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3493,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0045",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 51.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.85,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.39,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 45.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 821,
    "depth": 455,
    "weight": 219.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 51.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0045) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3494,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0050",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 57.7,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.83,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.15,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 49.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 360.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 57.7 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0050) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3495,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0060",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 68.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.81,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.24,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 58.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 379.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 68.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0060) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3496,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0075",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 86.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.92,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.36,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 76.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 403.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 86.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0075) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3497,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0090",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 102.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.89,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 88.6,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 422.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 102.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0090) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3498,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 132.0,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.92,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.26,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 114.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 610.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 132.0 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0120) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3499,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0150",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 164.2,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.95,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.33,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 144.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 683.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 164.2 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0150) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3500,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0170",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 190.1,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.93,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.34,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 165.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 718.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 190.1 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0170) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3501,
    "manufacturer": "York",
    "model": "YMWA-HP",
    "product_code": "YMWA-HP0190",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://virtualbranch.johnsoncontrols.com/vb/catalog/YORK-HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YMWA-CE-YMWA-HE-YMRA/1048",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 212.3,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 3.93,
    "cop_cond": "W10/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.28,
    "eer_cond": "W35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 185.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 1210,
    "depth": 850,
    "weight": 762.0,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YMWA-HP is a 212.3 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "YORK YMWA-HP (YMWA-HP0190) water-cooled reversible (water-to-water) heat pump scroll compressor chiller from the YORK commercial/industrial HVAC catalogue (EMEA range). Same cabinet as the YMWA-CO (cooling only) and YMRA (remote condenser) variants; 14 available sizes (0020-0190, 21-193 kW cooling / 23.7-212.3 kW heating). 1 compressor/1 circuit up to 45 kW, 2 compressors/1 circuit from 50-190 kW. R410A refrigerant, reduced refrigerant charge design, condensing pressure control, plug-and-play. Requires an external condenser water source (e.g. cooling tower, ground loop or heat rejection/recovery loop) on the non-process side; not a self-contained air source unit. Rated at Eurovent nominal conditions: cooling evaporator/condenser EWT/LWT 12/7°C and 30/35°C; heating evaporator EWT 10°C, condenser EWT/LWT 40/45°C. Working ambient/water temperature ranges beyond the rated point not stated in reviewed catalogue pages.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3502,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0350",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 397.0,
    "max_heat_capacity": 397.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.49,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 323.0,
    "max_cool_capacity": 323.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3225,
    "depth": 900,
    "weight": 3420.0,
    "noise": 93.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 397 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0350, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3503,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0415",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 469.0,
    "max_heat_capacity": 469.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.87,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.58,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 383.0,
    "max_cool_capacity": 383.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3244,
    "depth": 900,
    "weight": 4030.0,
    "noise": 93.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 469 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0415, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3504,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0480",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 556.0,
    "max_heat_capacity": 556.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.59,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 454.0,
    "max_cool_capacity": 454.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3274,
    "depth": 900,
    "weight": 4170.0,
    "noise": 93.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 556 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0480, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3505,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0530",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 590.0,
    "max_heat_capacity": 590.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 483.0,
    "max_cool_capacity": 483.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3274,
    "depth": 900,
    "weight": 4270.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 590 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0530, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3506,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0575",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 641.0,
    "max_heat_capacity": 641.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.92,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.61,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 520.0,
    "max_cool_capacity": 520.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3544,
    "depth": 900,
    "weight": 4370.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 641 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0575, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3507,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0620",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 681.0,
    "max_heat_capacity": 681.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 553.0,
    "max_cool_capacity": 553.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2100,
    "width": 3600,
    "depth": 900,
    "weight": 4540.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 681 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0620, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3508,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0670",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 756.0,
    "max_heat_capacity": 756.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.01,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 617.0,
    "max_cool_capacity": 617.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2148,
    "width": 3565,
    "depth": 1290,
    "weight": 4510.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 756 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0670, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3509,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0750",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 873.0,
    "max_heat_capacity": 873.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.06,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 713.0,
    "max_cool_capacity": 713.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2148,
    "width": 3645,
    "depth": 1290,
    "weight": 5010.0,
    "noise": 95.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 873 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0750, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3510,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0860",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 1013.0,
    "max_heat_capacity": 1013.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.24,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 833.0,
    "max_cool_capacity": 833.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2148,
    "width": 3830,
    "depth": 1290,
    "weight": 5620.0,
    "noise": 101.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 1013 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0860, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3511,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA0980",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 1145.0,
    "max_heat_capacity": 1145.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.3,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 944.0,
    "max_cool_capacity": 944.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2148,
    "width": 3830,
    "depth": 1290,
    "weight": 6090.0,
    "noise": 101.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 1145 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA0980, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3512,
    "manufacturer": "York",
    "model": "YLCS-HA",
    "product_code": "YLCS-HA1120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer datasheet",
    "product_url": "https://be-ebusiness.eu.johnsoncontrols.com/vb/catalog/HVAC-Equipment/6/Water-Cooled-Chillers-and-Heat-Pumps/29/YLCS-YLCS-AA/483/YLCS0480SA/40416",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -4.5,
    "op_temp_max": 15.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 1307.0,
    "max_heat_capacity": 1307.0,
    "max_heat_capacity_temp": "W7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "W7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 4.31,
    "eer_cond": "W45/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1079.0,
    "max_cool_capacity": 1079.0,
    "max_cool_capacity_temp": "W45/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2148,
    "width": 3830,
    "depth": 1290,
    "weight": 6610.0,
    "noise": 101.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "York YLCS-HA is a 1307 kW water source heat pump, providing heating and cooling, using R134a refrigerant.",
    "notes": "YORK YLCS Remote Air-Cooled (AA) and Heat Pump (HA) screw compressor (YLCS-HA1120, heat pump variant) from the YORK commercial/industrial HVAC catalogue (EMEA range). Dual-circuit industrial semi-hermetic screw compressor chiller/heat pump, 11-model line (0350-1120, 323-1079 kW cooling / 397-1307 kW heating). R134a refrigerant. Designed to operate with leaving chilled liquid temperature -4.5°C to +15°C, and warm (condenser) water up to 60°C in heat pump mode. Requires an external water loop on the condenser side (e.g. heat recovery/rejection loop); not a self-contained air source unit. Star-delta compressor starters, advanced microprocessor controller with 40-character display. Rated at 12/7°C leaving chilled water and condensing at 40-45°C (heating) / 45°C with 5°C subcooling (cooling).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3513,
    "manufacturer": "Ochsner",
    "model": "TERRA",
    "product_code": "TERRA 61 HPLA",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 62.4,
    "max_heat_capacity": 54.7,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 680,
    "depth": 680,
    "weight": 284.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA is a 62.4 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner TERRA 61 HPLA monovalent brine/water (geothermal) heat pump, Series M6, order no. 221620. Scroll compressor (1 stage, 2900 rpm), R410A refrigerant, 13 kg charge. Stainless steel plate heat exchangers (condenser and evaporator). Heating output/COP at standard point B0/W35: 62.4 kW / COP 4.40; also rated at B0/W50 (57.6 kW, COP 3.30) and B0/W60 (54.7 kW, COP 2.60). ErP SCOP (mean climate, EN14825): 4.58 at 35°C flow / A+++, 3.45 at 55°C flow / A++. Brine (max. 30%) source, evaporator application range -6 to +20°C. Sound power 58 dB(A). Heating-only (HPLA); a heating+cooling CPLA variant of the same chassis is also available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3514,
    "manufacturer": "Ochsner",
    "model": "TERRA",
    "product_code": "TERRA 61 CPLA",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 62.4,
    "max_heat_capacity": 54.7,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.6,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 83.3,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 680,
    "depth": 680,
    "weight": 284.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA is a 62.4 kW ground source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Ochsner TERRA 61 CPLA monovalent brine/water (geothermal) heat pump with active cooling, Series M6, order no. 221628. Same chassis as the TERRA 61 HPLA (heating-only) with an added cooling circuit; 13.6 kg R410A charge. Heating output/COP at standard point B0/W35: 62.4 kW / COP 4.40; also rated at B0/W50 (57.6 kW, COP 3.30) and B0/W60 (54.7 kW, COP 2.60). Cooling capacity/EER at B25/W18: 83.3 kW / EER 5.60; at B25/W7: 54.1 kW / EER 4.20. Brine (max. 30%) source, evaporator application range -6 to +20°C. Sound power 58 dB(A). SCOP not stated on reviewed cooling-mode datasheet (see TERRA 61 HPLA for ErP SCOP figures on the same chassis).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3515,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 54 CPLA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 53.9,
    "max_heat_capacity": 46.5,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.8,
    "cop_cond": "W10/W35",
    "scop": 6.26,
    "scop_cond": "W35",
    "eer": 6.2,
    "eer_cond": "W10/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 56.0,
    "max_cool_capacity": 38.0,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 228.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 53.9 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Ochsner AQUA 54 CPLA monovalent water/water heat pump, M6 indoor unit, OTE controller, order no. 222618. Suitable for 46-54 kW building heat load. Scroll compressor, R410A refrigerant, 10.9 kg charge, plate heat exchangers (condenser and evaporator), stainless steel. Heating: W10/W35 53.9 kW/COP 5.80, W10/W50 49.7 kW/COP 4.20, W10/W60 46.5 kW/COP 3.30. Cooling: W10/W18 56.0 kW/EER 6.20, W10/W7 38.0 kW/EER 4.70. ErP SCOP (average climate zone, EN14825): 6.26 at 35°C flow / A+++, 4.52 at 55°C flow / A+++. Source water application range +8 to +25°C (evaporator); condenser max flow temperature 65°C. Sound power 54 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3516,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 83 HPLA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 84.5,
    "max_heat_capacity": 71.2,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.3,
    "cop_cond": "W10/W35",
    "scop": 5.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 680,
    "depth": 680,
    "weight": 284.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 84.5 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner AQUA 83 HPLA monovalent water/water heat pump, Series M6, order no. 222620. Scroll compressor (1 stage, 2900 rpm), R410A refrigerant, 13.1 kg charge, stainless steel plate heat exchangers. Heating output/COP: W10/W35 84.5 kW/COP 5.30, W10/W50 76.2 kW/COP 4.00, W10/W60 71.2 kW/COP 3.20. ErP SCOP (mean climate, EN14825): 5.67 at 35°C flow / A+++, 4.29 at 55°C flow / A+++. Source water (evaporator) application range +8 to +25°C; condenser max flow temperature 65°C. Sound power 58 dB(A). Heating-only (HPLA); a heating+cooling CPLA variant of the same chassis is also available.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3517,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 83 CPLA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 84.5,
    "max_heat_capacity": 71.2,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.3,
    "cop_cond": "W10/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.7,
    "eer_cond": "W10/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 80.0,
    "max_cool_capacity": 59.0,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 680,
    "depth": 680,
    "weight": 284.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 84.5 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Ochsner AQUA 83 CPLA monovalent water/water heat pump with active cooling, Series M6, order no. 222628. Same chassis as the AQUA 83 HPLA (heating-only) with an added cooling circuit; 13.6 kg R410A charge. Heating output/COP: W10/W35 84.5 kW/COP 5.30, W10/W50 76.2 kW/COP 4.00, W10/W60 71.2 kW/COP 3.20. Cooling capacity/EER: W10/W18 80.0 kW/EER 4.70, W10/W7 59.0 kW/EER 4.00. Source water (evaporator) application range +8 to +25°C; condenser max flow temperature 65°C. Sound power 58 dB(A). SCOP not stated on reviewed cooling-mode datasheet (see AQUA 83 HPLA for ErP SCOP figures on the same chassis).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3518,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 97 CPLA",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 98.8,
    "max_heat_capacity": 83.7,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "W10/W35",
    "scop": 5.53,
    "scop_cond": "W35",
    "eer": 4.7,
    "eer_cond": "W10/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 100.0,
    "max_cool_capacity": 74.5,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 306.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 98.8 kW water source heat pump, providing heating and cooling, using R410A refrigerant.",
    "notes": "Ochsner AQUA 97 CPLA monovalent water/water heat pump, M6 indoor unit, OTE controller, order no. 222638. Suitable for 84-99 kW building heat load. Scroll compressor, R410A refrigerant, 13.7 kg charge, plate heat exchangers (condenser and evaporator), stainless steel. Heating: W10/W35 98.8 kW/COP 5.20, W10/W50 89.4 kW/COP 4.00, W10/W60 83.7 kW/COP 3.20. Cooling: W10/W18 100.0 kW/EER 4.70, W10/W7 74.5 kW/EER 4.10. ErP SCOP (average climate zone, EN14825): 5.53 at 35°C flow / A+++, 4.25 at 55°C flow / A+++. Source water application range +8 to +25°C (evaporator); condenser max flow temperature 65°C. Sound power 60 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3519,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 10 HK plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.3,
    "cop_cond": "W10/W35",
    "scop": 5.61,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "W10/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 110.0,
    "noise": 40.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 9.5 kW water source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMWW 10 HK plus monovalent water/water heat pump, GOLF MAXI HK PLUS series, order no. 254558. Scroll compressor, R407C refrigerant, 2.2 kg charge, stainless steel plate heat exchangers (condenser and evaporator), 1 1/4\" hydraulic connection. Heating: W10/W35 9.5 kW/COP 5.3, W10/W50 8.4 kW/COP 3.7, W10/W60 7.9 kW/COP 2.9. Cooling: W10/W18 8.6 kW/EER 6.1, W10/W7 5.5 kW/EER 4.6. ErP SCOP (mean climate, EN14825): 5.61 at 35°C flow, 3.99 at 55°C flow. Source water (evaporator) application range +8 to +20°C; condenser max flow temperature 65°C. Sound power 40.1 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3520,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 13 HK plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 13.8,
    "max_heat_capacity": 11.8,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.21,
    "scop_cond": "W35",
    "eer": 4.9,
    "eer_cond": "W10/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 8.4,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 114.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 13.8 kW water source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMWW 13 HK plus monovalent water/water heat pump, GOLF MAXI HK PLUS series, order no. 254608. Scroll compressor, R407C refrigerant, 2.5 kg charge, stainless steel plate heat exchangers (condenser and evaporator), 1 1/4\" hydraulic connection. Heating: W10/W35 13.8 kW/COP 5.7, W10/W50 12.6 kW/COP 4.1, W10/W60 11.8 kW/COP 3.1. Cooling: W10/W18 12.2 kW/EER 6.4, W10/W7 8.4 kW/EER 4.9. ErP SCOP (mean climate, EN14825): 6.21 at 35°C flow, 4.31 at 55°C flow. Source water (evaporator) application range +8 to +20°C; condenser max flow temperature 65°C. Sound power 43.1 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3521,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 15 HK plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 15.2,
    "max_heat_capacity": 12.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.6,
    "cop_cond": "W10/W35",
    "scop": 6.11,
    "scop_cond": "W35",
    "eer": 5.1,
    "eer_cond": "W10/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.3,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 125.0,
    "noise": 45.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 15.2 kW water source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMWW 15 HK plus monovalent water/water heat pump, GOLF MAXI HK PLUS series, order no. 254658. Scroll compressor, R407C refrigerant, 2.6 kg charge, stainless steel plate heat exchangers (condenser and evaporator), 1 1/4\" hydraulic connection. Heating: W10/W35 15.2 kW/COP 5.6, W10/W50 14.1 kW/COP 4.0, W10/W60 12.9 kW/COP 2.9. Cooling: W10/W18 14.3 kW/EER 6.2, W10/W7 9.7 kW/EER 5.1. ErP SCOP (mean climate, EN14825): 6.11 at 35°C flow, 4.19 at 55°C flow. Source water (evaporator) application range +8 to +20°C; condenser max flow temperature 65°C. Sound power 45.2 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3522,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 19 HK plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 19.0,
    "max_heat_capacity": 16.2,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.27,
    "scop_cond": "W35",
    "eer": 4.8,
    "eer_cond": "W10/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.0,
    "max_cool_capacity": 10.6,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 131.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 19.0 kW water source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMWW 19 HK plus monovalent water/water heat pump, GOLF MAXI HK PLUS series, order no. 254708. Scroll compressor, R407C refrigerant, 3.0 kg charge, stainless steel plate heat exchangers (condenser and evaporator), 1 1/2\" hydraulic connection. Heating: W10/W35 19.0 kW/COP 5.7, W10/W50 17.3 kW/COP 4.0, W10/W60 16.2 kW/COP 3.0. Cooling: W10/W18 18.0 kW/EER 6.4, W10/W7 10.6 kW/EER 4.8. ErP SCOP (mean climate, EN14825): 6.27 at 35°C flow, 4.28 at 55°C flow. Source water (evaporator) application range +8 to +20°C; condenser max flow temperature 65°C. Sound power 49.6 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3523,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 23 HK plus",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 22.6,
    "max_heat_capacity": 19.0,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.8,
    "cop_cond": "W10/W35",
    "scop": 6.28,
    "scop_cond": "W35",
    "eer": 4.9,
    "eer_cond": "W10/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.8,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "W10/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 135.0,
    "noise": 52.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 22.6 kW water source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMWW 23 HK plus monovalent water/water heat pump, GOLF MAXI HK PLUS series, order no. 254758. Scroll compressor, R407C refrigerant, 3.1 kg charge, stainless steel plate heat exchangers (condenser and evaporator), 1 1/2\" hydraulic connection. Heating: W10/W35 22.6 kW/COP 5.8, W10/W50 20.3 kW/COP 4.1, W10/W60 19.0 kW/COP 3.1. Cooling: W10/W18 20.8 kW/EER 6.5, W10/W7 13.8 kW/EER 4.9. ErP SCOP (mean climate, EN14825): 6.28 at 35°C flow, 4.36 at 55°C flow. Source water (evaporator) application range +8 to +20°C; condenser max flow temperature 65°C. Sound power 52.4 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3524,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 7 plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 6.7,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "W10/W35",
    "scop": 5.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 100.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 6.7 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 7 plus monovalent water/water heat pump, GOLF MIDI PLUS series, order no. 254800. Scroll compressor, R410A refrigerant, 1.7 kg charge, shell-and-tube evaporator (stainless steel pipes) and stainless steel plate condenser, 1 1/4\" hydraulic connection. Heating: W10/W35 6.7 kW/COP 5.1, W10/W50 6.4 kW/COP 3.5, W10/W60 6.2 kW/COP 2.7. ErP SCOP (mean climate, EN14825): 5.42 at 35°C flow, 3.73 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 47.7 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3525,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 11 plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 116.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 10.0 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 11 plus monovalent water/water heat pump, GOLF MIDI PLUS series, order no. 254810. Scroll compressor, R410A refrigerant, 2.4 kg charge, shell-and-tube evaporator (stainless steel pipes) and stainless steel plate condenser, 1 1/4\" hydraulic connection. Heating: W10/W35 10.0 kW/COP 5.7, W10/W50 8.3 kW/COP 3.6, W10/W60 7.9 kW/COP 2.7. ErP SCOP (mean climate, EN14825): 6.44 at 35°C flow, 4.03 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 47.7 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3526,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 11 plus VX",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 116.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 10.4 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 11 plus VX monovalent water/water heat pump, GOLF MIDI PLUS series, order no. 254811. Scroll compressor, R410A refrigerant, 2.4 kg charge, shell-and-tube evaporator (stainless steel pipes) and stainless steel plate condenser, 1 1/4\" hydraulic connection. Heating: W10/W35 10.4 kW/COP 5.7, W10/W50 8.3 kW/COP 3.6, W10/W60 7.9 kW/COP 2.7. ErP SCOP (mean climate, EN14825): 6.44 at 35°C flow, 4.03 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 47.7 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase (230V) electrical variant of the GMWW 11 plus.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3527,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 14 plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.8,
    "cop_cond": "W10/W35",
    "scop": 6.43,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 120.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 12.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 14 plus monovalent water/water heat pump, GOLF MIDI PLUS series, order no. 254820. Scroll compressor, R410A refrigerant, 2.95 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 12.3 kW/COP 5.8, W10/W50 11.6 kW/COP 3.9, W10/W60 10.9 kW/COP 2.9. ErP SCOP (mean climate, EN14825): 6.43 at 35°C flow, 4.24 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 49.7 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3528,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 14 plus VX",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.8,
    "cop_cond": "W10/W35",
    "scop": 6.43,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 120.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 12.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 14 plus VX monovalent water/water heat pump, GOLF MIDI PLUS series, order no. 254821. Scroll compressor, R410A refrigerant, 2.95 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 12.3 kW/COP 5.8, W10/W50 11.6 kW/COP 3.9, W10/W60 10.9 kW/COP 2.9. ErP SCOP (mean climate, EN14825): 6.43 at 35°C flow, 4.24 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 49.7 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase (230V) electrical variant of the same chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3529,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 17 plus",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 16.6,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": 6.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 132.0,
    "noise": 51.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 16.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 17 plus monovalent water/water heat pump, GOLF MAXI PLUS series, order no. 254830. Scroll compressor, R410A refrigerant, 3.2 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 16.6 kW/COP 5.9, W10/W50 14.8 kW/COP 3.9, W10/W60 13.8 kW/COP 2.9. ErP SCOP (mean climate, EN14825): 6.52 at 35°C flow, 4.24 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 50.7 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3530,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 17 plus VX",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 16.6,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": 6.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 132.0,
    "noise": 51.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 16.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 17 plus VX monovalent water/water heat pump, GOLF MAXI PLUS series, order no. 254831. Scroll compressor, R410A refrigerant, 3.2 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 16.6 kW/COP 5.9, W10/W50 14.8 kW/COP 3.9, W10/W60 13.8 kW/COP 2.9. ErP SCOP (mean climate, EN14825): 6.52 at 35°C flow, 4.24 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 50.7 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase (230V) electrical variant of the same chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3531,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 22 plus",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 22.1,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": 6.61,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 140.0,
    "noise": 53.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 22.1 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 22 plus monovalent water/water heat pump, GOLF MAXI PLUS series, order no. 254840. Scroll compressor, R410A refrigerant, 3.5 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 22.1 kW/COP 5.9, W10/W50 19.7 kW/COP 3.9, W10/W60 18.5 kW/COP 2.9. ErP SCOP (mean climate, EN14825): 6.61 at 35°C flow, 4.26 at 55°C flow. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Sound power 52.7 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3532,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 30 plus",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 68.0,
    "cap_min": null,
    "cap_max": 28.9,
    "max_heat_capacity": 25.6,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 154.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 28.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 30 plus monovalent water/water heat pump, GOLF MAXI PLUS series, order no. 254850. Scroll compressor, R410A refrigerant, 4.3 kg charge, plate evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 28.9 kW/COP 5.7, W10/W50 27.1 kW/COP 4.0, W10/W60 25.6 kW/COP 3.1. ErP SCOP (mean climate, EN14825): 6.15 at 35°C flow, 4.35 at 55°C flow. Source water (evaporator) application range +8 to +25°C; condenser max flow temperature 68°C. Sound power 57.7 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3533,
    "manufacturer": "Ochsner",
    "model": "GMWW",
    "product_code": "GMWW 36 plus",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 35.3,
    "max_heat_capacity": 29.6,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 167.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMWW is a 35.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMWW 36 plus monovalent water/water heat pump, GOLF MAXI PLUS series, order no. 254860. Scroll compressor, R410A refrigerant, 4.5 kg charge, plate evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 35.3 kW/COP 5.7, W10/W50 30.9 kW/COP 4.0, W10/W60 29.6 kW/COP 3.0. ErP SCOP (mean climate, EN14825): 6.08 at 35°C flow, 4.24 at 55°C flow. Source water (evaporator) application range +8 to +25°C; condenser max flow temperature 65°C. Sound power 58.3 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3534,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 7 HSTA",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 6.9,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "W10/W35",
    "scop": 5.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 160.0,
    "noise": 44.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 6.9 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner AQUA 7 HSTA monovalent water/water heat pump, M4 indoor unit, OTE controller, order no. 255010V. Scroll compressor, R410A refrigerant, 1.7 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 6.9 kW/COP 5.2, W10/W50 6.4 kW/COP 3.5, W10/W60 6.2 kW/COP 2.7. ErP SCOP (average climate zone, EN14825): 5.59 at 35°C flow / A+++, 3.96 at 55°C flow / A+++. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Heating-only, no cooling mode on this datasheet. Optional 3-stage electric auxiliary heater available (up to 9.2 kW).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3535,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 11 HSTB",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 180.0,
    "noise": 45.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 10.0 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner AQUA 11 HSTB monovalent water/water heat pump, M4 indoor unit, OTE controller, order no. 255022V. Scroll compressor, R410A refrigerant, 2.4 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 10.0 kW/COP 5.7, W10/W50 8.3 kW/COP 3.6, W10/W60 7.9 kW/COP 2.7. ErP SCOP (average climate zone, EN14825): 6.44 at 35°C flow / A+++, 4.03 at 55°C flow / A+++. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Heating-only, no cooling mode on this datasheet. Optional 3-stage electric auxiliary heater available (up to 9.2 kW).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3536,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 14 HSTB",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.8,
    "cop_cond": "W10/W35",
    "scop": 6.43,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 185.0,
    "noise": 46.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 12.3 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner AQUA 14 HSTB monovalent water/water heat pump, M4 indoor unit, OTE controller, order no. 255032V. Scroll compressor, R410A refrigerant, 2.95 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 12.3 kW/COP 5.8, W10/W50 11.6 kW/COP 3.9, W10/W60 10.9 kW/COP 2.9. ErP SCOP (average climate zone, EN14825): 6.43 at 35°C flow / A+++, 4.24 at 55°C flow / A+++. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Heating-only, no cooling mode on this datasheet. Optional 3-stage electric auxiliary heater available (up to 9.2 kW).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3537,
    "manufacturer": "Ochsner",
    "model": "AQUA",
    "product_code": "AQUA 17 HSTB",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 16.6,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": 6.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 195.0,
    "noise": 47.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA is a 16.6 kW water source heat pump, using R410A refrigerant.",
    "notes": "Ochsner AQUA 17 HSTB monovalent water/water heat pump, M4 indoor unit, OTE controller, order no. 255042V. Scroll compressor, R410A refrigerant, 3.2 kg charge, shell-and-tube evaporator (stainless steel) and stainless steel plate condenser. Heating: W10/W35 16.6 kW/COP 5.9, W10/W50 14.8 kW/COP 3.9, W10/W60 13.8 kW/COP 2.9. ErP SCOP (average climate zone, EN14825): 6.52 at 35°C flow / A+++, 4.24 at 55°C flow / A+++. Source water (evaporator) application range +6 to +25°C; condenser max flow temperature 65°C. Heating-only, no cooling mode on this datasheet. Optional 3-stage electric auxiliary heater available (up to 9.2 kW).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3538,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 28 HK",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "24/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 22.2,
    "max_heat_capacity": 18.3,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 5.6,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.3,
    "max_cool_capacity": 16.1,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 161.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 22.2 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 28 HK monovalent brine/water (geothermal) heat pump with active cooling, GOLF MAXI HK series, order no. 264358. Scroll compressor, R407C refrigerant, 3.3 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 22.2 kW/COP 4.30, B0/W50 18.3 kW/COP 3.00. Cooling: B25/W18 27.3 kW/EER 5.60, B25/W7 16.1 kW/EER 4.00. ErP SCOP (mean climate, EN14825): 4.76 at 35°C flow / A+++, 3.66 at 55°C flow / A++. Brine (max. 30%) source, evaporator application range -5 to +20°C. Condenser max flow temperature 55°C (lower than the R410A GMWW/AQUA models - DHW heating not recommended per manufacturer). Sound power 53.6 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3539,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 6 plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.16,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 150.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 5.8 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 6 plus monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264800. Scroll compressor, R410A refrigerant, 1.7 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 5.8 kW/COP 4.8, B0/W50 5.3 kW/COP 3.1, B0/W60 5.0 kW/COP 2.5. ErP SCOP (mean climate, EN14825): 5.16 at 35°C flow, 3.48 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 43.0 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3540,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 7 plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "B0/W35",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 115.0,
    "noise": 41.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 6.5 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Ochsner GMSW 7 plus VX monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264551. Scroll compressor, R407C refrigerant, 1.9 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 6.5 kW/COP 4.1, B0/W50 5.8 kW/COP 2.9, B0/W60 5.8 kW/COP 2.2. ErP SCOP (mean climate, EN14825): 4.33 at 35°C flow, 3.07 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 41.2 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3541,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 7 HK plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 7.1,
    "max_heat_capacity": 6.1,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 4.8,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 5.2,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 115.0,
    "noise": 41.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 7.1 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 7 HK plus monovalent brine/water (geothermal) heat pump, GOLF MAXI HK PLUS series, order no. 264558. Scroll compressor, R407C refrigerant, 2.2 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 7.1 kW/COP 4.3, B0/W50 6.2 kW/COP 3.0, B0/W60 6.1 kW/COP 2.3. ErP SCOP (mean climate, EN14825): 4.45 at 35°C flow, 3.15 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 41.2 dB(A). Cooling: B25/W18 8.2 kW/EER 4.8, B25/W7 5.2 kW/EER 3.5.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3542,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 7 HK plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "B0/W35",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 4.9,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.3,
    "max_cool_capacity": 4.9,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 115.0,
    "noise": 41.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 6.5 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 7 HK plus VX monovalent brine/water (geothermal) heat pump, GOLF MAXI HK PLUS series, order no. 264559. Scroll compressor, R407C refrigerant, 2.2 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 6.5 kW/COP 4.1, B0/W50 5.8 kW/COP 2.9, B0/W60 5.8 kW/COP 2.2. ErP SCOP (mean climate, EN14825): 4.33 at 35°C flow, 3.07 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 41.2 dB(A). Cooling: B25/W18 7.3 kW/EER 4.9, B25/W7 4.9 kW/EER 3.5. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3543,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 10 plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 119.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 10.3 kW ground source heat pump, using R407C refrigerant.",
    "notes": "Ochsner GMSW 10 plus VX monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264601. Scroll compressor, R407C refrigerant, 2.3 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 10.3 kW/COP 4.3, B0/W50 8.9 kW/COP 3.0, B0/W60 8.5 kW/COP 2.2. ErP SCOP (mean climate, EN14825): 4.62 at 35°C flow, 3.18 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 43.1 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3544,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 10 HK plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.97,
    "scop_cond": "W35",
    "eer": 5.8,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 7.1,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 119.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 10.3 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 10 HK plus monovalent brine/water (geothermal) heat pump, GOLF MAXI HK PLUS series, order no. 264608. Scroll compressor, R407C refrigerant, 2.5 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 10.3 kW/COP 4.6, B0/W50 9.0 kW/COP 3.1, B0/W60 8.3 kW/COP 2.3. ErP SCOP (mean climate, EN14825): 4.97 at 35°C flow, 3.29 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 43.1 dB(A). Cooling: B25/W18 12.2 kW/EER 5.8, B25/W7 7.1 kW/EER 4.2.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3545,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 10 HK plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 5.0,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 119.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 10.3 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 10 HK plus VX monovalent brine/water (geothermal) heat pump, GOLF MAXI HK PLUS series, order no. 264609. Scroll compressor, R407C refrigerant, 2.5 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 10.3 kW/COP 4.3, B0/W50 8.9 kW/COP 3.0, B0/W60 8.5 kW/COP 2.2. ErP SCOP (mean climate, EN14825): 4.62 at 35°C flow, 3.18 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 43.1 dB(A). Cooling: B25/W18 10.5 kW/EER 5.0, B25/W7 7.5 kW/EER 3.8. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3546,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 12 HK plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 10.1,
