    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.79,
    "scop_cond": "W35",
    "eer": 5.6,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.0,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 132.0,
    "noise": 46.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 12.1 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 12 HK plus monovalent brine/water (geothermal) heat pump, GOLF MAXI HK PLUS series, order no. 264658. Scroll compressor, R407C refrigerant, 2.6 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 12.1 kW/COP 4.5, B0/W50 10.5 kW/COP 3.2, B0/W60 10.1 kW/COP 2.5. ErP SCOP (mean climate, EN14825): 4.79 at 35°C flow, 3.41 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 45.6 dB(A). Cooling: B25/W18 14.0 kW/EER 5.6, B25/W7 9.2 kW/EER 4.0.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3547,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 15 HK plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 14.2,
    "max_heat_capacity": 12.4,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 5.6,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.4,
    "max_cool_capacity": 9.8,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 138.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 14.2 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 15 HK plus monovalent brine/water (geothermal) heat pump, GOLF MAXI HK PLUS series, order no. 264708. Scroll compressor, R407C refrigerant, 3.0 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 14.2 kW/COP 4.4, B0/W50 13.0 kW/COP 3.2, B0/W60 12.4 kW/COP 2.5. ErP SCOP (mean climate, EN14825): 4.76 at 35°C flow, 3.43 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 49.6 dB(A). Cooling: B25/W18 17.4 kW/EER 5.6, B25/W7 9.8 kW/EER 3.9.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3548,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 17 HK plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 16.7,
    "max_heat_capacity": 15.0,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.01,
    "scop_cond": "W35",
    "eer": 5.8,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.2,
    "max_cool_capacity": 13.2,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 142.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 16.7 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 17 HK plus monovalent brine/water (geothermal) heat pump, GOLF MAXI HK PLUS series, order no. 264758. Scroll compressor, R407C refrigerant, 3.1 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 16.7 kW/COP 4.6, B0/W50 15.2 kW/COP 3.3, B0/W60 15.0 kW/COP 2.6. ErP SCOP (mean climate, EN14825): 5.01 at 35°C flow, 3.56 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 65°C. Sound power 50.2 dB(A). Cooling: B25/W18 20.2 kW/EER 5.8, B25/W7 13.2 kW/EER 4.1.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3549,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 38 HK",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "25/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": null,
    "cap_max": 28.7,
    "max_heat_capacity": 25.6,
    "max_heat_capacity_temp": "B0/W50",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.79,
    "scop_cond": "W35",
    "eer": 5.7,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 37.4,
    "max_cool_capacity": 22.0,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 174.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 28.7 kW ground source heat pump, providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMSW 38 HK monovalent brine/water (geothermal) heat pump, GOLF MAXI HK series, order no. 264458. Scroll compressor, R407C refrigerant, 3.7 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 28.7 kW/COP 4.4, B0/W50 25.6 kW/COP 3.0. ErP SCOP (mean climate, EN14825): 4.79 at 35°C flow, 3.74 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 55°C (DHW heating not recommended per manufacturer). Sound power 58.0 dB(A). Cooling: B25/W18 37.4 kW/EER 5.7, B25/W7 22.0 kW/EER 4.1.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3550,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 6 plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.16,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 150.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 5.8 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 6 plus VX monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264801. Scroll compressor, R410A refrigerant, 1.7 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 5.8 kW/COP 4.8, B0/W50 5.3 kW/COP 3.1, B0/W60 5.0 kW/COP 2.5. ErP SCOP (mean climate, EN14825): 5.16 at 35°C flow, 3.48 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 43.0 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3551,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 8 plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 157.0,
    "noise": 44.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 7.5 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 8 plus monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264810. Scroll compressor, R410A refrigerant, 1.9 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 7.5 kW/COP 4.8, B0/W50 6.8 kW/COP 3.0, B0/W60 6.2 kW/COP 2.5. ErP SCOP (mean climate, EN14825): 5.59 at 35°C flow, 3.38 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 44.0 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3552,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 8 plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.59,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 157.0,
    "noise": 44.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 7.5 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 8 plus VX monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264811. Scroll compressor, R410A refrigerant, 1.9 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 7.5 kW/COP 4.8, B0/W50 6.8 kW/COP 3.0, B0/W60 6.2 kW/COP 2.5. ErP SCOP (mean climate, EN14825): 5.59 at 35°C flow, 3.38 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 44.0 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3553,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 11 plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 8.8,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.0,
    "cop_cond": "B0/W35",
    "scop": 5.73,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 169.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 10.3 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 11 plus monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264820. Scroll compressor, R410A refrigerant, 2.25 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 10.3 kW/COP 5.0, B0/W50 9.3 kW/COP 3.0, B0/W60 8.8 kW/COP 2.4. ErP SCOP (mean climate, EN14825): 5.73 at 35°C flow, 3.55 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 48.0 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3554,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 11 plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 8.8,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.0,
    "cop_cond": "B0/W35",
    "scop": 5.73,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 169.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 10.3 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 11 plus VX monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264821. Scroll compressor, R410A refrigerant, 2.25 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 10.3 kW/COP 5.0, B0/W50 9.3 kW/COP 3.0, B0/W60 8.8 kW/COP 2.4. ErP SCOP (mean climate, EN14825): 5.73 at 35°C flow, 3.55 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 48.0 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3555,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 14 plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 13.2,
    "max_heat_capacity": 11.8,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 171.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 13.2 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 14 plus monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264830. Scroll compressor, R410A refrigerant, 2.3 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 13.2 kW/COP 4.8, B0/W50 12.1 kW/COP 3.1, B0/W60 11.8 kW/COP 2.7. ErP SCOP (mean climate, EN14825): 5.4 at 35°C flow, 3.48 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 50.0 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3556,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 14 plus VX",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 13.2,
    "max_heat_capacity": 11.8,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": 5.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 400,
    "depth": 650,
    "weight": 171.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 13.2 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 14 plus VX monovalent brine/water (geothermal) heat pump, GOLF MIDI PLUS series, order no. 264831. Scroll compressor, R410A refrigerant, 2.3 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 13.2 kW/COP 4.8, B0/W50 12.1 kW/COP 3.1, B0/W60 11.8 kW/COP 2.7. ErP SCOP (mean climate, EN14825): 5.4 at 35°C flow, 3.48 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 50.0 dB(A). Heating-only, no cooling mode on this datasheet. Single-phase electrical variant of the equivalent three-phase chassis.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3557,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 18 plus",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 17.0,
    "max_heat_capacity": 15.4,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.88,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 181.0,
    "noise": 53.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 17.0 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 18 plus monovalent brine/water (geothermal) heat pump, GOLF MAXI PLUS series, order no. 264840. Scroll compressor, R410A refrigerant, 3.3 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 17.0 kW/COP 4.5, B0/W50 16.1 kW/COP 3.2, B0/W60 15.4 kW/COP 2.6. ErP SCOP (mean climate, EN14825): 4.88 at 35°C flow, 3.54 at 55°C flow. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C. Sound power 53.0 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3558,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 22 plus",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 68.0,
    "cap_min": null,
    "cap_max": 22.7,
    "max_heat_capacity": 20.2,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 254.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 22.7 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 22 plus monovalent brine/water (geothermal) heat pump, GOLF MAXI PLUS series, order no. 264850. Scroll compressor, R410A refrigerant, 4.3 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 22.7 kW/COP 4.7, B0/W50 21.2 kW/COP 3.3, B0/W60 20.2 kW/COP 2.5. ErP SCOP (mean climate, EN14825): 5.17 at 35°C flow, 3.57 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 68°C. Sound power 59.3 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3559,
    "manufacturer": "Ochsner",
    "model": "GMSW",
    "product_code": "GMSW 27 plus",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 68.0,
    "cap_min": null,
    "cap_max": 26.1,
    "max_heat_capacity": 22.2,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 265.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMSW is a 26.1 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner GMSW 27 plus monovalent brine/water (geothermal) heat pump, GOLF MAXI PLUS series, order no. 264860. Scroll compressor, R410A refrigerant, 4.5 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 26.1 kW/COP 4.5, B0/W50 23.4 kW/COP 3.2, B0/W60 22.2 kW/COP 2.4. ErP SCOP (mean climate, EN14825): 4.81 at 35°C flow, 3.38 at 55°C flow. Brine (max. 30%) source, evaporator application range -6 to +20°C; condenser max flow temperature 68°C. Sound power 60.1 dB(A). Heating-only, no cooling mode on this datasheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3560,
    "manufacturer": "Ochsner",
    "model": "TERRA",
    "product_code": "TERRA 6 HPLA",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "26/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.2,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.81,
    "cop_cond": "B0/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 200.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA is a 5.8 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner TERRA 6 HPLA monovalent brine/water (geothermal) heat pump, M2/M4 indoor unit, OTE controller, order no. 265010. Suitable for 4-6 kW building heat load. Scroll compressor, R410A refrigerant, 1.4 kg charge, stainless steel plate heat exchangers (condenser and evaporator). Heating: B0/W35 5.80 kW/COP 4.81, B0/W55 5.20 kW/COP 2.81. ErP SCOP (average climate zone, EN14825): 5.33 at 35°C flow / A+++, 3.55 at 55°C flow / A++. Brine (max. 30%) source, evaporator application range -5 to +20°C; condenser max flow temperature 65°C, min 15°C. Sound power 43 dB(A). Optional 3-stage electric auxiliary heater available (up to 8.8 kW).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%206%20HPLA",
    "mcs_cert": "011-1W0414",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3561,
    "manufacturer": "Ochsner",
    "model": "TERRA",
    "product_code": "TERRA 6 HPLB",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 5.9,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "B0/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 200.0,
    "noise": 43.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA 6 HPLB is a 5.9 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner TERRA 6 HPLB monovalent brine/water (geothermal) heat pump, M2/M4 indoor unit, single-phase 230V variant, order no. 265012. Scroll compressor, R410A refrigerant, 1.4 kg charge. Heating: B0/W35 5.90 kW/COP 4.78, B0/W55 5.30 kW/COP 2.92. ErP SCOP (mean climate, EN14825): 5.23 at 35°C / A+++, 3.63 at 55°C / A++. Brine source, evaporator range -5 to +20°C; max flow temperature 65°C. Sound power 43 dB(A). Single-phase version of TERRA 6 HPLA.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%206%20HPLB",
    "mcs_cert": "011-1W0415",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3562,
    "manufacturer": "Ochsner",
    "model": "TERRA",
    "product_code": "TERRA 22 HPLA",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": null,
    "flow_temp_max": 68.0,
    "cap_min": null,
    "cap_max": 22.7,
    "max_heat_capacity": 20.2,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1285,
    "width": 600,
    "depth": 681,
    "weight": 250.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA 22 HPLA is a 22.7 kW ground source heat pump, using R410A refrigerant.",
    "notes": "Ochsner TERRA 22 HPLA monovalent brine/water (geothermal) heat pump, M4 indoor unit, order no. 265060. Three-phase 400V. Scroll compressor, R410A refrigerant, 4.3 kg charge. Heating: B0/W35 22.70 kW/COP 4.70, B0/W50 21.20 kW/COP 3.30, B0/W60 20.20 kW/COP 2.50. ErP SCOP (mean climate, EN14825): 5.17 at 35°C / A++, 3.57 at 55°C / A++. Brine source, evaporator range -6 to +20°C; max flow temperature 68°C. Sound power 59.3 dB(A). Heating only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3563,
    "manufacturer": "Ochsner",
    "model": "OLWI",
    "product_code": "OLWI 9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1820,
    "width": 800,
    "depth": 1240,
    "weight": 295.0,
    "noise": 56.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner OLWI 9 is a 8.9 kW compact air source heat pump with integral evaporator, using R407C refrigerant.",
    "notes": "Ochsner OLWI 9 compact air/water heat pump with integral evaporator, Air Station series, order no. 282530. Outdoor unit (evaporator built in). Three-phase 400V. Scroll compressor, R407C refrigerant, 3.2 kg charge. Heating: A7/W35 8.90 kW/COP 4.40, A2/W35 8.10 kW/COP 3.80, A-7/W35 6.80 kW/COP 3.20, A2/W50 8.00 kW/COP 2.90, A2/W60 7.99 kW/COP 2.40. ErP SCOP (mean climate, EN14825): 4.17 at 35°C / A++, 3.12 at 55°C / A+. Ambient -20 to +40°C; max flow temperature 60°C. Sound power 56 dB(A). Includes 8 kW integrated electric immersion heater. Heating only, no DHW mode.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3564,
    "manufacturer": "Ochsner",
    "model": "OLWI",
    "product_code": "OLWI 13",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 13.4,
    "max_heat_capacity": 9.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1820,
    "width": 800,
    "depth": 1240,
    "weight": 305.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner OLWI 13 is a 12.9 kW compact air source heat pump with integral evaporator, using R407C refrigerant.",
    "notes": "Ochsner OLWI 13 compact air/water heat pump with integral evaporator, Air Station series, order no. 282580. Outdoor unit (evaporator built in). Three-phase 400V. Scroll compressor, R407C refrigerant, 3.4 kg charge. Heating: A7/W35 12.90 kW/COP 4.40, A2/W35 11.30 kW/COP 3.80, A-7/W35 9.70 kW/COP 3.30, A2/W50 11.80 kW/COP 2.80, A2/W60 11.50 kW/COP 2.30. ErP SCOP (mean climate, EN14825): 4.17 at 35°C / A++, 3.10 at 55°C / A+. Ambient -20 to +40°C; max flow temperature 60°C. Sound power 57 dB(A). Includes 8 kW integrated electric immersion heater. Heating only, no DHW mode.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3565,
    "manufacturer": "Ochsner",
    "model": "OLWI",
    "product_code": "OLWI 18",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating only",
    "op_temp_min": -20.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 18.5,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.0,
    "cop_cond": "A7/W35",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1820,
    "width": 800,
    "depth": 1240,
    "weight": 310.0,
    "noise": 58.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner OLWI 18 is a 16.6 kW compact air source heat pump with integral evaporator, using R407C refrigerant.",
    "notes": "Ochsner OLWI 18 compact air/water heat pump with integral evaporator, Air Station series, order no. 282630. Outdoor unit (evaporator built in). Three-phase 400V. Scroll compressor, R407C refrigerant, 3.4 kg charge. Heating: A7/W35 16.60 kW/COP 4.00, A2/W35 15.70 kW/COP 3.60, A-7/W35 13.20 kW/COP 3.10, A2/W50 16.20 kW/COP 2.90, A2/W60 16.40 kW/COP 2.30. ErP SCOP (mean climate, EN14825): 3.93 at 35°C / A++, 3.03 at 55°C / A+. Ambient -20 to +40°C; max flow temperature 60°C. Sound power 58 dB(A). Includes 8 kW integrated electric immersion heater. Heating only, no DHW mode.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3566,
    "manufacturer": "Ochsner",
    "model": "GMLW",
    "product_code": "GMLW 9 Plus VX",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -24.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 11.1,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": "A30/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 124.0,
    "noise": 44.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMLW 9 Plus VX is a 10.2 kW air source heat pump providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMLW 9 Plus VX high efficiency air/water heat pump, Golf Maxi Plus series, split system with separate horizontal VHS-M 9 evaporator (1080×1290×960mm, 93 kg), order no. 284547. Single-phase 230V. Scroll compressor, R407C refrigerant, 9 kg charge. Heating: A7/W35 10.20 kW/COP 4.30, A2/W35 8.90 kW/COP 4.00, A-7/W35 6.90 kW/COP 3.10, A2/W50 8.50 kW/COP 2.80, A2/W60 8.40 kW/COP 2.50. Cooling: A30/W18 9.50 kW/EER 3.00, A30/W7 8.60 kW/EER 2.80. ErP SCOP (mean climate): 3.84 at 35°C / A++, 3.09 at 55°C / A+. Ambient -24 to +40°C; max flow temperature 65°C. Indoor sound power 44.5 dB(A), outdoor 50.4 dB(A). DHW, underfloor heating and radiators all supported. Single-phase variant of GMLW 9 Plus.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3567,
    "manufacturer": "Ochsner",
    "model": "GMLW",
    "product_code": "GMLW 9 Plus",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 11.1,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.6,
    "max_cool_capacity": 8.7,
    "max_cool_capacity_temp": "A30/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 124.0,
    "noise": 44.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMLW 9 Plus is a 10.2 kW air source heat pump providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMLW 9 Plus high efficiency air/water heat pump, Golf Maxi Plus series, split system with separate horizontal VHS-M 9 evaporator (1080×1290×960mm, 93 kg), order no. 284549. Three-phase 400V. Scroll compressor, R407C refrigerant, 9 kg charge. Heating: A7/W35 10.20 kW/COP 4.50, A2/W35 8.80 kW/COP 4.00, A-7/W35 6.80 kW/COP 3.30, A2/W50 7.90 kW/COP 2.80, A2/W60 7.60 kW/COP 2.40. Cooling: A30/W18 9.60 kW/EER 3.20, A30/W7 8.70 kW/EER 3.00. ErP SCOP (mean climate): 4.21 at 35°C / A++, 3.30 at 55°C / A++. Ambient -22 to +40°C; max flow temperature 65°C. Indoor sound power 44.5 dB(A), outdoor 52.0 dB(A). DHW, underfloor heating and radiators all supported.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3568,
    "manufacturer": "Ochsner",
    "model": "GMLW",
    "product_code": "GMLW 14 Plus VX",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "28/07/2026",
    "mode": "Heating and Cooling",
    "op_temp_min": -24.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 16.1,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 3.93,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 9.3,
    "max_cool_capacity_temp": "A30/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 135.0,
    "noise": 47.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner GMLW 14 Plus VX is a 14.8 kW air source heat pump providing heating and cooling, using R407C refrigerant.",
    "notes": "Ochsner GMLW 14 Plus VX high efficiency air/water heat pump, Golf Maxi Plus series, split system with separate horizontal VHS-M 14 evaporator (1080×1290×960mm, 93 kg), order no. 284597. Single-phase 230V. Scroll compressor, R407C refrigerant, 9 kg charge. Heating: A7/W35 14.80 kW/COP 4.50, A2/W35 13.00 kW/COP 4.00, A-7/W35 10.10 kW/COP 3.10, A2/W50 12.30 kW/COP 2.90, A2/W60 11.50 kW/COP 2.60. Cooling: A30/W18 9.90 kW/EER 2.90, A30/W7 9.30 kW/EER 2.70. ErP SCOP (mean climate): 3.93 at 35°C / A++, 3.12 at 55°C / A+. Ambient -24 to +40°C; max flow temperature 65°C. Indoor sound power 47.5 dB(A), outdoor 54.0 dB(A). DHW, underfloor heating and radiators all supported. Single-phase variant of GMLW 14 Plus.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3569,
    "manufacturer": "Ochsner",
    "model": "GMLW 35 Plus",
    "product_code": "284749",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 40.0,
    "max_heat_capacity": 30.3,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.2,
    "max_cool_capacity": 25.9,
    "max_cool_capacity_temp": "A30/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1150,
    "width": 600,
    "depth": 650,
    "weight": 164.0,
    "noise": 61.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Golf Maxi Plus split air/water heat pump. Includes indoor hydraulic station and separate outdoor evaporator unit VHS-M 35. R407C refrigerant. Flow temperature up to 65°C. Suitable for DHW and radiators up to 65°C. A7/W35: 37.2kW / COP 4.60. Indoor unit: 1150x600x650mm, 164kg. Outdoor evaporator (VHS-M 35): 1080x2220x960mm, 180kg. 3-phase 400V supply.",
    "notes": "A2/W35: 30.30kW/COP 4.10; A10/W35: 40.00kW/COP 4.90; A2/W50: 27.40kW/COP 3.10; A2/W60: 26.40kW/COP 2.80. Cooling A30/W18: 27.20kW/EER 3.20; A30/W7: 25.90kW/EER 3.10. SCOP 55°C (mean): 3.47 (A++). Indoor sound: 55.5 dB(A); outdoor: 61 dB(A). Dimensions/weight shown for indoor unit. Outdoor evaporator: 1080x2220x960mm, 180kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3570,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 109 C11B G1-1",
    "product_code": "285600",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 1.27,
    "cap_max": 6.24,
    "max_heat_capacity": 2.95,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 4.81,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.85,
    "cool_cap_max": 6.46,
    "max_cool_capacity": 4.21,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 610,
    "width": 869,
    "depth": 290,
    "weight": 38.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR BASIC G1-1 series split inverter air/water heat pump with vertical split evaporator. Variable speed rotary piston compressor (2400-5040 rpm). Single phase 230V. Flow temp up to 55°C. A7/W35: 4.37kW nominal (range 3.08-6.24kW) / COP 4.63. Outdoor unit: 610x869x290mm, 38kg. Indoor unit: 1150x400x650mm, 75kg. Internal 5.9kW electric immersion heater.",
    "notes": "A10/W35 (standard): 4.88kW/COP 4.83 (range 3.25-6.78kW). A2/W35: 3.09kW/COP 3.35; A-7/W35: 2.59kW/COP 2.64; A-10/W35: 2.51kW/COP 2.39; A2/W50: 3.04kW/COP 2.40. Cooling A35/W18: 4.91kW (range 2.22-6.46kW)/EER 4.81. SCOP 35°C mean: 4.13 (A++); SCOP 55°C mean: 2.84 (A+). R410A 1.2kg. Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3571,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 211 C11B G1-1",
    "product_code": "285610",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 1.9,
    "cap_max": 11.2,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.4,
    "cool_cap_max": 11.1,
    "max_cool_capacity": 9.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1040,
    "depth": 340,
    "weight": 66.0,
    "noise": 62.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR BASIC G1-1 series split inverter air/water heat pump with vertical split evaporator. Variable speed rotary piston compressor (900-5700 rpm). Single phase 230V. Flow temp up to 55°C. A7/W35: 7.00kW nominal (range 1.90-10.20kW) / COP 4.40. Outdoor unit: 865x1040x340mm, 66kg. Indoor unit: 1150x400x650mm, 75kg. Internal 8.8kW electric immersion heater.",
    "notes": "A10/W35: 8.00kW/COP 4.70. A2/W35: 5.50kW/COP 3.70; A2/W50: 5.40kW/COP 2.20. Cooling A35/W18: 7.90kW/EER 3.00; A35/W7: 6.20kW/EER 2.60. SCOP 35°C mean: 4.04 (A++); SCOP 55°C mean: 2.82 (A+). R410A 2.15kg. Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3572,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 416 C12A G1-1",
    "product_code": "285615",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 3.4,
    "cap_max": 18.09,
    "max_heat_capacity": 8.67,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 13.89,
    "max_cool_capacity": 10.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 950,
    "depth": 340,
    "weight": 130.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR BASIC G1-1 series split inverter air/water heat pump with vertical split evaporator. Variable speed scroll compressor (1800-4500 rpm). Three phase 400V outdoor unit (C12A). Flow temp up to 55°C. A7/W35: 13.45kW nominal (range 7.26-16.58kW) / COP 4.33. Outdoor unit: 1377x950x340mm, 130kg. Indoor unit: 1150x400x650mm, 75kg. Internal 8.8kW electric immersion heater.",
    "notes": "A10/W35: 14.22kW/COP 4.70. A2/W35: 9.27kW/COP 3.23. Cooling A35/W18: 12.62kW/EER 3.27; A35/W7: 10.22kW/EER 2.56. SCOP 35°C mean: 3.97 (A++); SCOP 55°C mean: 2.86 (A+). R410A 2.95kg. See also AIR BASIC 618 C12B G1-1 (order 285620) for single-phase 230V variant with identical performance. Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3573,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 618 C12B G1-1",
    "product_code": "285620",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 3.4,
    "cap_max": 18.09,
    "max_heat_capacity": 8.67,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 13.9,
    "max_cool_capacity": 10.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1377,
    "width": 950,
    "depth": 340,
    "weight": 130.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR BASIC G1-1 series split inverter air/water heat pump with vertical split evaporator. Variable speed scroll compressor (1800-4500 rpm). Single phase 230V outdoor unit (C12B). Identical heating/cooling performance to AIR BASIC 416 C12A (3-phase). Flow temp up to 55°C. A7/W35: 13.45kW nominal (range 7.26-16.58kW) / COP 4.33. Outdoor unit: 1377x950x340mm, 130kg. Indoor unit: 1150x400x650mm, 75kg. Internal 8.8kW electric immersion heater.",
    "notes": "A10/W35: 14.22kW/COP 4.70. A2/W35: 9.27kW/COP 3.23. Cooling A35/W18: 12.62kW/EER 3.27; A35/W7: 10.22kW/EER 2.56. SCOP 35°C mean: 3.97 (A++); SCOP 55°C mean: 2.86 (A+). R410A 2.95kg. See also AIR BASIC 416 C12A G1-1 (order 285615) for three-phase 400V variant. Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3574,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 414 C11B G1-1",
    "product_code": "285630",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 2.6,
    "cap_max": 10.6,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.6,
    "cool_cap_max": 6.6,
    "max_cool_capacity": 6.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1261,
    "width": 1477,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR EAGLE G1-1 series high efficiency split inverter air/water heat pump with large horizontal split evaporator. Variable speed scroll compressor (2100-7000 rpm). Single phase 230V. Flow temp up to 65°C — suitable for radiators up to 60°C. A7/W35: 6.00kW nominal (range 3.50-10.60kW) / COP 4.50. Outdoor unit incl. horizontal evaporator: 1261x1477x965mm, 200kg. Indoor unit: 1150x400x650mm, 75kg. Internal 8.8kW electric immersion heater.",
    "notes": "A2/W35: 5.50kW/COP 4.00 (range 3.10-10.20kW); A7/W55: 6.40kW/COP 3.10 (range 3.90-11.00kW); A-7/W34: 7.80kW/COP 2.90 (range 2.60-8.60kW). Cooling A35/W18: 5.60kW (range 2.60-6.60kW)/EER 3.30. SCOP 35°C mean: 4.10 (A++); SCOP 55°C mean: 3.36 (A++). R410A 5.5-9.0kg. Indoor sound <50 dB(A). Premium high-temp variant; compare AIR BASIC series (TF max 55°C). Dimensions shown for outdoor unit with evaporator.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3575,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 717 C11A G1-1",
    "product_code": "285640",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 6.7,
    "cap_max": 14.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.3,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1261,
    "width": 1477,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR EAGLE G1-1 series high efficiency split inverter air/water heat pump with large horizontal split evaporator. Variable speed scroll compressor (2100-7000 rpm). Three phase 400V (C11A). Flow temp up to 65°C — suitable for radiators up to 60°C. A7/W35: 7.10kW nominal / COP 4.80. Outdoor unit incl. horizontal evaporator: 1261x1477x965mm, 200kg. Indoor unit: 1150x400x650mm, 75kg. Internal 8.8kW electric immersion heater.",
    "notes": "A7/W35 range: 6.70-8.30kW. A2/W35: 7.10kW/COP 4.20 (range 6.00-10.40kW); A7/W55: 8.60kW/COP 3.30 (range 6.60-8.60kW); A-7/W34: 12.80kW/COP 3.10 (range 5.20-14.10kW). Cooling A35/W18: 7.50kW (range 5.30-12.90kW)/EER 3.30. SCOP 35°C mean: 4.42 (A++); SCOP 55°C mean: 3.60 (A++). R410A 5.5-9.0kg. Indoor sound <50 dB(A). Dimensions shown for outdoor unit with evaporator.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3576,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 414 C11B T200",
    "product_code": "285900",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 2.6,
    "cap_max": 10.6,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.6,
    "cool_cap_max": 6.6,
    "max_cool_capacity": 6.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1260,
    "width": 1480,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR EAGLE T200 series high efficiency split inverter air/water heat pump (Multi Tower All-In-One) with horizontal split evaporator. T200 indoor unit integrates 168L DHW tank, 100L buffer tank, 3-way valve, 8.8kW auxiliary heater and circulation pump. Variable speed scroll compressor (2100-7000 rpm). Single phase 230V. Flow temp up to 65°C. A7/W35: 6.00kW nominal (range 3.50-10.60kW) / COP 4.50. Outdoor unit: 1260x1480x965mm, 200kg. Indoor unit (Multi Tower): 1908x680x871mm, 203kg empty / 471kg full.",
    "notes": "A2/W35: 5.50kW/COP 3.10; A7/W55: 6.40kW/COP 3.10; A-7/W34: 7.80kW/COP 2.90 (range 2.60-8.60kW). Cooling A35/W18: 5.60kW (range 2.60-6.60kW)/EER 3.30. SCOP 35°C mean: 4.10 (A++); SCOP 55°C mean: 3.36 (A++). R410A 5.5-9.0kg. Indoor sound <50 dB(A). Order 285900; see also 285902 (same model, different pump configuration). Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3577,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 414 C11B T200",
    "product_code": "285902",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 2.6,
    "cap_max": 10.6,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.6,
    "cool_cap_max": 6.6,
    "max_cool_capacity": 6.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1260,
    "width": 1480,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR EAGLE T200 series high efficiency split inverter air/water heat pump (Multi Tower All-In-One) with horizontal split evaporator. T200 indoor unit integrates 168L DHW tank, 100L buffer tank, 3-way valve, 8.8kW auxiliary heater and circulation pump. Variable speed scroll compressor (2100-7000 rpm). Single phase 230V. Flow temp up to 65°C. A7/W35: 6.00kW nominal (range 3.50-10.60kW) / COP 4.50. Outdoor unit: 1260x1480x965mm, 200kg. Indoor unit (Multi Tower): 1908x680x871mm, 203kg empty / 471kg full.",
    "notes": "A2/W35: 5.50kW/COP 3.10; A7/W55: 6.40kW/COP 3.10; A-7/W34: 7.80kW/COP 2.90 (range 2.60-8.60kW). Cooling A35/W18: 5.60kW (range 2.60-6.60kW)/EER 3.30. SCOP 35°C mean: 4.10 (A++); SCOP 55°C mean: 3.36 (A++). R410A 5.5-9.0kg. Indoor sound <50 dB(A). Order 285902; differs from 285900 only in pump residual head (650 vs 590 mbar). Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3578,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 717 C11A T200",
    "product_code": "285910",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 6.7,
    "cap_max": 14.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.3,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1260,
    "width": 1480,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR EAGLE T200 series high efficiency split inverter air/water heat pump (Multi Tower All-In-One) with horizontal split evaporator. T200 indoor unit integrates 168L DHW tank, 100L buffer tank, 3-way valve, 8.8kW auxiliary heater and circulation pump. Variable speed scroll compressor (2100-7000 rpm). Three phase 400V (C11A). Flow temp up to 65°C. A7/W35: 7.10kW nominal / COP 4.80. Outdoor unit: 1260x1480x965mm, 200kg. Indoor unit (Multi Tower): 1908x680x871mm, 203kg empty / 471kg full.",
    "notes": "A7/W35 range: 6.70-8.30kW. A2/W35: 7.10kW/COP 3.30 (range 6.00-10.40kW); A7/W55: 8.60kW/COP 3.30 (range 6.60-8.60kW); A-7/W34: 12.80kW/COP 3.10 (range 5.20-14.10kW). Cooling A35/W18: 7.50kW (range 5.30-12.90kW)/EER 3.30. SCOP 35°C mean: 4.42 (A++); SCOP 55°C mean: 3.60 (A++). R410A 5.5-9.0kg. Indoor sound <50 dB(A). Order 285910; see also 285912 (same spec). Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3579,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 717 C11A T200",
    "product_code": "285912",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 6.7,
    "cap_max": 14.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.3,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1260,
    "width": 1480,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR EAGLE T200 series high efficiency split inverter air/water heat pump (Multi Tower All-In-One) with horizontal split evaporator. T200 indoor unit integrates 168L DHW tank, 100L buffer tank, 3-way valve, 8.8kW auxiliary heater and circulation pump. Variable speed scroll compressor (2100-7000 rpm). Three phase 400V (C11A). Flow temp up to 65°C. A7/W35: 7.10kW nominal / COP 4.80. Outdoor unit: 1260x1480x965mm, 200kg. Indoor unit (Multi Tower): 1908x680x871mm, 203kg empty / 471kg full.",
    "notes": "A7/W35 range: 6.70-8.30kW. A2/W35: 7.10kW/COP 3.30 (range 6.00-10.40kW); A7/W55: 8.60kW/COP 3.30 (range 6.60-8.60kW); A-7/W34: 12.80kW/COP 3.10 (range 5.20-14.10kW). Cooling A35/W18: 7.50kW (range 5.30-12.90kW)/EER 3.30. SCOP 35°C mean: 4.42 (A++); SCOP 55°C mean: 3.60 (A++). R410A 5.5-9.0kg. Indoor sound <50 dB(A). Order 285912; identical to 285910. Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3580,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 109 C11B T200",
    "product_code": "285920",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 1.27,
    "cap_max": 6.24,
    "max_heat_capacity": 2.95,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 4.81,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.85,
    "cool_cap_max": 6.46,
    "max_cool_capacity": 4.21,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 610,
    "width": 869,
    "depth": 290,
    "weight": 38.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "AIR BASIC T200 series split inverter air/water heat pump (Multi Tower All-In-One) with vertical split evaporator. T200 indoor unit integrates 168L DHW tank, 100L buffer tank, 3-way valve, 5.9kW auxiliary heater and circulation pump. Variable speed rotary piston compressor (2400-5040 rpm). Single phase 230V. Flow temp up to 55°C. A7/W35: 4.37kW nominal (range 3.08-6.24kW) / COP 4.63. Outdoor unit: 610x869x290mm, 38kg. Indoor unit (Multi Tower): 1908x680x871mm, 203kg empty / 471kg full.",
    "notes": "A10/W35 (standard): 4.88kW/COP 4.83 (range 3.25-6.78kW). A2/W35: 3.09kW/COP 3.35; A-7/W35: 2.59kW/COP 2.64; A-10/W35: 2.51kW/COP 2.39; A2/W50: 3.04kW/COP 2.40. Cooling A35/W18: 4.91kW (range 2.22-6.46kW)/EER 4.81. SCOP 35°C mean: 4.13 (A++); SCOP 55°C mean: 2.84 (A+). R410A 1.2kg. Radiators up to 50°C only. Dimensions shown for outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3581,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 109 C11B T200",
    "product_code": "285922",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 1.27,
    "cap_max": 6.24,
    "max_heat_capacity": 2.95,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": 4.13,
    "scop_cond": "W35",
    "eer": 4.81,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.85,
    "cool_cap_max": 6.46,
    "max_cool_capacity": 4.21,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 869,
    "width": 610,
    "depth": 290,
    "weight": 38.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 109 C11B T200 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 285922. Vertical split evaporator. R410A refrigerant, rotary piston compressor 2400-5040 rpm. Max flow temperature 55°C. SCOP 55°C: 2.84.",
    "notes": "Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Indoor unit includes 168L DHW tank, 100L buffer tank, 8.8kW immersion heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3582,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 211 C11B T200",
    "product_code": "285930",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 1.9,
    "cap_max": 11.2,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.8,
    "cool_cap_max": 11.1,
    "max_cool_capacity": 11.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 865,
    "depth": 340,
    "weight": 66.0,
    "noise": 62.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 211 C11B T200 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 285930. Vertical split evaporator. R410A refrigerant, rotary piston compressor 900-5700 rpm. Max flow temperature 55°C. A10/W35: 8.00kW COP 4.70. A2/W35: 5.50kW COP 3.70. A-7/W35: 4.20kW COP 3.00. SCOP 55°C: 2.82.",
    "notes": "Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Indoor unit includes 168L DHW tank, 100L buffer tank, 8.8kW immersion heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3583,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 211 C11B T200",
    "product_code": "285932",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 1.9,
    "cap_max": 11.2,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.8,
    "cool_cap_max": 11.1,
    "max_cool_capacity": 11.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 865,
    "depth": 340,
    "weight": 66.0,
    "noise": 62.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 211 C11B T200 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 285932. Vertical split evaporator. R410A refrigerant, rotary piston compressor 900-5700 rpm. Max flow temperature 55°C. A10/W35: 8.00kW COP 4.70. A2/W35: 5.50kW COP 3.70. A-7/W35: 4.20kW COP 3.00. SCOP 55°C: 2.82.",
    "notes": "Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Indoor unit includes 168L DHW tank, 100L buffer tank, 8.8kW immersion heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3584,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 416 C12A T200",
    "product_code": "285935",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 3.4,
    "cap_max": 18.09,
    "max_heat_capacity": 8.67,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 13.89,
    "max_cool_capacity": 10.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1377,
    "depth": 340,
    "weight": 130.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 416 C12A T200 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 285935. Vertical split evaporator with 2 fans. R410A refrigerant, scroll compressor 1800-4500 rpm. Max flow temperature 55°C. A10/W35: 14.22kW COP 4.70. A2/W35: 9.27kW COP 3.23. A-7/W35: 5.38kW COP 2.32. SCOP 55°C: 2.86.",
    "notes": "Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Indoor unit includes 168L DHW tank, 100L buffer tank, 8.8kW immersion heater. Outdoor unit has dual fans.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3585,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 416 C12A T200",
    "product_code": "285937",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 3.4,
    "cap_max": 18.09,
    "max_heat_capacity": 8.67,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 13.89,
    "max_cool_capacity": 10.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1377,
    "depth": 340,
    "weight": 130.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 416 C12A T200 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 285937. Vertical split evaporator with 2 fans. R410A refrigerant, scroll compressor 1800-4500 rpm. Max flow temperature 55°C. A10/W35: 14.22kW COP 4.70. A2/W35: 9.27kW COP 3.23. A-7/W35: 5.38kW COP 2.32. SCOP 55°C: 2.86.",
    "notes": "Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Indoor unit includes 168L DHW tank, 100L buffer tank, 8.8kW immersion heater. Outdoor unit has dual fans.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3586,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 618 C12B T200",
    "product_code": "285940",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 3.4,
    "cap_max": 18.09,
    "max_heat_capacity": 8.67,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 13.9,
    "max_cool_capacity": 10.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1377,
    "depth": 340,
    "weight": 130.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 618 C12B T200 split air source heat pump with Multi Tower All-In-One indoor unit. Order number 285940 (older 2018 variant). 1-phase 230V, 32A fuse. Vertical split evaporator with 2 fans. R410A refrigerant, scroll compressor 1800-4500 rpm. Max flow temperature 55°C. A10/W35: 14.22kW COP 4.70. A2/W35: 9.27kW COP 3.23. A-7/W35: 5.38kW COP 2.32. SCOP 55°C: 2.86.",
    "notes": "Older 2018 variant with different indoor unit dimensions: 1896×680×800mm, 220kg empty/490kg filled (vs standard 1908×680×871mm, 203/471kg). Superseded by order 285942. Indoor unit includes 168L DHW tank, 100L buffer tank, 8.8kW immersion heater (2.6/3.0/3.2kW stages).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3587,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 618 C12B T200",
    "product_code": "285942",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 3.4,
    "cap_max": 18.09,
    "max_heat_capacity": 8.67,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 13.9,
    "max_cool_capacity": 10.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1377,
    "depth": 340,
    "weight": 130.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 618 C12B T200 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 285942 (2019 variant with updated indoor unit). 1-phase 230V, 32A fuse. Vertical split evaporator with 2 fans. R410A refrigerant, scroll compressor 1800-4500 rpm. Max flow temperature 55°C. A10/W35: 14.22kW COP 4.70. A2/W35: 9.27kW COP 3.23. A-7/W35: 5.38kW COP 2.32. SCOP 55°C: 2.86.",
    "notes": "Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Indoor unit includes 168L DHW tank, 100L buffer tank, 8.8kW immersion heater (2.95/2.95/2.95kW stages). Updates order 285940 (2018) which had different indoor unit dimensions.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3588,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 211 C11B T201",
    "product_code": "286600",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 1.9,
    "cap_max": 11.2,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 3.0,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.8,
    "cool_cap_max": 11.1,
    "max_cool_capacity": 11.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 865,
    "depth": 340,
    "weight": 66.0,
    "noise": 62.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 211 C11B T201 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 286600. Vertical split evaporator. R410A refrigerant, rotary piston compressor 900-5700 rpm. Max flow temperature 55°C. A10/W35: 8.00kW COP 4.70. A2/W35: 5.50kW COP 3.70. A-7/W35: 4.20kW COP 3.00. SCOP 55°C: 2.82.",
    "notes": "T201 variant (updated order number series of T200). Datasheet header shows 'SERIES: T200'. Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Identical performance to orders 285930/285932.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3589,
    "manufacturer": "Ochsner",
    "model": "AIR BASIC 618 C12B T201",
    "product_code": "286610",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -20.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 55.0,
    "cap_min": 3.4,
    "cap_max": 18.09,
    "max_heat_capacity": 8.67,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.97,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 13.9,
    "max_cool_capacity": 10.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 1377,
    "depth": 340,
    "weight": 130.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR BASIC 618 C12B T201 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 286610. 1-phase 230V, 32A fuse. Vertical split evaporator with 2 fans. R410A refrigerant, scroll compressor 1800-4500 rpm. Max flow temperature 55°C. A10/W35: 14.22kW COP 4.70. A2/W35: 9.27kW COP 3.23. A-7/W35: 5.38kW COP 2.32. SCOP 55°C: 2.86.",
    "notes": "T201 variant (updated order number series of T200). Datasheet header shows 'SERIES: T200'. Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Identical performance to order 285942.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3590,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 414 C11B T201",
    "product_code": "286620",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 2.6,
    "cap_max": 10.6,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.6,
    "cool_cap_max": 6.6,
    "max_cool_capacity": 6.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1260,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR EAGLE 414 C11B T201 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 286620. Horizontal evaporator. R410A refrigerant (5.5-9.0kg), scroll compressor 2100-7000 rpm. Max flow temperature 65°C. A7/W55: 6.40kW COP 3.10. A2/W35: 5.50kW COP 3.10. A-7/W34: 7.80kW COP 2.90. SCOP 35°C: 4.10 (A++). SCOP 55°C: 3.36 (A++).",
    "notes": "T201 variant (updated order number series of T200). Datasheet header shows 'SERIES: T200'. AIR EAGLE series has horizontal split evaporator and higher max flow temp (65°C vs 55°C for AIR BASIC). Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Identical performance to orders 285900/285902.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3591,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 717 C11A T201",
    "product_code": "286630",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 6.7,
    "cap_max": 14.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.3,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1260,
    "depth": 965,
    "weight": 200.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR EAGLE 717 C11A T201 split air source heat pump with Multi Tower All-In-One indoor unit (168L DHW tank, 100L buffer, 8.8kW heater). Order number 286630. Horizontal evaporator. R410A refrigerant (5.5-9.0kg), scroll compressor 2100-7000 rpm. Max flow temperature 65°C. A7/W55: 8.60kW COP 3.30. A2/W35: 7.10kW COP 3.30. A-7/W34: 12.80kW COP 3.10. SCOP 35°C: 4.42 (A++). SCOP 55°C: 3.60 (A++).",
    "notes": "T201 variant (updated order number series of T200). Datasheet header shows 'SERIES: T200'. AIR EAGLE series has horizontal split evaporator and higher max flow temp (65°C vs 55°C for AIR BASIC). Multi Tower All-In-One indoor unit: 1908×680×871mm, 203kg empty/471kg filled. Identical performance to orders 285910/285912.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3592,
    "manufacturer": "Ochsner",
    "model": "AIR 7 C11A",
    "product_code": "287010",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 6.4,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A30/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.4,
    "max_cool_capacity": 3.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1290,
    "depth": 960,
    "weight": 93.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR 7 C11A high efficiency air/water heat pump with horizontal split evaporator (VHS-M 5). Order number 287010. M2 Series indoor unit (1285×600×681mm, 114kg). R407C refrigerant, scroll compressor, 3-phase 400V. Max flow temperature 65°C. A10/W35: 6.80kW COP 5.10. A2/W35: 5.40kW COP 4.10. A-7/W35: 4.10kW COP 3.20. A2/W50: 4.70kW COP 2.70. A2/W60: 4.30kW COP 2.20. Cooling A30/W18: 4.40kW EER 3.30. SCOP 55°C (mean): 3.17.",
    "notes": "M2 Series compact indoor unit. Horizontal split evaporator VHS-M 5 (outdoor unit: 1080×1290×960mm, 93kg). Max refrigerant line length 20m, max height difference 10m. Internal electric immersion heater option: 8.8kW (2.9/2.9/2.9kW).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3593,
    "manufacturer": "Ochsner",
    "model": "AIR 11 C11B",
    "product_code": "287022",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 7.0,
    "cap_max": 12.0,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1104,
    "width": 1292,
    "depth": 965,
    "weight": 93.0,
    "noise": 50.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR 11 C11B air/water heat pump with horizontal split evaporator. Order number 287022. M2/M4 indoor unit (1289×600×680mm, 124kg). R407C refrigerant, scroll compressor, 1-phase 230V. Max flow temperature 65°C. A2/W35: 8.90kW COP 4.00. A-7/W35: 6.90kW COP 3.10. A2/W60: 8.40kW COP 2.50. Cooling A30/W7: 8.60kW EER 2.80. SCOP 55°C (mean): 3.30.",
    "notes": "M2/M4 Series indoor unit. Horizontal split evaporator (outdoor unit: 1104×1292×965mm, 93kg). Max line length 20m, max height diff 10m. Internal electric immersion heater option: 8.8kW (2.9/2.9/2.9kW). Outdoor noise: 50 dB(A) nominal, 48 dB(A) silent mode.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3594,
    "manufacturer": "Ochsner",
    "model": "AIR 80 C22A",
    "product_code": "288610",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 75.6,
    "max_heat_capacity": 47.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.0,
    "cop_cond": "A7/W35",
    "scop": 3.58,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A30/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66.8,
    "max_cool_capacity": 61.7,
    "max_cool_capacity_temp": "A30/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1104,
    "width": 2224,
    "depth": 965,
    "weight": 180.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AIR 80 C22A high efficiency air/water heat pump with 2x horizontal split evaporator (VHS-M 80). Order number 288610. M6 Series indoor unit (1889×680×698mm, 305kg). R410A refrigerant, scroll compressor, 3-phase 400V. Max flow temperature 65°C. A10/W35: 83.00kW COP 4.40. A2/W35: 65.10kW COP 3.60. A-7/W35: 47.30kW COP 2.90. A2/W50: 57.30kW COP 2.70. A2/W60: 54.20kW COP 2.30. Cooling A30/W18: 66.80kW EER 3.20. SCOP 55°C (mean): 2.90.",
    "notes": "M6 Series large indoor unit. Two horizontal split evaporators VHS-M 80 (combined outdoor dims: 1104×2224×965mm, 180kg total, 4 fans). 28.5kg R410A charge. External circulation pump required. Max line length 15m, max height diff 5m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3595,
    "manufacturer": "Ochsner",
    "model": "TERRA 40 HPLA",
    "product_code": "221610",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 40.4,
    "max_heat_capacity": 35.5,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.09,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 228.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA 40 HPLA brine/water ground source heat pump. Order number 221610. M6 indoor unit. R410A refrigerant, scroll compressor, 3-phase 400V (31.5A). Heating only. Max flow temperature 65°C. B0/W50: 37.50kW COP 3.40. B0/W60: 35.50kW COP 2.60. SCOP 55°C: 3.65. Suitable for 34-40kW building heat load.",
    "notes": "Brine/water GSHP, heating only. M6 indoor unit monobloc. Brine source temp range: -6 to 20°C. Brine max 30%. External flow meters and circulation pumps required (DN50 kvs40). R410A 10.4kg charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3596,
    "manufacturer": "Ochsner",
    "model": "TERRA 40 CPLA",
    "product_code": "221618",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 40.4,
    "max_heat_capacity": 35.5,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": 5.09,
    "scop_cond": "W35",
    "eer": 6.0,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 55.4,
    "max_cool_capacity": 34.9,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 228.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA 40 CPLA brine/water ground source heat pump with active cooling. Order number 221618. M6 indoor unit. R410A refrigerant, scroll compressor, 3-phase 400V (31.5A). Max flow temperature 65°C. B0/W50: 37.50kW COP 3.40. B0/W60: 35.50kW COP 2.60. SCOP 55°C: 3.65. Cooling B25/W18: 55.40kW EER 6.00; B25/W7: 34.90kW EER 4.20. Suitable for 34-40kW building heat load.",
    "notes": "Brine/water GSHP with heating and active cooling. M6 indoor unit monobloc. CPLA variant includes active cooling (vs HPLA heating only). Brine source temp range: -6 to 20°C. External circulation pumps required. R410A 10.9kg charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3597,
    "manufacturer": "Ochsner",
    "model": "TERRA 76 HPLA",
    "product_code": "221630V0003",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 77.5,
    "max_heat_capacity": 66.7,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 306.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA 76 HPLA brine/water ground source heat pump. Order number 221630V0003. M6 indoor unit. R410A refrigerant, scroll compressor, 3-phase 400V (63A). Heating only. Max flow temperature 65°C. B0/W50: 70.70kW COP 3.20. B0/W60: 66.70kW COP 2.60. B10/W35: 99.00kW COP 5.50. SCOP 55°C: 3.36. Suitable for 64-78kW building heat load.",
    "notes": "Brine/water GSHP, heating only. M6 indoor unit monobloc. Brine source temp range: -6 to 20°C. External flow meters (DN50 kvs40) and circulation pumps required. R410A 13.3kg charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3598,
    "manufacturer": "Ochsner",
    "model": "TERRA 76 CPLA",
    "product_code": "221638",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 35.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 77.5,
    "max_heat_capacity": 66.7,
    "max_heat_capacity_temp": "B0/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 5.6,
    "eer_cond": "B25/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 107.9,
    "max_cool_capacity": 61.5,
    "max_cool_capacity_temp": "B25/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 306.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner TERRA 76 CPLA brine/water ground source heat pump with active cooling. Order number 221638. M6 indoor unit. R410A refrigerant, scroll compressor, 3-phase 400V (63A). Max flow temperature 65°C. B0/W50: 70.70kW COP 3.20. B0/W60: 66.70kW COP 2.60. B10/W35: 99.00kW COP 5.50. SCOP 55°C: 3.36. Cooling B25/W18: 107.90kW EER 5.60; B25/W7: 61.50kW EER 4.30. Suitable for 64-78kW building heat load.",
    "notes": "Brine/water GSHP with heating and active cooling. M6 indoor unit monobloc. CPLA variant includes active cooling (vs HPLA heating only). Brine source temp range: -6 to 20°C. External circulation pumps required. R410A 13.7kg charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3599,
    "manufacturer": "Ochsner",
    "model": "AQUA 54 HPLA",
    "product_code": "222610V0000",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 53.9,
    "max_heat_capacity": 46.5,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.8,
    "cop_cond": "W10/W35",
    "scop": 6.26,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 228.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA 54 HPLA water/water heat pump. Order number 222610V0000. M6 indoor unit. R410A refrigerant, scroll compressor, 3-phase 400V (31.5A). Heating only. Heat source: groundwater/surface water 8-25°C. Max flow temperature 65°C. W10/W50: 49.70kW COP 4.20. W10/W60: 46.50kW COP 3.30. SCOP 55°C: 4.52. Suitable for 46-54kW building heat load.",
    "notes": "Water/water GSHP (groundwater), heating only. M6 indoor unit monobloc. Water source temp range: 8-25°C. External flow meters (DN50 kvs40) and circulation pump required. R410A 10.4kg charge. A+++ energy efficiency class at both 35°C and 55°C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3600,
    "manufacturer": "Ochsner",
    "model": "AQUA 97 HPLA",
    "product_code": "222630V0000",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 25.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 98.8,
    "max_heat_capacity": 83.7,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.2,
    "cop_cond": "W10/W35",
    "scop": 5.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1889,
    "width": 680,
    "depth": 698,
    "weight": 306.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA 97 HPLA water/water heat pump. Order number 222630V0000. M6 indoor unit. R410A refrigerant, scroll compressor, 3-phase 400V (63A). Heating only. Heat source: groundwater/surface water 8-25°C. Max flow temperature 65°C. W10/W50: 89.40kW COP 4.00. W10/W60: 83.70kW COP 3.20. SCOP 55°C: 4.25. Suitable for 84-99kW building heat load.",
    "notes": "Water/water GSHP (groundwater), heating only. M6 indoor unit monobloc. Water source temp range: 8-25°C. External flow meters (DN50 kvs40) and circulation pump required. R410A 13.3kg charge. A+++ energy efficiency class at both 35°C and 55°C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3601,
    "manufacturer": "Ochsner",
    "model": "AQUA 11 HSTA",
    "product_code": "255020V0005",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.0,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 180.0,
    "noise": 45.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ochsner AQUA 11 HSTA water/water heat pump. Order number 255020V0005. M4 indoor unit with internal circulation pump and flow meter. R410A refrigerant, scroll compressor, 3-phase 400V (6.3A, 10A fuse). Heating only. Heat source: groundwater/surface water 6-25°C. Max flow temperature 65°C. W10/W50: 8.30kW COP 3.60. W10/W60: 7.90kW COP 2.70. SCOP 55°C: 4.03. Suitable for 7-10kW building heat load.",
    "notes": "Water/water GSHP (groundwater), heating only. M4 indoor unit monobloc with internal pump and flow meter. Water source temp range: 6-25°C. Shell and tube evaporator (stainless steel). Internal electric heater: 8.8kW (2.6/3.0/3.2kW stages). R410A 2.4kg charge. A+++ energy efficiency class at both 35°C and 55°C. Passive cooling set available as accessory.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3602,
    "manufacturer": "Ochsner",
    "model": "AQUA 14 HSTA",
    "product_code": "255030V0005",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.8,
    "cop_cond": "W10/W35",
    "scop": 6.43,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 185.0,
    "noise": 46.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "12.3 kW water/water heat pump (WSHP), M4 indoor unit, heating only, OTE controller. Shell & tube evaporator. Internal water source and heat sink pumps with flow meters. Electric auxiliary heater 8.8 kW.",
    "notes": "SCOP at 55°C flow: 4.24. W10/W50: 11.6 kW / COP 3.90. W10/W60: 10.9 kW / COP 2.90. Electric heater stages: 2.6 + 3.0 + 3.2 kW.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3603,
    "manufacturer": "Ochsner",
    "model": "AQUA 17 HSTA",
    "product_code": "255040V0003",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 16.6,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": 6.52,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 195.0,
    "noise": 47.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "16.6 kW water/water heat pump (WSHP), M4 indoor unit, heating only, OTE controller. Shell & tube evaporator. Internal water source and heat sink pumps with flow meters.",
    "notes": "SCOP at 55°C flow: 4.24. W10/W50: 14.8 kW / COP 3.90. W10/W60: 13.8 kW / COP 2.90.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3604,
    "manufacturer": "Ochsner",
    "model": "AQUA 22 HSTA",
    "product_code": "255050V0007",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": 6.0,
    "op_temp_max": 25.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 22.1,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.9,
    "cop_cond": "W10/W35",
    "scop": 6.61,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 210.0,
    "noise": 49.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "22.1 kW water/water heat pump (WSHP), M4 indoor unit, heating only, OTE controller. Shell & tube evaporator. Internal water source and heat sink pumps with flow meters.",
    "notes": "SCOP at 55°C flow: 4.26. W10/W50: 19.7 kW / COP 3.90. W10/W60: 18.5 kW / COP 2.90.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3605,
    "manufacturer": "Ochsner",
    "model": "AQUA 36 HPLA",
    "product_code": "255060V0004",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": 10.0,
    "op_temp_max": 25.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 35.3,
    "max_heat_capacity": 29.6,
    "max_heat_capacity_temp": "W10/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.7,
    "cop_cond": "W10/W35",
    "scop": 6.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 225.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "35.3 kW water/water heat pump (WSHP), M4 indoor unit, heating only, OTE controller. Plate heat exchanger evaporator (copper-soldered). Internal water source pump with flow meter. No built-in electric heater.",
    "notes": "SCOP at 55°C flow: 4.24. W10/W50: 30.9 kW / COP 4.00. W10/W60: 29.6 kW / COP 3.00. Min. water source temp 10°C (vs 6°C for HSTA models). Uses plate HX evaporator, not shell & tube.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3606,
    "manufacturer": "Ochsner",
    "model": "TERRA 8 HPLA",
    "product_code": "265020V0000",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "B0/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 210.0,
    "noise": 47.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "7.5 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Internal brine and heat sink pumps with flow meters. Electric auxiliary heater 8.7 kW.",
    "notes": "SCOP at 55°C flow: 3.68. B0/W55: 6.9 kW / COP 2.94. Electric heater: 3 × 2.9 kW = 8.7 kW. Suitable for 6–8 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%208%20HPLA",
    "mcs_cert": "011-1W0416",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3607,
    "manufacturer": "Ochsner",
    "model": "TERRA 8 HPLB",
    "product_code": "265022V0000",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 7.6,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "B0/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 210.0,
    "noise": 47.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "7.6 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Single-phase (1~/230V) variant. Internal brine and heat sink pumps with flow meters. Electric auxiliary heater 8.7 kW.",
    "notes": "SCOP at 55°C flow: 3.48. B0/W55: 6.9 kW / COP 2.73. Electric heater: 3 × 2.9 kW = 8.7 kW. Single-phase alternative to TERRA 8 HPLA (3-phase). Suitable for 6–8 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%208%20HPLB",
    "mcs_cert": "011-1W0417",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3608,
    "manufacturer": "Ochsner",
    "model": "TERRA 11 HPLA",
    "product_code": "265030V0000",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.03,
    "cop_cond": "B0/W35",
    "scop": 5.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 220.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "10.3 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Internal brine and heat sink pumps with flow meters. Electric auxiliary heater 8.7 kW.",
    "notes": "SCOP at 55°C flow: 3.63. B0/W55: 9.1 kW / COP 2.83. Electric heater: 3 × 2.9 kW = 8.7 kW. Suitable for 8–11 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%2011%20HPLA",
    "mcs_cert": "011-1W0418",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3609,
    "manufacturer": "Ochsner",
    "model": "TERRA 11 HPLB",
    "product_code": "265032V0000",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "B0/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 220.0,
    "noise": 48.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "10.3 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Single-phase (1~/230V) variant. Internal brine and heat sink pumps with flow meters. Electric auxiliary heater 8.7 kW.",
    "notes": "SCOP at 55°C flow: 3.60. B0/W55: 9.4 kW / COP 2.90. Electric heater: 3 × 2.9 kW = 8.7 kW. Single-phase alternative to TERRA 11 HPLA (3-phase). Suitable for 8–11 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%2011%20HPLB",
    "mcs_cert": "011-1W0419",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3610,
    "manufacturer": "Ochsner",
    "model": "TERRA 14 HPLA",
    "product_code": "265040V0000",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 13.2,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.82,
    "cop_cond": "B0/W35",
    "scop": 5.28,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 230.0,
    "noise": 49.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "13.2 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Internal brine and heat sink pumps with flow meters. Electric auxiliary heater 8.7 kW.",
    "notes": "SCOP at 55°C flow: 3.75. B0/W55: 12.0 kW / COP 3.05. Electric heater: 3 × 2.9 kW = 8.7 kW. Suitable for 11–14 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%2014%20HPLA",
    "mcs_cert": "011-1W0420",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3611,
    "manufacturer": "Ochsner",
    "model": "TERRA 14 HPLB",
    "product_code": "265042V0000",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 13.0,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 230.0,
    "noise": 49.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "13.0 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Single-phase (1~/230V) variant. Internal brine and heat sink pumps with flow meters. Electric auxiliary heater 8.7 kW.",
    "notes": "SCOP at 55°C flow: 3.65. B0/W55: 11.6 kW / COP 2.94. Electric heater: 3 × 2.9 kW = 8.7 kW. Single-phase alternative to TERRA 14 HPLA (3-phase). Suitable for 11–14 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%2014%20HPLB",
    "mcs_cert": "011-1W0421",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3612,
    "manufacturer": "Ochsner",
    "model": "TERRA 18 HPLA",
    "product_code": "265050V0000",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -5.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 17.0,
    "max_heat_capacity": 15.8,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "B0/W35",
    "scop": 4.93,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 230.0,
    "noise": 53.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "17.0 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Internal brine and heat sink pumps with flow meters. No built-in electric heater.",
    "notes": "SCOP at 55°C flow: 3.55. B0/W55: 15.8 kW / COP 2.89. No built-in electric heater; external 9.0 kW immersion heater for buffer tank available as accessory. Suitable for 14–18 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=TERRA%2018%20HPLA",
    "mcs_cert": "011-1W0422",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3613,
    "manufacturer": "Ochsner",
    "model": "TERRA 27 HPLA",
    "product_code": "265070V0004",
    "hp_type": "GSHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/ground-source-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating only",
    "op_temp_min": -6.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 20.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 24.45,
    "max_heat_capacity": 22.59,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1289,
    "width": 600,
    "depth": 680,
    "weight": 250.0,
    "noise": 52.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "24.5 kW brine/water ground source heat pump (GSHP), M2/M4 indoor unit, heating only, OTE controller. Internal brine and heat sink pumps with flow meters. No built-in electric heater.",
    "notes": "SCOP at 55°C flow: 3.53. B0/W55: 22.59 kW / COP 2.84. Min. flow temp 20°C (higher than smaller TERRA units). Min. brine temp -6°C. No built-in electric heater; external 9.0 kW immersion heater available as accessory. Suitable for 18–27 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3614,
    "manufacturer": "Ochsner",
    "model": "AIR FALCON 212 C11A T200",
    "product_code": "286700",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 7.06,
    "max_heat_capacity": 7.06,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "A35/W18",
    "seer": 5.16,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 7.41,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 998,
    "width": 940,
    "depth": 384,
    "weight": 73.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump, Multi Tower split system. Vertical split evaporator (compressor on outside in indoor Multi Tower unit). Heating and cooling. 3-phase (C11A). OTS controller. Integrated 168L DHW tank and 100L buffer tank. Max flow temp 60°C.",
    "notes": "A7/W35: 5.36 kW / COP 5.05. A7/W55: 5.56 kW / COP 2.99. SCOP 55°C: 3.21. SEER (W18): 5.16. Cooling A35/W18: 7.41 kW / EER 4.37. Electric aux heater: 2 × 2.9 kW = 5.8 kW. Dimensions/weight are outdoor evaporator unit. Indoor Multi Tower unit: 1942×693×809mm, 203kg. Suitable for 6–10 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3615,
    "manufacturer": "Ochsner",
    "model": "AIR FALCON 212 C11B T200",
    "product_code": "286710",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 7.06,
    "max_heat_capacity": 7.06,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "A35/W18",
    "seer": 5.16,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 7.41,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 998,
    "width": 940,
    "depth": 384,
    "weight": 73.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump, Multi Tower split system. Vertical split evaporator (compressor on outside in indoor Multi Tower unit). Heating and cooling. Single-phase (C11B). OTS controller. Integrated 168L DHW tank and 100L buffer tank. Max flow temp 60°C.",
    "notes": "Single-phase (1~/230V) variant of AIR FALCON 212 C11A T200. A7/W35: 5.36 kW / COP 5.05. A7/W55: 5.56 kW / COP 2.99. SCOP 55°C: 3.21. SEER (W18): 5.16. Cooling A35/W18: 7.41 kW / EER 4.37. Electric aux heater: 2 × 2.9 kW = 5.8 kW. Dimensions/weight are outdoor evaporator unit. Indoor Multi Tower unit: 1942×693×809mm, 203kg. Suitable for 6–10 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3616,
    "manufacturer": "Ochsner",
    "model": "AIR FALCON 212 C11B T201",
    "product_code": "286720",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 7.06,
    "max_heat_capacity": 7.06,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "A35/W18",
    "seer": 5.16,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 7.41,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 998,
    "width": 940,
    "depth": 384,
    "weight": 73.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump, Multi Tower split system with T201 indoor unit. Vertical split evaporator (compressor on outside in indoor Multi Tower unit). Heating and cooling. Single-phase (C11B). OTS controller. Integrated 168L DHW tank and 100L buffer tank. Max flow temp 60°C.",
    "notes": "T201 indoor unit variant; lower outdoor noise than T200 (54 vs 60 dB(A)). A7/W35: 5.36 kW / COP 5.05. A7/W55: 6.11 kW / COP 2.82. SCOP 55°C: 3.08. SEER (W18): 5.16. Cooling A35/W18: 7.41 kW / EER 4.37. Electric aux heater: 2 × 2.9 kW = 5.8 kW. Dimensions/weight are outdoor evaporator unit. Indoor Multi Tower unit: 1942×693×809mm, 203kg. Suitable for 6–10 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3617,
    "manufacturer": "Ochsner",
    "model": "AIR 18 C11B",
    "product_code": "287032V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 11.0,
    "cap_max": 18.0,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.06,
    "cop_cond": "A7/W35",
    "scop": 3.5,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A30/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.3,
    "max_cool_capacity": 9.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1104,
    "width": 1292,
    "depth": 965,
    "weight": 93.0,
    "noise": 70.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "14.2 kW air/water heat pump, split version with horizontal split evaporator. M2/M4 indoor unit, heating and cooling, OTE controller. Single-phase (1~/230V). R407C, scroll compressor, hot gas defrost. Electric auxiliary heater 8.7 kW. Max flow temp 65°C.",
    "notes": "SCOP 55°C: 3.05. A2/W35: 10.76 kW / COP 3.31. A-7/W35: 10.10 kW / COP 3.10. A2/W60: 11.50 kW / COP 2.60. Cooling A30/W7: 9.30 kW / EER 2.70. Electric heater: 3 × 2.9 kW = 8.7 kW. Dimensions/weight are outdoor evaporator unit. Indoor unit: 1289×600×680mm, 135kg. Suitable for 11–18 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AIR%2018%20C11B",
    "mcs_cert": "BBA 0037/31",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OCHSNER AIR 18 C11B"
    ]
  },
  {
    "id": 3618,
    "manufacturer": "Ochsner",
    "model": "AIR 23 C12A",
    "product_code": "287040V",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 17.0,
    "cap_max": 22.0,
    "max_heat_capacity": 16.4,
    "max_heat_capacity_temp": "A2/W60",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.43,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A30/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.6,
    "max_cool_capacity": 15.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1104,
    "width": 2224,
    "depth": 965,
    "weight": 136.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "20.7 kW air/water heat pump, split version with horizontal split evaporator (2 fans). M2/M4 indoor unit, heating and cooling, OTE controller. 3-phase (3~/400V). R407C, scroll compressor, hot gas defrost. No built-in electric heater. Max flow temp 65°C.",
    "notes": "SCOP 55°C: 3.46. A2/W35: 17.20 kW / COP 4.20. A-7/W35: 13.70 kW / COP 3.50. A2/W60: 16.40 kW / COP 2.80. Cooling A30/W18: 15.60 kW / EER 3.10. No built-in heater; external immersion heater required. Dimensions/weight are outdoor evaporator unit. Indoor unit: 1289×600×680mm, 148kg. Suitable for 17–22 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3619,
    "manufacturer": "Ochsner",
    "model": "AIR 29 C12A",
    "product_code": "287050V",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 22.0,
    "cap_max": 28.0,
    "max_heat_capacity": 18.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 3.78,
    "scop_cond": "W35",
    "eer": 2.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.1,
    "max_cool_capacity": 18.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1104,
    "width": 2224,
    "depth": 965,
    "weight": 175.0,
    "noise": 62.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "26.5 kW air/water heat pump, split version with horizontal split evaporator (2 fans). M2/M4 indoor unit, heating and cooling, OTE controller. 3-phase (3~/400V). R407C, scroll compressor, hot gas defrost. No built-in electric heater. Max flow temp 65°C.",
    "notes": "SCOP 55°C: 3.21. A7/W55: 27.00 kW / COP 3.20. A2/W35: 21.10 kW / COP 3.60. A-7/W35: 18.90 kW / COP 3.30. Cooling A35/W7: 18.10 kW / EER 2.10. No built-in heater; external immersion heater required. Dimensions/weight are outdoor evaporator unit. Indoor unit: 1289×600×680mm, 160kg. Suitable for 22–28 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AIR%2029%20C12A",
    "mcs_cert": "BBA 0037/32",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OCHSNER AIR 29 C12A"
    ]
  },
  {
    "id": 3620,
    "manufacturer": "Ochsner",
    "model": "AIR 41 C12A",
    "product_code": "287060V",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 28.0,
    "cap_max": 41.0,
    "max_heat_capacity": 26.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.3,
    "max_cool_capacity": 27.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1104,
    "width": 2224,
    "depth": 965,
    "weight": 180.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "37.0 kW air/water heat pump, split version with horizontal split evaporator (2 fans). M2/M4 indoor unit, heating and cooling, OTE controller. 3-phase (3~/400V). R407C, scroll compressor, hot gas defrost. No built-in electric heater. Max flow temp 65°C.",
    "notes": "SCOP 55°C: 3.43. A7/W55: 34.0 kW / COP 3.00. A2/W35: 28.0 kW / COP 3.50. A-7/W35: 26.0 kW / COP 3.30. Cooling A35/W7: 27.3 kW / EER 2.10. No built-in heater; external immersion heater required. Max refrigerant line length 16m. Dimensions/weight are outdoor evaporator unit. Indoor unit: 1289×600×680mm, 164kg. Suitable for 28–41 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3621,
    "manufacturer": "Ochsner",
    "model": "AIR 41 C12A",
    "product_code": "287070V",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-28",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 35.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 28.0,
    "cap_max": 41.0,
    "max_heat_capacity": 26.0,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": 2.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 27.3,
    "max_cool_capacity": 27.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1104,
    "width": 2224,
    "depth": 965,
    "weight": 180.0,
    "noise": 64.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "37.0 kW air/water heat pump, split version with horizontal split evaporator (2 fans). M2/M4 indoor unit, heating and cooling, OTE controller. 3-phase (3~/400V). R407C, scroll compressor, hot gas defrost. No built-in electric heater. Max flow temp 65°C.",
    "notes": "Variant of AIR 41 C12A (see also order no. 287060V). Identical performance specs; accessories package includes DHW tank (SP 750). SCOP 55°C: 3.43. A7/W55: 34.0 kW / COP 3.00. A2/W35: 28.0 kW / COP 3.50. Cooling A35/W7: 27.3 kW / EER 2.10. No built-in heater; external immersion heater required. Max refrigerant line length 16m. Indoor unit: 1289×600×680mm, 164kg. Suitable for 28–41 kW building heat load.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3622,
    "manufacturer": "Ochsner",
    "model": "AIR HAWK 208 C11A",
    "product_code": "287300V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-hawk/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 2.0,
    "cap_max": 9.0,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.04,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.83,
    "eer_cond": "A35/W18",
    "seer": 4.32,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 6.78,
    "max_cool_capacity": 6.78,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1261,
    "width": 1292,
    "depth": 965,
    "weight": 88.0,
    "noise": 45.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with horizontal split evaporator. M2/M4 indoor unit houses compressor; outdoor unit is evaporator/fan only. OTS controller. R513A refrigerant. Max flow 65°C.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3623,
    "manufacturer": "Ochsner",
    "model": "AIR HAWK 208 C11B",
    "product_code": "287301V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R513A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-hawk/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 2.0,
    "cap_max": 9.0,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.04,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.83,
    "eer_cond": "A35/W18",
    "seer": 4.32,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 6.78,
    "max_cool_capacity": 6.78,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1261,
    "width": 1292,
    "depth": 965,
    "weight": 88.0,
    "noise": 45.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with horizontal split evaporator. Single-phase variant of AIR HAWK 208 C11A. M2/M4 indoor unit houses compressor; outdoor unit is evaporator/fan only. OTS controller. R513A refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3624,
    "manufacturer": "Ochsner",
    "model": "AIR HAWK 518 C11A",
    "product_code": "287310V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-hawk/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 43.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 3.3,
    "cap_max": 13.1,
    "max_heat_capacity": 9.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.82,
    "cop_cond": "A7/W35",
    "scop": 5.04,
    "scop_cond": "W35",
    "eer": 3.84,
    "eer_cond": "A35/W18",
    "seer": 5.43,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.97,
    "max_cool_capacity": 6.38,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1261,
    "width": 1292,
    "depth": 965,
    "weight": 88.0,
    "noise": 53.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with horizontal split evaporator. M2/M4 indoor unit houses compressor; outdoor unit is evaporator/fan only. OTS controller. R32 refrigerant. Suitable for buildings 8-14 kW heat load.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AIR%20HAWK%20518%20C11A",
    "mcs_cert": "BBA 0037/30",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OCHSNER AIR HAWK 518 C11A"
    ]
  },
  {
    "id": 3625,
    "manufacturer": "Ochsner",
    "model": "AIR HAWK 616 C11A",
    "product_code": "287315V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-hawk/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -23.0,
    "op_temp_max": 43.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 2.7,
    "cap_max": 13.5,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": 5.02,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "A35/W18",
    "seer": 5.27,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 6.97,
    "max_cool_capacity": 5.18,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1293,
    "width": 1292,
    "depth": 965,
    "weight": 112.0,
    "noise": 53.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with horizontal split evaporator. M2/M4 indoor unit houses compressor; outdoor unit is evaporator/fan only. OTS controller. R32 refrigerant. Suitable for buildings 6-16 kW heat load.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3626,
    "manufacturer": "Ochsner",
    "model": "AIR HAWK 726 C12A",
    "product_code": "287320V",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-hawk/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 43.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": 4.7,
    "cap_max": 20.0,
    "max_heat_capacity": 14.3,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.14,
    "cop_cond": "A7/W35",
    "scop": 5.04,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W18",
    "seer": 4.71,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.92,
    "max_cool_capacity": 10.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1262,
    "width": 2224,
    "depth": 965,
    "weight": 140.0,
    "noise": 49.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with horizontal split evaporator. M2/M4 indoor unit houses compressor; dual-fan outdoor evaporator unit. OTS controller. R32 refrigerant. Suitable for buildings 14-22 kW heat load.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AIR%20HAWK%20726%20C12A",
    "mcs_cert": "BBA 0037/33",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OCHSNER HAWK 726 C12A"
    ]
  },
  {
    "id": 3627,
    "manufacturer": "Ochsner",
    "model": "AIR HAWK 1850 C12A",
    "product_code": "287340V",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-hawk/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 43.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 5.7,
    "cap_max": 40.0,
    "max_heat_capacity": 33.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.24,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 3.67,
    "eer_cond": "A35/W18",
    "seer": 7.09,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 27.46,
    "max_cool_capacity": 23.01,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1461,
    "width": 2268,
    "depth": 1070,
    "weight": 300.0,
    "noise": 57.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with V-split evaporator. M2/M4 indoor unit houses scroll compressor; V-shaped dual-fan outdoor evaporator. OTS controller. R32 refrigerant. Max flow 60°C. Suitable for buildings 22-43 kW heat load.",
    "notes": "Requires external buffer tank (min. 300 L) with electric immersion heater (min. 18 kW). No built-in auxiliary heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=AIR%20HAWK%201850%20C12A",
    "mcs_cert": "BBA 0037/34",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OCHSNER HAWK 1850 C12A"
    ]
  },
  {
    "id": 3628,
    "manufacturer": "Ochsner",
    "model": "AIR FALCON 212 C11A M1-5",
    "product_code": "287400V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": 2.4,
    "cap_max": 9.1,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "A35/W18",
    "seer": 5.16,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 7.41,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 998,
    "width": 940,
    "depth": 384,
    "weight": 73.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with vertical split evaporator; compressor housed in outdoor unit. M1 indoor unit. OTS controller. R32 refrigerant. Max flow 60°C.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3629,
    "manufacturer": "Ochsner",
    "model": "AIR FALCON 212 C11B M1-5",
    "product_code": "287410V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 60.0,
    "cap_min": null,
    "cap_max": 9.1,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 4.37,
    "eer_cond": "A35/W18",
    "seer": 5.16,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 7.41,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 998,
    "width": 940,
    "depth": 384,
    "weight": 73.0,
    "noise": 60.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter air/water heat pump with vertical split evaporator; compressor housed in outdoor unit. Single-phase variant of AIR FALCON 212 C11A M1-5. M1 indoor unit. OTS controller. R32 refrigerant. Max flow 60°C.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3630,
    "manufacturer": "Ochsner",
    "model": "AIR 80 C13A",
    "product_code": "288600",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 40.0,
    "flow_temp_min": null,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 83.0,
    "max_heat_capacity": 53.87,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.75,
    "cop_cond": "A7/W35",
    "scop": 3.56,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A30/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66.8,
    "max_cool_capacity": 61.7,
    "max_cool_capacity_temp": "A30/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1277,
    "width": 2965,
    "depth": 1288,
    "weight": 348.0,
    "noise": 78.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Large commercial air/water heat pump with horizontal split evaporator. M6 indoor unit. OTE controller. R410A refrigerant. Fixed-speed scroll compressor. External circulation pump and flow meter required. Suitable for buildings 50-78 kW heat load.",
    "notes": "External buffer tank (min. 2000 L), external electric immersion heater, 3-way valve and circulation pump required. No built-in auxiliary heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3631,
    "manufacturer": "Ochsner",
    "model": "AIR 85 C14A",
    "product_code": "288800V",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -22.0,
    "op_temp_max": 45.0,
    "flow_temp_min": 25.0,
    "flow_temp_max": 65.0,
    "cap_min": 50.0,
    "cap_max": 78.0,
    "max_heat_capacity": 47.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.32,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 3.6,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 38.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1364,
    "width": 2225,
    "depth": 1930,
    "weight": 360.0,
    "noise": 67.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Large commercial air/water heat pump with horizontal split evaporator. M6 indoor unit. OTE controller. R410A refrigerant. Fixed-speed scroll compressor with 4-fan outdoor unit. External circulation pump required. Suitable for buildings 50-78 kW heat load.",
    "notes": "External buffer tank (min. 1500 L), external electric immersion heater and circulation pump required. No built-in auxiliary heater. Minimum flow temperature 25°C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3632,
    "manufacturer": "Ochsner",
    "model": "AQUA FOX 312 HPLA S1",
    "product_code": "292110",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R452B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/aqua-fox/",
    "date_added": "2026-07-29",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 10.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 14.24,
    "max_heat_capacity": 14.24,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.08,
    "cop_cond": "W10/W35",
    "scop": 7.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 600,
    "depth": 693,
    "weight": 127.0,
    "noise": 36.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter-driven water/water heat pump for groundwater source. R452B refrigerant, scroll compressor, OTF controller. Heating only. S1 indoor unit, no integrated tank. Max flow 65°C. 9kW auxiliary electric heater (3+6kW stages).",
    "notes": "Source water operating range 8–20°C. Intermediate brine circuit required for groundwater separation. SCOP at W55 = 5.52.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3633,
    "manufacturer": "Ochsner",
    "model": "AQUA FOX 416 HPLA S1",
    "product_code": "292120",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R452B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/aqua-fox/",
    "date_added": "2026-07-29",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 10.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 18.11,
    "max_heat_capacity": 18.11,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.73,
    "cop_cond": "W10/W35",
    "scop": 7.78,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 600,
    "depth": 693,
    "weight": 141.0,
    "noise": 38.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter-driven water/water heat pump for groundwater source. R452B refrigerant, scroll compressor, OTF controller. Heating only. S1 indoor unit, no integrated tank. Max flow 65°C. 9kW auxiliary electric heater (3+6kW stages).",
    "notes": "Source water operating range 8–20°C. Intermediate brine circuit required for groundwater separation. SCOP at W55 = 5.70.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3634,
    "manufacturer": "Ochsner",
    "model": "AQUA FOX 312 HPLA S200",
    "product_code": "292210",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R452B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/aqua-fox/",
    "date_added": "2026-07-29",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 10.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 14.24,
    "max_heat_capacity": 14.24,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.08,
    "cop_cond": "W10/W35",
    "scop": 7.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1801,
    "width": 600,
    "depth": 691,
    "weight": 162.0,
    "noise": 34.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter-driven water/water heat pump for groundwater source. R452B refrigerant, scroll compressor, OTF controller. Heating only. S200 compact indoor unit with integrated 178L DHW tank (stainless steel). Max flow 65°C. 9kW auxiliary electric heater.",
    "notes": "Source water operating range 8–20°C. Same heat pump as AQUA FOX 312 HPLA S1 (292110) in S200 cabinet with integrated DHW tank. SCOP at W55 = 5.52.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3635,
    "manufacturer": "Ochsner",
    "model": "AQUA FOX 416 HPLA S200",
    "product_code": "292220",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R452B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/groundwater-heat-pumps/aqua-fox/",
    "date_added": "2026-07-29",
    "mode": "Heating only",
    "op_temp_min": 8.0,
    "op_temp_max": 20.0,
    "flow_temp_min": 10.0,
    "flow_temp_max": 65.0,
    "cap_min": null,
    "cap_max": 18.11,
    "max_heat_capacity": 18.11,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 6.73,
    "cop_cond": "W10/W35",
    "scop": 7.78,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1801,
    "width": 600,
    "depth": 691,
    "weight": 176.0,
    "noise": 36.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter-driven water/water heat pump for groundwater source. R452B refrigerant, scroll compressor, OTF controller. Heating only. S200 compact indoor unit with integrated 178L DHW tank (stainless steel). Max flow 65°C. 9kW auxiliary electric heater.",
    "notes": "Source water operating range 8–20°C. Same heat pump as AQUA FOX 416 HPLA S1 (292120) in S200 cabinet with integrated DHW tank. SCOP at W55 = 5.70.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3636,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 612 C11A T200",
    "product_code": "50286801-SET01",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 3.2,
    "cap_max": 8.0,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": 4.3,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 8.0,
    "max_cool_capacity": 8.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 549,
    "weight": 98.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 3-phase outdoor unit. T200 indoor unit includes 168L enamelled steel DHW tank + 100L buffer tank. OTS controller. Max flow 70°C. Built-in 5.8kW electric heater.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.72.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3637,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 612 C11A CM1",
    "product_code": "50286801-SET02",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 3.2,
    "cap_max": 8.0,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": 4.3,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 8.0,
    "max_cool_capacity": 8.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 549,
    "weight": 98.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 3-phase outdoor unit. CM1 wall-mounted indoor control module only (358×482×130mm, 8kg) — no integrated tanks. OTS controller. Max flow 70°C. External heater and DHW storage required.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.72.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3638,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 612 C11A HM1",
    "product_code": "50286801-SET04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 3.2,
    "cap_max": 8.0,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": 4.3,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 8.0,
    "max_cool_capacity": 8.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 849,
    "width": 998,
    "depth": 549,
    "weight": 98.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 3-phase outdoor unit. HM1 hydro indoor module (760×442×343mm) with built-in 8.8kW electric heater (3-stage) and DHW 3-way valve. OTS controller. Max flow 70°C.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.72. External DHW storage cylinder required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3639,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 612 C11B CM1",
    "product_code": "50286802-SET02",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 3.2,
    "cap_max": 8.0,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": 4.3,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 8.0,
    "max_cool_capacity": 8.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 747,
    "weight": 98.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). Single-phase outdoor unit. CM1 wall-mounted indoor control module only — no integrated tanks. OTS controller. Max flow 70°C. External heater and DHW storage required.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. C11B is single-phase variant; outdoor unit depth 747mm (vs 549mm for 3-phase C11A). Dimensions/weight refer to outdoor unit. SCOP at W55 = 3.72.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3640,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 612 C11B HM1",
    "product_code": "50286802-SET04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 3.2,
    "cap_max": 8.0,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": 4.3,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 8.0,
    "max_cool_capacity": 8.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 747,
    "weight": 98.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). Single-phase outdoor unit. HM1 hydro indoor module with built-in 8.8kW electric heater (3x single-phase circuits) and DHW 3-way valve. OTS controller. Max flow 70°C.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. C11B is single-phase variant; outdoor unit depth 747mm (vs 549mm for 3-phase C11A). Dimensions/weight refer to outdoor unit. SCOP at W55 = 3.72. External DHW cylinder required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3641,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 1016 C11A T200",
    "product_code": "50286811-SET01",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 4.4,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": 4.8,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 12.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 560,
    "weight": 140.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 12kW 3-phase outdoor unit. T200 indoor unit includes 168L enamelled steel DHW tank + 100L buffer tank. OTS controller. Max flow 70°C. Built-in 5.8kW electric heater.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.65.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3642,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 1016 C11A CM1",
    "product_code": "50286811-SET02",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 4.4,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": 4.8,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 12.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 560,
    "weight": 140.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 12kW 3-phase outdoor unit. CM1 wall-mounted indoor control module only — no integrated tanks. OTS controller. Max flow 70°C. External heater and DHW storage required.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.65.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3643,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 1016 C11A HM1",
    "product_code": "50286811-SET04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 4.4,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": 4.8,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 12.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 560,
    "weight": 140.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 12kW 3-phase outdoor unit. HM1 hydro indoor module (760×442×343mm) with built-in 8.8kW electric heater (3-stage 2.6+3.0+3.2kW) and DHW 3-way valve. OTS controller. Max flow 70°C.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.65. External DHW cylinder required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3644,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 1016 C11B CM1",
    "product_code": "50286812-SET02",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 4.4,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": 4.8,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 12.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 757,
    "weight": 140.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 12kW single-phase outdoor unit. CM1 wall-mounted indoor control module only — no integrated tanks. OTS controller. Max flow 70°C. External heater and DHW storage required.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. C11B single-phase variant; outdoor unit depth 757mm (vs 560mm for 3-phase C11A). Dimensions/weight refer to outdoor unit. SCOP at W55 = 3.65.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3645,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 1016 C11B HM1",
    "product_code": "50286812-SET04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 4.4,
    "cap_max": 12.0,
    "max_heat_capacity": 12.0,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 4.0,
    "eer_cond": "A35/W18",
    "seer": 4.8,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.0,
    "max_cool_capacity": 12.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 757,
    "weight": 140.0,
    "noise": 59.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 12kW single-phase outdoor unit. HM1 hydro indoor module (760×442×343mm) with built-in 8.8kW electric heater (3x single-phase stages) and DHW 3-way valve. OTS controller. Max flow 70°C.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. C11B single-phase variant; outdoor unit depth 757mm (vs 560mm for 3-phase C11A). Dimensions/weight refer to outdoor unit. SCOP at W55 = 3.65. External DHW cylinder required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3646,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 307 C11B CM1",
    "product_code": "50286822-SET02",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 70.0,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 3.91,
    "eer_cond": "A35/W18",
    "seer": 4.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 5.0,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 549,
    "weight": 86.0,
    "noise": 55.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 5kW single-phase outdoor unit. CM1 wall-mounted indoor control module only (351×485×131mm) — no integrated tanks. OTS controller. Max flow 70°C. External heater and DHW storage required.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.6.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3647,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 307 C11B HM1",
    "product_code": "50286822-SET04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": 15.0,
    "flow_temp_max": 70.0,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 3.91,
    "eer_cond": "A35/W18",
    "seer": 4.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 5.0,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A36/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 549,
    "weight": 86.0,
    "noise": 55.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 5kW single-phase outdoor unit. HM1 hydro indoor module (760×442×343mm) with built-in 5.8kW electric heater (2-stage) and DHW 3-way valve. OTS controller. Max flow 70°C.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.6. External DHW cylinder required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3648,
    "manufacturer": "Ochsner",
    "model": "AIR MILAN 1220 C11A CM1",
    "product_code": "50286831-SET02",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-milan/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 5.9,
    "cap_max": 17.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "A35/W18",
    "seer": 5.0,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 14.0,
    "max_cool_capacity": 14.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1018,
    "width": 1270,
    "depth": 560,
    "weight": 154.0,
    "noise": 65.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Inverter monoblock ASHP with natural refrigerant R290 (propane). 16kW 3-phase outdoor unit. CM1 wall-mounted indoor control module only — no integrated tanks. OTS controller. Max flow 70°C. External heater and DHW storage required.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Dimensions/weight refer to outdoor (compressor) unit. SCOP at W55 = 3.55. SEER at W7 = 5.24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3649,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 1830 C12A CM1",
    "product_code": "50287130-SET01",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 6.0,
    "cap_max": 23.0,
    "max_heat_capacity": 22.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.51,
    "cop_cond": "A7/W35",
    "scop": 5.31,
    "scop_cond": "W35",
    "eer": 3.67,
    "eer_cond": "A35/W18",
    "seer": 4.76,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 17.0,
    "max_cool_capacity": 17.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1474,
    "width": 2300,
    "depth": 1100,
    "weight": 415.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Large inverter monoblock ASHP with natural refrigerant R290 (propane). 20kW declared class (up to 23kW max output) 3-phase outdoor unit. CM1 wall-mounted indoor control module only — no integrated tanks. OTS controller. ErP class A+++ at W35 and W55.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Commercial-scale unit (outdoor 1474×2300×1100mm, 415kg). SCOP at W55 = 4.08. SEER at W7 = 3.68. Refrigerant charge 3.5kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3650,
    "manufacturer": "Ochsner",
    "model": "AIR EAGLE 1830 C12A HM1",
    "product_code": "50287130-SET03",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ochsner.com/en/heat-pumps/air-heat-pumps/air-eagle/",
    "date_added": "2026-07-29",
    "mode": "Heating and Cooling",
    "op_temp_min": -25.0,
    "op_temp_max": 46.0,
    "flow_temp_min": null,
    "flow_temp_max": 70.0,
    "cap_min": 6.0,
    "cap_max": 23.0,
    "max_heat_capacity": 22.0,
    "max_heat_capacity_temp": "A-7/W34",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.51,
    "cop_cond": "A7/W35",
    "scop": 5.31,
    "scop_cond": "W35",
    "eer": 3.67,
    "eer_cond": "A35/W18",
    "seer": 4.76,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 17.0,
    "max_cool_capacity": 17.0,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1474,
    "width": 2300,
    "depth": 1100,
    "weight": 415.0,
    "noise": 54.0,
    "noise_ref": "Sound Power LW(A)",
    "description": "Large inverter monoblock ASHP with natural refrigerant R290 (propane). 20kW declared class (up to 23kW max output) 3-phase outdoor unit. HM1 hydro indoor module (757×442×343mm) with built-in 8.8kW electric heater (3x single-phase stages) and DHW 3-way valve. OTS controller. ErP class A+++ at W35 and W55.",
    "notes": "R290 (propane) is highly flammable. Installation must comply with applicable fire safety regulations. Commercial-scale unit (outdoor 1474×2300×1100mm, 415kg). SCOP at W55 = 4.08. Refrigerant charge 3.5kg. External DHW cylinder required.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3651,
    "manufacturer": "Acond",
    "model": "Grandis-N",
    "product_code": "N SP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 3.54,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.54,
    "cop_cond": "A7/W35",
    "scop": 5.38,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 759,
    "width": 1128,
    "depth": 542,
    "weight": 110,
    "noise": 46.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-N is a 3.54 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 4950,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "037-0102-22-1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Grandis-N",
    "aliases": null,
    "price_source": null
  },
  {
    "id": 3652,
    "manufacturer": "Acond",
    "model": "Grandis-N",
    "product_code": "PN SP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 5.04,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.41,
    "cop_cond": "A7/W35",
    "scop": 4.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 759,
    "width": 1128,
    "depth": 542,
    "weight": 110,
    "noise": 46.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-N is a 5.04 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 4950,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": false,
    "aliases": null,
    "price_source": null
  },
  {
    "id": 3653,
    "manufacturer": "Acond",
    "model": "Grandis-R",
    "product_code": "R SP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 8.8,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.52,
    "cop_cond": "A7/W35",
    "scop": 5.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1089,
    "width": 1427,
    "depth": 581,
    "weight": 185,
    "noise": 47.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-R is a 8.8 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 6050,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "037-0103-22-1",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Grandis-R",
    "aliases": null,
    "price_source": null
  },
  {
    "id": 3654,
    "manufacturer": "Acond",
    "model": "Grandis-R",
    "product_code": "PR SP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer Data Sheet",
    "product_url": "https://www.acond.com/en",
    "date_added": "2026-07-08",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 10.73,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.51,
    "cop_cond": "A7/W35",
    "scop": 4.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1089,
    "width": 1427,
    "depth": 581,
    "weight": 185,
    "noise": 47.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Acond Grandis-R is a 10.73 kW air source heat pump, using R290 refrigerant.",
    "notes": null,
    "verified": "Manual verification",
    "price_min": 6050,
    "price_max": null,
    "price_check_date": "2026-07-18 00:00:00",
    "mcs_listed": true,
    "mcs_cert": "037-0103-22-2",
    "mcs_url": "https://mcscertified.com/product-directory/?_sf_s=Acond%20Grandis-R%20SP",
    "aliases": null,
    "price_source": null
  },
  {
    "id": 3655,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-12D/3HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 495,
    "weight": 112,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-12D/3HBp-A Tri-thermal air-to-water heat pump, 12.1 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.84 (12.05 kW). A7/W55 COP 3.12 (12.00 kW). Cooling A35/W7 EER 2.76 (11.60 kW). SCOP W55 3.48. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.74 kg. 3 kW backup heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250005/09",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3656,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-14D/3HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.95,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 495,
    "weight": 112,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-14D/3HBp-A Tri-thermal air-to-water heat pump, 14.5 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.73 (14.25 kW). A7/W55 COP 3.01 (14.00 kW). Cooling A35/W7 EER 2.60 (12.95 kW). SCOP W55 3.43. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.74 kg. 3 kW backup heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250005/19",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3657,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-16D/3HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 495,
    "weight": 112,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-16D/3HBp-A Tri-thermal air-to-water heat pump, 16.0 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.62 (16.00 kW). A7/W55 COP 2.91 (16.00 kW). Cooling A35/W7 EER 2.51 (14.30 kW). SCOP W55 3.48. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.74 kg. 3 kW backup heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250005/29",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3658,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-12S/6HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 495,
    "weight": 124,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-12S/6HBp-A Tri-thermal air-to-water heat pump, 12.1 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "Three-phase. A7/W45 COP 3.84. A7/W55 COP 3.12. Cooling A35/W7 EER 2.76. SCOP W55 3.48. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.74 kg. 6 kW or 9 kW backup heater option. Sold with a 6 kW or 9 kW backup heater; the certificate quoted is for the 6 kW variant.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250005/03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-12S/HBp-A",
      "THMLd-12S/9HBp-A"
    ]
  },
  {
    "id": 3659,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-14S/6HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12.95,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 495,
    "weight": 124,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-14S/6HBp-A Tri-thermal air-to-water heat pump, 14.5 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "Three-phase. A7/W45 COP 3.73. A7/W55 COP 3.01. Cooling A35/W7 EER 2.60. SCOP W55 3.43. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.74 kg. 6 kW or 9 kW backup heater option. Sold with a 6 kW or 9 kW backup heater; the certificate quoted is for the 6 kW variant.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250005/13",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-14S/HBp-A",
      "THMLd-14S/9HBp-A"
    ]
  },
  {
    "id": 3660,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-16S/6HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 495,
    "weight": 124,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-16S/6HBp-A Tri-thermal air-to-water heat pump, 16.0 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "Three-phase. A7/W45 COP 3.62. A7/W55 COP 2.91. Cooling A35/W7 EER 2.51. SCOP W55 3.48. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.74 kg. 6 kW or 9 kW backup heater option. Sold with a 6 kW or 9 kW backup heater; the certificate quoted is for the 6 kW variant.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250005/23",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-16S/HBp-A",
      "THMLd-16S/9HBp-A"
    ]
  },
  {
    "id": 3661,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-8D/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 859,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-8D/FBp-A Tri-thermal air-to-water heat pump, 8.0 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.76 (8.00 kW). A7/W55 COP 3.20 (8.00 kW). Cooling A35/W7 EER 3.30 (7.20 kW). ErP class A+++ (W35) / A+++ (W55). Refrigerant charge 1.10 kg. Datasheet publishes no SCOP for the R290 range, only the ErP class.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250007/03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-8D/FBp-A",
      "THMLd-8D/3FBc-A"
    ]
  },
  {
    "id": 3662,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-10D/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-10D/FBp-A Tri-thermal air-to-water heat pump, 9.5 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.68 (9.50 kW). A7/W55 COP 3.10 (9.50 kW). Cooling A35/W7 EER 3.10 (8.80 kW). ErP class A+++ (W35) / A+++ (W55). Refrigerant charge 1.10 kg. Datasheet publishes no SCOP for the R290 range, only the ErP class.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250007/07",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-10D/FBp-A",
      "THMLd-10D/3FBp-A"
    ]
  },
  {
    "id": 3663,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-12D/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-12D/FBp-A Tri-thermal air-to-water heat pump, 12.0 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 4.00 (12.00 kW). A7/W55 COP 3.19 (12.00 kW). Cooling A35/W7 EER 3.01 (11.60 kW). ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.25 kg. Datasheet publishes no SCOP for the R290 range, only the ErP class.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250002/09",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-12D/FBp-A",
      "THMLd-12D/3FBp-A"
    ]
  },
  {
    "id": 3664,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-14D/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 12.95,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-14D/FBp-A Tri-thermal air-to-water heat pump, 14.0 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "PROVISIONAL: TCL note 5 states the 14 and 16 kW data is a draft version. A7/W45 COP 3.89. A7/W55 COP 3.10. Cooling A35/W7 EER 2.85 (12.95 kW). ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.25 kg. No SCOP published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250002/21",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-14D/FBp-A",
      "THMLd-14D/3FBp-A"
    ]
  },
  {
    "id": 3665,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-16D/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-16D/FBp-A Tri-thermal air-to-water heat pump, 15.0 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "PROVISIONAL: TCL note 5 states the 14 and 16 kW data is a draft version. A7/W45 COP 3.49. A7/W55 COP 2.88. Cooling A35/W7 EER 2.69 (14.00 kW). ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.25 kg. No SCOP published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250002/33",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THML-16D/FBp-A",
      "THMLd-16D/3FBp-A"
    ]
  },
  {
    "id": 3666,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-12S/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-12S/FBp-A Tri-thermal air-to-water heat pump, 12.0 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "Three-phase. A7/W45 COP 4.00. A7/W55 COP 3.19. Cooling A35/W7 EER 3.01. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.25 kg. 6 kW or 9 kW backup heater option. No SCOP published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250002/04",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THMLd-12S/6FBp-A",
      "THMLd-12S/9FBp-A"
    ]
  },
  {
    "id": 3667,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-14S/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 12.95,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-14S/FBp-A Tri-thermal air-to-water heat pump, 14.0 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "PROVISIONAL: TCL note 5 states the 14 and 16 kW data is a draft version. Three-phase. A7/W45 COP 3.89. A7/W55 COP 3.10. ErP class A+++ (W35) / A++ (W55). 6 kW or 9 kW backup heater option. No SCOP published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250002/16",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THMLd-14S/6FBp-A",
      "THMLd-14S/9FBp-A"
    ]
  },
  {
    "id": 3668,
    "manufacturer": "TCL",
    "model": "R290 Heat Pump",
    "product_code": "THMLd-16S/FBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r290",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1293,
    "depth": 523,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-16S/FBp-A Tri-thermal air-to-water heat pump, 15.0 kW, R290 (propane) refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "PROVISIONAL: TCL note 5 states the 14 and 16 kW data is a draft version. Three-phase. A7/W45 COP 3.49. A7/W55 COP 2.88. ErP class A+++ (W35) / A++ (W55). 6 kW or 9 kW backup heater option. No SCOP published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250002/28",
    "heatpumpmonitor_url": null,
    "aliases": [
      "THMLd-16S/6FBp-A",
      "THMLd-16S/9FBp-A"
    ]
  },
  {
    "id": 3669,
    "manufacturer": "SolaX",
    "model": "Alture Series",
    "product_code": "ALT04-SF0",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4.65,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": 5.25,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.8,
    "max_cool_capacity": 4.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1100,
    "depth": 400,
    "weight": 100,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Alture ALT04-SF0 monobloc air-to-water heat pump, 4.60 kW at A7/W35, R290 refrigerant. Heating, cooling and domestic hot water with a maximum flow temperature of 80 C and operation to -25 C.",
    "notes": "A-7/W35 4.50 kW COP 3.15. A-7/W55 4.70 kW COP 2.30. A7/W55 4.65 kW COP 3.40. SCOP W55 3.96. Cooling A35/W7 4.80 kW EER 3.60. ErP class A+++ at both W35 and W55. Refrigerant charge 0.74 kg, GWP 3. Rotary DC inverter. Sound pressure 33 dB(A) at 1 m, 29 dB(A) at 3 m. Floor stand or bracket mount. DHW operation -25 to 46 C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MR 50734528 0001/001",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3670,
    "manufacturer": "SolaX",
    "model": "Alture Series",
    "product_code": "ALT05-SF0",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 5.55,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.8,
    "max_cool_capacity": 5.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1100,
    "depth": 400,
    "weight": 100,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Alture ALT05-SF0 monobloc air-to-water heat pump, 5.30 kW at A7/W35, R290 refrigerant. Heating, cooling and domestic hot water with a maximum flow temperature of 80 C and operation to -25 C.",
    "notes": "A-7/W35 5.00 kW COP 2.95. A-7/W55 4.95 kW COP 2.25. A7/W55 5.55 kW COP 3.30. SCOP W55 3.88. Cooling A35/W7 5.80 kW EER 3.30. ErP class A+++ at both W35 and W55. Refrigerant charge 0.74 kg, GWP 3. Sound pressure 33 dB(A) at 1 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MR 50734528 0001/002",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3671,
    "manufacturer": "SolaX",
    "model": "Alture Series",
    "product_code": "ALT06-SF0",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6.45,
    "max_heat_capacity": 5.85,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1100,
    "depth": 400,
    "weight": 100,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Alture ALT06-SF0 monobloc air-to-water heat pump, 6.25 kW at A7/W35, R290 refrigerant. Heating, cooling and domestic hot water with a maximum flow temperature of 80 C and operation to -25 C.",
    "notes": "A-7/W35 5.85 kW COP 2.80. A-7/W55 5.20 kW COP 2.20. A7/W55 6.45 kW COP 3.20. SCOP W55 4.00. Cooling A35/W7 6.80 kW EER 3.20. ErP class A+++ at both W35 and W55. Refrigerant charge 0.74 kg, GWP 3. Sound pressure 33 dB(A) at 1 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MR 50734528 0001/003",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3672,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU1-C08R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8.5,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.44,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.5,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 140,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU1-C08R290 outdoor unit, 8.5 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 8 kW COP 3.45. A-7/W35 7 kW COP 3.30. A-7/W55 7.5 kW COP 2.35. SCOP W55 4.12. Cooling A35/W7 8 kW EER 3.40. ErP class A+++ at both W35 and W55. Refrigerant charge 1.2 kg, GWP 3, CO2 equivalent 0.0036 t. Sound pressure 35 dB(A) at 1 m, 32 dB(A) at 3 m. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1110_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU1-C08R290",
      "Indoor unit STN1-C02(9) and outdoor unit STU1-C08R290",
      "Indoor unit STN1-C03(9W3) and outdoor unit STU1-C08R290"
    ]
  },
  {
    "id": 3673,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU3-C08R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8.5,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.44,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.5,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 151,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU3-C08R290 outdoor unit, 8.5 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 8 kW COP 3.45. A-7/W35 7 kW COP 3.30. A-7/W55 7.5 kW COP 2.35. SCOP W55 4.12. Cooling A35/W7 8 kW EER 3.40. ErP class A+++ at both W35 and W55. Refrigerant charge 1.2 kg, GWP 3, CO2 equivalent 0.0036 t. Sound pressure 35 dB(A) at 1 m, 32 dB(A) at 3 m. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1110_03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU3-C08R290",
      "Indoor unit STN3-C02(9) and outdoor unit STU3-C08R290",
      "Indoor unit STN3-C03(9W3) and outdoor unit STU3-C08R290"
    ]
  },
  {
    "id": 3674,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU1-C10R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 140,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU1-C10R290 outdoor unit, 10.0 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 10 kW COP 3.25. A-7/W35 8 kW COP 3.20. A-7/W55 9 kW COP 2.20. SCOP W55 4.07. Cooling A35/W7 9 kW EER 3.20. ErP class A+++ at both W35 and W55. Refrigerant charge 1.2 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1110_02",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU1-C10R290",
      "Indoor unit STN1-C02(9) and outdoor unit STU1-C10R290",
      "Indoor unit STN1-C03(9W3) and outdoor unit STU1-C10R290"
    ]
  },
  {
    "id": 3675,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU3-C10R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 151,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU3-C10R290 outdoor unit, 10.0 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 10 kW COP 3.25. A-7/W35 8 kW COP 3.20. A-7/W55 9 kW COP 2.20. SCOP W55 4.07. Cooling A35/W7 9 kW EER 3.20. ErP class A+++ at both W35 and W55. Refrigerant charge 1.2 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1110_04",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU3-C10R290",
      "Indoor unit STN3-C02(9) and outdoor unit STU3-C10R290",
      "Indoor unit STN3-C03(9W3) and outdoor unit STU3-C10R290"
    ]
  },
  {
    "id": 3676,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU1-C12R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1049,
    "width": 1310,
    "depth": 465,
    "weight": 154,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU1-C12R290 outdoor unit, 12.5 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 12 kW COP 3.25. A-7/W35 10 kW COP 3.20. A-7/W55 11 kW COP 2.30. SCOP W55 3.89. Cooling A35/W7 12 kW EER 3.10. ErP class A+++ at both W35 and W55. Refrigerant charge 1.5 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1111_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU1-C12R290",
      "Indoor unit STN1-C02(9) and outdoor unit STU1-C12R290",
      "Indoor unit STN1-C03(9W3) and outdoor unit STU1-C12R290"
    ]
  },
  {
    "id": 3677,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU3-C12R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 165,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU3-C12R290 outdoor unit, 12.5 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 12 kW COP 3.25. A-7/W35 10 kW COP 3.20. A-7/W55 11 kW COP 2.30. SCOP W55 3.89. Cooling A35/W7 12 kW EER 3.10. ErP class A+++ at both W35 and W55. Refrigerant charge 1.5 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1111_04",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU3-C12R290",
      "Indoor unit STN3-C02(9) and outdoor unit STU3-C12R290",
      "Indoor unit STN3-C03(9W3) and outdoor unit STU3-C12R290"
    ]
  },
  {
    "id": 3678,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU1-C14R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 154,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU1-C14R290 outdoor unit, 14.0 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 14 kW COP 3.15. A-7/W35 12 kW COP 2.85. A-7/W55 12 kW COP 2.20. SCOP W55 3.84. Cooling A35/W7 13 kW EER 3.05. ErP class A+++ at both W35 and W55. Refrigerant charge 1.5 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1111_02",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU1-C14R290",
      "Indoor unit STN1-C02(9) and outdoor unit STU1-C14R290",
      "Indoor unit STN1-C03(9W3) and outdoor unit STU1-C14R290"
    ]
  },
  {
    "id": 3679,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU3-C14R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 165,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU3-C14R290 outdoor unit, 14.0 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 14 kW COP 3.15. A-7/W35 12 kW COP 2.85. A-7/W55 12 kW COP 2.20. SCOP W55 3.84. Cooling A35/W7 13 kW EER 3.05. ErP class A+++ at both W35 and W55. Refrigerant charge 1.5 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1111_05",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU3-C14R290",
      "Indoor unit STN3-C02(9) and outdoor unit STU3-C14R290",
      "Indoor unit STN3-C03(9W3) and outdoor unit STU3-C14R290"
    ]
  },
  {
    "id": 3680,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU1-C16R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 13,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 154,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU1-C16R290 outdoor unit, 15.5 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 16 kW COP 3.10. A-7/W35 13 kW COP 2.75. A-7/W55 13 kW COP 2.15. SCOP W55 3.83. Cooling A35/W7 14 kW EER 2.75. ErP class A+++ at both W35 and W55. Refrigerant charge 1.5 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1111_03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU1-C16R290",
      "Indoor unit STN1-C02(9) and outdoor unit STU1-C16R290",
      "Indoor unit STN1-C03(9W3) and outdoor unit STU1-C16R290"
    ]
  },
  {
    "id": 3681,
    "manufacturer": "SolaX",
    "model": "R290 Series",
    "product_code": "STU3-C16R290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.solaxpower.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 13,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1310,
    "depth": 465,
    "weight": 165,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolaX Thermal R290 STU3-C16R290 outdoor unit, 15.5 kW at A7/W35, R290 refrigerant. Split system paired with an STN-series indoor control, hydraulic or hydraulic-integrated unit. Maximum flow temperature 80 C, operation to -25 C.",
    "notes": "A7/W55 16 kW COP 3.10. A-7/W35 13 kW COP 2.75. A-7/W55 13 kW COP 2.15. SCOP W55 3.83. Cooling A35/W7 14 kW EER 2.75. ErP class A+++ at both W35 and W55. Refrigerant charge 1.5 kg, GWP 3. Certified on the Ofgem PEL as an indoor+outdoor combination; the 3 listed pairings are in Aliases.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1111_06",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Indoor unit STN1-C01 and outdoor unit STU3-C16R290",
      "Indoor unit STN3-C02(9) and outdoor unit STU3-C16R290",
      "Indoor unit STN3-C03(9W3) and outdoor unit STU3-C16R290"
    ]
  },
  {
    "id": 3682,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 0270",
    "product_code": "HWA2-AH 0270",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 72.7,
    "max_heat_capacity": 72.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": 3.997,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.397,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 61.5,
    "max_cool_capacity": 73.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 2570,
    "depth": 1135,
    "weight": null,
    "noise": 53,
    "noise_ref": "Sound Pressure Lp at 10 m",
    "description": "MAXA HWA2-AH 0270 air-to-water reversible chiller / heat pump for commercial and industrial applications, 72.7 kW heating at A7/W35 with a COP of 4.33. R290 refrigerant, 2 fixed-speed scroll compressors on 1 refrigerant circuit, 61.5 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 61 kW, 26.7 kW input, COP 2.28. Cooling A35/W23-18: 73.9 kW, 20.2 kW input, EER 3.66. SEER 4.397 (low temperature, variable output, fixed flow). Sound pressure at 10 m: 53 dB(A) standard, 51 dB(A) SL version, 49 dB(A) SSL version. Minimum system water volume 394 L. Maximum current input 64.2 A. Hydraulic connections 2\". Length with integrated tank option 3280 mm. Height of SSL (super silent) version 2300 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 0270, is also offered (67.1 kW cooling at A35/W7, EER 3.41). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3683,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 0280",
    "product_code": "HWA2-AH 0280",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 78.5,
    "max_heat_capacity": 78.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.158,
    "scop_cond": "W35",
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": 4.595,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 67.2,
    "max_cool_capacity": 81.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 2570,
    "depth": 1135,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Pressure Lp at 10 m",
    "description": "MAXA HWA2-AH 0280 air-to-water reversible chiller / heat pump for commercial and industrial applications, 78.5 kW heating at A7/W35 with a COP of 4.22. R290 refrigerant, 2 fixed-speed scroll compressors on 1 refrigerant circuit, 67.2 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 67.1 kW, 28.5 kW input, COP 2.35. Cooling A35/W23-18: 81.2 kW, 22 kW input, EER 3.69. SEER 4.595 (low temperature, variable output, fixed flow). Sound pressure at 10 m: 54 dB(A) standard, 52 dB(A) SL version, 50 dB(A) SSL version. Minimum system water volume 466 L. Maximum current input 71 A. Hydraulic connections 2\". Length with integrated tank option 3280 mm. Height of SSL (super silent) version 2300 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 0280, is also offered (75.7 kW cooling at A35/W7, EER 3.49). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3684,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 0290",
    "product_code": "HWA2-AH 0290",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 84.4,
    "max_heat_capacity": 84.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.14,
    "cop_cond": "A7/W35",
    "scop": 3.873,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.287,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 72.8,
    "max_cool_capacity": 86.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 2570,
    "depth": 1135,
    "weight": null,
    "noise": 54,
    "noise_ref": "Sound Pressure Lp at 10 m",
    "description": "MAXA HWA2-AH 0290 air-to-water reversible chiller / heat pump for commercial and industrial applications, 84.4 kW heating at A7/W35 with a COP of 4.14. R290 refrigerant, 2 fixed-speed scroll compressors on 1 refrigerant circuit, 72.8 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 72.6 kW, 31.5 kW input, COP 2.3. Cooling A35/W23-18: 86.3 kW, 24.7 kW input, EER 3.49. SEER 4.287 (low temperature, variable output, fixed flow). Sound pressure at 10 m: 54 dB(A) standard, 52 dB(A) SL version, 50 dB(A) SSL version. Minimum system water volume 456 L. Maximum current input 77.8 A. Hydraulic connections 2\". Length with integrated tank option 3280 mm. Height of SSL (super silent) version 2300 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 0290, is also offered (79.1 kW cooling at A35/W7, EER 3.24). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3685,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 04110",
    "product_code": "HWA2-AH 04110",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 116,
    "max_heat_capacity": 116,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.99,
    "cop_cond": "A7/W35",
    "scop": 3.75,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 4.307,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 94.7,
    "max_cool_capacity": 116,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 3960,
    "depth": 1135,
    "weight": null,
    "noise": 55,
    "noise_ref": "Sound Pressure Lp at 10 m",
    "description": "MAXA HWA2-AH 04110 air-to-water reversible chiller / heat pump for commercial and industrial applications, 116.0 kW heating at A7/W35 with a COP of 3.99. R290 refrigerant, 4 fixed-speed scroll compressors on 2 refrigerant circuits, 94.7 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 103 kW, 44.4 kW input, COP 2.32. Cooling A35/W23-18: 116 kW, 35.2 kW input, EER 3.3. SEER 4.307 (low temperature, variable output, fixed flow). Sound pressure at 10 m: 55 dB(A) standard, 53 dB(A) SL version, 51 dB(A) SSL version. Minimum system water volume 302 L. Maximum current input 102.4 A. Hydraulic connections 2\" 1/2. Length with integrated tank option 4670 mm. Height of SSL (super silent) version 2300 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 04110, is also offered (98.3 kW cooling at A35/W7, EER 3.1). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3686,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 04120",
    "product_code": "HWA2-AH 04120",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 129,
    "max_heat_capacity": 129,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.575,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 107,
    "max_cool_capacity": 131,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 3960,
    "depth": 1135,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Pressure Lp at 10 m",
    "description": "MAXA HWA2-AH 04120 air-to-water reversible chiller / heat pump for commercial and industrial applications, 129.0 kW heating at A7/W35 with a COP of 4.16. R290 refrigerant, 4 fixed-speed scroll compressors on 2 refrigerant circuits, 107.0 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 115 kW, 47.9 kW input, COP 2.4. Cooling A35/W23-18: 131 kW, 39.1 kW input, EER 3.35. SEER 4.575 (low temperature, variable output, fixed flow). Sound pressure at 10 m: 56 dB(A) standard, 54 dB(A) SL version, 52 dB(A) SSL version. Minimum system water volume 368 L. Maximum current input 109.8 A. Hydraulic connections 2\" 1/2. Length with integrated tank option 4670 mm. Height of SSL (super silent) version 2300 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 04120, is also offered (112 kW cooling at A35/W7, EER 3.18). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3687,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 04140",
    "product_code": "HWA2-AH 04140",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 138.6,
    "max_heat_capacity": 138.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 124.5,
    "max_cool_capacity": 148.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 2910,
    "depth": 2200,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "MAXA HWA2-AH 04140 air-to-water reversible chiller / heat pump for commercial and industrial applications, 138.6 kW heating at A7/W35 with a COP of 3.61. R290 refrigerant, 4 fixed-speed scroll compressors on 2 refrigerant circuits, 124.5 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 118.5 kW, 58.5 kW input, COP 2.03. Cooling A35/W23-18: 148.5 kW, 40.6 kW input, EER 3.66. Brochure states SCOP \"<= 3.5\" and SEER \"<= 4\" for this size rather than a figure; left blank. Sound data listed as TBD in the brochure for this size. Maximum current input 123.4 A. Hydraulic connections 2\" 1/2. Length with integrated tank option 2910 mm. Height of SSL (super silent) version 2382 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 04140, is also offered (132.4 kW cooling at A35/W7, EER 3.13). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3688,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 04155",
    "product_code": "HWA2-AH 04155",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 152.9,
    "max_heat_capacity": 152.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.71,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 137.4,
    "max_cool_capacity": 164,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 2910,
    "depth": 2200,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "MAXA HWA2-AH 04155 air-to-water reversible chiller / heat pump for commercial and industrial applications, 152.9 kW heating at A7/W35 with a COP of 3.71. R290 refrigerant, 4 fixed-speed scroll compressors on 2 refrigerant circuits, 137.4 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 131.7 kW, 63 kW input, COP 2.09. Cooling A35/W23-18: 164 kW, 44.2 kW input, EER 3.71. Brochure states SCOP \"<= 3.5\" and SEER \"<= 4\" for this size rather than a figure; left blank. Sound data listed as TBD in the brochure for this size. Maximum current input 137 A. Hydraulic connections 2\" 1/2. Length with integrated tank option 2910 mm. Height of SSL (super silent) version 2382 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 04155, is also offered (141.6 kW cooling at A35/W7, EER 3.01). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3689,
    "manufacturer": "Advantix (MAXA)",
    "model": "HWA2-AH 04170",
    "product_code": "HWA2-AH 04170",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.maxa.it/en/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 167.3,
    "max_heat_capacity": 167.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.79,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 149.4,
    "max_cool_capacity": 171.7,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2250,
    "width": 2910,
    "depth": 2200,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "MAXA HWA2-AH 04170 air-to-water reversible chiller / heat pump for commercial and industrial applications, 167.3 kW heating at A7/W35 with a COP of 3.79. R290 refrigerant, 4 fixed-speed scroll compressors on 2 refrigerant circuits, 149.4 kW cooling at A35/W7. Wide operating range and high maximum water temperature suit both new installations and boiler replacement.",
    "notes": "PRELIMINARY DATA - the entire specification page of the HWA2 sales brochure is watermarked \"Preliminary Data\". All figures should be reconfirmed against a final technical manual before publication. Heating A7/W55-65: 144.7 kW, 67.5 kW input, COP 2.14. Cooling A35/W23-18: 171.7 kW, 49.8 kW input, EER 3.45. Brochure states SCOP \"<= 3.5\" and SEER \"<= 4\" for this size rather than a figure; left blank. Sound data listed as TBD in the brochure for this size. Maximum current input 150.6 A. Hydraulic connections 2\" 1/2. Length with integrated tank option 2910 mm. Height of SSL (super silent) version 2382 mm. Plate heat exchanger. EC fans optional on the AH version. Optional single AC pump, twin AC pump or inverter pump, and optional integrated buffer tank. SL and SSL low-noise versions available. 78 C maximum hot water temperature is the headline claim for the HWA2 range; flow temperature limits for this specific size are not stated in the brochure. Not on the Ofgem BUS Product Eligibility List - all 58 Advantix S.p.A PEL entries are the domestic i-32V5, i-290 and i-HPV5H ranges. Capacity is far above BUS scope. A cooling-only chiller variant, HWA2-A 04170, is also offered (152.4 kW cooling at A35/W7, EER 3). Excluded here as it is not a heat pump.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3690,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 4",
    "product_code": "2CP100AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.5,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "seer": 5.23,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 717,
    "width": 1299,
    "depth": 426,
    "weight": 90,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 4 air-to-water heat pump, monobloc unit for outdoor installation. 4.5 kW heating at A7/W35 with a COP of 5.15 and SCOP of 5.07 at W35. R290 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 4.5 kW, 1.11 kW input, COP 4.05. A7/W55 4.6 kW, 1.44 kW input, COP 3.2. SCOP W55 3.79 (Prated 4.9 kW). Prated W35 5.0 kW. Cooling A35/W7 4.7 kW, 1.29 kW input, EER 3.65. SEER at 18 C leaving water 6.36. Refrigerant charge 0.7 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. Nominal air flow 2770 m3/h. A HI3 4 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. MCS certificate for the HI3 4 variant: ICIM-PDC-000361-01. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 2936.93,
    "price_max": 2936.93,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000361-00",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA LIFE M HI3 4"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3691,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 6",
    "product_code": "2CP100BF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.89,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.32,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 717,
    "width": 1299,
    "depth": 426,
    "weight": 90,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 6 air-to-water heat pump, monobloc unit for outdoor installation. 6.2 kW heating at A7/W35 with a COP of 4.9 and SCOP of 4.89 at W35. R290 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 6.4 kW, 1.68 kW input, COP 3.8. A7/W55 6.2 kW, 2 kW input, COP 3.1. SCOP W55 3.82 (Prated 5.9 kW). Prated W35 6.4 kW. Cooling A35/W7 6.8 kW, 2.19 kW input, EER 3.1. SEER at 18 C leaving water 6.85. Refrigerant charge 0.7 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 13.5 A. Nominal air flow 2770 m3/h. A HI3 6 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. MCS certificate for the HI3 6 variant: ICIM-PDC-000361-03. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 3045.04,
    "price_max": 3045.04,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000361-02",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA LIFE M HI3 6"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3692,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 8",
    "product_code": "2CP100CF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 5.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 117,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 8 air-to-water heat pump, monobloc unit for outdoor installation. 8.4 kW heating at A7/W35 with a COP of 5 and SCOP of 5.19 at W35. R290 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 8.2 kW, 2.13 kW input, COP 3.85. A7/W55 7.8 kW, 2.44 kW input, COP 3.2. SCOP W55 3.82 (Prated 6.8 kW). Prated W35 8.0 kW. Cooling A35/W7 7.5 kW, 2.17 kW input, EER 3.45. SEER at 18 C leaving water 8.14. Refrigerant charge 1.1 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 16 A. Nominal air flow 4030 m3/h. A HI3 8 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. MCS certificate for the HI3 8 variant: ICIM-PDC-000362-01. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 3342.34,
    "price_max": 3342.34,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000362-00",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA LIFE M HI3 8"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3693,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 10",
    "product_code": "2CP100DF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.55,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.9,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 117,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 10 air-to-water heat pump, monobloc unit for outdoor installation. 10 kW heating at A7/W35 with a COP of 4.7 and SCOP of 5.07 at W35. R290 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 10 kW, 2.74 kW input, COP 3.65. A7/W55 9.5 kW, 3.12 kW input, COP 3.05. SCOP W55 3.82 (Prated 7.8 kW). Prated W35 9.2 kW. Cooling A35/W7 8.9 kW, 2.74 kW input, EER 3.25. SEER at 18 C leaving water 8.16. Refrigerant charge 1.1 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 17.5 A. Nominal air flow 4030 m3/h. A HI3 10 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. MCS certificate for the HI3 10 variant: ICIM-PDC-000362-04. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 3477.47,
    "price_max": 3477.47,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000362-03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA LIFE M HI3 10"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3694,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 12",
    "product_code": "2CP100EF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 12 air-to-water heat pump, monobloc unit for outdoor installation. 12 kW heating at A7/W35 with a COP of 4.8 and SCOP of 4.67 at W35. R290 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 12 kW, 3.24 kW input, COP 3.7. A7/W55 12 kW, 3.87 kW input, COP 3.1. SCOP W55 3.62 (Prated 12.0 kW). Prated W35 12.1 kW. Cooling A35/W7 11.5 kW, 3.77 kW input, EER 3.05. SEER at 18 C leaving water 6.42. Refrigerant charge 1.25 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 25 A. Nominal air flow 4450 m3/h. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 4342.34,
    "price_max": 4342.34,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000363-00",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3695,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 14",
    "product_code": "2CP100FF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.18,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 14 air-to-water heat pump, monobloc unit for outdoor installation. 14 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.63 at W35. R290 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 14 kW, 4 kW input, COP 3.5. A7/W55 14 kW, 4.67 kW input, COP 3. SCOP W55 3.61 (Prated 13.0 kW). Prated W35 13.7 kW. Cooling A35/W7 12.7 kW, 4.38 kW input, EER 2.9. SEER at 18 C leaving water 6.75. Refrigerant charge 1.25 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 26.5 A. Nominal air flow 4450 m3/h. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 4504.5,
    "price_max": 4504.5,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000363-03",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3696,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 16",
    "product_code": "2CP100GF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 5.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 135,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 16 air-to-water heat pump, monobloc unit for outdoor installation. 15 kW heating at A7/W35 with a COP of 4.4 and SCOP of 4.59 at W35. R290 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 15 kW, 4.48 kW input, COP 3.35. A7/W55 15 kW, 5.26 kW input, COP 2.85. SCOP W55 3.57 (Prated 14.4 kW). Prated W35 14.7 kW. Cooling A35/W7 14 kW, 5.09 kW input, EER 2.75. SEER at 18 C leaving water 6.65. Refrigerant charge 1.25 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 28 A. Nominal air flow 5040 m3/h. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 4738.73,
    "price_max": 4738.73,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000363-06",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3697,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 12T",
    "product_code": "2CP100HF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 137,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 12T air-to-water heat pump, monobloc unit for outdoor installation. 12 kW heating at A7/W35 with a COP of 4.8 and SCOP of 4.67 at W35. R290 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 12 kW, 3.24 kW input, COP 3.7. A7/W55 12 kW, 3.87 kW input, COP 3.1. SCOP W55 3.62 (Prated 12.0 kW). Prated W35 12.1 kW. Cooling A35/W7 11.5 kW, 3.77 kW input, EER 3.05. SEER at 18 C leaving water 6.42. Refrigerant charge 1.25 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 8.5 A. Nominal air flow 4450 m3/h. A HI9 12T variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. MCS certificate for the HI9 12T variant: ICIM-PDC-000363-02. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 4468.46,
    "price_max": 4468.46,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000363-01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA LIFE M HI9 12T"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3698,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 14T",
    "product_code": "2CP100IF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.18,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 137,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 14T air-to-water heat pump, monobloc unit for outdoor installation. 14 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.63 at W35. R290 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 14 kW, 4 kW input, COP 3.5. A7/W55 14 kW, 4.67 kW input, COP 3. SCOP W55 3.61 (Prated 13.0 kW). Prated W35 13.7 kW. Cooling A35/W7 12.7 kW, 4.38 kW input, EER 2.9. SEER at 18 C leaving water 6.75. Refrigerant charge 1.25 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 9 A. Nominal air flow 4450 m3/h. A HI9 14T variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. MCS certificate for the HI9 14T variant: ICIM-PDC-000363-05. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 4626.12,
    "price_max": 4626.12,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000363-04",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA LIFE M HI9 14T"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3699,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 16T",
    "product_code": "2CP100JF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 5.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": 137,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 16T air-to-water heat pump, monobloc unit for outdoor installation. 15 kW heating at A7/W35 with a COP of 4.4 and SCOP of 4.59 at W35. R290 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 75 C, operation down to -25 C outside.",
    "notes": "A7/W45 15 kW, 4.48 kW input, COP 3.35. A7/W55 15 kW, 5.26 kW input, COP 2.85. SCOP W55 3.57 (Prated 14.4 kW). Prated W35 14.7 kW. Cooling A35/W7 14 kW, 5.09 kW input, EER 2.75. SEER at 18 C leaving water 6.65. Refrigerant charge 1.25 kg (R290, GWP 3). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 9.5 A. Nominal air flow 5040 m3/h. A HI9 16T variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. MCS certificate for the HI9 16T variant: ICIM-PDC-000363-08. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 4882.88,
    "price_max": 4882.88,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "ICIM-PDC-000363-07",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA LIFE M HI9 16T"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3700,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 26T",
    "product_code": "2CP1000F",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.77,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.2,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 26,
    "max_cool_capacity": 26,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1816,
    "width": 1384,
    "depth": 523,
    "weight": 245,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 26T air-to-water heat pump, monobloc unit for outdoor installation. 26 kW heating at A7/W35 with a COP of 4.77 and SCOP of 4.95 at W35. R290 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 85 C, operation down to -25 C outside.",
    "notes": "A7/W45 26 kW, 6.82 kW input, COP 3.81. A7/W55 26 kW, 7.85 kW input, COP 3.31. SCOP W55 3.85. Prated figures are not published for this range. Cooling A35/W7 26 kW, 8.4 kW input, EER 3.1. SEER at 18 C leaving water 7.18. Refrigerant charge 2.9 kg (R290, GWP 3). 2 x DC axial fans, 1 compressor / 1 refrigerant circuit. Maximum current input 28 A. Not found on the Ofgem BUS Product Eligibility List (checked against the 51 FERROLI S.p.A entries in the 23 July 2026 PEL). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3701,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 30T",
    "product_code": "2CP1001F",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.93,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 30,
    "max_cool_capacity": 30,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1816,
    "width": 1384,
    "depth": 523,
    "weight": 245,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 30T air-to-water heat pump, monobloc unit for outdoor installation. 30 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.93 at W35. R290 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 85 C, operation down to -25 C outside.",
    "notes": "A7/W45 30 kW, 8.26 kW input, COP 3.63. A7/W55 30 kW, 9.57 kW input, COP 3.13. SCOP W55 3.8. Prated figures are not published for this range. Cooling A35/W7 30 kW, 10.7 kW input, EER 2.8. SEER at 18 C leaving water 6.8. Refrigerant charge 2.9 kg (R290, GWP 3). 2 x DC axial fans, 1 compressor / 1 refrigerant circuit. Maximum current input 30 A. Not found on the Ofgem BUS Product Eligibility List (checked against the 51 FERROLI S.p.A entries in the 23 July 2026 PEL). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3702,
    "manufacturer": "Ferroli",
    "model": "OMNIA LIFE M 35T",
    "product_code": "2CP1002F",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 35,
    "max_heat_capacity": 35,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.17,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 32,
    "max_cool_capacity": 35,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1816,
    "width": 1384,
    "depth": 523,
    "weight": 245,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA LIFE M 35T air-to-water heat pump, monobloc unit for outdoor installation. 35 kW heating at A7/W35 with a COP of 4.17 and SCOP of 4.48 at W35. R290 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 85 C, operation down to -25 C outside.",
    "notes": "A7/W45 35 kW, 10.05 kW input, COP 3.48. A7/W55 35 kW, 11.75 kW input, COP 2.98. SCOP W55 3.63. Prated figures are not published for this range. Cooling A35/W7 32 kW, 11.98 kW input, EER 2.67. SEER at 18 C leaving water 6.43. Refrigerant charge 2.9 kg (R290, GWP 3). 2 x DC axial fans, 1 compressor / 1 refrigerant circuit. Maximum current input 32 A. Not found on the Ofgem BUS Product Eligibility List (checked against the 51 FERROLI S.p.A entries in the 23 July 2026 PEL). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3703,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 4",
    "product_code": "2CP000AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.2,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 718,
    "width": 1298,
    "depth": 429,
    "weight": 86,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 4 air-to-water heat pump, monobloc unit for outdoor installation. 4.2 kW heating at A7/W35 with a COP of 5.1 and SCOP of 4.85 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 4.3 kW, 1.13 kW input, COP 3.8. A7/W55 4.4 kW, 1.49 kW input, COP 2.95. SCOP W55 3.31 (Prated 4.4 kW). Prated W35 5.5 kW. Cooling A35/W7 4.7 kW, 1.36 kW input, EER 3.45. SEER at 18 C leaving water 7.77. Refrigerant charge 1.4 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. A HI3 4 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. The PEL lists this model as “OMNIA M 3.2 *** 4”, the asterisks being a wildcard for variant codes. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 1458.6,
    "price_max": 1913.34,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA M 3.2 HI3 4"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; ClimaMarket; Trovaprezzi (5 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3704,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 6",
    "product_code": "2CP000BF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.35,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 718,
    "width": 1298,
    "depth": 429,
    "weight": 86,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 6 air-to-water heat pump, monobloc unit for outdoor installation. 6.35 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.95 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 6.3 kW, 1.7 kW input, COP 3.7. A7/W55 6.0 kW, 2.03 kW input, COP 2.95. SCOP W55 3.52 (Prated 5.7 kW). Prated W35 6.8 kW. Cooling A35/W7 6.5 kW, 2.17 kW input, EER 3.0. SEER at 18 C leaving water 8.21. Refrigerant charge 1.4 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 14 A. A HI3 6 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. The PEL lists this model as “OMNIA M 3.2 *** 6”, the asterisks being a wildcard for variant codes. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 1436.29,
    "price_max": 1887.6,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/02",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA M 3.2 HI3 6"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; Trovaprezzi (5 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3705,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 8",
    "product_code": "2CP000CF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 105,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 8 air-to-water heat pump, monobloc unit for outdoor installation. 8.4 kW heating at A7/W35 with a COP of 5.15 and SCOP of 5.21 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 8.3 kW, 2.16 kW input, COP 3.85. A7/W55 7.5 kW, 2.36 kW input, COP 3.18. SCOP W55 3.36 (Prated 6.6 kW). Prated W35 8.1 kW. Cooling A35/W7 7.45 kW, 2.22 kW input, EER 3.35. SEER at 18 C leaving water 8.95. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 16 A. A HI3 8 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. The PEL lists this model as “OMNIA M 3.2 *** 8”, the asterisks being a wildcard for variant codes. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 1528.27,
    "price_max": 2247.96,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA M 3.2 HI3 8"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; ClimaMarket; Trovaprezzi (6 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3706,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 10",
    "product_code": "2CP000DF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 9.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 105,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 10 air-to-water heat pump, monobloc unit for outdoor installation. 10.0 kW heating at A7/W35 with a COP of 4.95 and SCOP of 5.19 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 10.0 kW, 2.67 kW input, COP 3.75. A7/W55 9.5 kW, 3.06 kW input, COP 3.1. SCOP W55 3.49 (Prated 7.7 kW). Prated W35 9.2 kW. Cooling A35/W7 8.2 kW, 2.52 kW input, EER 3.25. SEER at 18 C leaving water 8.78. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 17 A. A HI3 10 variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. The PEL lists this model as “OMNIA M 3.2 *** 10”, the asterisks being a wildcard for variant codes. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 1559.67,
    "price_max": 2321.44,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/04",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA M 3.2 HI3 10",
      "OMNIA M 3.2 HI9 10"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; ClimaMarket; Trovaprezzi (7 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3707,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 12",
    "product_code": "2CP000EF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 12 air-to-water heat pump, monobloc unit for outdoor installation. 12.1 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.81 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 12.3 kW, 3.32 kW input, COP 3.7. A7/W55 11.9 kW, 3.9 kW input, COP 3.05. SCOP W55 3.45 (Prated 11.6 kW). Prated W35 12 kW. Cooling A35/W7 11.5 kW, 4.18 kW input, EER 2.75. SEER at 18 C leaving water 7.1. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 25 A. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 2574,
    "price_max": 3883.99,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/05",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: ClimaMarket; Trovaprezzi (4 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3708,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 14",
    "product_code": "2CP000FF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 14 air-to-water heat pump, monobloc unit for outdoor installation. 14.5 kW heating at A7/W35 with a COP of 4.6 and SCOP of 4.72 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 14.1 kW, 3.92 kW input, COP 3.6. A7/W55 13.8 kW, 4.68 kW input, COP 2.95. SCOP W55 3.47 (Prated 12.1 kW). Prated W35 13.7 kW. Cooling A35/W7 12.4 kW, 4.96 kW input, EER 2.5. SEER at 18 C leaving water 6.9. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 26 A. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 2830.54,
    "price_max": 3980.26,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/07",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; ClimaMarket; Trovaprezzi (5 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3709,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 16",
    "product_code": "2CP000GF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 16 air-to-water heat pump, monobloc unit for outdoor installation. 15.9 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.62 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 16.0 kW, 4.57 kW input, COP 3.5. A7/W55 16.0 kW, 5.61 kW input, COP 2.85. SCOP W55 3.41 (Prated 13 kW). Prated W35 15.2 kW. Cooling A35/W7 14.0 kW, 5.6 kW input, EER 2.5. SEER at 18 C leaving water 6.75. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 27 A. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 3058.77,
    "price_max": 4151.86,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/09",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; ClimaMarket; Trovaprezzi (5 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3710,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 12T",
    "product_code": "2CP000HF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 12T air-to-water heat pump, monobloc unit for outdoor installation. 12.1 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.81 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 12.3 kW, 3.32 kW input, COP 3.7. A7/W55 11.9 kW, 3.9 kW input, COP 3.05. SCOP W55 3.45 (Prated 11.6 kW). Prated W35 12 kW. Cooling A35/W7 11.5 kW, 4.18 kW input, EER 2.75. SEER at 18 C leaving water 7.04. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 10 A. A HI9 12T variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. The PEL lists this model as “OMNIA M 3.2 *** 12T”, the asterisks being a wildcard for variant codes. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 2839.12,
    "price_max": 3937.36,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/06",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA M 3.2 HI9 12T"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; Trovaprezzi (2 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3711,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 14T",
    "product_code": "2CP000IF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 14T air-to-water heat pump, monobloc unit for outdoor installation. 14.5 kW heating at A7/W35 with a COP of 4.6 and SCOP of 4.72 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 14.1 kW, 3.92 kW input, COP 3.6. A7/W55 13.8 kW, 4.68 kW input, COP 2.95. SCOP W55 3.47 (Prated 12.1 kW). Prated W35 13.7 kW. Cooling A35/W7 12.4 kW, 4.96 kW input, EER 2.5. SEER at 18 C leaving water 6.85. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 11 A. A HI9 14T variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. The PEL lists this model as “OMNIA M 3.2 *** 14T”, the asterisks being a wildcard for variant codes. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 2904.33,
    "price_max": 3988.84,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/08",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA M 3.2 HI9 14T"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; Trovaprezzi (2 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3712,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 16T",
    "product_code": "2CP000JF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 144,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 16T air-to-water heat pump, monobloc unit for outdoor installation. 15.9 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.62 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 16.0 kW, 4.57 kW input, COP 3.5. A7/W55 16.0 kW, 5.61 kW input, COP 2.85. SCOP W55 3.41 (Prated 13 kW). Prated W35 15.2 kW. Cooling A35/W7 14.0 kW, 5.6 kW input, EER 2.5. SEER at 18 C leaving water 6.71. Refrigerant charge 1.75 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. A HI9 16T variant with a built-in electric backup heater is offered with identical heat pump performance; listed here as an alias rather than a separate product. The PEL lists this model as “OMNIA M 3.2 *** 16T”, the asterisks being a wildcard for variant codes. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 3311.88,
    "price_max": 4263.4,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/10",
    "heatpumpmonitor_url": null,
    "aliases": [
      "OMNIA M 3.2 HI9 16T"
    ],
    "price_source": "Retail survey 2026-09-09: CaldaieMurali; Trovaprezzi (2 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3713,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 22T",
    "product_code": "2CP000QF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 21,
    "max_cool_capacity": 23,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 22T air-to-water heat pump, monobloc unit for outdoor installation. 22 kW heating at A7/W35 with a COP of 4.4 and SCOP of 4.53 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 60 C, operation down to -25 C outside.",
    "notes": "A7/W45 22 kW, 6.47 kW input, COP 3.4. A7/W55 22 kW, 8.3 kW input, COP 2.65. SCOP W55 3.22 (Prated 22.4 kW). Prated W35 22 kW. Cooling A35/W7 21 kW, 7.12 kW input, EER 2.95. SEER at 18 C leaving water 5.67. Refrigerant charge 5 kg (R32, GWP 675). 2 x DC axial fans, 1 compressor / 1 refrigerant circuit. Maximum current input 25 A. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/12",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3714,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 26T",
    "product_code": "2CP000RF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.66,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 26,
    "max_cool_capacity": 27,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 26T air-to-water heat pump, monobloc unit for outdoor installation. 26 kW heating at A7/W35 with a COP of 4.08 and SCOP of 4.5 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 60 C, operation down to -25 C outside.",
    "notes": "A7/W45 26 kW, 8.39 kW input, COP 3.1. A7/W55 26 kW, 10.61 kW input, COP 2.45. SCOP W55 3.14 (Prated 26.1 kW). Prated W35 25 kW. Cooling A35/W7 26 kW, 9.63 kW input, EER 2.7. SEER at 18 C leaving water 5.88. Refrigerant charge 5 kg (R32, GWP 675). 2 x DC axial fans, 1 compressor / 1 refrigerant circuit. Maximum current input 27 A. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/13",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3715,
    "manufacturer": "Ferroli",
    "model": "OMNIA M 3.2 30T",
    "product_code": "2CP000SF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30.1,
    "max_heat_capacity": 30.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": 4.49,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 29.5,
    "max_cool_capacity": 31,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA M 3.2 30T air-to-water heat pump, monobloc unit for outdoor installation. 30.1 kW heating at A7/W35 with a COP of 3.91 and SCOP of 4.19 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 60 C, operation down to -25 C outside.",
    "notes": "A7/W45 30 kW, 10.34 kW input, COP 2.9. A7/W55 30 kW, 13.04 kW input, COP 2.3. SCOP W55 3.14 (Prated 29.7 kW). Prated W35 29 kW. Cooling A35/W7 29.5 kW, 11.57 kW input, EER 2.55. SEER at 18 C leaving water 5.71. Refrigerant charge 5 kg (R32, GWP 675). 2 x DC axial fans, 1 compressor / 1 refrigerant circuit. Maximum current input 29 A. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0274/14",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3716,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 4",
    "product_code": "0XHK4SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.3,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 4 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 4.2 kW heating at A7/W35 with a COP of 5.1 and SCOP of 4.85 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 4.3 kW, 1.13 kW input, COP 3.8. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.31 (Prated 4.4 kW). Prated W35 5.5 kW. Cooling A35/W7 4.7 kW, 1.36 kW input, EER 3.45. Refrigerant charge 1.5 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 34 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 3063.06,
    "price_max": 3063.06,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0597_1",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: CaldaieMurali. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3717,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 6",
    "product_code": "0XHK6SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.35,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 6 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 6.35 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.95 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 6.3 kW, 1.7 kW input, COP 3.7. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.52 (Prated 5.7 kW). Prated W35 6.8 kW. Cooling A35/W7 6.5 kW, 2.17 kW input, EER 3.0. Refrigerant charge 1.5 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 14 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 34 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0597_2",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3718,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 8",
    "product_code": "0XHK8SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 8 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 8.4 kW heating at A7/W35 with a COP of 5.15 and SCOP of 5.21 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 8.3 kW, 2.16 kW input, COP 3.85. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.36 (Prated 6.6 kW). Prated W35 8.1 kW. Cooling A35/W7 7.45 kW, 2.22 kW input, EER 3.35. Refrigerant charge 1.65 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 16 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 34 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0598_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3719,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 10",
    "product_code": "0XHKASWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 9.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 10 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 10.0 kW heating at A7/W35 with a COP of 4.95 and SCOP of 5.19 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 10.0 kW, 2.67 kW input, COP 3.75. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.49 (Prated 7.7 kW). Prated W35 9.2 kW. Cooling A35/W7 8.2 kW, 2.52 kW input, EER 3.25. Refrigerant charge 1.65 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 17 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 34 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0598_2",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3720,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 12",
    "product_code": "0XHKCSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 12 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 12.1 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.81 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 12.3 kW, 3.32 kW input, COP 3.7. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.45 (Prated 11.6 kW). Prated W35 12 kW. Cooling A35/W7 11.5 kW, 4.18 kW input, EER 2.75. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 25 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 36 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3721,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 14",
    "product_code": "0XHKESWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 14 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 14.5 kW heating at A7/W35 with a COP of 4.6 and SCOP of 4.72 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 14.1 kW, 3.92 kW input, COP 3.6. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.47 (Prated 12.1 kW). Prated W35 13.7 kW. Cooling A35/W7 12.4 kW, 4.96 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 26 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 36 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_2",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3722,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 16",
    "product_code": "0XHKGSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 16 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 15.9 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.62 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 16.0 kW, 4.57 kW input, COP 3.5. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.41 (Prated 13 kW). Prated W35 15.2 kW. Cooling A35/W7 14.0 kW, 5.6 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 27 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 36 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_3",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3723,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 12T",
    "product_code": "0XHLCSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 12T air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 12.1 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.81 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 12.3 kW, 3.32 kW input, COP 3.7. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.45 (Prated 11.6 kW). Prated W35 12 kW. Cooling A35/W7 11.5 kW, 4.18 kW input, EER 2.75. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 10 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 37 kg, with a 6 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_4",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3724,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 14T",
    "product_code": "0XHLESWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 14T air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 14.5 kW heating at A7/W35 with a COP of 4.6 and SCOP of 4.72 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 14.1 kW, 3.92 kW input, COP 3.6. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.47 (Prated 12.1 kW). Prated W35 13.7 kW. Cooling A35/W7 12.4 kW, 4.96 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 11 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 37 kg, with a 6 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_5",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3725,
    "manufacturer": "Ferroli",
    "model": "OMNIA S 3.2 16T",
    "product_code": "0XHLGSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA S 3.2 16T air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module). 15.9 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.62 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 16.0 kW, 4.57 kW input, COP 3.5. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.41 (Prated 13 kW). Prated W35 15.2 kW. Cooling A35/W7 14.0 kW, 5.6 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 37 kg, with a 6 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_6",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3726,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 4",
    "product_code": "0XHT4SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.3,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 4 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 190 litre built-in DHW cylinder). 4.2 kW heating at A7/W35 with a COP of 5.1 and SCOP of 4.85 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 4.3 kW, 1.13 kW input, COP 3.8. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.31 (Prated 4.4 kW). Prated W35 5.5 kW. Cooling A35/W7 4.7 kW, 1.36 kW input, EER 3.45. Refrigerant charge 1.5 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 192 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 190 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0597_3",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3727,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 6",
    "product_code": "0XHT6SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.35,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 6 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 190 litre built-in DHW cylinder). 6.35 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.95 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 6.3 kW, 1.7 kW input, COP 3.7. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.52 (Prated 5.7 kW). Prated W35 6.8 kW. Cooling A35/W7 6.5 kW, 2.17 kW input, EER 3.0. Refrigerant charge 1.5 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 14 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 192 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 190 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0597_4",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3728,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 8",
    "product_code": "0XHT8SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 8 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 190 litre built-in DHW cylinder). 8.4 kW heating at A7/W35 with a COP of 5.15 and SCOP of 5.21 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 8.3 kW, 2.16 kW input, COP 3.85. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.36 (Prated 6.6 kW). Prated W35 8.1 kW. Cooling A35/W7 7.45 kW, 2.22 kW input, EER 3.35. Refrigerant charge 1.65 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 16 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 192 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 190 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 4923.93,
    "price_max": 6305.43,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0598_3",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: ClimaMarket; Trovaprezzi (1 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3729,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 10",
    "product_code": "0XHTASWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 9.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 10 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 190 litre built-in DHW cylinder). 10.0 kW heating at A7/W35 with a COP of 4.95 and SCOP of 5.19 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 10.0 kW, 2.67 kW input, COP 3.75. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.49 (Prated 7.7 kW). Prated W35 9.2 kW. Cooling A35/W7 8.2 kW, 2.52 kW input, EER 3.25. Refrigerant charge 1.65 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 17 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 192 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 190 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0598_4",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3730,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 12",
    "product_code": "0XHTCSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 12 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 240 litre built-in DHW cylinder). 12.1 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.81 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 12.3 kW, 3.32 kW input, COP 3.7. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.45 (Prated 11.6 kW). Prated W35 12 kW. Cooling A35/W7 11.5 kW, 4.18 kW input, EER 2.75. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 25 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 224 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 240 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 6532.91,
    "price_max": 8348.06,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_7",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: ClimaMarket; Trovaprezzi (1 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3731,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 14",
    "product_code": "0XHTESWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 14 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 240 litre built-in DHW cylinder). 14.5 kW heating at A7/W35 with a COP of 4.6 and SCOP of 4.72 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 14.1 kW, 3.92 kW input, COP 3.6. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.47 (Prated 12.1 kW). Prated W35 13.7 kW. Cooling A35/W7 12.4 kW, 4.96 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 26 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 224 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 240 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_8",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3732,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 16",
    "product_code": "0XHTGSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 16 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 240 litre built-in DHW cylinder). 15.9 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.62 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 16.0 kW, 4.57 kW input, COP 3.5. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.41 (Prated 13 kW). Prated W35 15.2 kW. Cooling A35/W7 14.0 kW, 5.6 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 27 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 224 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 240 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": 7162.51,
    "price_max": 9147.34,
    "price_check_date": "2026-09-09",
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_9",
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: ClimaMarket; Trovaprezzi (1 Italian merchants). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 3733,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 12T",
    "product_code": "0XHUCSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 864,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 12T air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 240 litre built-in DHW cylinder). 12.1 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.81 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
