    "notes": "A7/W45 12.3 kW, 3.32 kW input, COP 3.7. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.45 (Prated 11.6 kW). Prated W35 12 kW. Cooling A35/W7 11.5 kW, 4.18 kW input, EER 2.75. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 10 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 224 kg, with a 6 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 240 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_10",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3734,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 14T",
    "product_code": "0XHUESWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 14T air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 240 litre built-in DHW cylinder). 14.5 kW heating at A7/W35 with a COP of 4.6 and SCOP of 4.72 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 14.1 kW, 3.92 kW input, COP 3.6. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.47 (Prated 12.1 kW). Prated W35 13.7 kW. Cooling A35/W7 12.4 kW, 4.96 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 11 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 224 kg, with a 6 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 240 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_11",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3735,
    "manufacturer": "Ferroli",
    "model": "OMNIA ST 3.2 16T",
    "product_code": "0XHUGSWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA ST 3.2 16T air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 240 litre built-in DHW cylinder). 15.9 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.62 at W35. R32 refrigerant, DC inverter twin rotary compressor, three-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 16.0 kW, 4.57 kW input, COP 3.5. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.41 (Prated 13 kW). Prated W35 15.2 kW. Cooling A35/W7 14.0 kW, 5.6 kW input, EER 2.5. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 224 kg, with a 6 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 240 L. Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0596_12",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3736,
    "manufacturer": "Ferroli",
    "model": "OMNIA SW-T 3.2 4",
    "product_code": "0XHM4SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.3,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA SW-T 3.2 4 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 100 litre built-in DHW cylinder). 4.2 kW heating at A7/W35 with a COP of 5.1 and SCOP of 4.85 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 4.3 kW, 1.13 kW input, COP 3.8. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.31 (Prated 4.4 kW). Prated W35 5.5 kW. Cooling A35/W7 4.7 kW, 1.36 kW input, EER 3.45. Refrigerant charge 1.5 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 12 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 95 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 100 L. Not found on the Ofgem BUS Product Eligibility List (checked against the 51 FERROLI S.p.A entries in the 23 July 2026 PEL). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3737,
    "manufacturer": "Ferroli",
    "model": "OMNIA SW-T 3.2 6",
    "product_code": "0XHM6SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.35,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA SW-T 3.2 6 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 100 litre built-in DHW cylinder). 6.35 kW heating at A7/W35 with a COP of 4.95 and SCOP of 4.95 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 6.3 kW, 1.7 kW input, COP 3.7. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.52 (Prated 5.7 kW). Prated W35 6.8 kW. Cooling A35/W7 6.5 kW, 2.17 kW input, EER 3. Refrigerant charge 1.65 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 14 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 95 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 100 L. Not found on the Ofgem BUS Product Eligibility List (checked against the 51 FERROLI S.p.A entries in the 23 July 2026 PEL). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3738,
    "manufacturer": "Ferroli",
    "model": "OMNIA SW-T 3.2 8",
    "product_code": "0XHM8SWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA SW-T 3.2 8 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 100 litre built-in DHW cylinder). 8.4 kW heating at A7/W35 with a COP of 5.15 and SCOP of 5.21 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 8.3 kW, 2.16 kW input, COP 3.85. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.36 (Prated 6.6 kW). Prated W35 8.1 kW. Cooling A35/W7 7.45 kW, 2.22 kW input, EER 3.35. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 16 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 95 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 100 L. Not found on the Ofgem BUS Product Eligibility List (checked against the 51 FERROLI S.p.A entries in the 23 July 2026 PEL). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3739,
    "manufacturer": "Ferroli",
    "model": "OMNIA SW-T 3.2 10",
    "product_code": "0XHMASWA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 9.9,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ferroli OMNIA SW-T 3.2 10 air-to-water heat pump, split system (outdoor unit plus indoor hydraulic module with a 100 litre built-in DHW cylinder). 10 kW heating at A7/W35 with a COP of 4.95 and SCOP of 5.19 at W35. R32 refrigerant, DC inverter twin rotary compressor, single-phase supply. Maximum flow temperature 65 C, operation down to -25 C outside.",
    "notes": "A7/W45 10 kW, 2.67 kW input, COP 3.75. No A7/W55 performance point is published for this range in the brochure. SCOP W55 3.49 (Prated 7.7 kW). Prated W35 9.2 kW. Cooling A35/W7 8.2 kW, 2.52 kW input, EER 3.25. Refrigerant charge 1.84 kg (R32, GWP 675). 1 x DC axial fan, 1 compressor / 1 refrigerant circuit. Maximum current input 17 A. Dimensions and weight given are for the outdoor unit. Indoor hydraulic module net weight 95 kg, with a 3 kW built-in backup heater. Refrigerant lines up to 30 m length / 20 m vertical lift (factory charge covers 15 m). Built-in DHW cylinder 100 L. Not found on the Ofgem BUS Product Eligibility List (checked against the 51 FERROLI S.p.A entries in the 23 July 2026 PEL). Extracted from the Ferroli sales brochure; cooling data declared to EN 14511, seasonal data to EN 14825.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3740,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-HB",
    "product_code": "EcoSTAR Pro 08M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.9,
    "cap_max": 9.6,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.3,
    "cool_cap_max": 9,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 125,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 08M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 9.6 kW heating at A7/W35 with a COP of 5.05 and SCOP of 5.23 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.9 to 9.6 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.9-9.6 kW for 0.55-1.9 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.21/5.05” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.7-9.2 kW for 0.69-2.38 kW input (COP 3.87 at maximum capacity). SCOP W55 3.89 (Prated 7.31 kW). Prated W35 7.34 kW, seasonal space heating efficiency 206% at W35. Annual energy consumption 2901 kWh at W35. Cooling A35/W18 3.4-9.0 kW for 0.81-2.46 kW input; A35/W7 2.3-7.0 kW for 0.88-2.34 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3280 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 125 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 49 dB(A) outdoor, 35 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3741,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-CB",
    "product_code": "EcoSTAR Pro 08M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.9,
    "cap_max": 9.6,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.3,
    "cool_cap_max": 9,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 125,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 08M-CB air-to-water heat pump, monobloc unit with a control box only. 9.6 kW heating at A7/W35 with a COP of 5.05 and SCOP of 5.23 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.9 to 9.6 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.9-9.6 kW for 0.55-1.9 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.21/5.05” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.7-9.2 kW for 0.69-2.38 kW input (COP 3.87 at maximum capacity). SCOP W55 3.89 (Prated 7.31 kW). Prated W35 7.34 kW, seasonal space heating efficiency 206% at W35. Annual energy consumption 2901 kWh at W35. Cooling A35/W18 3.4-9.0 kW for 0.81-2.46 kW input; A35/W7 2.3-7.0 kW for 0.88-2.34 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3280 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 125 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 49 dB(A) outdoor, 35 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3742,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-AIO",
    "product_code": "EcoSTAR Pro 08M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.9,
    "cap_max": 9.6,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.3,
    "cool_cap_max": 9,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 125,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 08M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 9.6 kW heating at A7/W35 with a COP of 5.05 and SCOP of 5.23 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.9 to 9.6 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.9-9.6 kW for 0.55-1.9 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.21/5.05” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.7-9.2 kW for 0.69-2.38 kW input (COP 3.87 at maximum capacity). SCOP W55 3.89 (Prated 7.31 kW). Prated W35 7.34 kW, seasonal space heating efficiency 206% at W35. Annual energy consumption 2901 kWh at W35. Cooling A35/W18 3.4-9.0 kW for 0.81-2.46 kW input; A35/W7 2.3-7.0 kW for 0.88-2.34 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3280 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 125 kg). Indoor unit 590x705x1950 mm, 172 kg. Sound power level 49 dB(A) outdoor, 35 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3743,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-FM",
    "product_code": "EcoSTAR Pro 08M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 2.9,
    "cap_max": 9.6,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.3,
    "cool_cap_max": 9,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 125,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 08M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 9.6 kW heating at A7/W35 with a COP of 5.05 and SCOP of 5.23 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.9 to 9.6 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.9-9.6 kW for 0.55-1.9 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.21/5.05” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.7-9.2 kW for 0.69-2.38 kW input (COP 3.87 at maximum capacity). SCOP W55 3.89 (Prated 7.31 kW). Prated W35 7.34 kW, seasonal space heating efficiency 206% at W35. Annual energy consumption 2901 kWh at W35. Cooling A35/W18 3.4-9.0 kW for 0.81-2.46 kW input; A35/W7 2.3-7.0 kW for 0.88-2.34 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3280 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 125 kg). This variant has no indoor unit. Sound power level 49 dB(A) outdoor, 35 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3744,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-HB",
    "product_code": "EcoSTAR Pro 12M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 3.7,
    "cap_max": 12.2,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": 5.48,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.3,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 140,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 12M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 12.2 kW heating at A7/W35 with a COP of 4.96 and SCOP of 5.48 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.7 to 12.2 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.7-12.2 kW for 0.67-2.46 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.63/4.95” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.5-11.6 kW for 0.83-2.94 kW input (COP 3.95 at maximum capacity). SCOP W55 4.12 (Prated 9.6 kW). Prated W35 9.83 kW, seasonal space heating efficiency 216% at W35. Annual energy consumption 3706 kWh at W35. Cooling A35/W18 6.3-12.2 kW for 1.16-2.95 kW input; A35/W7 3.3-9.2 kW for 1.19-2.78 kW input. Refrigerant charge 1.2 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 140 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 50 dB(A) outdoor, 31 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3745,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-CB",
    "product_code": "EcoSTAR Pro 12M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 3.7,
    "cap_max": 12.2,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": 5.48,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.3,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 140,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 12M-CB air-to-water heat pump, monobloc unit with a control box only. 12.2 kW heating at A7/W35 with a COP of 4.96 and SCOP of 5.48 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.7 to 12.2 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.7-12.2 kW for 0.67-2.46 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.63/4.95” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.5-11.6 kW for 0.83-2.94 kW input (COP 3.95 at maximum capacity). SCOP W55 4.12 (Prated 9.6 kW). Prated W35 9.83 kW, seasonal space heating efficiency 216% at W35. Annual energy consumption 3706 kWh at W35. Cooling A35/W18 6.3-12.2 kW for 1.16-2.95 kW input; A35/W7 3.3-9.2 kW for 1.19-2.78 kW input. Refrigerant charge 1.2 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 140 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 50 dB(A) outdoor, 31 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3746,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-AIO",
    "product_code": "EcoSTAR Pro 12M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 3.7,
    "cap_max": 12.2,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": 5.48,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.3,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 140,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 12M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 12.2 kW heating at A7/W35 with a COP of 4.96 and SCOP of 5.48 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.7 to 12.2 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.7-12.2 kW for 0.67-2.46 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.63/4.95” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.5-11.6 kW for 0.83-2.94 kW input (COP 3.95 at maximum capacity). SCOP W55 4.12 (Prated 9.6 kW). Prated W35 9.83 kW, seasonal space heating efficiency 216% at W35. Annual energy consumption 3706 kWh at W35. Cooling A35/W18 6.3-12.2 kW for 1.16-2.95 kW input; A35/W7 3.3-9.2 kW for 1.19-2.78 kW input. Refrigerant charge 1.2 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 140 kg). Indoor unit 590x705x1950 mm, 172 kg. Sound power level 50 dB(A) outdoor, 31 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3747,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-FM",
    "product_code": "EcoSTAR Pro 12M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 3.7,
    "cap_max": 12.2,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": 5.48,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.3,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1260,
    "depth": 395,
    "weight": 140,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 12M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 12.2 kW heating at A7/W35 with a COP of 4.96 and SCOP of 5.48 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.7 to 12.2 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.7-12.2 kW for 0.67-2.46 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.63/4.95” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.5-11.6 kW for 0.83-2.94 kW input (COP 3.95 at maximum capacity). SCOP W55 4.12 (Prated 9.6 kW). Prated W35 9.83 kW, seasonal space heating efficiency 216% at W35. Annual energy consumption 3706 kWh at W35. Cooling A35/W18 6.3-12.2 kW for 1.16-2.95 kW input; A35/W7 3.3-9.2 kW for 1.19-2.78 kW input. Refrigerant charge 1.2 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 395D x 1000H mm, 140 kg). This variant has no indoor unit. Sound power level 50 dB(A) outdoor, 31 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3748,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-HB",
    "product_code": "EcoSTAR Pro 15M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 5.3,
    "cap_max": 15.9,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 5.34,
    "scop_cond": "W35",
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.2,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 12.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1525,
    "width": 1260,
    "depth": 420,
    "weight": 160,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 15M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 15.9 kW heating at A7/W35 with a COP of 4.91 and SCOP of 5.34 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.3 to 15.9 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.3-15.9 kW for 0.97-3.24 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.49/4.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.9-15.2 kW for 1.22-3.8 kW input (COP 4.0 at maximum capacity). SCOP W55 4.0 (Prated 12.4 kW). Prated W35 13.1 kW, seasonal space heating efficiency 211% at W35. Annual energy consumption 5082 kWh at W35. Cooling A35/W18 7.8-15.3 kW for 1.57-4.12 kW input; A35/W7 5.2-12.1 kW for 1.65-3.79 kW input. Refrigerant charge 1.8 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 420D x 1525H mm, 160 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 55 dB(A) outdoor, 52.9 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3749,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-CB",
    "product_code": "EcoSTAR Pro 15M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 5.3,
    "cap_max": 15.9,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 5.34,
    "scop_cond": "W35",
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.2,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 12.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1525,
    "width": 1260,
    "depth": 420,
    "weight": 160,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 15M-CB air-to-water heat pump, monobloc unit with a control box only. 15.9 kW heating at A7/W35 with a COP of 4.91 and SCOP of 5.34 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.3 to 15.9 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.3-15.9 kW for 0.97-3.24 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.49/4.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.9-15.2 kW for 1.22-3.8 kW input (COP 4.0 at maximum capacity). SCOP W55 4.0 (Prated 12.4 kW). Prated W35 13.1 kW, seasonal space heating efficiency 211% at W35. Annual energy consumption 5082 kWh at W35. Cooling A35/W18 7.8-15.3 kW for 1.57-4.12 kW input; A35/W7 5.2-12.1 kW for 1.65-3.79 kW input. Refrigerant charge 1.8 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 420D x 1525H mm, 160 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 55 dB(A) outdoor, 52.9 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3750,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-AIO",
    "product_code": "EcoSTAR Pro 15M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 5.3,
    "cap_max": 15.9,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 5.34,
    "scop_cond": "W35",
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.2,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 12.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1525,
    "width": 1260,
    "depth": 420,
    "weight": 160,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 15M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 15.9 kW heating at A7/W35 with a COP of 4.91 and SCOP of 5.34 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.3 to 15.9 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.3-15.9 kW for 0.97-3.24 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.49/4.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.9-15.2 kW for 1.22-3.8 kW input (COP 4.0 at maximum capacity). SCOP W55 4.0 (Prated 12.4 kW). Prated W35 13.1 kW, seasonal space heating efficiency 211% at W35. Annual energy consumption 5082 kWh at W35. Cooling A35/W18 7.8-15.3 kW for 1.57-4.12 kW input; A35/W7 5.2-12.1 kW for 1.65-3.79 kW input. Refrigerant charge 1.8 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 420D x 1525H mm, 160 kg). Indoor unit 590x705x1950 mm, 172 kg. Sound power level 55 dB(A) outdoor, 52.9 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3751,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-FM",
    "product_code": "EcoSTAR Pro 15M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 5.3,
    "cap_max": 15.9,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 5.34,
    "scop_cond": "W35",
    "eer": 3.19,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.2,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 12.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1525,
    "width": 1260,
    "depth": 420,
    "weight": 160,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 15M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 15.9 kW heating at A7/W35 with a COP of 4.91 and SCOP of 5.34 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.3 to 15.9 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.3-15.9 kW for 0.97-3.24 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “5.49/4.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.9-15.2 kW for 1.22-3.8 kW input (COP 4.0 at maximum capacity). SCOP W55 4.0 (Prated 12.4 kW). Prated W35 13.1 kW, seasonal space heating efficiency 211% at W35. Annual energy consumption 5082 kWh at W35. Cooling A35/W18 7.8-15.3 kW for 1.57-4.12 kW input; A35/W7 5.2-12.1 kW for 1.65-3.79 kW input. Refrigerant charge 1.8 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1260L x 420D x 1525H mm, 160 kg). This variant has no indoor unit. Sound power level 55 dB(A) outdoor, 52.9 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3752,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-HB",
    "product_code": "EcoSTAR Pro 20M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.9,
    "cap_max": 20.3,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 20.1,
    "max_cool_capacity": 12.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1458,
    "width": 1347,
    "depth": 442,
    "weight": 170,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 20M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 20.3 kW heating at A7/W35 with a COP of 3.91 and SCOP of 5.0 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 4.9 to 20.3 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.9-20.3 kW for 1.02-5.19 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.81/3.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.4-19.6 kW for 1.22-6.03 kW input (COP 3.25 at maximum capacity). SCOP W55 3.85 (Prated 15.3 kW). Prated W35 16.1 kW, seasonal space heating efficiency 197% at W35. Annual energy consumption 6617 kWh at W35. Cooling A35/W18 9.3-20.1 kW for 1.8-5.62 kW input; A35/W7 4.5-12.3 kW for 1.74-4.06 kW input. Refrigerant charge 1.9 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1347L x 442D x 1458H mm, 170 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 65 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3753,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-CB",
    "product_code": "EcoSTAR Pro 20M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.9,
    "cap_max": 20.3,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 20.1,
    "max_cool_capacity": 12.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1458,
    "width": 1347,
    "depth": 442,
    "weight": 170,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 20M-CB air-to-water heat pump, monobloc unit with a control box only. 20.3 kW heating at A7/W35 with a COP of 3.91 and SCOP of 5.0 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 4.9 to 20.3 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.9-20.3 kW for 1.02-5.19 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.81/3.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.4-19.6 kW for 1.22-6.03 kW input (COP 3.25 at maximum capacity). SCOP W55 3.85 (Prated 15.3 kW). Prated W35 16.1 kW, seasonal space heating efficiency 197% at W35. Annual energy consumption 6617 kWh at W35. Cooling A35/W18 9.3-20.1 kW for 1.8-5.62 kW input; A35/W7 4.5-12.3 kW for 1.74-4.06 kW input. Refrigerant charge 1.9 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1347L x 442D x 1458H mm, 170 kg). Indoor unit 550x650x260 mm, 32 kg. Sound power level 65 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3754,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-AIO",
    "product_code": "EcoSTAR Pro 20M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.9,
    "cap_max": 20.3,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 20.1,
    "max_cool_capacity": 12.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1458,
    "width": 1347,
    "depth": 442,
    "weight": 170,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 20M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 20.3 kW heating at A7/W35 with a COP of 3.91 and SCOP of 5.0 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 4.9 to 20.3 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.9-20.3 kW for 1.02-5.19 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.81/3.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.4-19.6 kW for 1.22-6.03 kW input (COP 3.25 at maximum capacity). SCOP W55 3.85 (Prated 15.3 kW). Prated W35 16.1 kW, seasonal space heating efficiency 197% at W35. Annual energy consumption 6617 kWh at W35. Cooling A35/W18 9.3-20.1 kW for 1.8-5.62 kW input; A35/W7 4.5-12.3 kW for 1.74-4.06 kW input. Refrigerant charge 1.9 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1347L x 442D x 1458H mm, 170 kg). Indoor unit 590x705x1950 mm, 172 kg. Sound power level 65 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3755,
    "manufacturer": "Amitime",
    "model": "EcoSTAR R290 Pro Series M-FM",
    "product_code": "EcoSTAR Pro 20M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/r290-ecostar-pro-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 4.9,
    "cap_max": 20.3,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 20.1,
    "max_cool_capacity": 12.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1458,
    "width": 1347,
    "depth": 442,
    "weight": 170,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR Pro 20M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 20.3 kW heating at A7/W35 with a COP of 3.91 and SCOP of 5.0 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 4.9 to 20.3 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.9-20.3 kW for 1.02-5.19 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.81/3.90” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.4-19.6 kW for 1.22-6.03 kW input (COP 3.25 at maximum capacity). SCOP W55 3.85 (Prated 15.3 kW). Prated W35 16.1 kW, seasonal space heating efficiency 197% at W35. Annual energy consumption 6617 kWh at W35. Cooling A35/W18 9.3-20.1 kW for 1.8-5.62 kW input; A35/W7 4.5-12.3 kW for 1.74-4.06 kW input. Refrigerant charge 1.9 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1347L x 442D x 1458H mm, 170 kg). This variant has no indoor unit. Sound power level 65 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3756,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-HB Range",
    "product_code": "EcoSTAR06M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 2.56,
    "cap_max": 6.76,
    "max_heat_capacity": 6.57,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.27,
    "cool_cap_max": 5.43,
    "max_cool_capacity": 3.71,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 95,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR06M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 6.76 kW heating at A7/W35 with a COP of 4.45 and SCOP of 4.81 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.56 to 6.76 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.56-6.76 kW for 0.58-1.52 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.44/4.83” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.42-6.57 kW for 0.67-1.82 kW input (COP 3.61 at maximum capacity). SCOP W55 3.59 (Prated 4.55 kW). Prated W35 4.91 kW, seasonal space heating efficiency 189.3% at W35. Annual energy consumption 2111 kWh at W35. Cooling A35/W18 2.02-5.43 kW for 0.51-1.31 kW input; A35/W7 1.27-3.71 kW for 0.52-1.3 kW input. Refrigerant charge 0.6 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 95 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3757,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-CB Range",
    "product_code": "EcoSTAR06M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 2.56,
    "cap_max": 6.76,
    "max_heat_capacity": 6.57,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.27,
    "cool_cap_max": 5.43,
    "max_cool_capacity": 3.71,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 95,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR06M-CB air-to-water heat pump, monobloc unit with a control box only. 6.76 kW heating at A7/W35 with a COP of 4.45 and SCOP of 4.81 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.56 to 6.76 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.56-6.76 kW for 0.58-1.52 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.44/4.83” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.42-6.57 kW for 0.67-1.82 kW input (COP 3.61 at maximum capacity). SCOP W55 3.59 (Prated 4.55 kW). Prated W35 4.91 kW, seasonal space heating efficiency 189.3% at W35. Annual energy consumption 2111 kWh at W35. Cooling A35/W18 2.02-5.43 kW for 0.51-1.31 kW input; A35/W7 1.27-3.71 kW for 0.52-1.3 kW input. Refrigerant charge 0.6 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 95 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3758,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-AIO Range",
    "product_code": "EcoSTAR06M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 2.56,
    "cap_max": 6.76,
    "max_heat_capacity": 6.57,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.27,
    "cool_cap_max": 5.43,
    "max_cool_capacity": 3.71,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 95,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR06M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 6.76 kW heating at A7/W35 with a COP of 4.45 and SCOP of 4.81 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.56 to 6.76 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.56-6.76 kW for 0.58-1.52 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.44/4.83” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.42-6.57 kW for 0.67-1.82 kW input (COP 3.61 at maximum capacity). SCOP W55 3.59 (Prated 4.55 kW). Prated W35 4.91 kW, seasonal space heating efficiency 189.3% at W35. Annual energy consumption 2111 kWh at W35. Cooling A35/W18 2.02-5.43 kW for 0.51-1.31 kW input; A35/W7 1.27-3.71 kW for 0.52-1.3 kW input. Refrigerant charge 0.6 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 95 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. Matched to the Ofgem BUS Product Eligibility List as “ecoSTAR06 / ecoSTAR All-in-one” (Zhongshan Amitime Electric Co., Ltd). Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0296/14",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ecoSTAR06 / ecoSTAR All-in-one"
    ]
  },
  {
    "id": 3759,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-FM Range",
    "product_code": "EcoSTAR06M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 2.56,
    "cap_max": 6.76,
    "max_heat_capacity": 6.57,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.27,
    "cool_cap_max": 5.43,
    "max_cool_capacity": 3.71,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 95,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR06M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 6.76 kW heating at A7/W35 with a COP of 4.45 and SCOP of 4.81 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 2.56 to 6.76 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.56-6.76 kW for 0.58-1.52 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.44/4.83” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 2.42-6.57 kW for 0.67-1.82 kW input (COP 3.61 at maximum capacity). SCOP W55 3.59 (Prated 4.55 kW). Prated W35 4.91 kW, seasonal space heating efficiency 189.3% at W35. Annual energy consumption 2111 kWh at W35. Cooling A35/W18 2.02-5.43 kW for 0.51-1.31 kW input; A35/W7 1.27-3.71 kW for 0.52-1.3 kW input. Refrigerant charge 0.6 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 95 kg). This variant has no indoor unit. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3760,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-HB Range",
    "product_code": "EcoSTAR08M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 3.76,
    "cap_max": 9.52,
    "max_heat_capacity": 9.09,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.83,
    "cool_cap_max": 7.83,
    "max_cool_capacity": 5.61,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 103,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR08M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 9.52 kW heating at A7/W35 with a COP of 4.67 and SCOP of 4.85 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.76 to 9.52 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.76-9.52 kW for 0.68-2.04 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.67/5.57” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.0-9.09 kW for 0.86-2.4 kW input (COP 3.79 at maximum capacity). SCOP W55 3.65 (Prated 6.4 kW). Prated W35 6.93 kW, seasonal space heating efficiency 190.9% at W35. Annual energy consumption 2953 kWh at W35. Cooling A35/W18 2.39-7.83 kW for 0.57-2.08 kW input; A35/W7 1.83-5.61 kW for 0.62-2.0 kW input. Refrigerant charge 0.7 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 103 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3761,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-CB Range",
    "product_code": "EcoSTAR08M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 3.76,
    "cap_max": 9.52,
    "max_heat_capacity": 9.09,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.83,
    "cool_cap_max": 7.83,
    "max_cool_capacity": 5.61,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 103,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR08M-CB air-to-water heat pump, monobloc unit with a control box only. 9.52 kW heating at A7/W35 with a COP of 4.67 and SCOP of 4.85 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.76 to 9.52 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.76-9.52 kW for 0.68-2.04 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.67/5.57” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.0-9.09 kW for 0.86-2.4 kW input (COP 3.79 at maximum capacity). SCOP W55 3.65 (Prated 6.4 kW). Prated W35 6.93 kW, seasonal space heating efficiency 190.9% at W35. Annual energy consumption 2953 kWh at W35. Cooling A35/W18 2.39-7.83 kW for 0.57-2.08 kW input; A35/W7 1.83-5.61 kW for 0.62-2.0 kW input. Refrigerant charge 0.7 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 103 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3762,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-AIO Range",
    "product_code": "EcoSTAR08M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 3.76,
    "cap_max": 9.52,
    "max_heat_capacity": 9.09,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.83,
    "cool_cap_max": 7.83,
    "max_cool_capacity": 5.61,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 103,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR08M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 9.52 kW heating at A7/W35 with a COP of 4.67 and SCOP of 4.85 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.76 to 9.52 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.76-9.52 kW for 0.68-2.04 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.67/5.57” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.0-9.09 kW for 0.86-2.4 kW input (COP 3.79 at maximum capacity). SCOP W55 3.65 (Prated 6.4 kW). Prated W35 6.93 kW, seasonal space heating efficiency 190.9% at W35. Annual energy consumption 2953 kWh at W35. Cooling A35/W18 2.39-7.83 kW for 0.57-2.08 kW input; A35/W7 1.83-5.61 kW for 0.62-2.0 kW input. Refrigerant charge 0.7 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 103 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. Matched to the Ofgem BUS Product Eligibility List as “ecoSTAR08 / ecoSTAR All-in-one” (Zhongshan Amitime Electric Co., Ltd). Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0296/16",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ecoSTAR08 / ecoSTAR All-in-one"
    ]
  },
  {
    "id": 3763,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-FM Range",
    "product_code": "EcoSTAR08M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 3.76,
    "cap_max": 9.52,
    "max_heat_capacity": 9.09,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.83,
    "cool_cap_max": 7.83,
    "max_cool_capacity": 5.61,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 860,
    "width": 1255,
    "depth": 460,
    "weight": 103,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR08M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 9.52 kW heating at A7/W35 with a COP of 4.67 and SCOP of 4.85 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 3.76 to 9.52 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.76-9.52 kW for 0.68-2.04 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.67/5.57” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.0-9.09 kW for 0.86-2.4 kW input (COP 3.79 at maximum capacity). SCOP W55 3.65 (Prated 6.4 kW). Prated W35 6.93 kW, seasonal space heating efficiency 190.9% at W35. Annual energy consumption 2953 kWh at W35. Cooling A35/W18 2.39-7.83 kW for 0.57-2.08 kW input; A35/W7 1.83-5.61 kW for 0.62-2.0 kW input. Refrigerant charge 0.7 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 860H mm, 103 kg). This variant has no indoor unit. Sound power level 54 dB(A) outdoor, 33 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3764,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-HB Range",
    "product_code": "EcoSTAR12M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 5.21,
    "cap_max": 12,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.16,
    "cool_cap_max": 10.1,
    "max_cool_capacity": 7.19,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 960,
    "width": 1255,
    "depth": 460,
    "weight": 115,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR12M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 12.0 kW heating at A7/W35 with a COP of 3.92 and SCOP of 4.76 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.21 to 12.0 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.21-12.0 kW for 0.99-3.06 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.93/5.31” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.38-11.7 kW for 1.11-3.55 kW input (COP 3.3 at maximum capacity). SCOP W55 3.56 (Prated 8.21 kW). Prated W35 8.97 kW, seasonal space heating efficiency 187.5% at W35. Annual energy consumption 3889 kWh at W35. Cooling A35/W18 3.47-10.1 kW for 0.94-2.97 kW input; A35/W7 2.16-7.19 kW for 0.97-2.76 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 960H mm, 115 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 56 dB(A) outdoor, 34 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3765,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-CB Range",
    "product_code": "EcoSTAR12M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 5.21,
    "cap_max": 12,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.16,
    "cool_cap_max": 10.1,
    "max_cool_capacity": 7.19,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 960,
    "width": 1255,
    "depth": 460,
    "weight": 115,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR12M-CB air-to-water heat pump, monobloc unit with a control box only. 12.0 kW heating at A7/W35 with a COP of 3.92 and SCOP of 4.76 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.21 to 12.0 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.21-12.0 kW for 0.99-3.06 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.93/5.31” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.38-11.7 kW for 1.11-3.55 kW input (COP 3.3 at maximum capacity). SCOP W55 3.56 (Prated 8.21 kW). Prated W35 8.97 kW, seasonal space heating efficiency 187.5% at W35. Annual energy consumption 3889 kWh at W35. Cooling A35/W18 3.47-10.1 kW for 0.94-2.97 kW input; A35/W7 2.16-7.19 kW for 0.97-2.76 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 960H mm, 115 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 56 dB(A) outdoor, 34 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3766,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-AIO Range",
    "product_code": "EcoSTAR12M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 5.21,
    "cap_max": 12,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.16,
    "cool_cap_max": 10.1,
    "max_cool_capacity": 7.19,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 960,
    "width": 1255,
    "depth": 460,
    "weight": 115,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR12M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 12.0 kW heating at A7/W35 with a COP of 3.92 and SCOP of 4.76 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.21 to 12.0 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.21-12.0 kW for 0.99-3.06 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.93/5.31” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.38-11.7 kW for 1.11-3.55 kW input (COP 3.3 at maximum capacity). SCOP W55 3.56 (Prated 8.21 kW). Prated W35 8.97 kW, seasonal space heating efficiency 187.5% at W35. Annual energy consumption 3889 kWh at W35. Cooling A35/W18 3.47-10.1 kW for 0.94-2.97 kW input; A35/W7 2.16-7.19 kW for 0.97-2.76 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 960H mm, 115 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 56 dB(A) outdoor, 34 dB(A) indoor. Matched to the Ofgem BUS Product Eligibility List as “ecoSTAR12 / ecoSTAR All-in-one” (Zhongshan Amitime Electric Co., Ltd). Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0296/18",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ecoSTAR12 / ecoSTAR All-in-one"
    ]
  },
  {
    "id": 3767,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-FM Range",
    "product_code": "EcoSTAR12M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 5.21,
    "cap_max": 12,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.16,
    "cool_cap_max": 10.1,
    "max_cool_capacity": 7.19,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 960,
    "width": 1255,
    "depth": 460,
    "weight": 115,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR12M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 12.0 kW heating at A7/W35 with a COP of 3.92 and SCOP of 4.76 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 5.21 to 12.0 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.21-12.0 kW for 0.99-3.06 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.93/5.31” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.38-11.7 kW for 1.11-3.55 kW input (COP 3.3 at maximum capacity). SCOP W55 3.56 (Prated 8.21 kW). Prated W35 8.97 kW, seasonal space heating efficiency 187.5% at W35. Annual energy consumption 3889 kWh at W35. Cooling A35/W18 3.47-10.1 kW for 0.94-2.97 kW input; A35/W7 2.16-7.19 kW for 0.97-2.76 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 3300 m3/h. Dimensions and weight given are for the outdoor unit (1255L x 460D x 960H mm, 115 kg). This variant has no indoor unit. Sound power level 56 dB(A) outdoor, 34 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3768,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-HB Range",
    "product_code": "EcoSTAR15M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 6.83,
    "cap_max": 16.6,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.05,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 10.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1465,
    "width": 1140,
    "depth": 453,
    "weight": 150,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR15M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 16.6 kW heating at A7/W35 with a COP of 3.97 and SCOP of 4.74 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 6.83 to 16.6 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.83-16.6 kW for 1.27-4.18 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.98/5.38” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.17-15.5 kW for 1.58-4.76 kW input (COP 3.26 at maximum capacity). SCOP W55 3.5 (Prated 11.01 kW). Prated W35 12.55 kW, seasonal space heating efficiency 186.5% at W35. Annual energy consumption 5475 kWh at W35. Cooling A35/W18 5.77-12.4 kW for 1.23-3.7 kW input; A35/W7 4.05-10.1 kW for 1.26-3.55 kW input. Refrigerant charge 1.5 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1140L x 453D x 1465H mm, 150 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 56 dB(A) outdoor, 37 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3769,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-CB Range",
    "product_code": "EcoSTAR15M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 6.83,
    "cap_max": 16.6,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.05,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 10.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1465,
    "width": 1140,
    "depth": 453,
    "weight": 150,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR15M-CB air-to-water heat pump, monobloc unit with a control box only. 16.6 kW heating at A7/W35 with a COP of 3.97 and SCOP of 4.74 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 6.83 to 16.6 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.83-16.6 kW for 1.27-4.18 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.98/5.38” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.17-15.5 kW for 1.58-4.76 kW input (COP 3.26 at maximum capacity). SCOP W55 3.5 (Prated 11.01 kW). Prated W35 12.55 kW, seasonal space heating efficiency 186.5% at W35. Annual energy consumption 5475 kWh at W35. Cooling A35/W18 5.77-12.4 kW for 1.23-3.7 kW input; A35/W7 4.05-10.1 kW for 1.26-3.55 kW input. Refrigerant charge 1.5 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1140L x 453D x 1465H mm, 150 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 56 dB(A) outdoor, 37 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3770,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-AIO Range",
    "product_code": "EcoSTAR15M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 6.83,
    "cap_max": 16.6,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.05,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 10.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1465,
    "width": 1140,
    "depth": 453,
    "weight": 150,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR15M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 16.6 kW heating at A7/W35 with a COP of 3.97 and SCOP of 4.74 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 6.83 to 16.6 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.83-16.6 kW for 1.27-4.18 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.98/5.38” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.17-15.5 kW for 1.58-4.76 kW input (COP 3.26 at maximum capacity). SCOP W55 3.5 (Prated 11.01 kW). Prated W35 12.55 kW, seasonal space heating efficiency 186.5% at W35. Annual energy consumption 5475 kWh at W35. Cooling A35/W18 5.77-12.4 kW for 1.23-3.7 kW input; A35/W7 4.05-10.1 kW for 1.26-3.55 kW input. Refrigerant charge 1.5 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1140L x 453D x 1465H mm, 150 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 56 dB(A) outdoor, 37 dB(A) indoor. Matched to the Ofgem BUS Product Eligibility List as “ecoSTAR15 / ecoSTAR Al-in-one” (Zhongshan Amitime Electric Co., Ltd). Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0296/20",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ecoSTAR15 / ecoSTAR Al-in-one"
    ]
  },
  {
    "id": 3771,
    "manufacturer": "Amitime",
    "model": "R290 EcoSTAR M-FM Range",
    "product_code": "EcoSTAR15M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/ecostar-series-residential-heat-pump-r290/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 70,
    "cap_min": 6.83,
    "cap_max": 16.6,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.97,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.05,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 10.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1465,
    "width": 1140,
    "depth": 453,
    "weight": 150,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime EcoSTAR15M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 16.6 kW heating at A7/W35 with a COP of 3.97 and SCOP of 4.74 at W35. R290 refrigerant, DC inverter rotary compressor modulating from 6.83 to 16.6 kW. Maximum flow temperature 70 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.83-16.6 kW for 1.27-4.18 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “3.98/5.38” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.17-15.5 kW for 1.58-4.76 kW input (COP 3.26 at maximum capacity). SCOP W55 3.5 (Prated 11.01 kW). Prated W35 12.55 kW, seasonal space heating efficiency 186.5% at W35. Annual energy consumption 5475 kWh at W35. Cooling A35/W18 5.77-12.4 kW for 1.23-3.7 kW input; A35/W7 4.05-10.1 kW for 1.26-3.55 kW input. Refrigerant charge 1.5 kg. 2 fan(s), airflow 6300 m3/h. Dimensions and weight given are for the outdoor unit (1140L x 453D x 1465H mm, 150 kg). This variant has no indoor unit. Sound power level 56 dB(A) outdoor, 37 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3772,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-HB Range",
    "product_code": "HeatSTAR06M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 2.86,
    "cap_max": 7.45,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.96,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 4.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 65,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR06M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 7.45 kW heating at A7/W35 with a COP of 4.28 and SCOP of 4.58 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 2.86 to 7.45 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.86-7.45 kW for 0.71-1.74 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.06/4.43” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.06/4.43) reconciles with the capacity and input figures in the same column (7.45/1.74 = 4.28 at full output, 2.86/0.71 = 4.03 at minimum output). Worth querying with Amitime before publishing. A7/W45 2.64-6.8 kW for 0.86-2.06 kW input (COP 3.3 at maximum capacity). SCOP W55 3.4 (Prated 4.56 kW). Prated W35 4.13 kW, seasonal space heating efficiency 180.1% at W35. Annual energy consumption 1865 kWh at W35. Cooling A35/W18 3.11-7.41 kW for 0.46-1.89 kW input; A35/W7 1.96-4.26 kW for 0.54-1.77 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 2500 m3/h. Dimensions and weight given are for the outdoor unit (1010L x 370D x 700H mm, 65 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 54 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3773,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-CB Range",
    "product_code": "HeatSTAR06M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 2.86,
    "cap_max": 7.45,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.96,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 4.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 65,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR06M-CB air-to-water heat pump, monobloc unit with a control box only. 7.45 kW heating at A7/W35 with a COP of 4.28 and SCOP of 4.58 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 2.86 to 7.45 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.86-7.45 kW for 0.71-1.74 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.06/4.43” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.06/4.43) reconciles with the capacity and input figures in the same column (7.45/1.74 = 4.28 at full output, 2.86/0.71 = 4.03 at minimum output). Worth querying with Amitime before publishing. A7/W45 2.64-6.8 kW for 0.86-2.06 kW input (COP 3.3 at maximum capacity). SCOP W55 3.4 (Prated 4.56 kW). Prated W35 4.13 kW, seasonal space heating efficiency 180.1% at W35. Annual energy consumption 1865 kWh at W35. Cooling A35/W18 3.11-7.41 kW for 0.46-1.89 kW input; A35/W7 1.96-4.26 kW for 0.54-1.77 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 2500 m3/h. Dimensions and weight given are for the outdoor unit (1010L x 370D x 700H mm, 65 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 54 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3774,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-AIO Range",
    "product_code": "HeatSTAR06M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 2.86,
    "cap_max": 7.45,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.96,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 4.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 65,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR06M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 7.45 kW heating at A7/W35 with a COP of 4.28 and SCOP of 4.58 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 2.86 to 7.45 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.86-7.45 kW for 0.71-1.74 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.06/4.43” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.06/4.43) reconciles with the capacity and input figures in the same column (7.45/1.74 = 4.28 at full output, 2.86/0.71 = 4.03 at minimum output). Worth querying with Amitime before publishing. A7/W45 2.64-6.8 kW for 0.86-2.06 kW input (COP 3.3 at maximum capacity). SCOP W55 3.4 (Prated 4.56 kW). Prated W35 4.13 kW, seasonal space heating efficiency 180.1% at W35. Annual energy consumption 1865 kWh at W35. Cooling A35/W18 3.11-7.41 kW for 0.46-1.89 kW input; A35/W7 1.96-4.26 kW for 0.54-1.77 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 2500 m3/h. Dimensions and weight given are for the outdoor unit (1010L x 370D x 700H mm, 65 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 54 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3775,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-FM Range",
    "product_code": "HeatSTAR06M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 2.86,
    "cap_max": 7.45,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.96,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 4.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 65,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR06M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 7.45 kW heating at A7/W35 with a COP of 4.28 and SCOP of 4.58 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 2.86 to 7.45 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.86-7.45 kW for 0.71-1.74 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.06/4.43” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.06/4.43) reconciles with the capacity and input figures in the same column (7.45/1.74 = 4.28 at full output, 2.86/0.71 = 4.03 at minimum output). Worth querying with Amitime before publishing. A7/W45 2.64-6.8 kW for 0.86-2.06 kW input (COP 3.3 at maximum capacity). SCOP W55 3.4 (Prated 4.56 kW). Prated W35 4.13 kW, seasonal space heating efficiency 180.1% at W35. Annual energy consumption 1865 kWh at W35. Cooling A35/W18 3.11-7.41 kW for 0.46-1.89 kW input; A35/W7 1.96-4.26 kW for 0.54-1.77 kW input. Refrigerant charge 0.9 kg. 1 fan(s), airflow 2500 m3/h. Dimensions and weight given are for the outdoor unit (1010L x 370D x 700H mm, 65 kg). This variant has no indoor unit. Sound power level 54 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3776,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-HB Range",
    "product_code": "HeatSTAR09M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 3.52,
    "cap_max": 9.22,
    "max_heat_capacity": 8.68,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.21,
    "cool_cap_max": 9.49,
    "max_cool_capacity": 6.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 78,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR09M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 9.22 kW heating at A7/W35 with a COP of 4.31 and SCOP of 4.61 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 3.52 to 9.22 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.52-9.22 kW for 0.82-2.14 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.31/4.59” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.16-8.68 kW for 1.01-2.56 kW input (COP 3.39 at maximum capacity). SCOP W55 3.32 (Prated 5.97 kW). Prated W35 6.39 kW, seasonal space heating efficiency 181.3% at W35. Annual energy consumption 2864 kWh at W35. Cooling A35/W18 4.3-9.49 kW for 0.54-2.29 kW input; A35/W7 2.21-6.4 kW for 0.6-2.13 kW input. Refrigerant charge 1.4 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 78 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3777,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-CB Range",
    "product_code": "HeatSTAR09M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 3.52,
    "cap_max": 9.22,
    "max_heat_capacity": 8.68,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.21,
    "cool_cap_max": 9.49,
    "max_cool_capacity": 6.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 78,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR09M-CB air-to-water heat pump, monobloc unit with a control box only. 9.22 kW heating at A7/W35 with a COP of 4.31 and SCOP of 4.61 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 3.52 to 9.22 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.52-9.22 kW for 0.82-2.14 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.31/4.59” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.16-8.68 kW for 1.01-2.56 kW input (COP 3.39 at maximum capacity). SCOP W55 3.32 (Prated 5.97 kW). Prated W35 6.39 kW, seasonal space heating efficiency 181.3% at W35. Annual energy consumption 2864 kWh at W35. Cooling A35/W18 4.3-9.49 kW for 0.54-2.29 kW input; A35/W7 2.21-6.4 kW for 0.6-2.13 kW input. Refrigerant charge 1.4 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 78 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3778,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-AIO Range",
    "product_code": "HeatSTAR09M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 3.52,
    "cap_max": 9.22,
    "max_heat_capacity": 8.68,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.21,
    "cool_cap_max": 9.49,
    "max_cool_capacity": 6.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 78,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR09M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 9.22 kW heating at A7/W35 with a COP of 4.31 and SCOP of 4.61 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 3.52 to 9.22 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.52-9.22 kW for 0.82-2.14 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.31/4.59” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.16-8.68 kW for 1.01-2.56 kW input (COP 3.39 at maximum capacity). SCOP W55 3.32 (Prated 5.97 kW). Prated W35 6.39 kW, seasonal space heating efficiency 181.3% at W35. Annual energy consumption 2864 kWh at W35. Cooling A35/W18 4.3-9.49 kW for 0.54-2.29 kW input; A35/W7 2.21-6.4 kW for 0.6-2.13 kW input. Refrigerant charge 1.4 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 78 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3779,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-FM Range",
    "product_code": "HeatSTAR09M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 3.52,
    "cap_max": 9.22,
    "max_heat_capacity": 8.68,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.21,
    "cool_cap_max": 9.49,
    "max_cool_capacity": 6.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 78,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR09M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 9.22 kW heating at A7/W35 with a COP of 4.31 and SCOP of 4.61 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 3.52 to 9.22 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.52-9.22 kW for 0.82-2.14 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.31/4.59” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.16-8.68 kW for 1.01-2.56 kW input (COP 3.39 at maximum capacity). SCOP W55 3.32 (Prated 5.97 kW). Prated W35 6.39 kW, seasonal space heating efficiency 181.3% at W35. Annual energy consumption 2864 kWh at W35. Cooling A35/W18 4.3-9.49 kW for 0.54-2.29 kW input; A35/W7 2.21-6.4 kW for 0.6-2.13 kW input. Refrigerant charge 1.4 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 78 kg). This variant has no indoor unit. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3780,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-HB Range",
    "product_code": "HeatSTAR12M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 4.49,
    "cap_max": 11.7,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.03,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR12M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 11.7 kW heating at A7/W35 with a COP of 4.22 and SCOP of 4.6 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 4.49 to 11.7 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.49-11.7 kW for 0.99-2.77 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.22/4.64” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.85-11.3 kW for 1.24-3.35 kW input (COP 3.37 at maximum capacity). SCOP W55 3.36 (Prated 7.07 kW). Prated W35 8.79 kW, seasonal space heating efficiency 181.2% at W35. Annual energy consumption 3944 kWh at W35. Cooling A35/W18 7.0-9.8 kW for 1.73-2.51 kW input; A35/W7 3.03-8.49 kW for 0.79-3.08 kW input. Refrigerant charge 1.8 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 85 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3781,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-CB Range",
    "product_code": "HeatSTAR12M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 4.49,
    "cap_max": 11.7,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.03,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR12M-CB air-to-water heat pump, monobloc unit with a control box only. 11.7 kW heating at A7/W35 with a COP of 4.22 and SCOP of 4.6 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 4.49 to 11.7 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.49-11.7 kW for 0.99-2.77 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.22/4.64” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.85-11.3 kW for 1.24-3.35 kW input (COP 3.37 at maximum capacity). SCOP W55 3.36 (Prated 7.07 kW). Prated W35 8.79 kW, seasonal space heating efficiency 181.2% at W35. Annual energy consumption 3944 kWh at W35. Cooling A35/W18 7.0-9.8 kW for 1.73-2.51 kW input; A35/W7 3.03-8.49 kW for 0.79-3.08 kW input. Refrigerant charge 1.8 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 85 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3782,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-AIO Range",
    "product_code": "HeatSTAR12M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 4.49,
    "cap_max": 11.7,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.03,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR12M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 11.7 kW heating at A7/W35 with a COP of 4.22 and SCOP of 4.6 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 4.49 to 11.7 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.49-11.7 kW for 0.99-2.77 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.22/4.64” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.85-11.3 kW for 1.24-3.35 kW input (COP 3.37 at maximum capacity). SCOP W55 3.36 (Prated 7.07 kW). Prated W35 8.79 kW, seasonal space heating efficiency 181.2% at W35. Annual energy consumption 3944 kWh at W35. Cooling A35/W18 7.0-9.8 kW for 1.73-2.51 kW input; A35/W7 3.03-8.49 kW for 0.79-3.08 kW input. Refrigerant charge 1.8 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 85 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3783,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-FM Range",
    "product_code": "HeatSTAR12M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 4.49,
    "cap_max": 11.7,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.03,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 85,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR12M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 11.7 kW heating at A7/W35 with a COP of 4.22 and SCOP of 4.6 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 4.49 to 11.7 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.49-11.7 kW for 0.99-2.77 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.22/4.64” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.85-11.3 kW for 1.24-3.35 kW input (COP 3.37 at maximum capacity). SCOP W55 3.36 (Prated 7.07 kW). Prated W35 8.79 kW, seasonal space heating efficiency 181.2% at W35. Annual energy consumption 3944 kWh at W35. Cooling A35/W18 7.0-9.8 kW for 1.73-2.51 kW input; A35/W7 3.03-8.49 kW for 0.79-3.08 kW input. Refrigerant charge 1.8 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 85 kg). This variant has no indoor unit. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3784,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-HB Range",
    "product_code": "HeatSTAR15M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 6.02,
    "cap_max": 15.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.46,
    "cool_cap_max": 18.6,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 130,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR15M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 15.5 kW heating at A7/W35 with a COP of 4.59 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 6.02 to 15.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.02-15.5 kW for 1.42-3.38 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.23/4.96” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.23/4.96) reconciles with the capacity and input figures in the same column (15.5/3.38 = 4.59 at full output, 6.02/1.42 = 4.24 at minimum output). Worth querying with Amitime before publishing. A7/W45 5.32-14.5 kW for 1.58-4.09 kW input (COP 3.55 at maximum capacity). SCOP W55 3.24 (Prated 11.04 kW). Prated W35 11.6 kW, seasonal space heating efficiency 185.1% at W35. Annual energy consumption 5096 kWh at W35. Cooling A35/W18 7.23-18.6 kW for 1.42-5.0 kW input; A35/W7 4.46-13.1 kW for 2.68-4.32 kW input. Refrigerant charge 2.55 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 130 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 57 dB(A) outdoor, 40 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3785,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-CB Range",
    "product_code": "HeatSTAR15M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 6.02,
    "cap_max": 15.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.46,
    "cool_cap_max": 18.6,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 130,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR15M-CB air-to-water heat pump, monobloc unit with a control box only. 15.5 kW heating at A7/W35 with a COP of 4.59 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 6.02 to 15.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.02-15.5 kW for 1.42-3.38 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.23/4.96” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.23/4.96) reconciles with the capacity and input figures in the same column (15.5/3.38 = 4.59 at full output, 6.02/1.42 = 4.24 at minimum output). Worth querying with Amitime before publishing. A7/W45 5.32-14.5 kW for 1.58-4.09 kW input (COP 3.55 at maximum capacity). SCOP W55 3.24 (Prated 11.04 kW). Prated W35 11.6 kW, seasonal space heating efficiency 185.1% at W35. Annual energy consumption 5096 kWh at W35. Cooling A35/W18 7.23-18.6 kW for 1.42-5.0 kW input; A35/W7 4.46-13.1 kW for 2.68-4.32 kW input. Refrigerant charge 2.55 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 130 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 57 dB(A) outdoor, 40 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3786,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-AIO Range",
    "product_code": "HeatSTAR15M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 6.02,
    "cap_max": 15.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.46,
    "cool_cap_max": 18.6,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 130,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR15M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 15.5 kW heating at A7/W35 with a COP of 4.59 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 6.02 to 15.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.02-15.5 kW for 1.42-3.38 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.23/4.96” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.23/4.96) reconciles with the capacity and input figures in the same column (15.5/3.38 = 4.59 at full output, 6.02/1.42 = 4.24 at minimum output). Worth querying with Amitime before publishing. A7/W45 5.32-14.5 kW for 1.58-4.09 kW input (COP 3.55 at maximum capacity). SCOP W55 3.24 (Prated 11.04 kW). Prated W35 11.6 kW, seasonal space heating efficiency 185.1% at W35. Annual energy consumption 5096 kWh at W35. Cooling A35/W18 7.23-18.6 kW for 1.42-5.0 kW input; A35/W7 4.46-13.1 kW for 2.68-4.32 kW input. Refrigerant charge 2.55 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 130 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 57 dB(A) outdoor, 40 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3787,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-FM Range",
    "product_code": "HeatSTAR15M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 6.02,
    "cap_max": 15.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.46,
    "cool_cap_max": 18.6,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 130,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR15M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 15.5 kW heating at A7/W35 with a COP of 4.59 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 6.02 to 15.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.02-15.5 kW for 1.42-3.38 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.23/4.96” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.23/4.96) reconciles with the capacity and input figures in the same column (15.5/3.38 = 4.59 at full output, 6.02/1.42 = 4.24 at minimum output). Worth querying with Amitime before publishing. A7/W45 5.32-14.5 kW for 1.58-4.09 kW input (COP 3.55 at maximum capacity). SCOP W55 3.24 (Prated 11.04 kW). Prated W35 11.6 kW, seasonal space heating efficiency 185.1% at W35. Annual energy consumption 5096 kWh at W35. Cooling A35/W18 7.23-18.6 kW for 1.42-5.0 kW input; A35/W7 4.46-13.1 kW for 2.68-4.32 kW input. Refrigerant charge 2.55 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 130 kg). This variant has no indoor unit. Sound power level 57 dB(A) outdoor, 40 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3788,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-HB Range",
    "product_code": "HeatSTAR19M-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 7.68,
    "cap_max": 18.5,
    "max_heat_capacity": 18.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.84,
    "cool_cap_max": 19.3,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR19M-HB air-to-water heat pump, monobloc unit with a hydro box (wall-mounted indoor hydraulic module). 18.5 kW heating at A7/W35 with a COP of 4.37 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 7.68 to 18.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 7.68-18.5 kW for 1.57-4.23 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.38/4.89” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.97-18.2 kW for 1.94-5.08 kW input (COP 3.58 at maximum capacity). SCOP W55 3.28 (Prated 12.29 kW). Prated W35 16.19 kW, seasonal space heating efficiency 185% at W35. Annual energy consumption 7117 kWh at W35. Cooling A35/W18 16.0-19.3 kW for 4.7-6.3 kW input; A35/W7 5.84-15.8 kW for 1.33-5.47 kW input. Refrigerant charge 2.6 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 140 kg). Indoor unit 570x550x260 mm, 25 kg. Sound power level 57 dB(A) outdoor, 44 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3789,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-CB Range",
    "product_code": "HeatSTAR19M-CB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 7.68,
    "cap_max": 18.5,
    "max_heat_capacity": 18.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.84,
    "cool_cap_max": 19.3,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR19M-CB air-to-water heat pump, monobloc unit with a control box only. 18.5 kW heating at A7/W35 with a COP of 4.37 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 7.68 to 18.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 7.68-18.5 kW for 1.57-4.23 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.38/4.89” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.97-18.2 kW for 1.94-5.08 kW input (COP 3.58 at maximum capacity). SCOP W55 3.28 (Prated 12.29 kW). Prated W35 16.19 kW, seasonal space heating efficiency 185% at W35. Annual energy consumption 7117 kWh at W35. Cooling A35/W18 16.0-19.3 kW for 4.7-6.3 kW input; A35/W7 5.84-15.8 kW for 1.33-5.47 kW input. Refrigerant charge 2.6 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 140 kg). Indoor unit 450x380x132 mm, 9 kg. Sound power level 57 dB(A) outdoor, 44 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3790,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-AIO Range",
    "product_code": "HeatSTAR19M-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 7.68,
    "cap_max": 18.5,
    "max_heat_capacity": 18.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.84,
    "cool_cap_max": 19.3,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR19M-AIO air-to-water heat pump, monobloc unit with a all-in-one indoor tower with integrated DHW cylinder. 18.5 kW heating at A7/W35 with a COP of 4.37 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 7.68 to 18.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 7.68-18.5 kW for 1.57-4.23 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.38/4.89” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.97-18.2 kW for 1.94-5.08 kW input (COP 3.58 at maximum capacity). SCOP W55 3.28 (Prated 12.29 kW). Prated W35 16.19 kW, seasonal space heating efficiency 185% at W35. Annual energy consumption 7117 kWh at W35. Cooling A35/W18 16.0-19.3 kW for 4.7-6.3 kW input; A35/W7 5.84-15.8 kW for 1.33-5.47 kW input. Refrigerant charge 2.6 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 140 kg). Indoor unit 600x730x1720 mm, 117 kg. Sound power level 57 dB(A) outdoor, 44 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3791,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ M-FM Range",
    "product_code": "HeatSTAR19M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 7.68,
    "cap_max": 18.5,
    "max_heat_capacity": 18.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.84,
    "cool_cap_max": 19.3,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR19M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 18.5 kW heating at A7/W35 with a COP of 4.37 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 7.68 to 18.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 7.68-18.5 kW for 1.57-4.23 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.38/4.89” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.97-18.2 kW for 1.94-5.08 kW input (COP 3.58 at maximum capacity). SCOP W55 3.28 (Prated 12.29 kW). Prated W35 16.19 kW, seasonal space heating efficiency 185% at W35. Annual energy consumption 7117 kWh at W35. Cooling A35/W18 16.0-19.3 kW for 4.7-6.3 kW input; A35/W7 5.84-15.8 kW for 1.33-5.47 kW input. Refrigerant charge 2.6 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 140 kg). This variant has no indoor unit. Sound power level 57 dB(A) outdoor, 44 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3792,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-HB Range",
    "product_code": "HeatSTAR06S-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 2.86,
    "cap_max": 7.45,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.96,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 4.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 59,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR06S-HB air-to-water heat pump, split unit with a hydro box (wall-mounted indoor hydraulic module). 7.45 kW heating at A7/W35 with a COP of 4.28 and SCOP of 4.58 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 2.86 to 7.45 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.86-7.45 kW for 0.71-1.74 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.06/4.43” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.06/4.43) reconciles with the capacity and input figures in the same column (7.45/1.74 = 4.28 at full output, 2.86/0.71 = 4.03 at minimum output). Worth querying with Amitime before publishing. A7/W45 2.64-6.8 kW for 0.86-2.06 kW input (COP 3.3 at maximum capacity). SCOP W55 3.4 (Prated 4.56 kW). Prated W35 4.13 kW, seasonal space heating efficiency 180.1% at W35. Annual energy consumption 1865 kWh at W35. Cooling A35/W18 3.11-7.41 kW for 0.45-1.89 kW input; A35/W7 1.96-4.26 kW for 0.54-1.77 kW input. Refrigerant charge 1.0 kg. 1 fan(s), airflow 2500 m3/h. Dimensions and weight given are for the outdoor unit (1010L x 370D x 700H mm, 59 kg). Indoor unit 750x500x298 mm, 37 kg. Sound power level 54 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3793,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-AIO Range",
    "product_code": "HeatSTAR06S-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 2.86,
    "cap_max": 7.45,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.96,
    "cool_cap_max": 7.41,
    "max_cool_capacity": 4.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 700,
    "width": 1010,
    "depth": 370,
    "weight": 59,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR06S-AIO air-to-water heat pump, split unit with a all-in-one indoor tower with integrated DHW cylinder. 7.45 kW heating at A7/W35 with a COP of 4.28 and SCOP of 4.58 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 2.86 to 7.45 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 2.86-7.45 kW for 0.71-1.74 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.06/4.43” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.06/4.43) reconciles with the capacity and input figures in the same column (7.45/1.74 = 4.28 at full output, 2.86/0.71 = 4.03 at minimum output). Worth querying with Amitime before publishing. A7/W45 2.64-6.8 kW for 0.86-2.06 kW input (COP 3.3 at maximum capacity). SCOP W55 3.4 (Prated 4.56 kW). Prated W35 4.13 kW, seasonal space heating efficiency 180.1% at W35. Annual energy consumption 1865 kWh at W35. Cooling A35/W18 3.11-7.41 kW for 0.45-1.89 kW input; A35/W7 1.96-4.26 kW for 0.54-1.77 kW input. Refrigerant charge 1.0 kg. 1 fan(s), airflow 2500 m3/h. Dimensions and weight given are for the outdoor unit (1010L x 370D x 700H mm, 59 kg). Indoor unit 600x710x1720 mm, 123 kg. Sound power level 54 dB(A) outdoor, 45 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3794,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-HB Range",
    "product_code": "HeatSTAR09S-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 3.52,
    "cap_max": 9.22,
    "max_heat_capacity": 9.22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.21,
    "cool_cap_max": 9.49,
    "max_cool_capacity": 6.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 69,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR09S-HB air-to-water heat pump, split unit with a hydro box (wall-mounted indoor hydraulic module). 9.22 kW heating at A7/W35 with a COP of 4.31 and SCOP of 4.61 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 3.52 to 9.22 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.52-9.22 kW for 0.81-2.14 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.31/4.59” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.16-8.68 kW for 1.01-2.56 kW input (COP 3.39 at maximum capacity). SCOP W55 3.32 (Prated 5.97 kW). Prated W35 6.39 kW, seasonal space heating efficiency 181.3% at W35. Annual energy consumption 2864 kWh at W35. Cooling A35/W18 4.3-9.49 kW for 0.54-2.29 kW input; A35/W7 2.21-6.4 kW for 0.6-2.13 kW input. Refrigerant charge 1.6 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 69 kg). Indoor unit 750x500x298 mm, 39 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3795,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-AIO Range",
    "product_code": "HeatSTAR09S-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 3.52,
    "cap_max": 9.22,
    "max_heat_capacity": 9.22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.21,
    "cool_cap_max": 9.49,
    "max_cool_capacity": 6.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 69,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR09S-AIO air-to-water heat pump, split unit with a all-in-one indoor tower with integrated DHW cylinder. 9.22 kW heating at A7/W35 with a COP of 4.31 and SCOP of 4.61 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 3.52 to 9.22 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.52-9.22 kW for 0.81-2.14 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.31/4.59” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.16-8.68 kW for 1.01-2.56 kW input (COP 3.39 at maximum capacity). SCOP W55 3.32 (Prated 5.97 kW). Prated W35 6.39 kW, seasonal space heating efficiency 181.3% at W35. Annual energy consumption 2864 kWh at W35. Cooling A35/W18 4.3-9.49 kW for 0.54-2.29 kW input; A35/W7 2.21-6.4 kW for 0.6-2.13 kW input. Refrigerant charge 1.6 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 69 kg). Indoor unit 600x710x1720 mm, 125 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3796,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-HB Range",
    "product_code": "HeatSTAR12S-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 4.49,
    "cap_max": 11.7,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.03,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 75,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR12S-HB air-to-water heat pump, split unit with a hydro box (wall-mounted indoor hydraulic module). 11.7 kW heating at A7/W35 with a COP of 4.22 and SCOP of 4.6 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 4.49 to 11.7 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.49-11.7 kW for 0.99-2.77 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.22/4.64” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.85-11.3 kW for 1.24-3.35 kW input (COP 3.37 at maximum capacity). SCOP W55 3.36 (Prated 7.07 kW). Prated W35 8.79 kW, seasonal space heating efficiency 181.2% at W35. Annual energy consumption 3944 kWh at W35. Cooling A35/W18 7.0-9.8 kW for 1.73-2.51 kW input; A35/W7 3.03-8.49 kW for 0.79-3.08 kW input. Refrigerant charge 1.8 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 75 kg). Indoor unit 750x500x298 mm, 39 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3797,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-AIO Range",
    "product_code": "HeatSTAR12S-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 4.49,
    "cap_max": 11.7,
    "max_heat_capacity": 11.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.76,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.03,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1165,
    "depth": 370,
    "weight": 75,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR12S-AIO air-to-water heat pump, split unit with a all-in-one indoor tower with integrated DHW cylinder. 11.7 kW heating at A7/W35 with a COP of 4.22 and SCOP of 4.6 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 4.49 to 11.7 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 4.49-11.7 kW for 0.99-2.77 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.22/4.64” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 3.85-11.3 kW for 1.24-3.35 kW input (COP 3.37 at maximum capacity). SCOP W55 3.36 (Prated 7.07 kW). Prated W35 8.79 kW, seasonal space heating efficiency 181.2% at W35. Annual energy consumption 3944 kWh at W35. Cooling A35/W18 7.0-9.8 kW for 1.73-2.51 kW input; A35/W7 3.03-8.49 kW for 0.79-3.08 kW input. Refrigerant charge 1.8 kg. 1 fan(s), airflow 3150 m3/h. Dimensions and weight given are for the outdoor unit (1165L x 370D x 845H mm, 75 kg). Indoor unit 600x710x1720 mm, 125 kg. Sound power level 54 dB(A) outdoor, 46 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3798,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-HB Range",
    "product_code": "HeatSTAR15S-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 6.02,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.46,
    "cool_cap_max": 18.6,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 120,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR15S-HB air-to-water heat pump, split unit with a hydro box (wall-mounted indoor hydraulic module). 15.5 kW heating at A7/W35 with a COP of 4.59 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 6.02 to 15.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.02-15.5 kW for 1.42-3.38 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.23/4.96” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.23/4.96) reconciles with the capacity and input figures in the same column (15.5/3.38 = 4.59 at full output, 6.02/1.42 = 4.24 at minimum output). Worth querying with Amitime before publishing. A7/W45 5.32-14.5 kW for 1.58-4.09 kW input (COP 3.55 at maximum capacity). SCOP W55 3.24 (Prated 11.04 kW). Prated W35 11.6 kW, seasonal space heating efficiency 185.1% at W35. Annual energy consumption 5096 kWh at W35. Cooling A35/W18 7.23-18.6 kW for 1.42-5.0 kW input; A35/W7 4.46-13.1 kW for 2.68-4.32 kW input. Refrigerant charge 2.6 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 120 kg). Indoor unit 750x500x298 mm, 42 kg. Sound power level 57 dB(A) outdoor, 40 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3799,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-AIO Range",
    "product_code": "HeatSTAR15S-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 6.02,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.46,
    "cool_cap_max": 18.6,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 120,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR15S-AIO air-to-water heat pump, split unit with a all-in-one indoor tower with integrated DHW cylinder. 15.5 kW heating at A7/W35 with a COP of 4.59 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 6.02 to 15.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.02-15.5 kW for 1.42-3.38 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.23/4.96” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.23/4.96) reconciles with the capacity and input figures in the same column (15.5/3.38 = 4.59 at full output, 6.02/1.42 = 4.24 at minimum output). Worth querying with Amitime before publishing. A7/W45 5.32-14.5 kW for 1.58-4.09 kW input (COP 3.55 at maximum capacity). SCOP W55 3.24 (Prated 11.04 kW). Prated W35 11.6 kW, seasonal space heating efficiency 185.1% at W35. Annual energy consumption 5096 kWh at W35. Cooling A35/W18 7.23-18.6 kW for 1.42-5.0 kW input; A35/W7 4.46-13.1 kW for 2.68-4.32 kW input. Refrigerant charge 2.6 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 120 kg). Indoor unit 600x710x1720 mm, 130 kg. Sound power level 57 dB(A) outdoor, 40 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3800,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-HB Range",
    "product_code": "HeatSTAR19S-HB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 7.68,
    "cap_max": 18.5,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.84,
    "cool_cap_max": 19.3,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 126,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR19S-HB air-to-water heat pump, split unit with a hydro box (wall-mounted indoor hydraulic module). 18.5 kW heating at A7/W35 with a COP of 4.37 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 7.68 to 18.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 7.68-18.5 kW for 1.57-4.23 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.38/4.89” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.97-18.2 kW for 1.94-5.08 kW input (COP 3.58 at maximum capacity). SCOP W55 3.28 (Prated 12.29 kW). Prated W35 16.19 kW, seasonal space heating efficiency 185% at W35. Annual energy consumption 7117 kWh at W35. Cooling A35/W18 16.0-19.3 kW for 4.7-6.3 kW input; A35/W7 5.84-15.8 kW for 1.33-5.47 kW input. Refrigerant charge 3.0 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 126 kg). Indoor unit 750x500x298 mm, 45 kg. Sound power level 57 dB(A) outdoor, 44 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3801,
    "manufacturer": "Amitime",
    "model": "R32 HeatSTAR+ S-AIO Range",
    "product_code": "HeatSTAR19S-AIO",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatstar-series-residential-heat-pump-r32/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 7.68,
    "cap_max": 18.5,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.37,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.84,
    "cool_cap_max": 19.3,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1450,
    "width": 1085,
    "depth": 400,
    "weight": 126,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatSTAR19S-AIO air-to-water heat pump, split unit with a all-in-one indoor tower with integrated DHW cylinder. 18.5 kW heating at A7/W35 with a COP of 4.37 and SCOP of 4.7 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 7.68 to 18.5 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 7.68-18.5 kW for 1.57-4.23 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.38/4.89” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.97-18.2 kW for 1.94-5.08 kW input (COP 3.58 at maximum capacity). SCOP W55 3.28 (Prated 12.29 kW). Prated W35 16.19 kW, seasonal space heating efficiency 185% at W35. Annual energy consumption 7117 kWh at W35. Cooling A35/W18 16.0-19.3 kW for 4.7-6.3 kW input; A35/W7 5.84-15.8 kW for 1.33-5.47 kW input. Refrigerant charge 3.0 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1085L x 400D x 1450H mm, 126 kg). Indoor unit 600x710x1720 mm, 132 kg. Sound power level 57 dB(A) outdoor, 44 dB(A) indoor. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3802,
    "manufacturer": "Amitime",
    "model": "HeatLITE M-FM Range",
    "product_code": "HeatLITE06M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatlite-series-residential-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 3.3,
    "cap_max": 7.2,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 1.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.8,
    "cool_cap_max": 7.1,
    "max_cool_capacity": 4.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 700,
    "width": 1015,
    "depth": 380,
    "weight": 70,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatLITE06M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 7.2 kW heating at A7/W35 with a COP of 4.5 and SCOP of 4.52 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 3.3 to 7.2 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 3.3-7.2 kW for 0.7-1.6 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.26/4.87” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). DATA QUALITY: neither published COP value (4.26/4.87) reconciles with the capacity and input figures in the same column (7.2/1.6 = 4.5 at full output, 3.3/0.7 = 4.71 at minimum output). Worth querying with Amitime before publishing. A7/W45 3.1-6.9 kW for 0.9-1.9 kW input (COP 3.63 at maximum capacity). SCOP W55 3.36 (Prated 5.39 kW). Prated W35 5.82 kW, seasonal space heating efficiency 177.6% at W35. Annual energy consumption 2661 kWh at W35. Cooling A35/W18 3.1-7.1 kW for 0.82-1.9 kW input; A35/W7 1.8-4.8 kW for 0.66-2.54 kW input. Refrigerant charge 0.75 kg. 1 fan(s), airflow 2500 m3/h. Dimensions and weight given are for the outdoor unit (1015L x 380D x 700H mm, 70 kg). This variant has no indoor unit. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3803,
    "manufacturer": "Amitime",
    "model": "HeatLITE M-FM Range",
    "product_code": "HeatLITE09M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatlite-series-residential-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 5,
    "cap_max": 9.7,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 2.47,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.1,
    "cool_cap_max": 9.1,
    "max_cool_capacity": 7.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1175,
    "depth": 380,
    "weight": 79,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatLITE09M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 9.7 kW heating at A7/W35 with a COP of 4.04 and SCOP of 4.53 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 5.0 to 9.7 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.0-9.7 kW for 1.0-2.4 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.01/4.57” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.2-8.9 kW for 1.3-2.9 kW input (COP 3.07 at maximum capacity). SCOP W55 3.29 (Prated 7.45 kW). Prated W35 8.49 kW, seasonal space heating efficiency 178.1% at W35. Annual energy consumption 3874 kWh at W35. Cooling A35/W18 4.2-9.1 kW for 1.2-2.9 kW input; A35/W7 3.1-7.9 kW for 1.1-3.2 kW input. Refrigerant charge 1.15 kg. 1 fan(s), airflow 3280 m3/h. Dimensions and weight given are for the outdoor unit (1175L x 380D x 845H mm, 79 kg). This variant has no indoor unit. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3804,
    "manufacturer": "Amitime",
    "model": "HeatLITE M-FM Range",
    "product_code": "HeatLITE12M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatlite-series-residential-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 5.9,
    "cap_max": 11.9,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.2,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 8.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 845,
    "width": 1175,
    "depth": 380,
    "weight": 82,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatLITE12M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 11.9 kW heating at A7/W35 with a COP of 4.1 and SCOP of 4.5 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 5.9 to 11.9 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.9-11.9 kW for 1.3-2.9 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.05/4.67” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.0-11.5 kW for 1.6-3.6 kW input (COP 3.19 at maximum capacity). SCOP W55 3.29 (Prated 7.88 kW). Prated W35 8.68 kW, seasonal space heating efficiency 177.2% at W35. Annual energy consumption 3983 kWh at W35. Cooling A35/W18 5.1-12.2 kW for 1.34-3.4 kW input; A35/W7 4.2-8.9 kW for 1.6-3.1 kW input. Refrigerant charge 1.3 kg. 1 fan(s), airflow 3280 m3/h. Dimensions and weight given are for the outdoor unit (1175L x 380D x 845H mm, 82 kg). This variant has no indoor unit. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3805,
    "manufacturer": "Amitime",
    "model": "HeatLITE M-FM Range",
    "product_code": "HeatLITE15M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatlite-series-residential-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 5.9,
    "cap_max": 16.4,
    "max_heat_capacity": 15.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.1,
    "cool_cap_max": 16.9,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1440,
    "width": 1095,
    "depth": 405,
    "weight": 133,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatLITE15M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 16.4 kW heating at A7/W35 with a COP of 4.43 and SCOP of 4.65 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 5.9 to 16.4 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 5.9-16.4 kW for 1.25-3.7 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.3/4.7” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 4.4-15.8 kW for 1.64-4.5 kW input (COP 3.51 at maximum capacity). SCOP W55 3.55 (Prated 11.58 kW). Prated W35 12.64 kW, seasonal space heating efficiency 183% at W35. Annual energy consumption 5616 kWh at W35. Cooling A35/W18 7.5-16.9 kW for 1.34-4.0 kW input; A35/W7 5.1-11.2 kW for 1.4-3.6 kW input. Refrigerant charge 2.6 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1095L x 405D x 1440H mm, 133 kg). This variant has no indoor unit. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3806,
    "manufacturer": "Amitime",
    "model": "HeatLITE M-FM Range",
    "product_code": "HeatLITE19M-FM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/heatlite-series-residential-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": 6.6,
    "cap_max": 18.8,
    "max_heat_capacity": 18.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.09,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.7,
    "cool_cap_max": 19.2,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 20,
    "height": 1440,
    "width": 1095,
    "depth": 405,
    "weight": 138,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime HeatLITE19M-FM air-to-water heat pump, monobloc unit with a frame-mounted outdoor unit only, no indoor unit. 18.8 kW heating at A7/W35 with a COP of 4.09 and SCOP of 4.59 at W35. R32 refrigerant, DC inverter rotary compressor modulating from 6.6 to 18.8 kW. Maximum flow temperature 58 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 6.6-18.8 kW for 1.3-4.6 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.03/5.01” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). A7/W45 6.1-18.4 kW for 1.7-5.6 kW input (COP 3.29 at maximum capacity). SCOP W55 3.49 (Prated 13.77 kW). Prated W35 14.46 kW, seasonal space heating efficiency 180.7% at W35. Annual energy consumption 6503 kWh at W35. Cooling A35/W18 5.5-19.2 kW for 1.3-5.0 kW input; A35/W7 4.7-13.1 kW for 1.5-4.6 kW input. Refrigerant charge 2.9 kg. 1 fan(s), airflow 6200 m3/h. Dimensions and weight given are for the outdoor unit (1095L x 405D x 1440H mm, 138 kg). This variant has no indoor unit. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3807,
    "manufacturer": "Amitime",
    "model": "PowerSTAR+ Series Commercial Heat Pumps",
    "product_code": "PowerSTAR+ 30M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/powerstar-plus-series-commercial-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 9.52,
    "cap_max": 28.95,
    "max_heat_capacity": 28.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.3,
    "cool_cap_max": 25.6,
    "max_cool_capacity": 18.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1735,
    "width": 1510,
    "depth": 620,
    "weight": 250,
    "noise": null,
    "noise_ref": null,
    "description": "Amitime PowerSTAR+ 30M air-to-water heat pump, monobloc unit with a supplied with a wall-mounted control box. 28.95 kW heating at A7/W35 with a COP of 3.14 and SCOP of 5.0 at W35. R290 refrigerant, DC inverter scroll compressor modulating from 9.52 to 28.95 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 9.52-28.95 kW for 2.1-9.22 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.50/3.10” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). NOTE: the SCOP of 5.0 is far above the full-output COP of 3.14. That is consistent with Amitime's own figures - this unit reaches a COP of about 4.53 at its minimum output, and SCOP is a part-load seasonal average - but the headline COP and SCOP are not comparable numbers. A7/W45 8.9-28.6 kW for 2.4-9.6 kW input (COP 2.98 at maximum capacity). SCOP W55 3.83 (Prated 24 kW). Prated W35 25 kW, seasonal space heating efficiency 197% at W35. Annual energy consumption 10743 kWh at W35. Cooling A35/W18 9.0-25.6 kW for 2.1-6.8 kW input; A35/W7 3.3-18.8 kW for 2.1-7.0 kW input. Refrigerant charge 2.5 kg. 2 fan(s), airflow 7500 m3/h. Dimensions and weight given are for the outdoor unit (1510L x 620D x 1735H mm, 250 kg). Indoor unit 390x450x132 mm, 10 kg. Amitime does not publish a sound power level for this model. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3808,
    "manufacturer": "Amitime",
    "model": "PowerSTAR+ Series Commercial Heat Pumps",
    "product_code": "PowerSTAR+ 40M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/powerstar-plus-series-commercial-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 12.7,
    "cap_max": 38.6,
    "max_heat_capacity": 38.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W35",
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.5,
    "cool_cap_max": 34.2,
    "max_cool_capacity": 25.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1620,
    "width": 1170,
    "depth": 970,
    "weight": 320,
    "noise": null,
    "noise_ref": null,
    "description": "Amitime PowerSTAR+ 40M air-to-water heat pump, monobloc unit with a supplied with a wall-mounted control box. 38.6 kW heating at A7/W35 with a COP of 3.14 and SCOP of 4.86 at W35. R290 refrigerant, DC inverter scroll compressor modulating from 12.7 to 38.6 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 12.7-38.6 kW for 2.8-12.3 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.58/3.15” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). NOTE: the SCOP of 4.86 is far above the full-output COP of 3.14. That is consistent with Amitime's own figures - this unit reaches a COP of about 4.54 at its minimum output, and SCOP is a part-load seasonal average - but the headline COP and SCOP are not comparable numbers. A7/W45 11.9-38.2 kW for 3.3-12.8 kW input (COP 2.98 at maximum capacity). SCOP W55 3.71 (Prated 28.1 kW). Prated W35 28.6 kW, seasonal space heating efficiency 191.5% at W35. Annual energy consumption 12166 kWh at W35. Cooling A35/W18 12.1-34.2 kW for 2.8-9.1 kW input; A35/W7 4.5-25.1 kW for 2.9-9.4 kW input. Refrigerant charge 4.2 kg. 1 fan(s). Dimensions and weight given are for the outdoor unit (1170L x 970D x 1620H mm, 320 kg). Indoor unit 390x450x132 mm, 10 kg. Amitime does not publish a sound power level for this model. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3809,
    "manufacturer": "Amitime",
    "model": "PowerSTAR+ Series Commercial Heat Pumps",
    "product_code": "PowerSTAR+ 80M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/powerstar-plus-series-commercial-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 25.5,
    "cap_max": 77.2,
    "max_heat_capacity": 76.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 9,
    "cool_cap_max": 68.4,
    "max_cool_capacity": 50.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1650,
    "width": 2540,
    "depth": 970,
    "weight": 610,
    "noise": null,
    "noise_ref": null,
    "description": "Amitime PowerSTAR+ 80M air-to-water heat pump, monobloc unit with a supplied with a wall-mounted control box. 77.2 kW heating at A7/W35 with a COP of 3.14 and SCOP of 4.8 at W35. R290 refrigerant, DC inverter scroll compressor modulating from 25.5 to 77.2 kW. Maximum flow temperature 75 C, operation from -25 to 43 C ambient.",
    "notes": "Published as an inverter range: A7/W35 25.5-77.2 kW for 5.6-24.6 kW input. COP here is calculated as maximum capacity divided by maximum input; Amitime publishes the pair “4.58/3.15” without stating which end is which, and the order is not consistent between series (EcoSTAR Pro and PowerSTAR+ list the part-load figure first, EcoSTAR, HeatSTAR and HeatLITE list it second). NOTE: the SCOP of 4.8 is far above the full-output COP of 3.14. That is consistent with Amitime's own figures - this unit reaches a COP of about 4.55 at its minimum output, and SCOP is a part-load seasonal average - but the headline COP and SCOP are not comparable numbers. A7/W45 23.8-76.4 kW for 6.6-25.6 kW input (COP 2.98 at maximum capacity). SCOP W55 3.6 (Prated 54 kW). Prated W35 56 kW, seasonal space heating efficiency 190% at W35. Annual energy consumption 24332 kWh at W35. Cooling A35/W18 24.2-68.4 kW for 5.6-18.2 kW input; A35/W7 9.0-50.2 kW for 5.8-18.8 kW input. Refrigerant charge 8.4 kg. 2 fan(s). Dimensions and weight given are for the outdoor unit (2540L x 970D x 1650H mm, 610 kg). Indoor unit 390x450x132 mm, 10 kg. Amitime does not publish a sound power level for this model. No confident match to the Ofgem PEL. Amitime holds 46 PEL entries under Zhongshan Amitime Electric Co., Ltd, but almost all are listed under internal model codes (PAVH-, CAMV-, PAEVH-) rather than the marketing series names; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3810,
    "manufacturer": "Amitime",
    "model": "PowerSTAR Series",
    "product_code": "PowerSTAR 45M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/powerstar-series-commercial-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 13.7,
    "cap_max": 43.7,
    "max_heat_capacity": 43.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "A7/W35",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.57,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 11.2,
    "cool_cap_max": 32,
    "max_cool_capacity": 29.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1649,
    "width": 1010,
    "depth": 1160,
    "weight": 300,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime PowerSTAR 45M air-to-water commercial heat pump, monobloc unit with a wall-mounted control box. 43.7 kW heating at A7/W35 with a COP of 3.62 and SCOP of 4.12 at low temperature. R410A refrigerant, Panasonic twin rotary, inverter + EVI. Maximum flow temperature 60 C.",
    "notes": "Published as an inverter range: A7/W35 13.7-43.7 kW; Amitime states COP 3.62~4.42 and A7/W45 COP 2.99~3.38. A7/W45 13.6-43.2 kW. Cooling A35/W18 17.7-32.0 kW (EER 2.72~5.09); A35/W7 11.2-29.9 kW (EER 2.57~3.3). DATA QUALITY: the PowerSTAR table on the website labels the power-input rows kW but gives values in watts (for example 12077 for this model); they have been converted to kW here. The 90M A35/W7 minimum input is printed as “6.88”, which is inconsistent with the rest of the row and has been left out. DATA QUALITY: the published ambient limits are printed as “-85” for heating and “15-55” for cooling, which are not readable ranges; operating temperature has been left blank. Refrigerant charge 8 kg R410A. 1 fan(s), airflow 13500 m3/h. Sound power level 66 dB(A) outdoor. Dimensions and weight are for the outdoor unit (1010L x 1160D x 1650H mm, 300 kg). Indoor control box 385x476x150 mm, 9 kg. Energy class A++ at low temperature. Minimum flow temperature 20 C heating, 7 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. No confident match to the Ofgem PEL; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3811,
    "manufacturer": "Amitime",
    "model": "PowerSTAR Series",
    "product_code": "PowerSTAR 90M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.amitime.com/products/powerstar-series-commercial-heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 27.4,
    "cap_max": 89.6,
    "max_heat_capacity": 89.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 23.4,
    "cool_cap_max": 66,
    "max_cool_capacity": 61.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1650,
    "width": 2160,
    "depth": 1200,
    "weight": 600,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Amitime PowerSTAR 90M air-to-water commercial heat pump, monobloc unit with a wall-mounted control box. 89.6 kW heating at A7/W35 with a COP of 3.69 and SCOP of 4.2 at low temperature. R410A refrigerant, Mitsubishi Electric scroll, inverter + EVI. Maximum flow temperature 60 C.",
    "notes": "Published as an inverter range: A7/W35 27.4-89.6 kW; Amitime states COP 3.68~4.50 and A7/W45 COP 3.16~3.48. A7/W45 28.2-89.5 kW. Cooling A35/W18 36.4-66.0 kW (EER 2.8~5.19); A35/W7 23.4-61.2 kW (EER 2.61~3.4). DATA QUALITY: the PowerSTAR table on the website labels the power-input rows kW but gives values in watts (for example 24254 for this model); they have been converted to kW here. The 90M A35/W7 minimum input is printed as “6.88”, which is inconsistent with the rest of the row and has been left out. DATA QUALITY: the published ambient limits are printed as “-85” for heating and “15-55” for cooling, which are not readable ranges; operating temperature has been left blank. Refrigerant charge 16 kg R410A. 2 fan(s), airflow 27000 m3/h. Sound power level 69 dB(A) outdoor. Dimensions and weight are for the outdoor unit (2160L x 1200D x 1650H mm, 600 kg). Indoor control box 385x476x150 mm, 9 kg. Energy class A++ at low temperature. Minimum flow temperature 20 C heating, 7 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. No confident match to the Ofgem PEL; see the 'Amitime PEL candidates' sheet. Amitime is an OEM/ODM manufacturer; these units are widely sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the Amitime website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3818,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-009TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.4,
    "cap_max": 10.2,
    "max_heat_capacity": 10.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.1,
    "cool_cap_max": 8.2,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 800,
    "width": 1005,
    "depth": 375,
    "weight": 70,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-009TA1 air-to-water heat pump, monobloc unit. 10.2 kW heating at A7/W35 with a COP of 3.19 and SCOP of 4.29 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 3.4-10.2 kW for 0.7-3.2 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 3.6-10.3 kW for 0.9-4.3 kW input (COP 2.4 at maximum capacity). SCOP W55 3.36. SCOP W35 4.29. Cooling A35/W7 2.1-8.2 kW for 1.4-4.5 kW input, EER 2.82. Refrigerant charge 1.5 kg. Sound pressure 45 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1005L x 375D x 800H mm, 70 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3819,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-012TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.6,
    "cap_max": 12.9,
    "max_heat_capacity": 12.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.6,
    "cool_cap_max": 9.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 800,
    "width": 1005,
    "depth": 375,
    "weight": 70,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-012TA1 air-to-water heat pump, monobloc unit. 12.8 kW heating at A7/W35 with a COP of 3.28 and SCOP of 4.31 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.6-12.8 kW for 0.8-3.9 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 4.7-12.9 kW for 1.4-5.1 kW input (COP 2.53 at maximum capacity). SCOP W55 3.3. SCOP W35 4.31. Cooling A35/W7 2.6-9.1 kW for 1.9-4.7 kW input, EER 2.77. Refrigerant charge 1.6 kg. Sound pressure 45 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1005L x 375D x 800H mm, 70 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3820,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-015TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.2,
    "cap_max": 16.8,
    "max_heat_capacity": 16.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.26,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.6,
    "cool_cap_max": 11.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1320,
    "width": 1025,
    "depth": 380,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-015TA1 air-to-water heat pump, monobloc unit. 16.8 kW heating at A7/W35 with a COP of 3.29 and SCOP of 4.26 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 5.2-16.8 kW for 1.0-5.1 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 5.3-16.8 kW for 1.3-6.7 kW input (COP 2.51 at maximum capacity). SCOP W55 3.32. SCOP W35 4.26. Cooling A35/W7 3.6-11.5 kW for 2.0-7.8 kW input, EER 2.86. Refrigerant charge 3.2 kg. Sound pressure 48 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1025L x 380D x 1320H mm, 124 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3821,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.8,
    "cap_max": 10.8,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.2,
    "cool_cap_max": 16.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1460,
    "width": 1077,
    "depth": 377,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-018TA1 air-to-water heat pump, monobloc unit. 20.5 kW heating at A7/W35 with a COP of 4.02 and SCOP of 4.21 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 6.8-20.5 kW for 1.0-5.1 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 6.9-20.8 kW for 2.0-7.7 kW input (COP 2.7 at maximum capacity). SCOP W55 3.65. SCOP W35 4.21. Cooling A35/W7 4.2-16.8 kW for 2.8-8.9 kW input, EER 2.98. Refrigerant charge 3.2 kg. Sound pressure 48 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1077L x 377D x 1460H mm, 147 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3822,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-012TA3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.6,
    "cap_max": 12.9,
    "max_heat_capacity": 12.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.6,
    "cool_cap_max": 9.1,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 800,
    "width": 1005,
    "depth": 375,
    "weight": 75,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-012TA3 air-to-water heat pump, monobloc unit. 12.8 kW heating at A7/W35 with a COP of 3.28 and SCOP of 4.31 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.6-12.8 kW for 0.8-3.9 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 4.7-12.9 kW for 1.4-5.1 kW input (COP 2.53 at maximum capacity). SCOP W55 3.3. SCOP W35 4.31. Cooling A35/W7 2.6-9.1 kW for 1.9-4.7 kW input, EER 2.77. Refrigerant charge 1.6 kg. Sound pressure 45 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1005L x 375D x 800H mm, 75 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3823,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-015TA3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.2,
    "cap_max": 16.8,
    "max_heat_capacity": 16.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.26,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.6,
    "cool_cap_max": 11.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1320,
    "width": 1025,
    "depth": 380,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-015TA3 air-to-water heat pump, monobloc unit. 16.8 kW heating at A7/W35 with a COP of 3.29 and SCOP of 4.26 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 5.2-16.8 kW for 1.0-5.1 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 5.3-16.8 kW for 1.3-6.7 kW input (COP 2.51 at maximum capacity). SCOP W55 3.32. SCOP W35 4.26. Cooling A35/W7 3.6-11.5 kW for 2.0-7.8 kW input, EER 2.86. Refrigerant charge 3.2 kg. Sound pressure 48 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1025L x 380D x 1320H mm, 124 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3824,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TA3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.8,
    "cap_max": 20.8,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.2,
    "cool_cap_max": 16.8,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1460,
    "width": 1077,
    "depth": 377,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-018TA3 air-to-water heat pump, monobloc unit. 20.5 kW heating at A7/W35 with a COP of 3.47 and SCOP of 4.21 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 6.8-20.5 kW for 1.5-5.9 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 6.9-20.8 kW for 2.0-7.7 kW input (COP 2.7 at maximum capacity). SCOP W55 3.65. SCOP W35 4.21. Cooling A35/W7 4.2-16.8 kW for 2.8-8.9 kW input, EER 2.98. Refrigerant charge 3.2 kg. Sound pressure 48 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1077L x 377D x 1460H mm, 147 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3825,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-026TA3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 11.8,
    "cap_max": 28.8,
    "max_heat_capacity": 28.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.36,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.2,
    "cool_cap_max": 19.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1560,
    "width": 1127,
    "depth": 427,
    "weight": 160,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-026TA3 air-to-water heat pump, monobloc unit. 28.6 kW heating at A7/W35 with a COP of 4.61 and SCOP of 4.36 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 11.8-28.6 kW for 2.9-6.2 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 11.8-28.8 kW for 3.8-8.1 kW input (COP 3.56 at maximum capacity). SCOP W55 3.69. SCOP W35 4.36. Cooling A35/W7 5.2-19.5 kW for 4.8-9.3 kW input, EER 2.83. Refrigerant charge 5.0 kg. Sound pressure 50 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1127L x 427D x 1560H mm, 160 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3826,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-032TA3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/9KW-12KW-R32-Air-Source-Heat-Pump-Water-Heater-For-Domestic-Heating-and-Cooling-BLN-Series-pd721705588.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 48,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 14.5,
    "cap_max": 36.6,
    "max_heat_capacity": 36.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.2,
    "cool_cap_max": 24.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1560,
    "width": 1127,
    "depth": 427,
    "weight": 200,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-032TA3 air-to-water heat pump, monobloc unit. 36.3 kW heating at A7/W35 with a COP of 4.78 and SCOP of 4.2 at W35. R32 refrigerant, DC inverter compressor. Operates from -25 to 48 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 14.5-36.3 kW for 3.8-7.6 kW input. COP here is calculated as maximum capacity divided by maximum input. A7/W55 14.7-36.6 kW for 4.9-9.9 kW input (COP 3.7 at maximum capacity). SCOP W55 3.52. SCOP W35 4.2. Cooling A35/W7 6.2-24.5 kW for 5.1-11.4 kW input, EER 2.96. Refrigerant charge 6.8 kg. Sound pressure 50 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1127L x 427D x 1560H mm, 200 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. DATA QUALITY: Net/gross weight for BLN-012TA1 is printed as \"70585\" on the site; the net figure has been read as 70 kg by comparison with the identically sized BLN-012TA3 (75/85). Worth confirming. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3827,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-006TB1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.5,
    "cap_max": 8.3,
    "max_heat_capacity": 7.62,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.1,
    "max_cool_capacity": 7.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 102,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-006TB1 air-to-water heat pump, monobloc unit. 8.3 kW heating at A7/W35 with a COP of 4.32. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 2.5-8.3 kW for 0.57-1.92 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.32 ~ 5.86”. A7/W55 2.3-7.62 kW for 0.75-2.61 kW input (COP 2.92 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 1.8-7.1 kW for 0.61-2.43 kW input, EER 3.04. Refrigerant charge 1.25 kg. Sound pressure 49 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 850H mm, 102 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/01, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3828,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-010TB1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.2,
    "cap_max": 12.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.24,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.3,
    "max_cool_capacity": 10.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-010TB1 air-to-water heat pump, monobloc unit. 12.2 kW heating at A7/W35 with a COP of 4.24. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.2-12.2 kW for 0.86-2.88 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.23 ~ 5.39”. A7/W55 3.85-11.2 kW for 1.13-3.75 kW input (COP 2.99 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 2.6-10.3 kW for 0.91-3.65 kW input, EER 3.0. Refrigerant charge 1.8 kg. Sound pressure 52 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 850H mm, 107 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/03, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/03",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3829,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-014TB1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.3,
    "cap_max": 16.5,
    "max_heat_capacity": 15.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 13.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-014TB1 air-to-water heat pump, monobloc unit. 16.5 kW heating at A7/W35 with a COP of 3.98. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 5.3-16.5 kW for 1.15-4.15 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “3.97 ~ 5.43”. A7/W55 4.9-15.1 kW for 1.65-5.25 kW input (COP 2.88 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 4.5-13.5 kW for 1.45-4.85 kW input, EER 2.87. Refrigerant charge 2.8 kg. Sound pressure 53 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 850H mm, 124 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/07, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/07",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3830,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TB1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.2,
    "cap_max": 20.5,
    "max_heat_capacity": 19.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.88,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.5,
    "max_cool_capacity": 17.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1450,
    "width": 1100,
    "depth": 445,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-018TB1 air-to-water heat pump, monobloc unit. 20.5 kW heating at A7/W35 with a COP of 3.88. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 6.2-20.5 kW for 1.36-5.28 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “3.88 ~ 5.21”. A7/W55 6.3-19.9 kW for 1.65-6.82 kW input (COP 2.92 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 5.5-17.5 kW for 1.65-6.25 kW input, EER 2.96. Refrigerant charge 3.5 kg. Sound pressure 56 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 1450H mm, 151 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/11, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/11",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3831,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-010TB3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.2,
    "cap_max": 12.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.24,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.3,
    "max_cool_capacity": 10.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-010TB3 air-to-water heat pump, monobloc unit. 12.2 kW heating at A7/W35 with a COP of 4.24. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.2-12.2 kW for 0.86-2.88 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.23 ~ 5.39”. A7/W55 3.85-11.2 kW for 1.13-3.75 kW input (COP 2.99 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 2.6-10.3 kW for 0.91-3.65 kW input, EER 3.0. Refrigerant charge 1.8 kg. Sound pressure 52 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 850H mm, 107 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/05, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3832,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-014TB3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.3,
    "cap_max": 16.6,
    "max_heat_capacity": 15.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 13.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-014TB3 air-to-water heat pump, monobloc unit. 16.6 kW heating at A7/W35 with a COP of 4.0. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 5.3-16.6 kW for 1.15-4.15 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “3.97 ~ 5.43”. A7/W55 4.9-15.1 kW for 1.65-5.25 kW input (COP 2.88 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 4.5-13.5 kW for 1.45-4.85 kW input, EER 2.87. Refrigerant charge 2.8 kg. Sound pressure 54 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 850H mm, 124 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/09, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/09",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3833,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TB3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.2,
    "cap_max": 20.5,
    "max_heat_capacity": 19.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.88,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.5,
    "max_cool_capacity": 17.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1450,
    "width": 1100,
    "depth": 445,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-018TB3 air-to-water heat pump, monobloc unit. 20.5 kW heating at A7/W35 with a COP of 3.88. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 6.2-20.5 kW for 1.36-5.28 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “3.88 ~ 5.21”. A7/W55 6.3-19.9 kW for 1.65-6.82 kW input (COP 2.92 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 5.5-17.5 kW for 1.65-6.25 kW input, EER 2.96. Refrigerant charge 3.5 kg. Sound pressure 55 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 1450H mm, 151 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/13, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/13",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3834,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-024TB3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.5,
    "cap_max": 26.1,
    "max_heat_capacity": 26.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 21.3,
    "max_cool_capacity": 21.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1450,
    "width": 1100,
    "depth": 445,
    "weight": 160,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-024TB3 air-to-water heat pump, monobloc unit. 26.1 kW heating at A7/W35 with a COP of 4.05. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 6.5-26.1 kW for 1.78-6.45 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.04 ~ 5.43”. A7/W55 6.9-26.1 kW for 1.95-8.55 kW input (COP 3.05 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35, A++ at W55. Cooling A35/W7 5.2-21.3 kW for 1.95-8.2 kW input, EER 2.92. Refrigerant charge 3.5 kg. Sound pressure 58 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Compressor: Panasonic DC inverter rotary with EVI. Outdoor unit 1100L x 445D x 1450H mm, 160 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/15, SolarEast Heat Pump Ltd. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/15",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3835,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-006TC1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.92,
    "cap_max": 9.1,
    "max_heat_capacity": 8.16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.7,
    "max_cool_capacity": 5.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 805,
    "width": 1187,
    "depth": 418,
    "weight": 110,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-006TC1 air-to-water heat pump, monobloc unit. 9.1 kW heating at A7/W35 with a COP of 4.31. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 2.92-9.1 kW for 0.61-2.11 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.31 ~ 5.66”. A7/W55 2.99-8.16 kW for 1.03-2.92 kW input (COP 2.79 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35. Cooling A35/W7 1.38-5.7 kW for 0.67-2.44 kW input (EER 2.34 calculated at maximum capacity; none published). Refrigerant charge 0.55 kg. Sound pressure 46 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1187L x 418D x 805H mm, 110 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/17, SolarEast Heat Pump Ltd. DATA QUALITY: The site prints the supply for BLN-008TC3 as \"80~415/3/50\" (a typo for 380~415), labels the A35/W12-7 cooling row \"Nominal Heating\", writes the cooling condition as \"A357/24\" and the heating ambient range as \"~ 25~45\". BLN-006TC1 and BLN-008TC1 are given identical power inputs despite different capacities, so their published COP range cannot be right for both. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/17",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3836,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-008TC1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 14.55,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.73,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.7,
    "max_cool_capacity": 5.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-008TC1 air-to-water heat pump, monobloc unit. 12.1 kW heating at A7/W35 with a COP of 5.73. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.1-12.1 kW for 0.61-2.11 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.31 ~ 5.66”. A7/W55 2.99-8.16 kW for 1.03-2.92 kW input (COP 2.79 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35. Cooling A35/W7 1.38-5.7 kW for 0.67-2.44 kW input (EER 2.34 calculated at maximum capacity; none published). Refrigerant charge 1.05 kg. Sound pressure 43 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1287L x 448D x 904H mm, 134 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/18, SolarEast Heat Pump Ltd. DATA QUALITY: The site prints the supply for BLN-008TC3 as \"80~415/3/50\" (a typo for 380~415), labels the A35/W12-7 cooling row \"Nominal Heating\", writes the cooling condition as \"A357/24\" and the heating ambient range as \"~ 25~45\". BLN-006TC1 and BLN-008TC1 are given identical power inputs despite different capacities, so their published COP range cannot be right for both. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/18",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3837,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-008TC3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 14.55,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.59,
    "max_cool_capacity": 8.59,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-008TC3 air-to-water heat pump, monobloc unit. 12.1 kW heating at A7/W35 with a COP of 4.25. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.1-12.1 kW for 0.79-2.85 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.24 - 5.57”. A7/W55 4.05-12.15 kW for 1.38-4.06 kW input (COP 2.99 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35. Cooling A35/W7 3.65-8.59 kW for 1.12-3.31 kW input (EER 2.6 calculated at maximum capacity; none published). Refrigerant charge 1.05 kg. Sound pressure 43 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1287L x 448D x 904H mm, 134 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/19, SolarEast Heat Pump Ltd. DATA QUALITY: The site prints the supply for BLN-008TC3 as \"80~415/3/50\" (a typo for 380~415), labels the A35/W12-7 cooling row \"Nominal Heating\", writes the cooling condition as \"A357/24\" and the heating ambient range as \"~ 25~45\". BLN-006TC1 and BLN-008TC1 are given identical power inputs despite different capacities, so their published COP range cannot be right for both. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/19",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3838,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-012TC1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.04,
    "max_cool_capacity": 11.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-012TC1 air-to-water heat pump, monobloc unit. 15.2 kW heating at A7/W35 with a COP of 4.08. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.3-15.2 kW for 0.87-3.73 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.07 ~ 5.57”. A7/W55 4.25-14.55 kW for 1.45-4.28 kW input (COP 3.4 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35. Cooling A35/W7 3.65-11.04 kW for 1.12-3.97 kW input (EER 2.78 calculated at maximum capacity; none published). Refrigerant charge 1.05 kg. Sound pressure 53 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1287L x 448D x 904H mm, 134 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/20, SolarEast Heat Pump Ltd. DATA QUALITY: The site prints the supply for BLN-008TC3 as \"80~415/3/50\" (a typo for 380~415), labels the A35/W12-7 cooling row \"Nominal Heating\", writes the cooling condition as \"A357/24\" and the heating ambient range as \"~ 25~45\". BLN-006TC1 and BLN-008TC1 are given identical power inputs despite different capacities, so their published COP range cannot be right for both. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/20",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3839,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-012TC3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.04,
    "max_cool_capacity": 11.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-012TC3 air-to-water heat pump, monobloc unit. 15.2 kW heating at A7/W35 with a COP of 4.08. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 4.3-15.2 kW for 0.87-3.73 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “4.07 ~ 5.57”. A7/W55 4.25-14.55 kW for 1.45-4.28 kW input (COP 3.4 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35. Cooling A35/W7 3.65-11.04 kW for 1.12-3.97 kW input (EER 2.78 calculated at maximum capacity; none published). Refrigerant charge 1.05 kg. Sound pressure 54 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1287L x 448D x 904H mm, 134 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/21, SolarEast Heat Pump Ltd. DATA QUALITY: The site prints the supply for BLN-008TC3 as \"80~415/3/50\" (a typo for 380~415), labels the A35/W12-7 cooling row \"Nominal Heating\", writes the cooling condition as \"A357/24\" and the heating ambient range as \"~ 25~45\". BLN-006TC1 and BLN-008TC1 are given identical power inputs despite different capacities, so their published COP range cannot be right for both. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/21",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3840,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TC1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 7.24,
    "cap_max": 21.9,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.72,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 17.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1456,
    "width": 1187,
    "depth": 488,
    "weight": 195,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-018TC1 air-to-water heat pump, monobloc unit. 21.9 kW heating at A7/W35 with a COP of 3.72. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 7.24-21.9 kW for 1.5-5.88 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “3.82 ~ 5.59”. A7/W55 6.36-19.45 kW for 2.15-6.85 kW input (COP 2.84 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35. Cooling A35/W7 4.55-17.2 kW for 1.85-7.31 kW input (EER 2.35 calculated at maximum capacity; none published). Refrigerant charge 1.4 kg. Sound pressure 56 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1187L x 488D x 1456H mm, 195 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/22, SolarEast Heat Pump Ltd. DATA QUALITY: The site prints the supply for BLN-008TC3 as \"80~415/3/50\" (a typo for 380~415), labels the A35/W12-7 cooling row \"Nominal Heating\", writes the cooling condition as \"A357/24\" and the heating ambient range as \"~ 25~45\". BLN-006TC1 and BLN-008TC1 are given identical power inputs despite different capacities, so their published COP range cannot be right for both. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/22",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3841,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TC3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 7.24,
    "cap_max": 21.9,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.72,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 17.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1456,
    "width": 1187,
    "depth": 488,
    "weight": 195,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-018TC3 air-to-water heat pump, monobloc unit. 21.9 kW heating at A7/W35 with a COP of 3.72. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C. Operates from -25 to 45 C ambient in heating mode.",
    "notes": "Inverter range: A7/W35 7.24-21.9 kW for 1.5-5.88 kW input. COP here is calculated as maximum capacity divided by maximum input; SolarEast publishes the range “3.82 ~ 5.59”. A7/W55 6.36-19.45 kW for 2.15-6.85 kW input (COP 2.84 at maximum capacity). No numeric SCOP is published for this range; ErP class A+++ at W35. Cooling A35/W7 4.55-17.2 kW for 1.85-7.31 kW input (EER 2.35 calculated at maximum capacity; none published). Refrigerant charge 1.4 kg. Sound pressure 56 dB(A) at 1 m (SolarEast publishes sound pressure, not sound power, for this range). Outdoor unit 1187L x 488D x 1456H mm, 195 kg. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0303/23, SolarEast Heat Pump Ltd. DATA QUALITY: The site prints the supply for BLN-008TC3 as \"80~415/3/50\" (a typo for 380~415), labels the A35/W12-7 cooling row \"Nominal Heating\", writes the cooling condition as \"A357/24\" and the heating ambient range as \"~ 25~45\". BLN-006TC1 and BLN-008TC1 are given identical power inputs despite different capacities, so their published COP range cannot be right for both. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0303/23",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3842,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-004TE1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4.5,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.35,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.1,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 659,
    "width": 1100,
    "depth": 438,
    "weight": 83,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-004TE1 air-to-water heat pump, monobloc unit. 4.5 kW heating at A7/W35 with a COP of 5.36 and SCOP of 5.21 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 4.5 kW for 0.84 kW input, COP 5.36. A7/W55: 4.5 kW for 1.31 kW input, COP 3.44. SCOP W35 5.21 (seasonal space heating efficiency 205%, class A+++). SCOP W55 3.93, also class A+++. Cooling A35/W7 4.0 kW for 1.22 kW input, EER 3.28. Cooling A35/W18 4.1 kW, EER 4.56. Maximum input power 2.1 kW. Refrigerant charge 0.65 kg. Sound power 50 dB(A) at W35; sound pressure at 1 m is 37 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1100L x 438D x 660H mm, 83 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3843,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-006TE1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.04,
    "cop_cond": "A7/W35",
    "scop": 5.31,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1220,
    "depth": 458,
    "weight": 110,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-006TE1 air-to-water heat pump, monobloc unit. 6.0 kW heating at A7/W35 with a COP of 5.04 and SCOP of 5.31 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 6.0 kW for 1.19 kW input, COP 5.04. A7/W55: 6.0 kW for 1.9 kW input, COP 3.16. SCOP W35 5.31 (seasonal space heating efficiency 209%, class A+++). SCOP W55 3.93, also class A+++. Cooling A35/W7 6.0 kW for 1.82 kW input, EER 3.3. Cooling A35/W18 6.0 kW, EER 5.0. Maximum input power 3.5 kW. Refrigerant charge 0.65 kg. Sound power 49 dB(A) at W35; sound pressure at 1 m is 35 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1220L x 458D x 865H mm, 110 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3844,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-008TE1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 3.13,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 913,
    "width": 1320,
    "depth": 478,
    "weight": 162,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-008TE1 air-to-water heat pump, monobloc unit. 8.0 kW heating at A7/W35 with a COP of 5.33 and SCOP of 5.33 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 8.0 kW for 1.5 kW input, COP 5.33. A7/W55: 8.0 kW for 2.4 kW input, COP 3.33. SCOP W35 5.33 (seasonal space heating efficiency 210%, class A+++). SCOP W55 3.97, also class A+++. Cooling A35/W7 8.0 kW for 2.56 kW input, EER 3.13. Cooling A35/W18 9.8 kW, EER 4.58. Maximum input power 5.5 kW. Refrigerant charge 1.1 kg. Sound power 50 dB(A) at W35; sound pressure at 1 m is 35 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1320L x 478D x 913H mm, 162 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3845,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-012TE1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": 11.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 913,
    "width": 1320,
    "depth": 478,
    "weight": 162,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-012TE1 air-to-water heat pump, monobloc unit. 12.0 kW heating at A7/W35 with a COP of 4.76 and SCOP of 5.21 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 12.0 kW for 2.52 kW input, COP 4.76. A7/W55: 12.0 kW for 3.75 kW input, COP 3.2. SCOP W35 5.21 (seasonal space heating efficiency 205%, class A+++). SCOP W55 3.99, also class A+++. Cooling A35/W7 11.8 kW for 3.85 kW input, EER 3.06. Cooling A35/W18 11.8 kW, EER 4.43. Maximum input power 6.2 kW. Refrigerant charge 1.1 kg. Sound power 50 dB(A) at W35; sound pressure at 1 m is 35 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1320L x 478D x 913H mm, 162 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3846,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-015TE1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.02,
    "cop_cond": "A7/W35",
    "scop": 5.09,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1456,
    "width": 1187,
    "depth": 488,
    "weight": 205,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-015TE1 air-to-water heat pump, monobloc unit. 15.0 kW heating at A7/W35 with a COP of 5.02 and SCOP of 5.09 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 15.0 kW for 2.99 kW input, COP 5.02. A7/W55: 15.0 kW for 4.48 kW input, COP 3.35. SCOP W35 5.09 (seasonal space heating efficiency 201%, class A+++). SCOP W55 4.03, also class A+++. Cooling A35/W7 14.5 kW for 4.71 kW input, EER 3.08. Cooling A35/W18 16.0 kW, EER 5.02. Maximum input power 7.8 kW. Refrigerant charge 1.5 kg. Sound power 54 dB(A) at W35; sound pressure at 1 m is 39 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1187L x 488D x 1456H mm, 205 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3847,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TE1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1456,
    "width": 1187,
    "depth": 488,
    "weight": 205,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-018TE1 air-to-water heat pump, monobloc unit. 18.0 kW heating at A7/W35 with a COP of 4.75 and SCOP of 4.91 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 18.0 kW for 3.79 kW input, COP 4.75. A7/W55: 18.0 kW for 5.61 kW input, COP 3.21. SCOP W35 4.91 (seasonal space heating efficiency 193%, class A+++). SCOP W55 3.99, also class A+++. Cooling A35/W7 16.0 kW for 5.37 kW input, EER 2.98. Cooling A35/W18 18.0 kW, EER 4.68. Maximum input power 8.5 kW. Refrigerant charge 1.5 kg. Sound power 55 dB(A) at W35; sound pressure at 1 m is 40 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1187L x 488D x 1456H mm, 205 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3848,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-008TE3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.23,
    "cop_cond": "A7/W35",
    "scop": 5.28,
    "scop_cond": "W35",
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 913,
    "width": 1320,
    "depth": 478,
    "weight": 169,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-008TE3 air-to-water heat pump, monobloc unit. 8.0 kW heating at A7/W35 with a COP of 5.23 and SCOP of 5.28 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 8.0 kW for 1.53 kW input, COP 5.23. A7/W55: 8.0 kW for 2.43 kW input, COP 3.29. SCOP W35 5.28 (seasonal space heating efficiency 208%, class A+++). SCOP W55 3.9, also class A+++. Cooling A35/W7 8.0 kW for 2.59 kW input, EER 3.09. Cooling A35/W18 9.8 kW, EER 4.52. Maximum input power 6.9 kW. Refrigerant charge 1.1 kg. Sound power 50 dB(A) at W35; sound pressure at 1 m is 35 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1320L x 478D x 913H mm, 169 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3849,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-012TE3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 5.11,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": 11.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 913,
    "width": 1320,
    "depth": 478,
    "weight": 169,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-012TE3 air-to-water heat pump, monobloc unit. 12.0 kW heating at A7/W35 with a COP of 4.71 and SCOP of 5.11 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 12.0 kW for 2.55 kW input, COP 4.71. A7/W55: 12.0 kW for 3.78 kW input, COP 3.17. SCOP W35 5.11 (seasonal space heating efficiency 201%, class A+++). SCOP W55 3.99, also class A+++. Cooling A35/W7 11.8 kW for 3.88 kW input, EER 3.04. Cooling A35/W18 11.8 kW, EER 4.38. Maximum input power 7.7 kW. Refrigerant charge 1.1 kg. Sound power 50 dB(A) at W35; sound pressure at 1 m is 35 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1320L x 478D x 913H mm, 169 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3850,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-015TE3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.97,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1456,
    "width": 1187,
    "depth": 488,
    "weight": 212,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-015TE3 air-to-water heat pump, monobloc unit. 15.0 kW heating at A7/W35 with a COP of 4.97 and SCOP of 4.95 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 15.0 kW for 3.02 kW input, COP 4.97. A7/W55: 15.0 kW for 4.51 kW input, COP 3.33. SCOP W35 4.95 (seasonal space heating efficiency 195%, class A+++). SCOP W55 3.95, also class A+++. Cooling A35/W7 14.5 kW for 4.74 kW input, EER 3.06. Cooling A35/W18 16.0 kW, EER 4.97. Maximum input power 9.4 kW. Refrigerant charge 1.5 kg. Sound power 54 dB(A) at W35; sound pressure at 1 m is 39 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1187L x 488D x 1456H mm, 212 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3851,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TE3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/4kW6kW-8kW-10kW-12kW-15kW-18kW-A-Monobloc-Heat-Pump-for-Heating-Cooling-And-DHW-Plus-Series-pd581630148.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.93,
    "scop_cond": "W35",
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1456,
    "width": 1187,
    "depth": 488,
    "weight": 212,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-018TE3 air-to-water heat pump, monobloc unit. 18.0 kW heating at A7/W35 with a COP of 4.71 and SCOP of 4.93 at W35. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Rated at A7/W35: 18.0 kW for 3.82 kW input, COP 4.71. A7/W55: 18.0 kW for 5.64 kW input, COP 3.19. SCOP W35 4.93 (seasonal space heating efficiency 194%, class A+++). SCOP W55 3.9, also class A+++. Cooling A35/W7 16.0 kW for 5.4 kW input, EER 2.96. Cooling A35/W18 18.0 kW, EER 4.64. Maximum input power 10.4 kW. Refrigerant charge 1.5 kg. Sound power 55 dB(A) at W35; sound pressure at 1 m is 40 dB(A). Best-documented SolarEast range: rated points, SCOP at both W35 and W55 and ErP sound power are all published. Outdoor unit 1187L x 488D x 1456H mm, 212 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3852,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-006TB1S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/6kW-10kW-14kW-A-A-R32-Split-Heat-Pump-With-Antifreeze-Function-BLN-DU-IU-Series-pd583000268.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 2.5,
    "cap_max": 8.3,
    "max_heat_capacity": 7.62,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.96,
    "max_cool_capacity": 9.96,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 90,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-006TB1S air-to-water heat pump, split unit. 6.46 kW heating at A7/W35 with a COP of 4.93. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Split system quoted as the DU outdoor unit plus IU indoor unit pair (BLN-006TB1S-DU + BLN-006TB1S-IU). Modulates 2.5-8.3 kW at A7/W35 for 0.57-1.92 kW input; rated 6.46 kW, COP 4.93. A7/W55 rated 5.92 kW, COP 3.17. Cooling A35/W7 rated 5.53 kW, EER 3.04. Dedicated hot water mode at A20/15: 3.0-9.96 kW, rated 7.43 kW, COP 4.67. Refrigerant charge 1.35 kg. Sound power 63 dB(A), sound pressure 49 dB(A) at 1 m. Dimensions and weight are for the outdoor unit. Indoor unit 495x280x800 mm, 44 kg, with a Grundfos pump, 6 L expansion vessel and 3 kW electric heater. No SCOP is published for this range; ErP class A+++ at W35 and A++ at W55. Outdoor unit 1100L x 445D x 850H mm, 90 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3853,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-010TB1S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/6kW-10kW-14kW-A-A-R32-Split-Heat-Pump-With-Antifreeze-Function-BLN-DU-IU-Series-pd583000268.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 4.2,
    "cap_max": 12.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.04,
    "max_cool_capacity": 14.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 92,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-010TB1S air-to-water heat pump, split unit. 10.58 kW heating at A7/W35 with a COP of 4.62. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Split system quoted as the DU outdoor unit plus IU indoor unit pair (BLN-010TB1S-DU + BLN-010TB1S-IU). Modulates 4.2-12.2 kW at A7/W35 for 0.86-2.88 kW input; rated 10.58 kW, COP 4.62. A7/W55 rated 9.28 kW, COP 3.12. Cooling A35/W7 rated 8.54 kW, EER 3.01. Dedicated hot water mode at A20/15: 4.83-14.04 kW, rated 11.91 kW, COP 4.52. Refrigerant charge 1.9 kg. Sound power 66 dB(A), sound pressure 52 dB(A) at 1 m. Dimensions and weight are for the outdoor unit. Indoor unit 495x280x800 mm, 47 kg, with a Grundfos pump, 6 L expansion vessel and 3 kW electric heater. No SCOP is published for this range; ErP class A+++ at W35 and A++ at W55. Outdoor unit 1100L x 445D x 850H mm, 92 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3854,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-014TB1S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/6kW-10kW-14kW-A-A-R32-Split-Heat-Pump-With-Antifreeze-Function-BLN-DU-IU-Series-pd583000268.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 5.3,
    "cap_max": 16.5,
    "max_heat_capacity": 15.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.96,
    "max_cool_capacity": 18.96,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 1100,
    "depth": 445,
    "weight": 109,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-014TB1S air-to-water heat pump, split unit. 14.75 kW heating at A7/W35 with a COP of 4.6. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Split system quoted as the DU outdoor unit plus IU indoor unit pair (BLN-014TB1S-DU + BLN-014TB1S-IU). Modulates 5.3-16.5 kW at A7/W35 for 1.15-4.15 kW input; rated 14.75 kW, COP 4.6. A7/W55 rated 14.51 kW, COP 3.03. Cooling A35/W7 rated 12.5 kW, EER 2.77. Dedicated hot water mode at A20/15: 6.12-18.96 kW, rated 17.56 kW, COP 4.39. Refrigerant charge 2.9 kg. Sound power 68 dB(A), sound pressure 53 dB(A) at 1 m. Dimensions and weight are for the outdoor unit. Indoor unit 495x280x800 mm, 50 kg, with a Grundfos pump, 6 L expansion vessel and 3 kW electric heater. No SCOP is published for this range; ErP class A+++ at W35 and A++ at W55. Outdoor unit 1100L x 445D x 850H mm, 109 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3855,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-018TB1S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/6kW-10kW-14kW-A-A-R32-Split-Heat-Pump-With-Antifreeze-Function-BLN-DU-IU-Series-pd583000268.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 6.2,
    "cap_max": 20.5,
    "max_heat_capacity": 19.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 24.24,
    "max_cool_capacity": 24.24,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1450,
    "width": 1110,
    "depth": 445,
    "weight": 132,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "SolarEast BLN-018TB1S air-to-water heat pump, split unit. 18.77 kW heating at A7/W35 with a COP of 4.5. R32 refrigerant, DC inverter compressor. Maximum flow temperature 60 C. Operates from -25 to 35 C ambient in heating mode.",
    "notes": "Split system quoted as the DU outdoor unit plus IU indoor unit pair (BLN-018TB1S-DU + BLN-018TB1S-IU). Modulates 6.2-20.5 kW at A7/W35 for 1.36-5.28 kW input; rated 18.77 kW, COP 4.5. A7/W55 rated 18.47 kW, COP 2.97. Cooling A35/W7 rated 15.88 kW, EER 2.96. Dedicated hot water mode at A20/15: 7.5-24.24 kW, rated 22.34 kW, COP 4.3. Refrigerant charge 3.7 kg. Sound power 71 dB(A), sound pressure 55 dB(A) at 1 m. Dimensions and weight are for the outdoor unit. Indoor unit 495x280x1000 mm, 53 kg, with a Grundfos pump, 6 L expansion vessel and 3 kW electric heater. No SCOP is published for this range; ErP class A+++ at W35 and A++ at W55. Outdoor unit 1110L x 445D x 1450H mm, 132 kg. Not on the Ofgem BUS Product Eligibility List. SolarEast holds 23 PEL entries, all BLN B, C or D series; see the 'SolarEast PEL cross-check' sheet. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3859,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-050TC3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 17.56,
    "cap_max": 50,
    "max_heat_capacity": 49,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 19.84,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.88,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 10,
    "cool_cap_max": 35,
    "max_cool_capacity": 35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 1880,
    "width": 1155,
    "depth": 990,
    "weight": 500,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-050TC3 commercial air-to-water heat pump, monobloc unit. 50.0 kW heating at A7/W35 with a COP of 3.88. R290 refrigerant, DC inverter compressor. Maximum flow temperature 75 C, operation from -25 to 45 C ambient.",
    "notes": "Inverter range: A7/W35 17.56-50.0 kW for 2.61-12.88 kW input. A7/W55 17.95-49.0 kW for 3.48-17.2 kW input (COP 2.85 calculated at maximum capacity). Cooling A35/W7 10.0-35.0 kW for 3.84-14.5 kW input (EER 2.41 calculated). ErP A++ at W35. Maximum input power 19.84 kW. Rated water flow 8.6 m3/h. Sound pressure 65 dB(A) at 1 m. SolarEast publishes no COP or SCOP for this model; the COP shown is calculated as maximum capacity divided by maximum power input. Refrigerant charge is not published. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all residential BLN B, C and D series. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3860,
    "manufacturer": "SolarEast",
    "model": "BLN Series",
    "product_code": "BLN-085TC3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 19,
    "cap_max": 85.9,
    "max_heat_capacity": 85.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 46,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.93,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 15.64,
    "cool_cap_max": 59.6,
    "max_cool_capacity": 59.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 12,
    "height": 2180,
    "width": 2200,
    "depth": 1168,
    "weight": 770,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast BLN-085TC3 commercial air-to-water heat pump, monobloc unit. 85.1 kW heating at A7/W35 with a COP of 3.93. R290 refrigerant, DC inverter compressor. Maximum flow temperature 80 C, operation from -25 to 45 C ambient.",
    "notes": "Inverter range: A7/W35 19.0-85.1 kW for 3.65-21.65 kW input; SolarEast publishes COP 3.93~5.21. A7/W55 22.16-85.9 kW for 6.78-29.34 kW input (COP 2.93~3.27). Cooling A35/W7 15.64-59.6 kW for 4.85-21.98 kW input (EER 2.71~3.22). ErP A+++ at W35 and W55. Maximum input power 46 kW. Rated water flow 12.9 m3/h. Sound pressure 67 dB(A) at 1 m. Hitachi DC inverter compressor, 2 DC inverter fans. Cooling A35/W18 13.65-78.83 kW for 3.12-22.60 kW input (EER 3.49~4.38). Refrigerant charge is not published. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all residential BLN B, C and D series. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3861,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-019TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 7.2,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 752,
    "depth": 691,
    "weight": 155,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-019TA1 commercial air-to-water heat pump water heater, 18.0 kW with a COP of 4.29 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 18.0 kW for 4.2 kW input, COP 4.29. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 1 compressor(s), 1 fan(s). Water flow 4000 L/h, pressure drop 50 kPa. Water connection male 25 mm. Sound 57 dB(A) or below. Outdoor unit 752L x 691W x 1000H mm, 155 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 7.2 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3862,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-022TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 8.7,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 752,
    "depth": 691,
    "weight": 155,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-022TA1 commercial air-to-water heat pump water heater, 22.0 kW with a COP of 4.27 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 22.0 kW for 5.15 kW input, COP 4.27. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 1 compressor(s), 1 fan(s). Water flow 4500 L/h, pressure drop 50 kPa. Water connection male 25 mm. Sound 57 dB(A) or below. Outdoor unit 752L x 691W x 1000H mm, 155 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 8.7 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3863,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-032TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 32,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 12,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 1410,
    "depth": 748,
    "weight": 259,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-032TA1 commercial air-to-water heat pump water heater, 32.0 kW with a COP of 4.32 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 32.0 kW for 7.4 kW input, COP 4.32. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 2 compressor(s), 2 fan(s). Water flow 6900 L/h, pressure drop 60 kPa. Water connection female 32 mm. Sound 59 dB(A) or below. Outdoor unit 1410L x 748W x 1000H mm, 259 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 12.0 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3864,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-038TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 38,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 13.9,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 1410,
    "depth": 748,
    "weight": 259,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-038TA1 commercial air-to-water heat pump water heater, 38.0 kW with a COP of 4.34 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 38.0 kW for 8.75 kW input, COP 4.34. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 2 compressor(s), 2 fan(s). Water flow 8000 L/h, pressure drop 60 kPa. Water connection female 32 mm. Sound 59 dB(A) or below. Outdoor unit 1410L x 748W x 1000H mm, 259 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 13.9 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3865,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-045TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 47,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 16.23,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1870,
    "width": 1250,
    "depth": 1076,
    "weight": 450,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-045TA1 commercial air-to-water heat pump water heater, 47.0 kW with a COP of 4.34 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 47.0 kW for 10.82 kW input, COP 4.34. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 1 compressor(s), 1 fan(s). Water flow 9500 L/h, pressure drop 65 kPa. Water connection male 40 mm. Sound 65 dB(A) or below. Outdoor unit 1250L x 1076W x 1870H mm, 450 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 16.23 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3866,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-076TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 76,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 28.5,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2176,
    "width": 2198,
    "depth": 1096,
    "weight": 650,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-076TA1 commercial air-to-water heat pump water heater, 76.0 kW with a COP of 4.29 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 76.0 kW for 17.7 kW input, COP 4.29. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 2 compressor(s), 2 fan(s). Water flow 16000 L/h, pressure drop 65 kPa. Water connection female 50 mm. Sound 70 dB(A) or below. Outdoor unit 2198L x 1096W x 2176H mm, 650 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 28.5 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3867,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-090TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 88,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 31.5,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2176,
    "width": 2198,
    "depth": 1096,
    "weight": 700,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-090TA1 commercial air-to-water heat pump water heater, 88.0 kW with a COP of 4.19 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 88.0 kW for 21.0 kW input, COP 4.19. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 1 compressor(s), 2 fan(s). Water flow 18000 L/h, pressure drop 65 kPa. Water connection female 50 mm. Sound 70 dB(A) or below. Outdoor unit 2198L x 1096W x 2176H mm, 700 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 31.5 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3868,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-100TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 101,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 33.9,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2176,
    "width": 2198,
    "depth": 1096,
    "weight": 715,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-100TA1 commercial air-to-water heat pump water heater, 101.0 kW with a COP of 4.32 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 101.0 kW for 23.38 kW input, COP 4.32. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 1 compressor(s), 2 fan(s). Water flow 20000 L/h, pressure drop 65 kPa. Water connection female 50 mm. Sound 70 dB(A) or below. Outdoor unit 2198L x 1096W x 2176H mm, 715 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. Maximum power input 33.9 kW. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3869,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-200TA1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/19kW-22kW-32kW-38kW-45KW-75kW-90kW-100kW-200kW-Air-to-Water-Heat-Pump-Water-Heater-for-Commercial-Water-Heating-RS-series-pd768605588.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": 28,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 192,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2320,
    "width": 2260,
    "depth": 1160,
    "weight": 1000,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-200TA1 commercial air-to-water heat pump water heater, 192.0 kW with a COP of 4.18 at air 20/15 C heating water from 15 to 55 C. Three-phase, for commercial hot water production. Water temperature to 60 C.",
    "notes": "Rated 192.0 kW for 45.9 kW input, COP 4.18. Water temperature range 28-60 C, default 55 C. Ambient operating range -15 to 43 C. 2 compressor(s), 2 fan(s). Water flow 35000 L/h, pressure drop 75 kPa. Water connection female 80 mm. Sound 75 dB(A) or below. Outdoor unit 2260L x 1160W x 2320H mm, 1000 kg. Three-phase 380-415 V supply. Domestic and commercial hot water production only; this range has no space cooling function and SolarEast publishes no SCOP for it. SolarEast does not state the refrigerant for this range on the RS-series page. DATA QUALITY: the RS-200TA1 column on the site is shifted by one row - the COP cell holds the rated current (80.30) and the maximum-power cell holds the COP (4.18). The COP of 4.18 reconciles with 192 kW / 45.90 kW, so the shift has been corrected here and the maximum power input left blank. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3870,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-004TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 3.6,
    "max_heat_capacity": 3.6,
    "max_heat_capacity_temp": "A20/W55",
    "peak_elec": 1.45,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.18,
    "cop_cond": "A20/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 550,
    "width": 936,
    "depth": 385,
    "weight": 50,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-004TA1 air-to-water heat pump water heater, 3.6 kW with a COP of 4.18 at air 20/15 C heating water from 15 to 55 C. R410A refrigerant, single-phase. Rated output 80 litres per hour.",
    "notes": "Rated 3.6 kW for 0.86 kW input, COP 4.18, at air 20/15 C heating water from 15 to 55 C. Rated hot water output 80 L/h. Maximum power input 1.45 kW. R410A refrigerant, electronic expansion valve, horizontal air discharge. Water pressure drop 35 kPa. Unit 936L x 385W x 550H mm, 50 kg. Sound 47 dB(A). Ambient operating range -15 to 43 C. Built-in water pump on the 4-12 kW models; the 18 kW model has none. Hot water production only; no space heating or cooling data is published and there is no SCOP. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3871,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-006TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 5.4,
    "max_heat_capacity": 5.4,
    "max_heat_capacity_temp": "A20/W55",
    "peak_elec": 2.01,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.29,
    "cop_cond": "A20/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 550,
    "width": 936,
    "depth": 385,
    "weight": 54,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-006TA1 air-to-water heat pump water heater, 5.4 kW with a COP of 4.29 at air 20/15 C heating water from 15 to 55 C. R410A refrigerant, single-phase. Rated output 120 litres per hour.",
    "notes": "Rated 5.4 kW for 1.26 kW input, COP 4.29, at air 20/15 C heating water from 15 to 55 C. Rated hot water output 120 L/h. Maximum power input 2.01 kW. R410A refrigerant, electronic expansion valve, horizontal air discharge. Water pressure drop 35 kPa. Unit 936L x 385W x 550H mm, 54 kg. Sound 49 dB(A). Ambient operating range -15 to 43 C. Built-in water pump on the 4-12 kW models; the 18 kW model has none. Hot water production only; no space heating or cooling data is published and there is no SCOP. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3872,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-008TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.6,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "A20/W55",
    "peak_elec": 2.75,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "A20/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 614,
    "width": 1011,
    "depth": 420,
    "weight": 68,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-008TA1 air-to-water heat pump water heater, 7.6 kW with a COP of 4.2 at air 20/15 C heating water from 15 to 55 C. R410A refrigerant, single-phase. Rated output 165 litres per hour.",
    "notes": "Rated 7.6 kW for 1.81 kW input, COP 4.2, at air 20/15 C heating water from 15 to 55 C. Rated hot water output 165 L/h. Maximum power input 2.75 kW. R410A refrigerant, electronic expansion valve, horizontal air discharge. Water pressure drop 40 kPa. Unit 1011L x 420W x 614H mm, 68 kg. Sound 52 dB(A). Ambient operating range -15 to 43 C. Built-in water pump on the 4-12 kW models; the 18 kW model has none. Hot water production only; no space heating or cooling data is published and there is no SCOP. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3873,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-010TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A20/W55",
    "peak_elec": 3.02,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.25,
    "cop_cond": "A20/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 798,
    "width": 986,
    "depth": 420,
    "weight": 68,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-010TA1 air-to-water heat pump water heater, 10.8 kW with a COP of 4.25 at air 20/15 C heating water from 15 to 55 C. R410A refrigerant, single-phase. Rated output 230 litres per hour.",
    "notes": "Rated 10.8 kW for 2.54 kW input, COP 4.25, at air 20/15 C heating water from 15 to 55 C. Rated hot water output 230 L/h. Maximum power input 3.02 kW. R410A refrigerant, electronic expansion valve, horizontal air discharge. Water pressure drop 45 kPa. Unit 986L x 420W x 798H mm, 68 kg. Sound 52 dB(A). Ambient operating range -15 to 43 C. Built-in water pump on the 4-12 kW models; the 18 kW model has none. Hot water production only; no space heating or cooling data is published and there is no SCOP. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3874,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-012TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 13.2,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A20/W55",
    "peak_elec": 4.51,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.16,
    "cop_cond": "A20/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 798,
    "width": 986,
    "depth": 420,
    "weight": 85,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-012TA1 air-to-water heat pump water heater, 13.2 kW with a COP of 4.16 at air 20/15 C heating water from 15 to 55 C. R410A refrigerant, single-phase. Rated output 285 litres per hour.",
    "notes": "Rated 13.2 kW for 3.17 kW input, COP 4.16, at air 20/15 C heating water from 15 to 55 C. Rated hot water output 285 L/h. Maximum power input 4.51 kW. R410A refrigerant, electronic expansion valve, horizontal air discharge. Water pressure drop 45 kPa. Unit 986L x 420W x 798H mm, 85 kg. Sound 53 dB(A). Ambient operating range -15 to 43 C. Built-in water pump on the 4-12 kW models; the 18 kW model has none. Hot water production only; no space heating or cooling data is published and there is no SCOP. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3875,
    "manufacturer": "SolarEast",
    "model": "RS Series",
    "product_code": "RS-018TA1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.solareasthvac.com/products.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 18.8,
    "max_heat_capacity": 18.8,
    "max_heat_capacity_temp": "A20/W55",
    "peak_elec": 6.02,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.12,
    "cop_cond": "A20/W55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1320,
    "width": 1000,
    "depth": 375,
    "weight": 149,
    "noise": null,
    "noise_ref": null,
    "description": "SolarEast RS-018TA1 air-to-water heat pump water heater, 18.8 kW with a COP of 4.12 at air 20/15 C heating water from 15 to 55 C. R410A refrigerant, three-phase. Rated output 400 litres per hour.",
    "notes": "Rated 18.8 kW for 4.56 kW input, COP 4.12, at air 20/15 C heating water from 15 to 55 C. Rated hot water output 400 L/h. Maximum power input 6.02 kW. R410A refrigerant, electronic expansion valve, horizontal air discharge. Water pressure drop 45 kPa. Unit 1000L x 375W x 1320H mm, 149 kg. Sound 54 dB(A). Ambient operating range -15 to 43 C. Built-in water pump on the 4-12 kW models; the 18 kW model has none. Hot water production only; no space heating or cooling data is published and there is no SCOP. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not on the Ofgem BUS Product Eligibility List; SolarEast's 23 PEL entries are all BLN-series air-to-water space heating units. SolarEast is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SolarEast website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3896,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-4R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.6,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 880,
    "width": 840,
    "depth": 500,
    "weight": 87,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-4R2 air-to-water heat pump, R290 monobloc unit. 4.6 kW heating at A7/W35 with a COP of 5.25. DC inverter compressor, single-phase. Flow temperature to 75 C, operation to -26 C ambient.",
    "notes": "Rated A7/W35 4.6 kW for 0.88 kW input, COP 5.25. A7/W45 4.6 kW, COP 4.1. A7/W55 4.6 kW, COP 3.3. Cold-weather points: A2/W35 4.5 kW, COP 4.05; A-7/W35 4.7 kW, COP 3.1. Operates to -26 C ambient in heating. Cooling A35/W18 4.6 kW, EER 5.5; A35/W7 4.7 kW for 1.31 kW input, EER 3.6. ErP seasonal space heating class A+++ at W35 and A+++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 0.68 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 54 dB(A), sound pressure 42 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Outdoor unit only; no matching indoor unit or DHW performance is published for this size. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1109_01, Guangdong Answer Technology Co., Ltd. Also marketed as the R290 Mono-NanoTherm compact range, which uses the same outdoor unit and publishes identical performance. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1109_01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3897,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-6R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.3,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.7,
    "max_cool_capacity": 6.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 880,
    "width": 840,
    "depth": 500,
    "weight": 87,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-6R2 air-to-water heat pump, R290 monobloc unit. 6.2 kW heating at A7/W35 with a COP of 5.0. DC inverter compressor, single-phase. Flow temperature to 75 C, operation to -26 C ambient.",
