    "notes": "Rated A7/W35 6.2 kW for 1.24 kW input, COP 5.0. A7/W45 6.3 kW, COP 3.85. A7/W55 6.3 kW, COP 3.2. Cold-weather points: A2/W35 5.7 kW, COP 3.8; A-7/W35 5.8 kW, COP 2.85. Operates to -26 C ambient in heating. Cooling A35/W18 6.4 kW, EER 5.05; A35/W7 6.7 kW for 2.09 kW input, EER 3.2. ErP seasonal space heating class A+++ at W35 and A+++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 0.68 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 56 dB(A), sound pressure 44 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Outdoor unit only; no matching indoor unit or DHW performance is published for this size. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1109_02, Guangdong Answer Technology Co., Ltd. Also marketed as the R290 Mono-NanoTherm compact range, which uses the same outdoor unit and publishes identical performance. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1109_02",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3898,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-8R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.3,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 8.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 949,
    "width": 1155,
    "depth": 500,
    "weight": 119,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-8R2 air-to-water heat pump, R290 monobloc unit. 8.3 kW heating at A7/W35 with a COP of 5.09. DC inverter compressor, single-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-190R2T60 all-in-one indoor unit with a 190 L cylinder.",
    "notes": "Rated A7/W35 8.3 kW for 1.63 kW input, COP 5.09. A7/W45 8.2 kW, COP 3.96. A7/W55 7.8 kW, COP 3.31. Cold-weather points: A2/W35 7.1 kW, COP 3.81; A-7/W35 7.2 kW, COP 2.97. Operates to -26 C ambient in heating. Cooling A35/W18 8.4 kW, EER 5.17; A35/W7 7.5 kW for 2.17 kW input, EER 3.45. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.07 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 56 dB(A), sound pressure 44 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-190R2T60 all-in-one indoor unit: 190 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x1750 mm, 166 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile L: water heating COP 3.55 warm climate, 2.93 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1021_1, Guangdong Answer Technology Co., Ltd. A AMH-8R2B3 variant is separately certified (011-1W1021_2); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1021_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-8R2B3"
    ]
  },
  {
    "id": 3899,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-10R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.73,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 119,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-10R2 air-to-water heat pump, R290 monobloc unit. 10 kW heating at A7/W35 with a COP of 4.73. DC inverter compressor, single-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-190R2T60 all-in-one indoor unit with a 190 L cylinder.",
    "notes": "Rated A7/W35 10 kW for 2.11 kW input, COP 4.73. A7/W45 10 kW, COP 3.72. A7/W55 9.5 kW, COP 3.16. Cold-weather points: A2/W35 8.3 kW, COP 3.68; A-7/W35 8.2 kW, COP 2.76. Operates to -26 C ambient in heating. Cooling A35/W18 10 kW, EER 4.75; A35/W7 8.6 kW for 2.7 kW input, EER 3.18. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.07 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 59 dB(A), sound pressure 47 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-190R2T60 all-in-one indoor unit: 190 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x1750 mm, 166 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile L: water heating COP 3.55 warm climate, 2.93 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1021_3, Guangdong Answer Technology Co., Ltd. A AMH-10R2B3 variant is separately certified (011-1W1021_4); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1021_3",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-10R2B3"
    ]
  },
  {
    "id": 3900,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-12R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.4,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.98,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 139,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-12R2 air-to-water heat pump, R290 monobloc unit. 12.3 kW heating at A7/W35 with a COP of 4.98. DC inverter compressor, single-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-240R2T60 all-in-one indoor unit with a 240 L cylinder.",
    "notes": "Rated A7/W35 12.3 kW for 2.47 kW input, COP 4.98. A7/W45 12.2 kW, COP 3.88. A7/W55 12.4 kW, COP 3.19. Cold-weather points: A2/W35 11.0 kW, COP 3.7; A-7/W35 10.9 kW, COP 2.9. Operates to -26 C ambient in heating. Cooling A35/W18 12.4 kW, EER 4.67; A35/W7 11.6 kW for 3.61 kW input, EER 3.21. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.35 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 63 dB(A), sound pressure 51 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-240R2T60 all-in-one indoor unit: 240 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x2005 mm, 184 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile XL: water heating COP 3.64 warm climate, 3.18 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1022_1, Guangdong Answer Technology Co., Ltd. A AMH-12R2B3 variant is separately certified (011-1W1022_2); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1022_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-12R2B3"
    ]
  },
  {
    "id": 3901,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-14R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14.3,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.3,
    "max_cool_capacity": 14.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 139,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-14R2 air-to-water heat pump, R290 monobloc unit. 14.1 kW heating at A7/W35 with a COP of 4.65. DC inverter compressor, single-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-240R2T60 all-in-one indoor unit with a 240 L cylinder.",
    "notes": "Rated A7/W35 14.1 kW for 3.03 kW input, COP 4.65. A7/W45 14.3 kW, COP 3.67. A7/W55 14.3 kW, COP 3.09. Cold-weather points: A2/W35 12.3 kW, COP 3.52; A-7/W35 12.1 kW, COP 2.82. Operates to -26 C ambient in heating. Cooling A35/W18 14.2 kW, EER 4.42; A35/W7 13.3 kW for 4.45 kW input, EER 2.99. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.35 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 64 dB(A), sound pressure 52 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-240R2T60 all-in-one indoor unit: 240 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x2005 mm, 184 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile XL: water heating COP 3.64 warm climate, 3.18 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1022_3, Guangdong Answer Technology Co., Ltd. A AMH-14R2B3 variant is separately certified (011-1W1022_4); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1022_3",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-14R2B3"
    ]
  },
  {
    "id": 3902,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-16R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15.4,
    "max_heat_capacity": 15.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 16.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 139,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-16R2 air-to-water heat pump, R290 monobloc unit. 15.3 kW heating at A7/W35 with a COP of 4.54. DC inverter compressor, single-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-240R2T60 all-in-one indoor unit with a 240 L cylinder.",
    "notes": "Rated A7/W35 15.3 kW for 3.37 kW input, COP 4.54. A7/W45 15.4 kW, COP 3.6. A7/W55 15.5 kW, COP 3.02. Cold-weather points: A2/W35 13.2 kW, COP 3.29; A-7/W35 13.2 kW, COP 2.73. Operates to -26 C ambient in heating. Cooling A35/W18 16.3 kW, EER 4.19; A35/W7 14.5 kW for 5.05 kW input, EER 2.87. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.35 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 65 dB(A), sound pressure 53 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-240R2T60 all-in-one indoor unit: 240 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x2005 mm, 184 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile XL: water heating COP 3.64 warm climate, 3.18 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1022_5, Guangdong Answer Technology Co., Ltd. A AMH-16R2B3 variant is separately certified (011-1W1022_6); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1022_5",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-16R2B3"
    ]
  },
  {
    "id": 3903,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-12TR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.2,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.4,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 148,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-12TR2 air-to-water heat pump, R290 monobloc unit. 12.2 kW heating at A7/W35 with a COP of 4.86. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-240R2T60 all-in-one indoor unit with a 240 L cylinder.",
    "notes": "Rated A7/W35 12.2 kW for 2.51 kW input, COP 4.86. A7/W45 12.1 kW, COP 3.88. A7/W55 12.4 kW, COP 3.23. Cold-weather points: A2/W35 11.0 kW, COP 3.67; A-7/W35 10.7 kW, COP 2.83. Operates to -26 C ambient in heating. Cooling A35/W18 12.4 kW, EER 4.69; A35/W7 11.4 kW for 3.61 kW input, EER 3.16. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.35 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 63 dB(A), sound pressure 51 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-240R2T60 all-in-one indoor unit: 240 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x2005 mm, 184 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile XL: water heating COP 3.43 warm climate, 3.04 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1023_1, Guangdong Answer Technology Co., Ltd. A AMH-12TR2B3 variant is separately certified (011-1W1023_2); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1023_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-12TR2B3"
    ]
  },
  {
    "id": 3904,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-14TR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14.4,
    "max_heat_capacity": 14.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.2,
    "max_cool_capacity": 14.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 148,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-14TR2 air-to-water heat pump, R290 monobloc unit. 14.2 kW heating at A7/W35 with a COP of 4.57. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-240R2T60 all-in-one indoor unit with a 240 L cylinder.",
    "notes": "Rated A7/W35 14.2 kW for 3.11 kW input, COP 4.57. A7/W45 14.4 kW, COP 3.67. A7/W55 14.4 kW, COP 3.13. Cold-weather points: A2/W35 12.3 kW, COP 3.53; A-7/W35 11.8 kW, COP 2.74. Operates to -26 C ambient in heating. Cooling A35/W18 14.2 kW, EER 4.47; A35/W7 13.2 kW for 4.43 kW input, EER 2.98. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.35 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 64 dB(A), sound pressure 52 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-240R2T60 all-in-one indoor unit: 240 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x2005 mm, 184 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile XL: water heating COP 3.43 warm climate, 3.04 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1023_3, Guangdong Answer Technology Co., Ltd. A AMH-14TR2B3 variant is separately certified (011-1W1023_4); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1023_3",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-14TR2B3"
    ]
  },
  {
    "id": 3905,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-16TR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 15.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.6,
    "max_cool_capacity": 16.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 148,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-16TR2 air-to-water heat pump, R290 monobloc unit. 15.3 kW heating at A7/W35 with a COP of 4.45. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -26 C ambient. Pairs with the AMHTB-240R2T60 all-in-one indoor unit with a 240 L cylinder.",
    "notes": "Rated A7/W35 15.3 kW for 3.44 kW input, COP 4.45. A7/W45 15.5 kW, COP 3.57. A7/W55 15.6 kW, COP 3.05. Cold-weather points: A2/W35 13.3 kW, COP 3.32; A-7/W35 13.0 kW, COP 2.64. Operates to -26 C ambient in heating. Cooling A35/W18 16.2 kW, EER 4.18; A35/W7 14.6 kW for 5.05 kW input, EER 2.89. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.35 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 65 dB(A), sound pressure 53 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Offered with the AMHTB-240R2T60 all-in-one indoor unit: 240 L duplex stainless steel (2205) DHW cylinder plus a 60 L buffer, 775x600x2005 mm, 184 kg, 5 L expansion vessel, customisable 3 kW (single-phase) or 6/9 kW (three-phase) back-up heater. Dimensions and weight in this row are for the outdoor unit. DHW tapping profile XL: water heating COP 3.43 warm climate, 3.04 average climate, class A+ (EN 16147). Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1023_5, Guangdong Answer Technology Co., Ltd. A AMH-16TR2B3 variant is separately certified (011-1W1023_6); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1023_5",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-16TR2B3"
    ]
  },
  {
    "id": 3906,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-18TR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 17.95,
    "max_heat_capacity": 17.69,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.73,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.63,
    "max_cool_capacity": 18.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1205,
    "width": 1155,
    "depth": 500,
    "weight": 173,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-18TR2 air-to-water heat pump, R290 monobloc unit. 17.69 kW heating at A7/W35 with a COP of 4.73. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -28 C ambient.",
    "notes": "Rated A7/W35 17.69 kW for 3.74 kW input, COP 4.73. A7/W45 17.63 kW, COP 3.73. A7/W55 17.95 kW, COP 3.11. Cold-weather points: A2/W35 15.54 kW, COP 3.62; A-7/W35 15.04 kW, COP 2.91. Operates to -28 C ambient in heating. Cooling A35/W18 18.2 kW, EER 4.47; A35/W7 16.63 kW for 5.45 kW input, EER 3.05. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.95 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 66 dB(A), sound pressure 54 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Outdoor unit only; no matching indoor unit or DHW performance is published for this size. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1136_01, Guangdong Answer Technology Co., Ltd. A AMH-18TR2B3 variant is separately certified (011-1W1136_02); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1136_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-18TR2B3"
    ]
  },
  {
    "id": 3907,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-20TR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 19.43,
    "max_heat_capacity": 19.29,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.35,
    "max_cool_capacity": 20.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1205,
    "width": 1155,
    "depth": 500,
    "weight": 173,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-20TR2 air-to-water heat pump, R290 monobloc unit. 19.29 kW heating at A7/W35 with a COP of 4.59. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -28 C ambient.",
    "notes": "Rated A7/W35 19.29 kW for 4.2 kW input, COP 4.59. A7/W45 19.58 kW, COP 3.65. A7/W55 19.43 kW, COP 3.06. Cold-weather points: A2/W35 16.57 kW, COP 3.51; A-7/W35 15.93 kW, COP 2.85. Operates to -28 C ambient in heating. Cooling A35/W18 20.1 kW, EER 4.25; A35/W7 17.35 kW for 5.74 kW input, EER 3.02. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 1.95 kg (GWP 3). 1 DC inverter compressor(s), 1 fan(s). Sound power 67 dB(A), sound pressure 55 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Outdoor unit only; no matching indoor unit or DHW performance is published for this size. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W1136_03, Guangdong Answer Technology Co., Ltd. A AMH-20TR2B3 variant is separately certified (011-1W1136_04); the suffix is not explained on the website but most likely denotes the 3 kW back-up heater option. Recorded as an alias. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1136_03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "AMH-20TR2B3"
    ]
  },
  {
    "id": 3908,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-24TR2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 24.43,
    "max_heat_capacity": 24.16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.69,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 22.8,
    "max_cool_capacity": 24.55,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1830,
    "width": 1155,
    "depth": 500,
    "weight": 276,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-24TR2 air-to-water heat pump, R290 monobloc unit. 24.16 kW heating at A7/W35 with a COP of 4.69. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -28 C ambient.",
    "notes": "Rated A7/W35 24.16 kW for 5.15 kW input, COP 4.69. A7/W45 23.96 kW, COP 3.77. A7/W55 24.43 kW, COP 3.15. Cold-weather points: A2/W35 21.9 kW, COP 3.6; A-7/W35 21.4 kW, COP 2.77. Operates to -28 C ambient in heating. Cooling A35/W18 24.55 kW, EER 4.67; A35/W7 22.8 kW for 7.32 kW input, EER 3.11. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 2.75 kg (GWP 3). 2 DC inverter compressor(s), 2 fan(s). Sound power 66 dB(A), sound pressure 54 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Outdoor unit only; no matching indoor unit or DHW performance is published for this size. Not on the Ofgem BUS Product Eligibility List. AS Thermal holds 22 PEL entries covering AMH-4R2 to AMH-20TR2; the 24, 28 and 32 kW sizes are not certified. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3909,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-28TR2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 28.51,
    "max_heat_capacity": 28.12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26.27,
    "max_cool_capacity": 28.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1830,
    "width": 1155,
    "depth": 500,
    "weight": 276,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-28TR2 air-to-water heat pump, R290 monobloc unit. 28.12 kW heating at A7/W35 with a COP of 4.4. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -28 C ambient.",
    "notes": "Rated A7/W35 28.12 kW for 6.39 kW input, COP 4.4. A7/W45 28.37 kW, COP 3.56. A7/W55 28.51 kW, COP 3.08. Cold-weather points: A2/W35 24.48 kW, COP 3.46; A-7/W35 23.48 kW, COP 2.69. Operates to -28 C ambient in heating. Cooling A35/W18 28.4 kW, EER 4.38; A35/W7 26.27 kW for 8.95 kW input, EER 2.94. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 2.75 kg (GWP 3). 2 DC inverter compressor(s), 2 fan(s). Sound power 67 dB(A), sound pressure 55 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Outdoor unit only; no matching indoor unit or DHW performance is published for this size. Not on the Ofgem BUS Product Eligibility List. AS Thermal holds 22 PEL entries covering AMH-4R2 to AMH-20TR2; the 24, 28 and 32 kW sizes are not certified. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3910,
    "manufacturer": "AS Thermal",
    "model": "R290 Mono Heat Pump",
    "product_code": "AMH-32TR2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/112.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 31.28,
    "max_heat_capacity": 30.91,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 29.05,
    "max_cool_capacity": 32.08,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1830,
    "width": 1155,
    "depth": 500,
    "weight": 276,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AMH-32TR2 air-to-water heat pump, R290 monobloc unit. 30.91 kW heating at A7/W35 with a COP of 4.32. DC inverter compressor, three-phase. Flow temperature to 75 C, operation to -28 C ambient.",
    "notes": "Rated A7/W35 30.91 kW for 7.15 kW input, COP 4.32. A7/W45 31.16 kW, COP 3.47. A7/W55 31.28 kW, COP 3.0. Cold-weather points: A2/W35 26.33 kW, COP 3.25; A-7/W35 25.74 kW, COP 2.57. Operates to -28 C ambient in heating. Cooling A35/W18 32.08 kW, EER 4.08; A35/W7 29.05 kW for 10.26 kW input, EER 2.83. ErP seasonal space heating class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R290 charge 2.75 kg (GWP 3). 2 DC inverter compressor(s), 2 fan(s). Sound power 68 dB(A), sound pressure 56 dB(A) at 1 m. Flow temperature 20-75 C heating, 5-25 C cooling, 30-70 C for hot water. Outdoor unit only; no matching indoor unit or DHW performance is published for this size. Not on the Ofgem BUS Product Eligibility List. AS Thermal holds 22 PEL entries covering AMH-4R2 to AMH-20TR2; the 24, 28 and 32 kW sizes are not certified. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3911,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-8R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.3,
    "max_heat_capacity": 8.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.4,
    "max_cool_capacity": 8.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 84,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-8R1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 8.3 kW heating at A7/W35 with a COP of 5.2. DC inverter compressor, single-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 8.3 kW for 1.6 kW input, COP 5.2. A7/W45 8.25 kW, COP 3.95. A7/W55 7.6 kW, COP 3.2. Cooling A35/W18 8.4 kW, EER 5.0; A35/W7 7.4 kW for 2.24 kW input, EER 3.3. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.6 kg (GWP 675). Sound power 58 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-10R1 indoor unit, 420x900x235 mm, 36 kg, sound power 42 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3912,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-10R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 10.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 84,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-10R1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 10 kW heating at A7/W35 with a COP of 4.95. DC inverter compressor, single-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 10 kW for 2.02 kW input, COP 4.95. A7/W45 10 kW, COP 3.8. A7/W55 9.6 kW, COP 3.15. Cooling A35/W18 10.1 kW, EER 4.8; A35/W7 8.2 kW for 2.56 kW input, EER 3.2. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.6 kg (GWP 675). Sound power 60 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-10R1 indoor unit, 420x900x235 mm, 36 kg, sound power 42 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3913,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-12R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 105,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-12R1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 12.1 kW heating at A7/W35 with a COP of 4.95. DC inverter compressor, single-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 12.1 kW for 2.44 kW input, COP 4.95. A7/W45 12.2 kW, COP 3.8. A7/W55 12.1 kW, COP 3.12. Cooling A35/W18 12.2 kW, EER 4.1; A35/W7 11.6 kW for 4.22 kW input, EER 2.75. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.84 kg (GWP 675). Sound power 65 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-16R1 indoor unit, 420x900x235 mm, 38 kg, sound power 43 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3914,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-14R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.6,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 13.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 105,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-14R1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 14.6 kW heating at A7/W35 with a COP of 4.7. DC inverter compressor, single-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 14.6 kW for 3.11 kW input, COP 4.7. A7/W45 14.2 kW, COP 3.65. A7/W55 14 kW, COP 3.05. Cooling A35/W18 13.5 kW, EER 3.9; A35/W7 12.7 kW for 4.89 kW input, EER 2.6. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.84 kg (GWP 675). Sound power 65 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-16R1 indoor unit, 420x900x235 mm, 38 kg, sound power 43 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3915,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-16R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.1,
    "max_cool_capacity": 15.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 105,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-16R1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 16 kW heating at A7/W35 with a COP of 4.5. DC inverter compressor, single-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 16 kW for 3.56 kW input, COP 4.5. A7/W45 16 kW, COP 3.6. A7/W55 16 kW, COP 2.9. Cooling A35/W18 15.5 kW, EER 3.61; A35/W7 14.1 kW for 5.64 kW input, EER 2.5. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.84 kg (GWP 675). Sound power 68 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-16R1 indoor unit, 420x900x235 mm, 38 kg, sound power 43 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3916,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-12TR1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 107,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-12TR1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 12.1 kW heating at A7/W35 with a COP of 4.95. DC inverter compressor, three-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 12.1 kW for 2.44 kW input, COP 4.95. A7/W45 12.2 kW, COP 3.8. A7/W55 12.1 kW, COP 3.12. Cooling A35/W18 12.2 kW, EER 4.1; A35/W7 11.6 kW for 4.22 kW input, EER 2.75. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.84 kg (GWP 675). Sound power 65 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-16R1 indoor unit, 420x900x235 mm, 38 kg, sound power 43 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3917,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-14TR1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.6,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 13.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 107,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-14TR1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 14.6 kW heating at A7/W35 with a COP of 4.7. DC inverter compressor, three-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 14.6 kW for 3.11 kW input, COP 4.7. A7/W45 14.2 kW, COP 3.65. A7/W55 14 kW, COP 3.05. Cooling A35/W18 13.5 kW, EER 3.9; A35/W7 12.7 kW for 4.89 kW input, EER 2.6. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.84 kg (GWP 675). Sound power 65 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-16R1 indoor unit, 420x900x235 mm, 38 kg, sound power 43 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3918,
    "manufacturer": "AS Thermal",
    "model": "R32 Split Series",
    "product_code": "AH-16TR1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/110.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.1,
    "max_cool_capacity": 15.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 1047,
    "depth": 495,
    "weight": 107,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "AS Thermal AH-16TR1 air-to-water heat pump, R32 split system with a separate indoor hydraulic unit. 16 kW heating at A7/W35 with a COP of 4.5. DC inverter compressor, three-phase. Flow temperature to 65 C, operation to -25 C ambient.",
    "notes": "A7/W35 16 kW for 3.56 kW input, COP 4.5. A7/W45 16 kW, COP 3.6. A7/W55 16 kW, COP 2.9. Cooling A35/W18 15.5 kW, EER 3.61; A35/W7 14.1 kW for 5.64 kW input, EER 2.5. DATA QUALITY: this page labels its performance rows only as Cooling1, Cooling2, Heating3, Heating4 and Heating5 and publishes no footnotes explaining the conditions. The conditions above are inferred from the identical house style and near-identical values on the R290 Mono page (A35/W18, A35/W7, A7/W35, A7/W45, A7/W55) and should be confirmed with AS Thermal before publication. ErP seasonal class A+++ at W35 and A++ at W55. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. R32 charge 1.84 kg (GWP 675). Sound power 68 dB(A). Split system: refrigerant line up to 30 m with 20 m height difference, flare connections, 9.52/16 mm liquid/gas pipe, additional charge 38 g/m beyond 2 m. Paired with the AHB-16R1 indoor unit, 420x900x235 mm, 38 kg, sound power 43 dB(A), with an optional 3 or 6 kW back-up heater (none fitted as standard). Dimensions and weight in this row are for the outdoor unit. Flow temperature 25-65 C heating, 5-25 C cooling, 20-60 C hot water, 20-45 C pool. Ambient range -25 to 35 C heating, -5 to 43 C cooling. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3919,
    "manufacturer": "AS Thermal",
    "model": "ME-AMH-10R1",
    "product_code": "ME-AMH-10R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/114.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.5,
    "max_heat_capacity": 10.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.88,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.6,
    "max_cool_capacity": 11.16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 105,
    "noise": 55,
    "noise_ref": "Sound Pressure",
    "description": "AS Thermal ME-AMH-10R1 full DC inverter mini chiller, reversible air-to-water unit. 10.5 kW heating at A7/W35 with a COP of 4.88 and 10.6 kW cooling at A35/W7. R32 refrigerant, single-phase. Flow temperature to 60 C, operation to -20 C ambient in heating.",
    "notes": "A7/W35 10.5 kW for 2.15 kW input, COP 4.88. A7/W45 10.4 kW, COP 3.84. No A7/W55 point is published for this range. Cooling A35/W18 11.16 kW, EER 5.07; A35/W7 10.6 kW for 3.3 kW input, EER 3.21. Maximum input power 4.0 kW. R32 charge 1.6 kg (GWP 675). Air flow 5200 m3/h, side discharge. Rated water flow 1.8 m3/h, DC shielded pump with 9 m head. Marketed as a mini chiller but reversible, with published heating performance. Single-phase 220-240 V. Ambient range -20 to 35 C heating, -5 to 52 C cooling. Flow temperature 20-60 C heating, 5-25 C cooling. DATA QUALITY: the 55 dB(A) figure is published only as “Cooling/Heating Noise” with no measurement basis stated; it has been recorded as sound pressure, unlike the AMH and AH ranges which publish sound power. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3920,
    "manufacturer": "AS Thermal",
    "model": "ME-AMH-14R1",
    "product_code": "ME-AMH-14R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/114.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.66,
    "max_heat_capacity": 14.42,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.98,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.3,
    "max_cool_capacity": 14.05,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 126,
    "noise": 57,
    "noise_ref": "Sound Pressure",
    "description": "AS Thermal ME-AMH-14R1 full DC inverter mini chiller, reversible air-to-water unit. 14.66 kW heating at A7/W35 with a COP of 4.98 and 14.3 kW cooling at A35/W7. R32 refrigerant, single-phase. Flow temperature to 60 C, operation to -20 C ambient in heating.",
    "notes": "A7/W35 14.66 kW for 2.94 kW input, COP 4.98. A7/W45 14.42 kW, COP 3.78. No A7/W55 point is published for this range. Cooling A35/W18 14.05 kW, EER 5.08; A35/W7 14.3 kW for 4.54 kW input, EER 3.15. Maximum input power 6.2 kW. R32 charge 1.9 kg (GWP 675). Air flow 5600 m3/h, side discharge. Rated water flow 2.4 m3/h, DC shielded pump with 9 m head. Marketed as a mini chiller but reversible, with published heating performance. Single-phase 220-240 V. Ambient range -20 to 35 C heating, -5 to 52 C cooling. Flow temperature 20-60 C heating, 5-25 C cooling. DATA QUALITY: the 57 dB(A) figure is published only as “Cooling/Heating Noise” with no measurement basis stated; it has been recorded as sound pressure, unlike the AMH and AH ranges which publish sound power. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3921,
    "manufacturer": "AS Thermal",
    "model": "ME-AMH-18R1",
    "product_code": "ME-AMH-18R1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.asthermal.com/pro_detail/114.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18.5,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": 18,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 950,
    "width": 1155,
    "depth": 500,
    "weight": 139,
    "noise": 60,
    "noise_ref": "Sound Pressure",
    "description": "AS Thermal ME-AMH-18R1 full DC inverter mini chiller, reversible air-to-water unit. 18.5 kW heating at A7/W35 with a COP of 4.45 and 18.0 kW cooling at A35/W7. R32 refrigerant, single-phase. Flow temperature to 60 C, operation to -20 C ambient in heating.",
    "notes": "A7/W35 18.5 kW for 4.16 kW input, COP 4.45. A7/W45 18.5 kW, COP 3.5. No A7/W55 point is published for this range. Cooling A35/W18 18.0 kW, EER 4.6; A35/W7 18.0 kW for 6.21 kW input, EER 2.9. Maximum input power 6.8 kW. R32 charge 2.2 kg (GWP 675). Air flow 6200 m3/h, side discharge. Rated water flow 3 m3/h, DC shielded pump with 9 m head. Marketed as a mini chiller but reversible, with published heating performance. Single-phase 220-240 V. Ambient range -20 to 35 C heating, -5 to 52 C cooling. Flow temperature 20-60 C heating, 5-25 C cooling. DATA QUALITY: the 60 dB(A) figure is published only as “Cooling/Heating Noise” with no measurement basis stated; it has been recorded as sound pressure, unlike the AMH and AH ranges which publish sound power. AS Thermal publishes no numeric SCOP for any of its ranges - only ErP seasonal efficiency classes - so the SCOP column is blank for every AS Thermal product. Not on the Ofgem BUS Product Eligibility List; AS Thermal's 22 PEL entries are all R290 AMH-series monoblocs. AS Thermal is the product brand of Guangdong Answer Technology Co., Ltd, an OEM/ODM manufacturer; these units are also sold rebadged under other brands. Extracted from the technical table on the AS Thermal website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3922,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK030V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.14,
    "cap_max": 9,
    "max_heat_capacity": 8.87,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1043,
    "depth": 480,
    "weight": 67,
    "noise": 61.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK030V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 9.0 kW heating at A7/W35 with a COP of 4.35. DC inverter twin rotary compressor modulating from 4.14 kW, single-phase.",
    "notes": "Rated A7/W35 9.0 kW with COP 4.35, modulating from 4.14 kW. A7/W45 8.9 kW, COP 3.35. Cooling A35/W18 8.3 kW, EER 3.63; A35/W7 6.0 kW, EER 2.7. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 4.0 kW. 1 fan(s), airflow 3000 m3/h. Noise 61.5 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1043L x 480D x 840H mm, 67 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3923,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK040V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.52,
    "cap_max": 12,
    "max_heat_capacity": 11.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.1,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 1043,
    "depth": 480,
    "weight": 75,
    "noise": 62.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK040V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 12.0 kW heating at A7/W35 with a COP of 4.35. DC inverter twin rotary compressor modulating from 5.52 kW, single-phase.",
    "notes": "Rated A7/W35 12.0 kW with COP 4.35, modulating from 5.52 kW. A7/W45 11.8 kW, COP 3.35. Cooling A35/W18 11.1 kW, EER 3.63; A35/W7 8.0 kW, EER 2.7. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 5.0 kW. 1 fan(s), airflow 4000 m3/h. Noise 62.5 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1043L x 480D x 840H mm, 75 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3924,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK050V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.9,
    "cap_max": 15,
    "max_heat_capacity": 14.78,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.9,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1370,
    "width": 965,
    "depth": 450,
    "weight": 102,
    "noise": 64.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK050V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 15.0 kW heating at A7/W35 with a COP of 4.33. DC inverter twin rotary compressor modulating from 6.9 kW, single-phase.",
    "notes": "Rated A7/W35 15.0 kW with COP 4.33, modulating from 6.9 kW. A7/W45 14.8 kW, COP 3.33. Cooling A35/W18 13.9 kW, EER 3.63; A35/W7 10.0 kW, EER 2.7. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 5.8 kW. 2 fan(s), airflow 5000 m3/h. Noise 64.5 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 965L x 450D x 1370H mm, 102 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3925,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK060V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 8.28,
    "cap_max": 18,
    "max_heat_capacity": 17.73,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.7,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1370,
    "width": 965,
    "depth": 450,
    "weight": 103,
    "noise": 68.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK060V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 18.0 kW heating at A7/W35 with a COP of 4.35. DC inverter twin rotary compressor modulating from 8.28 kW, single-phase.",
    "notes": "Rated A7/W35 18.0 kW with COP 4.35, modulating from 8.28 kW. A7/W45 17.7 kW, COP 3.35. Cooling A35/W18 16.7 kW, EER 3.66; A35/W7 12.0 kW, EER 2.72. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 6.8 kW. 2 fan(s), airflow 6000 m3/h. Noise 68.8 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 965L x 450D x 1370H mm, 103 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3926,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK070V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 9.66,
    "cap_max": 21,
    "max_heat_capacity": 20.69,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.1,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1370,
    "width": 965,
    "depth": 450,
    "weight": 106,
    "noise": 70.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK070V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 21.0 kW heating at A7/W35 with a COP of 4.32. DC inverter twin rotary compressor modulating from 9.66 kW, single-phase.",
    "notes": "Rated A7/W35 21.0 kW with COP 4.32, modulating from 9.66 kW. A7/W45 20.7 kW, COP 3.33. Cooling A35/W18 18.1 kW, EER 3.63; A35/W7 13.0 kW, EER 2.7. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 7.8 kW. 2 fan(s), airflow 7000 m3/h. Noise 70.8 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 965L x 450D x 1370H mm, 106 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3927,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK-060V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 8.28,
    "cap_max": 18,
    "max_heat_capacity": 17.73,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.7,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1370,
    "width": 965,
    "depth": 450,
    "weight": 103,
    "noise": 68.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-060V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 18.0 kW heating at A7/W35 with a COP of 4.35. DC inverter twin rotary compressor modulating from 8.28 kW, three-phase.",
    "notes": "Rated A7/W35 18.0 kW with COP 4.35, modulating from 8.28 kW. A7/W45 17.7 kW, COP 3.35. Cooling A35/W18 16.7 kW, EER 3.66; A35/W7 12.0 kW, EER 2.72. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 7.0 kW. 2 fan(s), airflow 6000 m3/h. Noise 68.8 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 965L x 450D x 1370H mm, 103 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3928,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK-070V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 9.66,
    "cap_max": 21,
    "max_heat_capacity": 20.69,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.33,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.1,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1370,
    "width": 965,
    "depth": 450,
    "weight": 106,
    "noise": 70.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-070V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 21.0 kW heating at A7/W35 with a COP of 4.33. DC inverter twin rotary compressor modulating from 9.66 kW, three-phase.",
    "notes": "Rated A7/W35 21.0 kW with COP 4.33, modulating from 9.66 kW. A7/W45 20.7 kW, COP 3.33. Cooling A35/W18 18.1 kW, EER 3.63; A35/W7 13.0 kW, EER 2.7. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 8.0 kW. 2 fan(s), airflow 7000 m3/h. Noise 70.8 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 965L x 450D x 1370H mm, 106 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3929,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK-080V3L-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 11.04,
    "cap_max": 24,
    "max_heat_capacity": 23.64,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 9,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.9,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1370,
    "width": 965,
    "depth": 450,
    "weight": 111,
    "noise": 72.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-080V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 24.0 kW heating at A7/W35 with a COP of 4.32. DC inverter twin rotary compressor modulating from 11.04 kW, three-phase.",
    "notes": "Rated A7/W35 24.0 kW with COP 4.32, modulating from 11.04 kW. A7/W45 23.6 kW, COP 3.33. Cooling A35/W18 20.9 kW, EER 3.64; A35/W7 15.0 kW, EER 2.71. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 9.0 kW. 2 fan(s), airflow 8000 m3/h. Noise 72.5 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 965L x 450D x 1370H mm, 111 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3930,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK-101V3L-D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 13.8,
    "cap_max": 30,
    "max_heat_capacity": 29.55,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 12,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 25,
    "max_cool_capacity": 18,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1560,
    "width": 1070,
    "depth": 480,
    "weight": 146,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-101V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 30.0 kW heating at A7/W35 with a COP of 4.15. DC inverter twin rotary compressor modulating from 13.8 kW, three-phase.",
    "notes": "Rated A7/W35 30.0 kW with COP 4.15, modulating from 13.8 kW. A7/W45 29.6 kW, COP 3.2. Cooling A35/W18 25.0 kW, EER 3.63; A35/W7 18.0 kW, EER 2.7. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 12.0 kW. 2 fan(s), airflow 10000 m3/h. Noise 74.0 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1070L x 480D x 1560H mm, 146 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3931,
    "manufacturer": "SPRSUN",
    "model": "Clima Pure R32 DC Inverter",
    "product_code": "CGK-130V3L-D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/climapure-r32-dc-inverter-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 17.94,
    "cap_max": 39,
    "max_heat_capacity": 38.42,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 15,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.17,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 33.4,
    "max_cool_capacity": 24,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1560,
    "width": 1070,
    "depth": 480,
    "weight": 157,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-130V3L-D air-to-water heat pump, R32 monobloc unit from the ClimaPure R32 range. 39.0 kW heating at A7/W35 with a COP of 4.17. DC inverter twin rotary compressor modulating from 17.94 kW, three-phase.",
    "notes": "Rated A7/W35 39.0 kW with COP 4.17, modulating from 17.94 kW. A7/W45 38.4 kW, COP 3.21. Cooling A35/W18 33.4 kW, EER 3.63; A35/W7 24.0 kW, EER 2.7. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 15.0 kW. 2 fan(s), airflow 13000 m3/h. Noise 75.0 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1070L x 480D x 1560H mm, 157 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3932,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK015V3L-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-r32-erp-a-small-cold-climate-dc-inverter-monoblock-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2.76,
    "cap_max": 6,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 2.02,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 4.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 655,
    "width": 990,
    "depth": 375,
    "weight": 59,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK015V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 6.0 kW heating at A7/W35 with a COP of 4.45. DC inverter twin rotary compressor modulating from 2.76 kW, single-phase.",
    "notes": "Rated A7/W35 6.0 kW with COP 4.45, modulating from 2.76 kW. A7/W45 5.8 kW, COP 3.56. Cooling A35/W18 5.5 kW, EER 3.45; A35/W7 4.3 kW, EER 2.59. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 2.02 kW. 1 fan(s), airflow 1500 m3/h. Noise 49 dB(A), published as sound pressure. Outdoor unit 990L x 375D x 655H mm, 59 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/13, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/13",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3933,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK025V3L-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-r32-erp-a-small-cold-climate-dc-inverter-monoblock-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4.32,
    "cap_max": 9.4,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 3.09,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.48,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 78,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK025V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 9.4 kW heating at A7/W35 with a COP of 4.56. DC inverter twin rotary compressor modulating from 4.32 kW, single-phase.",
    "notes": "Rated A7/W35 9.4 kW with COP 4.56, modulating from 4.32 kW. A7/W45 9.0 kW, COP 3.65. Cooling A35/W18 8.6 kW, EER 3.54; A35/W7 6.0 kW, EER 2.48. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 3.09 kW. 1 fan(s), airflow 2500 m3/h. Noise 56 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 810H mm, 78 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/01, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3934,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK030V3L-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-r32-erp-a-small-cold-climate-dc-inverter-monoblock-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5.34,
    "cap_max": 11.6,
    "max_heat_capacity": 11.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 3.95,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.6,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK030V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 11.6 kW heating at A7/W35 with a COP of 4.41. DC inverter twin rotary compressor modulating from 5.34 kW, single-phase.",
    "notes": "Rated A7/W35 11.6 kW with COP 4.41, modulating from 5.34 kW. A7/W45 11.1 kW, COP 3.53. Cooling A35/W18 10.6 kW, EER 3.42; A35/W7 7.5 kW, EER 2.4. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 3.95 kW. 1 fan(s), airflow 3000 m3/h. Noise 59 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 810H mm, 88 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3935,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK040V3L-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-r32-erp-a-small-cold-climate-dc-inverter-monoblock-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.27,
    "cap_max": 15.8,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.14,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.4,
    "max_cool_capacity": 10.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 105,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK040V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 15.8 kW heating at A7/W35 with a COP of 4.61. DC inverter twin rotary compressor modulating from 7.27 kW, single-phase.",
    "notes": "Rated A7/W35 15.8 kW with COP 4.61, modulating from 7.27 kW. A7/W45 15.2 kW, COP 3.69. Cooling A35/W18 14.4 kW, EER 3.58; A35/W7 10.2 kW, EER 2.5. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 5.14 kW. 1 fan(s), airflow 3500 m3/h. Noise 60 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 960H mm, 105 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/05, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3936,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK-025V3L-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-r32-erp-a-small-cold-climate-dc-inverter-monoblock-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4.32,
    "cap_max": 9.4,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 3.09,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.48,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 78,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-025V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 9.4 kW heating at A7/W35 with a COP of 4.56. DC inverter twin rotary compressor modulating from 4.32 kW, three-phase.",
    "notes": "Rated A7/W35 9.4 kW with COP 4.56, modulating from 4.32 kW. A7/W45 9.0 kW, COP 3.65. Cooling A35/W18 8.6 kW, EER 3.54; A35/W7 6.0 kW, EER 2.48. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 3.09 kW. 1 fan(s), airflow 2500 m3/h. Noise 56 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 810H mm, 78 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Near match to the Ofgem PEL: MCS HP0304/02 lists “CGK-025V3L” - the same code without the -B suffix. Same capacity, phase and series, so almost certainly this product, but the suffix differs; recorded as an alias and flagged on the cross-check sheet rather than asserted. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "CGK-025V3L"
    ]
  },
  {
    "id": 3937,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK-030V3L-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-r32-erp-a-small-cold-climate-dc-inverter-monoblock-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5.34,
    "cap_max": 11.6,
    "max_heat_capacity": 11.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 3.94,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.6,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-030V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 11.6 kW heating at A7/W35 with a COP of 4.42. DC inverter twin rotary compressor modulating from 5.34 kW, three-phase.",
    "notes": "Rated A7/W35 11.6 kW with COP 4.42, modulating from 5.34 kW. A7/W45 11.1 kW, COP 3.54. Cooling A35/W18 10.6 kW, EER 3.43; A35/W7 7.5 kW, EER 2.4. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 3.94 kW. 1 fan(s), airflow 3000 m3/h. Noise 59 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 810H mm, 88 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/03, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/03",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3938,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK-040V3L-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-r32-erp-a-small-cold-climate-dc-inverter-monoblock-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.27,
    "cap_max": 15.8,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.13,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.4,
    "max_cool_capacity": 10.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 105,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-040V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 15.8 kW heating at A7/W35 with a COP of 4.62. DC inverter twin rotary compressor modulating from 7.27 kW, three-phase.",
    "notes": "Rated A7/W35 15.8 kW with COP 4.62, modulating from 7.27 kW. A7/W45 15.2 kW, COP 3.7. Cooling A35/W18 14.4 kW, EER 3.59; A35/W7 10.2 kW, EER 2.51. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 5.13 kW. 1 fan(s), airflow 3500 m3/h. Noise 60 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 960H mm, 105 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Near match to the Ofgem PEL: MCS HP0304/04 lists “CGK-040V3L” - the same code without the -B suffix. Same capacity, phase and series, so almost certainly this product, but the suffix differs; recorded as an alias and flagged on the cross-check sheet rather than asserted. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "CGK-040V3L"
    ]
  },
  {
    "id": 3939,
    "manufacturer": "SPRSUN",
    "model": "R32 Clima Series",
    "product_code": "CGK-100V3L-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/29KW-35.5KW-R32-air-source-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 15.87,
    "cap_max": 34.5,
    "max_heat_capacity": 33.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 11.76,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 31.5,
    "max_cool_capacity": 20.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1950,
    "width": 950,
    "depth": 900,
    "weight": 260,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-100V3L-B air-to-water heat pump, R32 monobloc unit from the Clima R32 cold climate range. 34.5 kW heating at A7/W35 with a COP of 4.4. DC inverter twin rotary compressor modulating from 15.87 kW, three-phase.",
    "notes": "Rated A7/W35 34.5 kW with COP 4.4, modulating from 15.87 kW. A7/W45 33.1 kW, COP 3.72. Cooling A35/W18 31.5 kW, EER 3.61; A35/W7 20.8 kW, EER 2.6. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 11.76 kW. 1 fan(s), airflow 10000 m3/h. Noise 75 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 950L x 900D x 1950H mm, 260 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/14, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/14",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3940,
    "manufacturer": "SPRSUN",
    "model": "CGK030V3LSP-B",
    "product_code": "CGK030V3LSP-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r32-Clima-S-series-11.5KW-15.5KW-EVI-cold-climate-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5.29,
    "cap_max": 11.5,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 3.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 74,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK030V3LSP-B air-to-water heat pump, R32 split unit from the Clima-S R32 EVI split range. 11.5 kW heating at A7/W35 with a COP of 4.4. DC inverter twin rotary compressor modulating from 5.29 kW, single-phase.",
    "notes": "Rated A7/W35 11.5 kW with COP 4.4, modulating from 5.29 kW. A7/W45 11.0 kW, COP 3.52. Cooling A35/W18 10.5 kW, EER 3.41; A35/W7 8.3 kW, EER 2.56. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 3.8 kW. 1 fan(s), airflow 3000 m3/h. Noise 59 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 810H mm, 74 kg. Split system: outdoor unit plus a separate indoor hydraulic unit (550x325x650 mm). Dimensions and weight in this row are for the outdoor unit. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3941,
    "manufacturer": "SPRSUN",
    "model": "CGK040V3LSP-B",
    "product_code": "CGK040V3LSP-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r32-Clima-S-series-11.5KW-15.5KW-EVI-cold-climate-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.13,
    "cap_max": 15.5,
    "max_heat_capacity": 14.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4.9,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.1,
    "max_cool_capacity": 10.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK040V3LSP-B air-to-water heat pump, R32 split unit from the Clima-S R32 EVI split range. 15.5 kW heating at A7/W35 with a COP of 4.58. DC inverter twin rotary compressor modulating from 7.13 kW, single-phase.",
    "notes": "Rated A7/W35 15.5 kW with COP 4.58, modulating from 7.13 kW. A7/W45 14.9 kW, COP 3.66. Cooling A35/W18 14.1 kW, EER 3.55; A35/W7 10.9 kW, EER 2.67. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 4.9 kW. 1 fan(s), airflow 3500 m3/h. Noise 60 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 960H mm, 100 kg. Split system: outdoor unit plus a separate indoor hydraulic unit (550x325x650 mm). Dimensions and weight in this row are for the outdoor unit. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3942,
    "manufacturer": "SPRSUN",
    "model": "CGK-050V3LSP-B",
    "product_code": "CGK-050V3LSP-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r32-Clima-S-series-22KW-EVI-cold-weather-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 9.11,
    "cap_max": 19.8,
    "max_heat_capacity": 19,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.1,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 112,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-050V3LSP-B air-to-water heat pump, R32 split unit from the Clima-S R32 EVI split range. 19.8 kW heating at A7/W35 with a COP of 4.55. DC inverter twin rotary compressor modulating from 9.11 kW, three-phase.",
    "notes": "Rated A7/W35 19.8 kW with COP 4.55, modulating from 9.11 kW. A7/W45 19.0 kW, COP 3.64. Cooling A35/W18 18.1 kW, EER 3.53; A35/W7 12.0 kW, EER 2.62. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 6.3 kW. 2 fan(s), airflow 5000 m3/h. Noise 61 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 1355H mm, 112 kg. Split system: outdoor unit plus a separate indoor hydraulic unit (550x325x650 mm). Dimensions and weight in this row are for the outdoor unit. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3943,
    "manufacturer": "SPRSUN",
    "model": "CGK-060V3LSP-B",
    "product_code": "CGK-060V3LSP-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r32-Clima-S-series-22KW-EVI-cold-weather-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 10.12,
    "cap_max": 22,
    "max_heat_capacity": 21.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.52,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.6,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 112,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-060V3LSP-B air-to-water heat pump, R32 split unit from the Clima-S R32 EVI split range. 22.0 kW heating at A7/W35 with a COP of 4.35. DC inverter twin rotary compressor modulating from 10.12 kW, three-phase.",
    "notes": "Rated A7/W35 22.0 kW with COP 4.35, modulating from 10.12 kW. A7/W45 21.6 kW, COP 3.61. Cooling A35/W18 20.6 kW, EER 3.5; A35/W7 13.0 kW, EER 2.52. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. Maximum power input 7.3 kW. 2 fan(s), airflow 5500 m3/h. Noise 62 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 1355H mm, 112 kg. Split system: outdoor unit plus a separate indoor hydraulic unit (550x325x650 mm). Dimensions and weight in this row are for the outdoor unit. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3944,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK030V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9kw-sprsun-r290-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 4.37,
    "cap_max": 9.5,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4.36,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.4,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 107,
    "noise": 60.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK030V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 9.5 kW heating at A7/W35 with a COP of 4.42 and SCOP of 4.76 at W35. DC inverter twin rotary compressor modulating from 4.37 kW, single-phase.",
    "notes": "Rated A7/W35 9.5 kW with COP 4.42, modulating from 4.37 kW. A7/W45 8.9 kW, COP 3.64. Cooling A35/W18 8.4 kW, EER 3.53; A35/W7 7.5 kW, EER 2.9. SCOP 4.76 at W35 and 3.62 at W55, ErP class A+++ at W35. Maximum power input 4.36 kW. 1 fan(s), airflow 3000 m3/h. Noise 60.7 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 810H mm, 107 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/08, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/08",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3945,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK040V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9kw-sprsun-r290-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 5.29,
    "cap_max": 11.5,
    "max_heat_capacity": 10.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.05,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.2,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 116,
    "noise": 59.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK040V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 11.5 kW heating at A7/W35 with a COP of 4.44 and SCOP of 4.79 at W35. DC inverter twin rotary compressor modulating from 5.29 kW, single-phase.",
    "notes": "Rated A7/W35 11.5 kW with COP 4.44, modulating from 5.29 kW. A7/W45 10.7 kW, COP 3.77. Cooling A35/W18 10.2 kW, EER 3.66; A35/W7 9.0 kW, EER 2.92. SCOP 4.79 at W35 and 3.66 at W55, ErP class A+++ at W35. Maximum power input 5.05 kW. 1 fan(s), airflow 3500 m3/h. Noise 59.8 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 960H mm, 116 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/09, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/09",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3946,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK-030V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9kw-sprsun-r290-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 4.37,
    "cap_max": 9.5,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4.36,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.4,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 103,
    "noise": 60.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-030V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 9.5 kW heating at A7/W35 with a COP of 4.42 and SCOP of 4.77 at W35. DC inverter twin rotary compressor modulating from 4.37 kW, three-phase.",
    "notes": "Rated A7/W35 9.5 kW with COP 4.42, modulating from 4.37 kW. A7/W45 8.9 kW, COP 3.64. Cooling A35/W18 8.4 kW, EER 3.53; A35/W7 7.5 kW, EER 2.9. SCOP 4.77 at W35 and 3.6 at W55, ErP class A+++ at W35. Maximum power input 4.36 kW. 1 fan(s), airflow 3000 m3/h. Noise 60.3 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 810H mm, 103 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3947,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK-040V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9kw-sprsun-r290-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 5.29,
    "cap_max": 11.5,
    "max_heat_capacity": 10.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.92,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.2,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 116,
    "noise": 61.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-040V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 11.5 kW heating at A7/W35 with a COP of 4.44 and SCOP of 4.78 at W35. DC inverter twin rotary compressor modulating from 5.29 kW, three-phase.",
    "notes": "Rated A7/W35 11.5 kW with COP 4.44, modulating from 5.29 kW. A7/W45 10.7 kW, COP 3.77. Cooling A35/W18 10.2 kW, EER 3.66; A35/W7 9.0 kW, EER 2.92. SCOP 4.78 at W35 and 3.63 at W55, ErP class A+++ at W35. Maximum power input 5.05 kW. 1 fan(s), airflow 3500 m3/h. Noise 61.6 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 960H mm, 116 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3948,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK050V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/18kw-erp-a-r290-dc-inverter-air-source-heat-pumps-for-heating-cooling.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 7.13,
    "cap_max": 15.5,
    "max_heat_capacity": 14.11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 156,
    "noise": 62.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK050V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 15.5 kW heating at A7/W35 with a COP of 4.42 and SCOP of 4.69 at W35. DC inverter twin rotary compressor modulating from 7.13 kW, single-phase.",
    "notes": "Rated A7/W35 15.5 kW with COP 4.42, modulating from 7.13 kW. A7/W45 14.1 kW, COP 3.71. Cooling A35/W18 13.4 kW, EER 3.6; A35/W7 11.5 kW, EER 2.75. SCOP 4.69 at W35 and 3.62 at W55, ErP class A+++ at W35. Maximum power input 6.8 kW. 2 fan(s), airflow 5000 m3/h. Noise 62.1 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 156 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/10, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/10",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3949,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK060V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/18kw-erp-a-r290-dc-inverter-air-source-heat-pumps-for-heating-cooling.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 8.51,
    "cap_max": 18.5,
    "max_heat_capacity": 17.67,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7.83,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.14,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.8,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 156,
    "noise": 63.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK060V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 18.5 kW heating at A7/W35 with a COP of 4.14 and SCOP of 4.8 at W35. DC inverter twin rotary compressor modulating from 8.51 kW, single-phase.",
    "notes": "Rated A7/W35 18.5 kW with COP 4.14, modulating from 8.51 kW. A7/W45 17.7 kW, COP 3.62. Cooling A35/W18 16.8 kW, EER 3.51; A35/W7 14.5 kW, EER 2.82. SCOP 4.8 at W35 and 3.68 at W55, ErP class A+++ at W35. Maximum power input 7.83 kW. 2 fan(s), airflow 5500 m3/h. Noise 63.2 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 156 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/11, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/11",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3950,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK-050V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/18kw-erp-a-r290-dc-inverter-air-source-heat-pumps-for-heating-cooling.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 7.13,
    "cap_max": 15.5,
    "max_heat_capacity": 14.11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 156,
    "noise": 61.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-050V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 15.5 kW heating at A7/W35 with a COP of 4.42 and SCOP of 4.71 at W35. DC inverter twin rotary compressor modulating from 7.13 kW, three-phase.",
    "notes": "Rated A7/W35 15.5 kW with COP 4.42, modulating from 7.13 kW. A7/W45 14.1 kW, COP 3.71. Cooling A35/W18 13.4 kW, EER 3.6; A35/W7 11.5 kW, EER 2.75. SCOP 4.71 at W35 and 3.64 at W55, ErP class A+++ at W35. Maximum power input 6.8 kW. 2 fan(s), airflow 5000 m3/h. Noise 61.6 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 156 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3951,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Pro Series",
    "product_code": "CGK-060V4P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/18kw-erp-a-r290-dc-inverter-air-source-heat-pumps-for-heating-cooling.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 8.51,
    "cap_max": 18.5,
    "max_heat_capacity": 17.67,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7.83,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.8,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1354,
    "width": 1110,
    "depth": 475,
    "weight": 156,
    "noise": 61.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-060V4P air-to-water heat pump, R290 monobloc unit from the Greenergy R290 range. 18.5 kW heating at A7/W35 with a COP of 4.14 and SCOP of 4.76 at W35. DC inverter twin rotary compressor modulating from 8.51 kW, three-phase.",
    "notes": "Rated A7/W35 18.5 kW with COP 4.14, modulating from 8.51 kW. A7/W45 17.7 kW, COP 3.62. Cooling A35/W18 16.8 kW, EER 3.51; A35/W7 14.5 kW, EER 2.82. SCOP 4.76 at W35 and 3.69 at W55, ErP class A+++ at W35. Maximum power input 7.83 kW. 2 fan(s), airflow 5500 m3/h. Noise 61.1 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 156 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/12, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/12",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3952,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK030V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 4.6,
    "cap_max": 10,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4.36,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": 5.02,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.9,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 115,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK030V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 10 kW heating at A7/W35 with a COP of 4.46 and SCOP of 5.02 at W35. DC inverter twin rotary compressor modulating from 4.6 kW, single-phase.",
    "notes": "Rated A7/W35 10 kW with COP 4.46, modulating from 4.6 kW. A7/W45 9.4 kW, COP 3.7. Cooling A35/W18 8.9 kW, EER 3.59; A35/W7 7.8 kW, EER 2.95. SCOP 5.02 at W35 and 3.9 at W55, ErP class A+++ at W35. Maximum power input 4.36 kW. 1 fan(s), airflow 3000 m3/h. Noise 53 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 810H mm, 115 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3953,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK040V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 5.52,
    "cap_max": 12,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.05,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 5.03,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.6,
    "max_cool_capacity": 9.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 125,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK040V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 12 kW heating at A7/W35 with a COP of 4.48 and SCOP of 5.03 at W35. DC inverter twin rotary compressor modulating from 5.52 kW, single-phase.",
    "notes": "Rated A7/W35 12 kW with COP 4.48, modulating from 5.52 kW. A7/W45 11.2 kW, COP 3.81. Cooling A35/W18 10.6 kW, EER 3.69; A35/W7 9.4 kW, EER 2.95. SCOP 5.03 at W35 and 3.93 at W55, ErP class A+++ at W35. Maximum power input 5.05 kW. 1 fan(s), airflow 3500 m3/h. Noise 52 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 960H mm, 125 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3954,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK050V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 7.36,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 5.06,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.8,
    "max_cool_capacity": 11.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 168,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK050V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 16 kW heating at A7/W35 with a COP of 4.48 and SCOP of 5.06 at W35. DC inverter twin rotary compressor modulating from 7.36 kW, single-phase.",
    "notes": "Rated A7/W35 16 kW with COP 4.48, modulating from 7.36 kW. A7/W45 14.6 kW, COP 3.76. Cooling A35/W18 13.8 kW, EER 3.65; A35/W7 11.8 kW, EER 2.8. SCOP 5.06 at W35 and 3.88 at W55, ErP class A+++ at W35. Maximum power input 6.8 kW. 2 fan(s), airflow 5000 m3/h. Noise 55 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 168 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3955,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK060V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 8.74,
    "cap_max": 19,
    "max_heat_capacity": 18.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7.83,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 14.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 180,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK060V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 19 kW heating at A7/W35 with a COP of 4.25 and SCOP of 5.08 at W35. DC inverter twin rotary compressor modulating from 8.74 kW, single-phase.",
    "notes": "Rated A7/W35 19 kW with COP 4.25, modulating from 8.74 kW. A7/W45 18.1 kW, COP 3.68. Cooling A35/W18 17.2 kW, EER 3.57; A35/W7 14.8 kW, EER 2.85. SCOP 5.08 at W35 and 3.97 at W55, ErP class A+++ at W35. Maximum power input 7.83 kW. 2 fan(s), airflow 5500 m3/h. Noise 56 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 180 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3956,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK-030V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 4.6,
    "cap_max": 10,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4.36,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": 5.02,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.9,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 115,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-030V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 10 kW heating at A7/W35 with a COP of 4.46 and SCOP of 5.02 at W35. DC inverter twin rotary compressor modulating from 4.6 kW, three-phase.",
    "notes": "Rated A7/W35 10 kW with COP 4.46, modulating from 4.6 kW. A7/W45 9.4 kW, COP 3.7. Cooling A35/W18 8.9 kW, EER 3.59; A35/W7 7.8 kW, EER 2.95. SCOP 5.02 at W35 and 3.9 at W55, ErP class A+++ at W35. Maximum power input 4.36 kW. 1 fan(s), airflow 3000 m3/h. Noise 52 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 810H mm, 115 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3957,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK-040V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 5.52,
    "cap_max": 12,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.05,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 5.03,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.6,
    "max_cool_capacity": 9.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 125,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-040V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 12 kW heating at A7/W35 with a COP of 4.48 and SCOP of 5.03 at W35. DC inverter twin rotary compressor modulating from 5.52 kW, three-phase.",
    "notes": "Rated A7/W35 12 kW with COP 4.48, modulating from 5.52 kW. A7/W45 11.2 kW, COP 3.81. Cooling A35/W18 10.6 kW, EER 3.69; A35/W7 9.4 kW, EER 2.95. SCOP 5.03 at W35 and 3.93 at W55, ErP class A+++ at W35. Maximum power input 5.05 kW. 1 fan(s), airflow 3500 m3/h. Noise 53 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 960H mm, 125 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3958,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK-050V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 7.36,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 5.06,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.8,
    "max_cool_capacity": 11.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 168,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-050V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 16 kW heating at A7/W35 with a COP of 4.48 and SCOP of 5.06 at W35. DC inverter twin rotary compressor modulating from 7.36 kW, three-phase.",
    "notes": "Rated A7/W35 16 kW with COP 4.48, modulating from 7.36 kW. A7/W45 14.6 kW, COP 3.76. Cooling A35/W18 13.8 kW, EER 3.65; A35/W7 11.8 kW, EER 2.8. SCOP 5.06 at W35 and 3.88 at W55, ErP class A+++ at W35. Maximum power input 6.8 kW. 2 fan(s), airflow 5000 m3/h. Noise 55 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 168 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3959,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Evo Air",
    "product_code": "CGK-060V4P-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/R290-Greenergy-Evo-Air-Source-Heat-Pump-A+++.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 8.74,
    "cap_max": 19,
    "max_heat_capacity": 18.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 7.83,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": 5.08,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 14.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 180,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "SPRSUN CGK-060V4P-A air-to-water heat pump, R290 monobloc unit from the Greenergy Evo R290 range. 19 kW heating at A7/W35 with a COP of 4.25 and SCOP of 5.08 at W35. DC inverter twin rotary compressor modulating from 8.74 kW, three-phase.",
    "notes": "Rated A7/W35 19 kW with COP 4.25, modulating from 8.74 kW. A7/W45 18.1 kW, COP 3.68. Cooling A35/W18 17.2 kW, EER 3.57; A35/W7 14.8 kW, EER 2.85. SCOP 5.08 at W35 and 3.97 at W55, ErP class A+++ at W35. Maximum power input 7.83 kW. 2 fan(s), airflow 5500 m3/h. Noise 56 dB(A), published as sound power. DATA QUALITY: SPRSUN labels this row “Sound power level(1m)”. Sound power is not measured at a distance, so the “(1m)” is a labelling error; the figure has been treated as sound power. Outdoor unit 1110L x 475D x 1355H mm, 180 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3960,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series Ultra-quiet",
    "product_code": "CGK020V4P-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-affordable-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 2.2,
    "cap_max": 6.5,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 2.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.7,
    "max_cool_capacity": 4.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 755,
    "width": 1053,
    "depth": 475,
    "weight": 90,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK020V4P-B air-to-water heat pump, R290 monobloc unit from the R290 affordable range. 6.5 kW heating at A7/W35 with a COP of 4.4 and SCOP of 4.8 at W35. DC inverter twin rotary compressor modulating from 2.2 kW, single-phase.",
    "notes": "Rated A7/W35 6.5 kW with COP 4.4, modulating from 2.2 kW. A7/W45 6.3 kW, COP 3.6. Cooling A35/W18 5.7 kW, EER 3.48; A35/W7 4.45 kW, EER 2.87. SCOP 4.8 at W35 and 3.59 at W55, ErP class A+++ at W35. Maximum power input 3.0 kW. Refrigerant charge 0.5 kg R290. 1 fan(s), airflow 2500 m3/h. Noise 39 dB(A), published as sound pressure. Outdoor unit 1053L x 475D x 755H mm, 90 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3961,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series Ultra-quiet",
    "product_code": "CGK030V4P-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-affordable-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 3.15,
    "cap_max": 9.1,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.04,
    "max_cool_capacity": 5.63,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 105,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK030V4P-B air-to-water heat pump, R290 monobloc unit from the R290 affordable range. 9.1 kW heating at A7/W35 with a COP of 4.2 and SCOP of 4.77 at W35. DC inverter twin rotary compressor modulating from 3.15 kW, single-phase.",
    "notes": "Rated A7/W35 9.1 kW with COP 4.2, modulating from 3.15 kW. A7/W45 8.6 kW, COP 3.52. Cooling A35/W18 7.04 kW, EER 3.43; A35/W7 5.63 kW, EER 2.66. SCOP 4.77 at W35 and 3.69 at W55, ErP class A+++ at W35. Maximum power input 4.0 kW. Refrigerant charge 0.75 kg R290. 1 fan(s), airflow 3000 m3/h. Noise 41 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 810H mm, 105 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3962,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series Ultra-quiet",
    "product_code": "CGK040V4P-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-affordable-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 4.35,
    "cap_max": 12,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 117,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK040V4P-B air-to-water heat pump, R290 monobloc unit from the R290 affordable range. 12.0 kW heating at A7/W35 with a COP of 3.9 and SCOP of 4.95 at W35. DC inverter twin rotary compressor modulating from 4.35 kW, single-phase.",
    "notes": "Rated A7/W35 12.0 kW with COP 3.9, modulating from 4.35 kW. A7/W45 11.2 kW, COP 3.28. Cooling A35/W18 10.0 kW, EER 3.4; A35/W7 7.2 kW, EER 2.62. SCOP 4.95 at W35 and 3.75 at W55, ErP class A+++ at W35. Maximum power input 5.0 kW. Refrigerant charge 0.9 kg R290. 1 fan(s), airflow 3500 m3/h. Noise 44 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 960H mm, 117 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3963,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series Ultra-quiet",
    "product_code": "CGK050V4P-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-affordable-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 5.6,
    "cap_max": 15,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.95,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 10.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 135,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK050V4P-B air-to-water heat pump, R290 monobloc unit from the R290 affordable range. 15.0 kW heating at A7/W35 with a COP of 3.95 and SCOP of 4.85 at W35. DC inverter twin rotary compressor modulating from 5.6 kW, single-phase.",
    "notes": "Rated A7/W35 15.0 kW with COP 3.95, modulating from 5.6 kW. A7/W45 14.5 kW, COP 3.23. Cooling A35/W18 13.6 kW, EER 3.28; A35/W7 10.2 kW, EER 2.6. SCOP 4.85 at W35 and 3.72 at W55, ErP class A+++ at W35. Maximum power input 6.3 kW. Refrigerant charge 1.2 kg R290. 2 fan(s), airflow 5000 m3/h. Noise 43 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 1355H mm, 135 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3964,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series Ultra-quiet",
    "product_code": "CGK-030V4P-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-affordable-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 3.15,
    "cap_max": 9.1,
    "max_heat_capacity": 8.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.04,
    "max_cool_capacity": 5.63,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 810,
    "width": 1110,
    "depth": 475,
    "weight": 105,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-030V4P-B air-to-water heat pump, R290 monobloc unit from the R290 affordable range. 9.1 kW heating at A7/W35 with a COP of 4.2 and SCOP of 4.68 at W35. DC inverter twin rotary compressor modulating from 3.15 kW, three-phase.",
    "notes": "Rated A7/W35 9.1 kW with COP 4.2, modulating from 3.15 kW. A7/W45 8.6 kW, COP 3.52. Cooling A35/W18 7.04 kW, EER 3.43; A35/W7 5.63 kW, EER 2.66. SCOP 4.68 at W35 and 3.67 at W55, ErP class A+++ at W35. Maximum power input 4.0 kW. Refrigerant charge 0.75 kg R290. 1 fan(s), airflow 3000 m3/h. Noise 40 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 810H mm, 105 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3965,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series Ultra-quiet",
    "product_code": "CGK-040V4P-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-affordable-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 4.35,
    "cap_max": 12,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 960,
    "width": 1110,
    "depth": 475,
    "weight": 117,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-040V4P-B air-to-water heat pump, R290 monobloc unit from the R290 affordable range. 12.0 kW heating at A7/W35 with a COP of 3.9 and SCOP of 4.77 at W35. DC inverter twin rotary compressor modulating from 4.35 kW, three-phase.",
    "notes": "Rated A7/W35 12.0 kW with COP 3.9, modulating from 4.35 kW. A7/W45 11.2 kW, COP 3.28. Cooling A35/W18 10.0 kW, EER 3.4; A35/W7 7.2 kW, EER 2.62. SCOP 4.77 at W35 and 3.64 at W55, ErP class A+++ at W35. Maximum power input 5.0 kW. Refrigerant charge 0.9 kg R290. 1 fan(s), airflow 3500 m3/h. Noise 43 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 960H mm, 117 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3966,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series Ultra-quiet",
    "product_code": "CGK-050V4P-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-affordable-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 5.6,
    "cap_max": 15,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 10.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1355,
    "width": 1110,
    "depth": 475,
    "weight": 135,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-050V4P-B air-to-water heat pump, R290 monobloc unit from the R290 affordable range. 15.0 kW heating at A7/W35 with a COP of 3.95 and SCOP of 4.81 at W35. DC inverter twin rotary compressor modulating from 5.6 kW, three-phase.",
    "notes": "Rated A7/W35 15.0 kW with COP 3.95, modulating from 5.6 kW. A7/W45 14.5 kW, COP 3.23. Cooling A35/W18 13.6 kW, EER 3.28; A35/W7 10.2 kW, EER 2.6. SCOP 4.81 at W35 and 3.71 at W55, ErP class A+++ at W35. Maximum power input 6.3 kW. Refrigerant charge 1.2 kg R290. 2 fan(s), airflow 5000 m3/h. Noise 46 dB(A), published as sound pressure. Outdoor unit 1110L x 475D x 1355H mm, 135 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3967,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series - Light Commercial",
    "product_code": "CGK-080V4-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-greenergy-series-light-commercial-inverter-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 8.15,
    "cap_max": 25,
    "max_heat_capacity": 24.11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 11,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.95,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.1,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1558,
    "width": 1249,
    "depth": 509,
    "weight": 220,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-080V4-B air-to-water heat pump, R290 monobloc unit from the Greenergy R290 commercial range. 25 kW heating at A7/W35 with a COP of 3.95 and SCOP of 4.73 at W35. DC inverter twin rotary compressor modulating from 8.15 kW, three-phase.",
    "notes": "Rated A7/W35 25 kW with COP 3.95, modulating from 8.15 kW. A7/W45 24.11 kW, COP 3.42. Cooling A35/W18 20.1 kW, EER 3.23; A35/W7 17.0 kW, EER 2.56. SCOP 4.73 at W35 and 3.63 at W55, ErP class A+++ at W35. Maximum power input 11.0 kW. Refrigerant charge 1.8 kg R290. Airflow 11000 m3/h. Noise 63 dB(A), published as sound pressure. Outdoor unit 1249L x 509D x 1558H mm, 220 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/15, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/15",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3968,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series - Light Commercial",
    "product_code": "CGK-100V4-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-greenergy-series-light-commercial-inverter-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 10.05,
    "cap_max": 30,
    "max_heat_capacity": 28.05,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 13.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.85,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 23.9,
    "max_cool_capacity": 19.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1558,
    "width": 1249,
    "depth": 509,
    "weight": 231,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-100V4-B air-to-water heat pump, R290 monobloc unit from the Greenergy R290 commercial range. 30 kW heating at A7/W35 with a COP of 3.85 and SCOP of 4.6 at W35. DC inverter twin rotary compressor modulating from 10.05 kW, three-phase.",
    "notes": "Rated A7/W35 30 kW with COP 3.85, modulating from 10.05 kW. A7/W45 28.05 kW, COP 3.36. Cooling A35/W18 23.9 kW, EER 3.28; A35/W7 19.2 kW, EER 2.64. SCOP 4.6 at W35 and 3.47 at W55, ErP class A+++ at W35. Maximum power input 13.5 kW. Refrigerant charge 2.1 kg R290. Airflow 11000 m3/h. Noise 64 dB(A), published as sound pressure. Outdoor unit 1249L x 509D x 1558H mm, 231 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/16, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/16",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3969,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series - Commercial",
    "product_code": "CGK-151V4-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-greenergy-series-25-50kw-commercial-inverter-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 14.9,
    "cap_max": 50,
    "max_heat_capacity": 47.24,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 20.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 38.5,
    "max_cool_capacity": 31.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1680,
    "width": 1187,
    "depth": 1087,
    "weight": 375,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-151V4-B air-to-water heat pump, R290 monobloc unit from the Greenergy R290 commercial range. 50 kW heating at A7/W35 with a COP of 3.8 and SCOP of 4.54 at W35. DC inverter twin rotary compressor modulating from 14.9 kW, three-phase.",
    "notes": "Rated A7/W35 50 kW with COP 3.8, modulating from 14.9 kW. A7/W45 47.24 kW, COP 3.35. Cooling A35/W18 38.5 kW, EER 3.26; A35/W7 31.4 kW, EER 2.64. SCOP 4.54 at W35 and 3.55 at W55, ErP class A+++ at W35. Maximum power input 20.5 kW. Refrigerant charge 4.5 kg R290. Airflow 23000 m3/h. Noise 70.7 dB(A), published as sound pressure. Outdoor unit 1187L x 1087D x 1680H mm, 375 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0304/17, Guangzhou Sprsun New Energy Technology Dev. Co., Ltd. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0304/17",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3970,
    "manufacturer": "SPRSUN",
    "model": "R290 Greenergy Series - Commercial",
    "product_code": "CGK-300V4-B",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/r290-greenergy-series-25-50kw-commercial-inverter-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": 29.5,
    "cap_max": 100,
    "max_heat_capacity": 38.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 41,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.75,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 87.5,
    "max_cool_capacity": 65,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 12,
    "cool_flow_temp_max": 30,
    "height": 1966,
    "width": 2200,
    "depth": 1100,
    "weight": 760,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-300V4-B air-to-water heat pump, R290 monobloc unit from the Greenergy R290 commercial range. 100 kW heating at A7/W35 with a COP of 3.75 and SCOP of 4.5 at W35. DC inverter twin rotary compressor modulating from 29.5 kW, three-phase.",
    "notes": "Rated A7/W35 100 kW with COP 3.75, modulating from 29.5 kW. A7/W45 93.5 kW, COP 3.15. Cooling A35/W18 87.5 kW, EER 3.7; A35/W7 65.0 kW, EER 2.88. SCOP 4.5 at W35 and 3.46 at W55, ErP class A+++ at W35. Maximum power input 41.0 kW. Refrigerant charge 7.6 kg R290. Airflow 32000 m3/h. Noise 75.0 dB(A), published as sound pressure. Outdoor unit 2200L x 1100D x 1966H mm, 760 kg. Water temperature 10-70 C for heating and hot water, 12-30 C for cooling. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3971,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-M Series",
    "product_code": "CGK050V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.59,
    "cap_max": 16.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.7,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1100,
    "depth": 490,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK050V2 air-to-water heat pump, R410A monobloc unit from the R410A DC inverter range. 16.5 kW heating at A7/W35 with a COP of 4.48. DC inverter twin rotary compressor modulating from 7.59 kW, single-phase.",
    "notes": "Rated A7/W35 16.5 kW with COP 4.48, modulating from 7.59 kW. A7/W45 15.5 kW, COP 3.58. Cooling A35/W18 14.7 kW, EER 3.48; A35/W7 11.6 kW, EER 2.61. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 2 fan(s), airflow 5000 m3/h. Noise 62 dB(A), published as sound pressure. Outdoor unit 1100L x 490D x 1350H mm, 124 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3972,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-M Series",
    "product_code": "CGK-050V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.64,
    "cap_max": 16.6,
    "max_heat_capacity": 15.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.8,
    "max_cool_capacity": 11.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1100,
    "depth": 490,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-050V2 air-to-water heat pump, R410A monobloc unit from the R410A DC inverter range. 16.6 kW heating at A7/W35 with a COP of 4.52. DC inverter twin rotary compressor modulating from 7.64 kW, three-phase.",
    "notes": "Rated A7/W35 16.6 kW with COP 4.52, modulating from 7.64 kW. A7/W45 15.6 kW, COP 3.62. Cooling A35/W18 14.8 kW, EER 3.51; A35/W7 11.7 kW, EER 2.63. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 2 fan(s), airflow 5000 m3/h. Noise 62 dB(A), published as sound pressure. Outdoor unit 1100L x 490D x 1350H mm, 124 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3973,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-M Series",
    "product_code": "CGK060V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 8.51,
    "cap_max": 18.5,
    "max_heat_capacity": 17.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.39,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.48,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.5,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK060V2 air-to-water heat pump, R410A monobloc unit from the R410A DC inverter range. 18.5 kW heating at A7/W35 with a COP of 4.39. DC inverter twin rotary compressor modulating from 8.51 kW, single-phase.",
    "notes": "Rated A7/W35 18.5 kW with COP 4.39, modulating from 8.51 kW. A7/W45 17.4 kW, COP 3.4. Cooling A35/W18 16.5 kW, EER 3.3; A35/W7 13.0 kW, EER 2.48. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. DATA QUALITY: the SPRSUN table leaves the dimensions, weight, airflow, fan count and noise cells empty for this model - the row is misaligned on the page. Those fields are blank here. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3974,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-M Series",
    "product_code": "CGK-060V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 8.56,
    "cap_max": 18.6,
    "max_heat_capacity": 17.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.6,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1100,
    "depth": 490,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-060V2 air-to-water heat pump, R410A monobloc unit from the R410A DC inverter range. 18.6 kW heating at A7/W35 with a COP of 4.42. DC inverter twin rotary compressor modulating from 8.56 kW, three-phase.",
    "notes": "Rated A7/W35 18.6 kW with COP 4.42, modulating from 8.56 kW. A7/W45 17.5 kW, COP 3.43. Cooling A35/W18 16.6 kW, EER 3.32; A35/W7 13.1 kW, EER 2.49. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 2 fan(s), airflow 5500 m3/h. Noise 63 dB(A), published as sound pressure. Outdoor unit 1100L x 490D x 1350H mm, 124 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3975,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-M Series",
    "product_code": "CGK-080V2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 11.96,
    "cap_max": 26,
    "max_heat_capacity": 24.4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 23.2,
    "max_cool_capacity": 18.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1237,
    "depth": 480,
    "weight": 200,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-080V2 air-to-water heat pump, R410A monobloc unit from the R410A DC inverter range. 26.0 kW heating at A7/W35 with a COP of 4.52. DC inverter twin rotary compressor modulating from 11.96 kW, three-phase.",
    "notes": "Rated A7/W35 26.0 kW with COP 4.52, modulating from 11.96 kW. A7/W45 24.4 kW, COP 3.62. Cooling A35/W18 23.2 kW, EER 3.51; A35/W7 18.33 kW, EER 2.63. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 2 fan(s), airflow 7500 m3/h. Noise 62 dB(A), published as sound pressure. Outdoor unit 1237L x 480D x 1410H mm, 200 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3976,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-M Series",
    "product_code": "CGK-100V2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-dc-inverter-air-source-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 14.72,
    "cap_max": 32,
    "max_heat_capacity": 30.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 28.6,
    "max_cool_capacity": 22.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1855,
    "width": 1000,
    "depth": 1000,
    "weight": 300,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK-100V2 air-to-water heat pump, R410A monobloc unit from the R410A DC inverter range. 32.0 kW heating at A7/W35 with a COP of 4.42. DC inverter twin rotary compressor modulating from 14.72 kW, three-phase.",
    "notes": "Rated A7/W35 32.0 kW with COP 4.42, modulating from 14.72 kW. A7/W45 30.1 kW, COP 3.43. Cooling A35/W18 28.6 kW, EER 3.32; A35/W7 22.6 kW, EER 2.49. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 1 fan(s), airflow 10000 m3/h. Noise 63 dB(A), published as sound pressure. Outdoor unit 1000L x 1000D x 1855H mm, 300 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3977,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-M Series",
    "product_code": "CGK030V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/9-5kw-dc-inverter-air-to-water-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4.37,
    "cap_max": 9.5,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.5,
    "max_cool_capacity": 6.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1100,
    "depth": 490,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK030V2 air-to-water heat pump, R410A monobloc unit from the R410A DC inverter range. 9.5 kW heating at A7/W35 with a COP of 4.45. DC inverter twin rotary compressor modulating from 4.37 kW, single-phase.",
    "notes": "Rated A7/W35 9.5 kW with COP 4.45, modulating from 4.37 kW. A7/W45 8.9 kW, COP 3.6. Cooling A35/W18 8.5 kW, EER 3.5; A35/W7 6.7 kW, EER 2.62. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 1 fan(s), airflow 3000 m3/h. Noise 59 dB(A), published as sound pressure. Outdoor unit 1100L x 490D x 810H mm, 88 kg. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3978,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-S Series",
    "product_code": "CGK030V2LS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-evi-dc-inverter-air-to-water-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4.42,
    "cap_max": 9.6,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.9,
    "max_cool_capacity": 6.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 810,
    "width": 1100,
    "depth": 490,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK030V2LS air-to-water heat pump, R410A split unit from the R410A EVI split range. 9.6 kW heating at A7/W35 with a COP of 4.45. DC inverter twin rotary compressor modulating from 4.42 kW, single-phase.",
    "notes": "Rated A7/W35 9.6 kW with COP 4.45, modulating from 4.42 kW. A7/W45 9.0 kW, COP 3.6. Cooling A35/W18 7.9 kW, EER 3.5; A35/W7 6.3 kW, EER 2.62. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 1 fan(s), airflow 3000 m3/h. Noise 59 dB(A), published as sound pressure. Outdoor unit 1100L x 490D x 810H mm, 88 kg. Split system: outdoor unit plus a separate indoor hydraulic unit (550x325x650 mm). Dimensions and weight in this row are for the outdoor unit. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3979,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-S Series",
    "product_code": "CGK050V2LS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-evi-dc-inverter-air-to-water-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.73,
    "cap_max": 16.8,
    "max_heat_capacity": 15.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.9,
    "max_cool_capacity": 11.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1100,
    "depth": 490,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK050V2LS air-to-water heat pump, R410A split unit from the R410A EVI split range. 16.8 kW heating at A7/W35 with a COP of 4.48. DC inverter twin rotary compressor modulating from 7.73 kW, single-phase.",
    "notes": "Rated A7/W35 16.8 kW with COP 4.48, modulating from 7.73 kW. A7/W45 15.8 kW, COP 3.58. Cooling A35/W18 13.9 kW, EER 3.48; A35/W7 11.1 kW, EER 2.61. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 2 fan(s), airflow 5000 m3/h. Noise 62 dB(A), published as sound pressure. Outdoor unit 1100L x 490D x 1350H mm, 124 kg. Split system: outdoor unit plus a separate indoor hydraulic unit (550x325x650 mm). Dimensions and weight in this row are for the outdoor unit. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3980,
    "manufacturer": "SPRSUN",
    "model": "R410A Icefield-S Series",
    "product_code": "CGK060V2LS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://sprsunheatpump.com/16-18kw-evi-dc-inverter-air-to-water-heat-pumps.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 8.65,
    "cap_max": 18.8,
    "max_heat_capacity": 17.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.39,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.48,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.6,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1100,
    "depth": 490,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "SPRSUN CGK060V2LS air-to-water heat pump, R410A split unit from the R410A EVI split range. 18.8 kW heating at A7/W35 with a COP of 4.39. DC inverter twin rotary compressor modulating from 8.65 kW, single-phase.",
    "notes": "Rated A7/W35 18.8 kW with COP 4.39, modulating from 8.65 kW. A7/W45 17.7 kW, COP 3.4. Cooling A35/W18 15.6 kW, EER 3.3; A35/W7 12.4 kW, EER 2.48. SPRSUN publishes no SCOP for this range - only rated COP at A7/W35 and A7/W45. 2 fan(s), airflow 5500 m3/h. Noise 63 dB(A), published as sound pressure. Outdoor unit 1100L x 490D x 1350H mm, 124 kg. Split system: outdoor unit plus a separate indoor hydraulic unit (550x325x650 mm). Dimensions and weight in this row are for the outdoor unit. SPRSUN publishes no flow temperature or ambient operating range for this range. Not on the Ofgem BUS Product Eligibility List. SPRSUN holds 17 PEL entries; see the 'SPRSUN PEL cross-check' sheet. Naming convention: on the SPRSUN site a hyphen after CGK denotes the three-phase version and its absence the single-phase version - CGK060V3L-D and CGK-060V3L-D are different products. The Ofgem PEL follows the same convention. SPRSUN (Guangzhou Sprsun New Energy Technology Development Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the SPRSUN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3981,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-40W/EN8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.2,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.3,
    "max_cool_capacity": 4.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-40W/EN8BP air-to-water heat pump from the Model A R32 monobloc range. 4.0 kW heating at A7/W35 with a COP of 5.25. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 4.0 kW, COP 5.25. A7/W45 4.2 kW, COP 3.77. A7/W55 4.1 kW, COP 2.84. Cooling A35/W18 4.0 kW, EER 5.19; A35/W7 4.3 kW, EER 3.24. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.03 kg (GWP 675, 0.695 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 56 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0293/04, GZ AXEN Heat Pump Technology Co., Ltd. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0293/04",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3982,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-60W/EN8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.1,
    "max_heat_capacity": 6.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.13,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.3,
    "max_cool_capacity": 6.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-60W/EN8BP air-to-water heat pump from the Model A R32 monobloc range. 6.0 kW heating at A7/W35 with a COP of 5.13. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 6.0 kW, COP 5.13. A7/W45 6.0 kW, COP 3.7. A7/W55 6.1 kW, COP 2.86. Cooling A35/W18 6.2 kW, EER 4.91; A35/W7 6.3 kW, EER 3.14. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.03 kg (GWP 675, 0.695 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 58 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0293/05, GZ AXEN Heat Pump Technology Co., Ltd. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0293/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3983,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-80W/EN8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.9,
    "max_heat_capacity": 7.7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 7.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-80W/EN8BP air-to-water heat pump from the Model A R32 monobloc range. 7.9 kW heating at A7/W35 with a COP of 4.5. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 7.9 kW, COP 4.5. A7/W45 8.3 kW, COP 3.18. A7/W55 7.7 kW, COP 2.58. Cooling A35/W18 8.2 kW, EER 4.65; A35/W7 7.6 kW, EER 2.97. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.3 kg (GWP 675, 0.877 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 59 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0293/02, GZ AXEN Heat Pump Technology Co., Ltd. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0293/02",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3984,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-100W/EN8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.2,
    "max_heat_capacity": 9.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.1,
    "max_cool_capacity": 8.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-100W/EN8BP air-to-water heat pump from the Model A R32 monobloc range. 10.2 kW heating at A7/W35 with a COP of 5.01. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 10.2 kW, COP 5.01. A7/W45 10.2 kW, COP 3.65. A7/W55 9.6 kW, COP 2.98. Cooling A35/W18 10.1 kW, EER 4.14; A35/W7 8.8 kW, EER 2.96. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.5 kg (GWP 675, 1.012 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 60 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0293/06, GZ AXEN Heat Pump Technology Co., Ltd. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0293/06",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3985,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-120W/EN8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.9,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-120W/EN8BP air-to-water heat pump from the Model A R32 monobloc range. 12.1 kW heating at A7/W35 with a COP of 4.7. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 12.1 kW, COP 4.7. A7/W45 12.1 kW, COP 3.6. A7/W55 12.3 kW, COP 2.77. Cooling A35/W18 11.9 kW, EER 4.36; A35/W7 11.6 kW, EER 2.8. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.75 kg (GWP 675, 1.181 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 64 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0293/03, GZ AXEN Heat Pump Technology Co., Ltd. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0293/03",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3986,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-140W/EN8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.3,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-140W/EN8BP air-to-water heat pump from the Model A R32 monobloc range. 14.5 kW heating at A7/W35 with a COP of 4.84. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 14.5 kW, COP 4.84. A7/W45 14.5 kW, COP 3.72. A7/W55 13.8 kW, COP 3.12. Cooling A35/W18 14.1 kW, EER 4.56; A35/W7 14.3 kW, EER 2.8. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 2.1 kg (GWP 675, 1.417 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 65 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0293/07, GZ AXEN Heat Pump Technology Co., Ltd. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0293/07",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3987,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-160W/EN8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-160W/EN8BP air-to-water heat pump from the Model A R32 monobloc range. 15.9 kW heating at A7/W35 with a COP of 4.65. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 15.9 kW, COP 4.65. A7/W45 15.9 kW, COP 3.43. A7/W55 15.8 kW, COP 2.58. Cooling A35/W18 15.7 kW, EER 3.9; A35/W7 16.0 kW, EER 2.61. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 2.1 kg (GWP 675, 1.417 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 68 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0293/01, GZ AXEN Heat Pump Technology Co., Ltd. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0293/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3988,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-100W/ENS8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.21,
    "max_heat_capacity": 9.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.01,
    "max_cool_capacity": 8.78,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-100W/ENS8BP air-to-water heat pump from the Model A R32 monobloc range. 10.21 kW heating at A7/W35 with a COP of 5.01. Twin rotary DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 10.21 kW, COP 5.01. A7/W45 10.2 kW, COP 3.65. A7/W55 9.6 kW, COP 2.98. Cooling A35/W18 10.01 kW, EER 4.14; A35/W7 8.78 kW, EER 2.96. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.5 kg (GWP 675, 1.012 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 60 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the single-phase EN8BP models of this range only; the three-phase ENS8BP versions are not certified. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3989,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-120W/ENS8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.85,
    "max_cool_capacity": 11.58,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-120W/ENS8BP air-to-water heat pump from the Model A R32 monobloc range. 12.06 kW heating at A7/W35 with a COP of 4.7. Twin rotary DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 12.06 kW, COP 4.7. A7/W45 12.1 kW, COP 3.6. A7/W55 12.3 kW, COP 2.77. Cooling A35/W18 11.85 kW, EER 4.36; A35/W7 11.58 kW, EER 2.8. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.75 kg (GWP 675, 1.181 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 64 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the single-phase EN8BP models of this range only; the three-phase ENS8BP versions are not certified. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3990,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-140W/ENS8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.47,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.14,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-140W/ENS8BP air-to-water heat pump from the Model A R32 monobloc range. 14.47 kW heating at A7/W35 with a COP of 4.84. Twin rotary DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 14.47 kW, COP 4.84. A7/W45 14.5 kW, COP 3.72. A7/W55 14.1 kW, COP 3.12. Cooling A35/W18 14.14 kW, EER 4.56; A35/W7 14.3 kW, EER 2.8. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 2.1 kg (GWP 675, 1.417 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 65 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the single-phase EN8BP models of this range only; the three-phase ENS8BP versions are not certified. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3991,
    "manufacturer": "AXEN",
    "model": "Model A Monobloc",
    "product_code": "KS-160W/ENS8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r32-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.91,
    "max_heat_capacity": 15.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-160W/ENS8BP air-to-water heat pump from the Model A R32 monobloc range. 15.91 kW heating at A7/W35 with a COP of 4.65. Twin rotary DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 15.91 kW, COP 4.65. A7/W45 15.9 kW, COP 3.43. A7/W55 15.8 kW, COP 2.58. Cooling A35/W18 15.72 kW, EER 3.9; A35/W7 16.0 kW, EER 2.61. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 2.1 kg (GWP 675, 1.417 t CO2e). Twin rotary DC inverter compressor, 1 BLDC fan. Sound power 68 dB(A) to EN 12102-1. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the single-phase EN8BP models of this range only; the three-phase ENS8BP versions are not certified. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3992,
    "manufacturer": "AXEN",
    "model": "R290 Monobloc",
    "product_code": "KS-40W/EN7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r290-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KS-40W/EN7BP air-to-water heat pump from the Model X R290 monobloc range. 4 kW heating at A7/W35 with a COP of 5.05. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 4 kW, COP 5.05. A7/W45 4 kW, COP 3.7. A7/W55 4 kW, COP 3.05. Cooling A35/W18 4 kW, EER 4.5; A35/W7 3.9 kW, EER 3.1. ErP seasonal class A+++ at W35 and A+++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R290 refrigerant (GWP 3). Twin rotary DC inverter compressor, 1 BLDC fan(s). AXEN publishes no refrigerant charge or sound level for this range. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the R32 Model A range, the commercial range and the DHW units. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3993,
    "manufacturer": "AXEN",
    "model": "R290 Monobloc",
    "product_code": "KS-70W/EN7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r290-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.2,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.88,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.1,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KS-70W/EN7BP air-to-water heat pump from the Model X R290 monobloc range. 7.2 kW heating at A7/W35 with a COP of 4.88. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 7.2 kW, COP 4.88. A7/W45 7.1 kW, COP 3.68. A7/W55 7 kW, COP 3.0. Cooling A35/W18 7.1 kW, EER 4.86; A35/W7 6.8 kW, EER 3.4. ErP seasonal class A+++ at W35 and A+++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R290 refrigerant (GWP 3). Twin rotary DC inverter compressor, 1 BLDC fan(s). AXEN publishes no refrigerant charge or sound level for this range. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the R32 Model A range, the commercial range and the DHW units. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3994,
    "manufacturer": "AXEN",
    "model": "R290 Monobloc",
    "product_code": "KS-90W/EN7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r290-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.3,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 8.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KS-90W/EN7BP air-to-water heat pump from the Model X R290 monobloc range. 9.3 kW heating at A7/W35 with a COP of 4.9. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 9.3 kW, COP 4.9. A7/W45 9 kW, COP 3.7. A7/W55 9.2 kW, COP 3.1. Cooling A35/W18 8.6 kW, EER 4.3; A35/W7 8.7 kW, EER 3.0. ErP seasonal class A+++ at W35 and A+++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R290 refrigerant (GWP 3). Twin rotary DC inverter compressor, 1 BLDC fan(s). AXEN publishes no refrigerant charge or sound level for this range. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the R32 Model A range, the commercial range and the DHW units. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3995,
    "manufacturer": "AXEN",
    "model": "R290 Monobloc",
    "product_code": "KS-120W/EN7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r290-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.1,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KS-120W/EN7BP air-to-water heat pump from the Model X R290 monobloc range. 12.1 kW heating at A7/W35 with a COP of 4.84. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 12.1 kW, COP 4.84. A7/W45 12.1 kW, COP 3.83. A7/W55 12.1 kW, COP 3.21. Cooling A35/W18 12.1 kW, EER 4.43; A35/W7 12 kW, EER 2.51. ErP seasonal class A+++ at W35 and A+++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R290 refrigerant (GWP 3). Twin rotary DC inverter compressor, 2 BLDC fan(s). AXEN publishes no refrigerant charge or sound level for this range. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the R32 Model A range, the commercial range and the DHW units. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3996,
    "manufacturer": "AXEN",
    "model": "R290 Monobloc",
    "product_code": "KS-160W/EN7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r290-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16.1,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KS-160W/EN7BP air-to-water heat pump from the Model X R290 monobloc range. 16.1 kW heating at A7/W35 with a COP of 4.75. Twin rotary DC inverter compressor, single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 16.1 kW, COP 4.75. A7/W45 15.8 kW, COP 3.68. A7/W55 15.9 kW, COP 2.84. Cooling A35/W18 16 kW, EER 4.49; A35/W7 16 kW, EER 3.17. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R290 refrigerant (GWP 3). Twin rotary DC inverter compressor, 2 BLDC fan(s). AXEN publishes no refrigerant charge or sound level for this range. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the R32 Model A range, the commercial range and the DHW units. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3997,
    "manufacturer": "AXEN",
    "model": "R290 Monobloc",
    "product_code": "KS-120W/EN7SBP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r290-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.1,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KS-120W/EN7SBP air-to-water heat pump from the Model X R290 monobloc range. 12.1 kW heating at A7/W35 with a COP of 4.84. Twin rotary DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 12.1 kW, COP 4.84. A7/W45 12.1 kW, COP 3.83. A7/W55 12.1 kW, COP 3.21. Cooling A35/W18 12.1 kW, EER 4.43; A35/W7 12 kW, EER 2.51. ErP seasonal class A+++ at W35 and A+++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R290 refrigerant (GWP 3). Twin rotary DC inverter compressor, 2 BLDC fan(s). AXEN publishes no refrigerant charge or sound level for this range. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the R32 Model A range, the commercial range and the DHW units. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3998,
    "manufacturer": "AXEN",
    "model": "R290 Monobloc",
    "product_code": "KS-160W/EN7SBP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/r290-monobloc/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16.1,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KS-160W/EN7SBP air-to-water heat pump from the Model X R290 monobloc range. 16.1 kW heating at A7/W35 with a COP of 4.75. Twin rotary DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 16.1 kW, COP 4.75. A7/W45 15.8 kW, COP 3.68. A7/W55 15.9 kW, COP 2.84. Cooling A35/W18 16 kW, EER 4.49; A35/W7 16 kW, EER 3.17. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R290 refrigerant (GWP 3). Twin rotary DC inverter compressor, 2 BLDC fan(s). AXEN publishes no refrigerant charge or sound level for this range. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. IPX4. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN's PEL entries cover the R32 Model A range, the commercial range and the DHW units. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 3999,
    "manufacturer": "AXEN",
    "model": "X-FORCE Commercial",
    "product_code": "KS-250W/N7BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/x-force-commercial-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 25,
    "max_heat_capacity": 25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.34,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 6.52,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 25,
    "max_cool_capacity": 25,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1520,
    "width": 1350,
    "depth": 520,
    "weight": 217,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-250W/N7BP commercial air-to-water heat pump, R290 monobloc. 25 kW heating at A7/W35 with a COP of 4.35 and SCOP of 4.61 at W35. Scroll DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++.",
    "notes": "A7/W35 25 kW for 5.75 kW input, COP 4.35. A7/W45 25 kW, COP 3.5. A7/W55 25 kW, COP 2.88. Cooling A35/W18 25 kW, EER 4.31; A35/W7 25 kW for 8.47 kW input, EER 2.95. SCOP 4.61 at W35 and 3.84 at W55, both ErP class A+++. This is the only AXEN range with a published numeric SCOP. SEER 6.52 at 7 C leaving water and 5.31 at 18 C. DATA QUALITY: on the two smaller models these two figures appear to be the wrong way round - SEER at 7 C should be the lower of the pair, as it is on the 500 and 1000 models. Worth querying. R290 refrigerant (GWP 3). Scroll DC compressor, 2 brushless DC fan(s). Sound power 65 dB(A). Water connections G1.3\". Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outdoor unit 1350L x 520W x 1521H mm, 217 kg net. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4000,
    "manufacturer": "AXEN",
    "model": "X-FORCE Commercial",
    "product_code": "KS-350W/N7BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/x-force-commercial-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 35,
    "max_heat_capacity": 35,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": 6.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 35,
    "max_cool_capacity": 35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1821,
    "width": 1350,
    "depth": 520,
    "weight": 310,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-350W/N7BP commercial air-to-water heat pump, R290 monobloc. 35 kW heating at A7/W35 with a COP of 4.3 and SCOP of 4.59 at W35. Scroll DC inverter compressor, three-phase. Operates from -25 C ambient, ErP class A+++.",
    "notes": "A7/W35 35 kW for 8.14 kW input, COP 4.3. A7/W45 35 kW, COP 3.39. A7/W55 35 kW, COP 2.71. Cooling A35/W18 35 kW, EER 4.21; A35/W7 35 kW for 12.15 kW input, EER 2.88. SCOP 4.59 at W35 and 3.83 at W55, both ErP class A+++. This is the only AXEN range with a published numeric SCOP. SEER 6.88 at 7 C leaving water and 5.01 at 18 C. DATA QUALITY: on the two smaller models these two figures appear to be the wrong way round - SEER at 7 C should be the lower of the pair, as it is on the 500 and 1000 models. Worth querying. R290 refrigerant (GWP 3). Scroll DC compressor, 2 brushless DC fan(s). Sound power 70 dB(A). Water connections G1.3\". Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outdoor unit 1350L x 520W x 1821H mm, 310 kg net. Near match to the Ofgem PEL: MR 50726487 0001/001 lists “KS-350W/N7SBP” - the same code with an extra S. Same capacity and series, so almost certainly this product, but the code differs; recorded as an alias and flagged on the cross-check sheet rather than asserted. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KS-350W/N7SBP"
    ]
  },
  {
    "id": 4001,
    "manufacturer": "AXEN",
    "model": "X-FORCE Commercial",
    "product_code": "KS-500W/N7BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/x-force-commercial-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -35,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 50,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 45,
    "max_cool_capacity": 42,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2100,
    "width": 1169,
    "depth": 1049,
    "weight": 445,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-500W/N7BP commercial air-to-water heat pump, R290 monobloc. 50 kW heating at A7/W35 with a COP of 4.4 and SCOP of 4.62 at W35. Scroll DC inverter compressor, three-phase. Operates from -35 C ambient, ErP class A+++.",
    "notes": "A7/W35 50 kW for 11.36 kW input, COP 4.4. A7/W45 50 kW, COP 3.72. A7/W55 50 kW, COP 3.22. Cooling A35/W18 45 kW, EER 4.4; A35/W7 42 kW for 14.0 kW input, EER 3.0. SCOP 4.62 at W35 and 3.96 at W55, both ErP class A+++. This is the only AXEN range with a published numeric SCOP. SEER 4.8 at 7 C leaving water and 6.8 at 18 C. DATA QUALITY: on the two smaller models these two figures appear to be the wrong way round - SEER at 7 C should be the lower of the pair, as it is on the 500 and 1000 models. Worth querying. R290 refrigerant (GWP 3). Scroll DC compressor, 1 brushless DC fan(s). Sound power 72 dB(A). Water connections G1.5\". Ambient range -35 to 35 C heating, -5 to 43 C cooling, -35 to 43 C hot water. Outdoor unit 1169L x 1049W x 2100H mm, 445 kg net. Near match to the Ofgem PEL: MR 50726487 0001/002 lists “KS-500W/N7SBP” - the same code with an extra S. Same capacity and series, so almost certainly this product, but the code differs; recorded as an alias and flagged on the cross-check sheet rather than asserted. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KS-500W/N7SBP"
    ]
  },
  {
    "id": 4002,
    "manufacturer": "AXEN",
    "model": "X-FORCE Commercial",
    "product_code": "KS-1000W/N7BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/x-force-commercial-series/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -35,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 100,
    "max_heat_capacity": 100,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 85,
    "max_cool_capacity": 82,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 2200,
    "width": 1220,
    "depth": 2450,
    "weight": 800,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KS-1000W/N7BP commercial air-to-water heat pump, R290 monobloc. 100 kW heating at A7/W35 with a COP of 4.38 and SCOP of 4.6 at W35. Scroll DC inverter compressor, three-phase. Operates from -35 C ambient, ErP class A+++.",
    "notes": "A7/W35 100 kW for 22.83 kW input, COP 4.38. A7/W45 100 kW, COP 3.7. A7/W55 100 kW, COP 3.2. Cooling A35/W18 85 kW, EER 4.4; A35/W7 82 kW for 27.33 kW input, EER 3.0. SCOP 4.6 at W35 and 3.92 at W55, both ErP class A+++. This is the only AXEN range with a published numeric SCOP. SEER 4.7 at 7 C leaving water and 6.7 at 18 C. DATA QUALITY: on the two smaller models these two figures appear to be the wrong way round - SEER at 7 C should be the lower of the pair, as it is on the 500 and 1000 models. Worth querying. R290 refrigerant (GWP 3). Scroll DC compressor, 2 brushless DC fan(s). Sound power 80 dB(A). Water connections G2.5\". Ambient range -35 to 35 C heating, -5 to 43 C cooling, -35 to 43 C hot water. Outdoor unit 1220L x 2450W x 2200H mm, 800 kg net. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4003,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-40W/N8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.2,
    "max_heat_capacity": 4.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.3,
    "max_cool_capacity": 4.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-40W/N8BP air-to-water split heat pump, R32, paired with the KFS-40B/EN8BP indoor unit. 4.2 kW heating at A7/W35 with a COP of 4.89. Single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 4.2 kW, COP 4.89. A7/W45 4.1 kW, COP 3.47. A7/W55 4.0 kW, COP 2.42. Cooling A35/W18 4.2 kW, EER 5.41; A35/W7 4.2 kW, EER 3.12. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.4 kg (GWP 675). Sound power 56 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-40W/N8BP paired with indoor unit KFS-40B/EN8BP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-40B/EN8BP"
    ]
  },
  {
    "id": 4004,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-60W/N8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.1,
    "max_heat_capacity": 6.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.3,
    "max_cool_capacity": 6.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-60W/N8BP air-to-water split heat pump, R32, paired with the KFS-60B/EN8BP indoor unit. 6.0 kW heating at A7/W35 with a COP of 4.89. Single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 6.0 kW, COP 4.89. A7/W45 6.1 kW, COP 3.58. A7/W55 6.2 kW, COP 2.84. Cooling A35/W18 6.2 kW, EER 4.81; A35/W7 6.0 kW, EER 2.94. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.4 kg (GWP 675). Sound power 58 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-60W/N8BP paired with indoor unit KFS-60B/EN8BP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-60B/EN8BP"
    ]
  },
  {
    "id": 4005,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-80W/N8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.9,
    "max_heat_capacity": 7.7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 7.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-80W/N8BP air-to-water split heat pump, R32, paired with the KFS-80B/EN8BP indoor unit. 7.9 kW heating at A7/W35 with a COP of 4.52. Single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 7.9 kW, COP 4.52. A7/W45 8.3 kW, COP 3.45. A7/W55 8.0 kW, COP 2.7. Cooling A35/W18 8.1 kW, EER 4.59; A35/W7 7.7 kW, EER 2.78. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.5 kg (GWP 675). Sound power 59 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-80W/N8BP paired with indoor unit KFS-80B/EN8BP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-80B/EN8BP"
    ]
  },
  {
    "id": 4006,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-100W/N8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.2,
    "max_heat_capacity": 9.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.1,
    "max_cool_capacity": 8.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-100W/N8BP air-to-water split heat pump, R32, paired with the KFS-100B/EN8BP indoor unit. 9.7 kW heating at A7/W35 with a COP of 4.61. Single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 9.7 kW, COP 4.61. A7/W45 9.9 kW, COP 3.48. A7/W55 9.9 kW, COP 2.77. Cooling A35/W18 10.3 kW, EER 4.58; A35/W7 9.6 kW, EER 2.94. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.6 kg (GWP 675). Sound power 60 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-100W/N8BP paired with indoor unit KFS-100B/EN8BP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-100B/EN8BP"
    ]
  },
  {
    "id": 4007,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-120W/N8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.9,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-120W/N8BP air-to-water split heat pump, R32, paired with the KFS-120B/EN8BP indoor unit. 12.1 kW heating at A7/W35 with a COP of 4.52. Single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 12.1 kW, COP 4.52. A7/W45 11.6 kW, COP 3.17. A7/W55 11.7 kW, COP 2.72. Cooling A35/W18 12.1 kW, EER 4.04; A35/W7 10.9 kW, EER 2.66. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.75 kg (GWP 675). Sound power 64 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-120W/N8BP paired with indoor unit KFS-120B/EN8BP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-120B/EN8BP"
    ]
  },
  {
    "id": 4008,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-140W/N8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.3,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-140W/N8BP air-to-water split heat pump, R32, paired with the KFS-140B/EN8BP indoor unit. 14.3 kW heating at A7/W35 with a COP of 4.61. Single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 14.3 kW, COP 4.61. A7/W45 14.5 kW, COP 3.72. A7/W55 13.8 kW, COP 3.12. Cooling A35/W18 13.5 kW, EER 3.65; A35/W7 12.7 kW, EER 2.55. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.84 kg (GWP 675). Sound power 65 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-140W/N8BP paired with indoor unit KFS-140B/EN8BP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-140B/EN8BP"
    ]
  },
  {
    "id": 4009,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-160W/N8BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 15.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-160W/N8BP air-to-water split heat pump, R32, paired with the KFS-160B/EN8BP indoor unit. 16.2 kW heating at A7/W35 with a COP of 4.41. Single-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 16.2 kW, COP 4.41. A7/W45 16.2 kW, COP 3.62. A7/W55 16.2 kW, COP 2.9. Cooling A35/W18 14.9 kW, EER 3.41; A35/W7 14.0 kW, EER 2.45. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.84 kg (GWP 675). Sound power 68 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-160W/N8BP paired with indoor unit KFS-160B/EN8BP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-160B/EN8BP"
    ]
  },
  {
    "id": 4010,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-100W/N8SBP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.21,
    "max_heat_capacity": 9.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.01,
    "max_cool_capacity": 8.78,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-100W/N8SBP air-to-water split heat pump, R32, paired with the KFS-100B/EN8SBP indoor unit. 9.7 kW heating at A7/W35 with a COP of 4.61. Three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 9.7 kW, COP 4.61. A7/W45 9.9 kW, COP 3.48. A7/W55 9.9 kW, COP 2.77. Cooling A35/W18 10.3 kW, EER 4.58; A35/W7 9.6 kW, EER 2.94. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.6 kg (GWP 675). Sound power 60 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-100W/N8SBP paired with indoor unit KFS-100B/EN8SBP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-100B/EN8SBP"
    ]
  },
  {
    "id": 4011,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-120W/N8SBP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.85,
    "max_cool_capacity": 11.58,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-120W/N8SBP air-to-water split heat pump, R32, paired with the KFS-120B/EN8SBP indoor unit. 12.1 kW heating at A7/W35 with a COP of 4.52. Three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 12.1 kW, COP 4.52. A7/W45 11.6 kW, COP 3.17. A7/W55 11.7 kW, COP 2.72. Cooling A35/W18 12.1 kW, EER 4.04; A35/W7 10.9 kW, EER 2.66. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.75 kg (GWP 675). Sound power 64 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-120W/N8SBP paired with indoor unit KFS-120B/EN8SBP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-120B/EN8SBP"
    ]
  },
  {
    "id": 4012,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-140W/N8SBP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.47,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.14,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-140W/N8SBP air-to-water split heat pump, R32, paired with the KFS-140B/EN8SBP indoor unit. 14.3 kW heating at A7/W35 with a COP of 4.61. Three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 14.3 kW, COP 4.61. A7/W45 14.5 kW, COP 3.72. A7/W55 14.1 kW, COP 3.12. Cooling A35/W18 13.5 kW, EER 3.65; A35/W7 12.7 kW, EER 2.55. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.84 kg (GWP 675). Sound power 65 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-140W/N8SBP paired with indoor unit KFS-140B/EN8SBP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-140B/EN8SBP"
    ]
  },
  {
    "id": 4013,
    "manufacturer": "AXEN",
    "model": "R32 Split Set",
    "product_code": "KFS-160W/N8SBP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.91,
    "max_heat_capacity": 15.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "AXEN KFS-160W/N8SBP air-to-water split heat pump, R32, paired with the KFS-160B/EN8SBP indoor unit. 16.2 kW heating at A7/W35 with a COP of 4.41. Three-phase. Operates from -25 C ambient, ErP class A+++ at W35.",
    "notes": "A7/W35 16.2 kW, COP 4.41. A7/W45 16.2 kW, COP 3.62. A7/W55 16.2 kW, COP 2.9. Cooling A35/W18 14.9 kW, EER 3.41; A35/W7 14.0 kW, EER 2.45. ErP seasonal class A+++ at W35 and A++ at W55. AXEN publishes no numeric SCOP for this range - only the ErP class. R32 charge 1.84 kg (GWP 675). Sound power 68 dB(A) outdoor, 42 dB(A) indoor, to EN 12102-1. Split system: outdoor unit KFS-160W/N8SBP paired with indoor unit KFS-160B/EN8SBP. Refrigerant piping 9.52 mm liquid / 15.88 mm gas (6.35 mm liquid on the 40 and 60 sizes). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-160B/EN8SBP"
    ]
  },
  {
    "id": 4014,
    "manufacturer": "AXEN",
    "model": "R290 Hydro Split Set",
    "product_code": "KFS-40W/N7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.25,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.9,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KFS-40W/N7BP air-to-water split heat pump, R290, paired with the KFS-B/EL200-C indoor unit. 4.0 kW heating at A7/W35 with an SCOP of 5.25 at W35. Single-phase. ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 4.0 kW. Cooling A35/W7 3.9 kW. AXEN publishes no COP or EER for this range - only seasonal figures. SCOP 5.25 at W35 (seasonal space heating efficiency 207%, class A+++) and 3.85 at W55 (151%, also A+++). Declared DHW load profile L, water heating efficiency class A+ (EN 16147). Split system: outdoor unit paired with the KFS-B/EL200-C indoor unit. Single-phase 220-240 V. R290 refrigerant. The R290 Hydro Split IWT set page publishes an identical table, so the IWT variant is not listed separately. DATA QUALITY: the SCOP for the 70 model is printed as “5,10” with a comma; read as 5.10. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-B/EL200-C"
    ]
  },
  {
    "id": 4015,
    "manufacturer": "AXEN",
    "model": "R290 Hydro Split Set",
    "product_code": "KFS-70W/N7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.2,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KFS-70W/N7BP air-to-water split heat pump, R290, paired with the KFS-B/EL200-C indoor unit. 7.2 kW heating at A7/W35 with an SCOP of 5.1 at W35. Single-phase. ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 7.2 kW. Cooling A35/W7 6.8 kW. AXEN publishes no COP or EER for this range - only seasonal figures. SCOP 5.1 at W35 (seasonal space heating efficiency 201%, class A+++) and 3.83 at W55 (150%, also A+++). Declared DHW load profile L, water heating efficiency class A+ (EN 16147). Split system: outdoor unit paired with the KFS-B/EL200-C indoor unit. Single-phase 220-240 V. R290 refrigerant. The R290 Hydro Split IWT set page publishes an identical table, so the IWT variant is not listed separately. DATA QUALITY: the SCOP for the 70 model is printed as “5,10” with a comma; read as 5.10. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-B/EL200-C"
    ]
  },
  {
    "id": 4016,
    "manufacturer": "AXEN",
    "model": "R290 Hydro Split Set",
    "product_code": "KFS-90W/N7BP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.axen-heatpump.com/products/hydro-system-solutions/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.3,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.7,
    "max_cool_capacity": 8.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "AXEN KFS-90W/N7BP air-to-water split heat pump, R290, paired with the KFS-B/EL200-C indoor unit. 9.3 kW heating at A7/W35 with an SCOP of 5.0 at W35. Single-phase. ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 9.3 kW. Cooling A35/W7 8.7 kW. AXEN publishes no COP or EER for this range - only seasonal figures. SCOP 5.0 at W35 (seasonal space heating efficiency 197%, class A+++) and 3.84 at W55 (151%, also A+++). Declared DHW load profile L, water heating efficiency class A+ (EN 16147). Split system: outdoor unit paired with the KFS-B/EL200-C indoor unit. Single-phase 220-240 V. R290 refrigerant. The R290 Hydro Split IWT set page publishes an identical table, so the IWT variant is not listed separately. DATA QUALITY: the SCOP for the 70 model is printed as “5,10” with a comma; read as 5.10. DATA QUALITY: AXEN publishes no dimensions or weight for this range anywhere on the product page - only the commercial KS-xxxW/N7BP range carries them. Those columns are blank here. Not on the Ofgem BUS Product Eligibility List. AXEN (GZ AXEN Heat Pump Technology Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the AXEN website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "KFS-B/EL200-C"
    ]
  },
  {
    "id": 4062,
    "manufacturer": "GT",
    "model": "R290 DC Inverter",
    "product_code": "GT-SKR020KBDC-M290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r290-dc-inverter-heat-pump-for-heating-cooling-and-dhw.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 2.83,
    "cap_max": 8,
    "max_heat_capacity": 6.43,
    "max_heat_capacity_temp": "A2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.34,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.92,
    "max_cool_capacity": 5.92,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1100,
    "depth": 460,
    "weight": 80,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR020KBDC-M290 air-to-water heat pump, R290 monobloc DC inverter. 6.4 kW heating at A7/W35 with a COP of 4.34 and SCOP of 4.47 at W35, modulating from 2.83 to 8.0 kW. Single-phase. Maximum heating water 75 C, operates to -25 C ambient.",
    "notes": "Rated A7/W35 6.4 kW for 1.47 kW input, COP 4.34; modulates 2.83-8.0 kW. GT quotes each figure as “rated (min~max)”; the rated point is used here. A2/W35 5.8 kW, COP 3.6. A7/W55 5.75 kW, COP 2.83. Cooling A35/W7 3.7 kW for 1.32 kW input, EER 2.8. SCOP 4.47 at W35 (ErP class A+++) and 3.59 at W55 (A++). This is the only GT range with a published numeric SCOP. R290 charge 700 g (GWP 3). DC inverter compressor, 1 DC fan(s), inverter circulation pump, brazed plate heat exchanger, electronic expansion valve. Nominal water flow 1.4 m3/h, 1 inch connection. Sound 60 dB(A). IPX4. Outdoor unit 1100L x 460W x 795H mm, 80 kg. Ambient range -25 to 43 C, maximum heating water 75 C, minimum cooling water 10 C. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0371/01, Foshan Guangteng New Energy Co., Ltd. The PEL also certifies an S290 counterpart of each of these codes (the split version), but no S290 product is published on the GT website; see the cross-check sheet. DATA QUALITY: two power-input cells on this page carry typos - the 030 A2/W35 minimum reads “258” for 2.58, and several ranges use a hyphen where the rest use a tilde. Neither affects the rated figures used here. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0371/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4063,
    "manufacturer": "GT",
    "model": "R290 DC Inverter",
    "product_code": "GT-SKR030KBDC-M290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r290-dc-inverter-heat-pump-for-heating-cooling-and-dhw.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 3.65,
    "cap_max": 10.38,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.1,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1100,
    "depth": 460,
    "weight": 85,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR030KBDC-M290 air-to-water heat pump, R290 monobloc DC inverter. 8.3 kW heating at A7/W35 with a COP of 4.3 and SCOP of 4.49 at W35, modulating from 3.65 to 10.38 kW. Single-phase. Maximum heating water 75 C, operates to -25 C ambient.",
    "notes": "Rated A7/W35 8.3 kW for 1.93 kW input, COP 4.3; modulates 3.65-10.38 kW. GT quotes each figure as “rated (min~max)”; the rated point is used here. A2/W35 7.11 kW, COP 3.45. A7/W55 7.7 kW, COP 2.85. Cooling A35/W7 6.2 kW for 2.2 kW input, EER 2.8. SCOP 4.49 at W35 (ErP class A+++) and 3.58 at W55 (A++). This is the only GT range with a published numeric SCOP. R290 charge 1100 g (GWP 3). DC inverter compressor, 1 DC fan(s), inverter circulation pump, brazed plate heat exchanger, electronic expansion valve. Nominal water flow 1.8 m3/h, 1 inch connection. Sound 63 dB(A). IPX4. Outdoor unit 1100L x 460W x 795H mm, 85 kg. Ambient range -25 to 43 C, maximum heating water 75 C, minimum cooling water 10 C. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0371/03, Foshan Guangteng New Energy Co., Ltd. The PEL also certifies an S290 counterpart of each of these codes (the split version), but no S290 product is published on the GT website; see the cross-check sheet. DATA QUALITY: two power-input cells on this page carry typos - the 030 A2/W35 minimum reads “258” for 2.58, and several ranges use a hyphen where the rest use a tilde. Neither affects the rated figures used here. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0371/03",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4064,
    "manufacturer": "GT",
    "model": "R290 DC Inverter",
    "product_code": "GT-SKR040KBDC-M290",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r290-dc-inverter-heat-pump-for-heating-cooling-and-dhw.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 5.1,
    "cap_max": 14.5,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.09,
    "max_cool_capacity": 12.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1115,
    "depth": 470,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR040KBDC-M290 air-to-water heat pump, R290 monobloc DC inverter. 11.6 kW heating at A7/W35 with a COP of 4.22 and SCOP of 4.59 at W35, modulating from 5.1 to 14.5 kW. Single-phase. Maximum heating water 75 C, operates to -25 C ambient.",
    "notes": "Rated A7/W35 11.6 kW for 2.75 kW input, COP 4.22; modulates 5.1-14.5 kW. GT quotes each figure as “rated (min~max)”; the rated point is used here. A2/W35 10.43 kW, COP 3.78. A7/W55 11.08 kW, COP 2.9. Cooling A35/W7 9.3 kW for 3.25 kW input, EER 2.85. SCOP 4.59 at W35 (ErP class A+++) and 3.67 at W55 (A++). This is the only GT range with a published numeric SCOP. R290 charge 1200 g (GWP 3). DC inverter compressor, 2 DC fan(s), inverter circulation pump, brazed plate heat exchanger, electronic expansion valve. Nominal water flow 2.7 m3/h, 1 inch connection. Sound 67 dB(A). IPX4. Outdoor unit 1115L x 470W x 1020H mm, 99 kg. Ambient range -25 to 43 C, maximum heating water 75 C, minimum cooling water 10 C. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0371/05, Foshan Guangteng New Energy Co., Ltd. The PEL also certifies an S290 counterpart of each of these codes (the split version), but no S290 product is published on the GT website; see the cross-check sheet. DATA QUALITY: two power-input cells on this page carry typos - the 030 A2/W35 minimum reads “258” for 2.58, and several ranges use a hyphen where the rest use a tilde. Neither affects the rated figures used here. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0371/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4065,
    "manufacturer": "GT",
    "model": "R290 DC Inverter",
    "product_code": "GT-SKR040KBDC-M290T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r290-dc-inverter-heat-pump-for-heating-cooling-and-dhw.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 5.28,
    "cap_max": 15,
    "max_heat_capacity": 12.63,
    "max_heat_capacity_temp": "A2/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.35,
    "max_cool_capacity": 12.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1115,
    "depth": 470,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR040KBDC-M290T air-to-water heat pump, R290 monobloc DC inverter. 12.0 kW heating at A7/W35 with a COP of 4.15 and SCOP of 4.63 at W35, modulating from 5.28 to 15.0 kW. Three-phase. Maximum heating water 75 C, operates to -25 C ambient.",
    "notes": "Rated A7/W35 12.0 kW for 2.9 kW input, COP 4.15; modulates 5.28-15.0 kW. GT quotes each figure as “rated (min~max)”; the rated point is used here. A2/W35 10.3 kW, COP 3.61. A7/W55 11.43 kW, COP 2.81. Cooling A35/W7 9.5 kW for 3.28 kW input, EER 2.8. SCOP 4.63 at W35 (ErP class A+++) and 3.6 at W55 (A++). This is the only GT range with a published numeric SCOP. R290 charge 1200 g (GWP 3). DC inverter compressor, 2 DC fan(s), inverter circulation pump, brazed plate heat exchanger, electronic expansion valve. Nominal water flow 2.7 m3/h, 1 inch connection. Sound 67 dB(A). IPX4. Outdoor unit 1115L x 470W x 1020H mm, 99 kg. Ambient range -25 to 43 C, maximum heating water 75 C, minimum cooling water 10 C. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0371/07, Foshan Guangteng New Energy Co., Ltd. The PEL also certifies an S290 counterpart of each of these codes (the split version), but no S290 product is published on the GT website; see the cross-check sheet. DATA QUALITY: two power-input cells on this page carry typos - the 030 A2/W35 minimum reads “258” for 2.58, and several ranges use a hyphen where the rest use a tilde. Neither affects the rated figures used here. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0371/07",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4066,
    "manufacturer": "GT",
    "model": "R290 DC Inverter",
    "product_code": "GT-SKR050KBDC-M290T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r290-dc-inverter-heat-pump-for-heating-cooling-and-dhw.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 75,
    "cap_min": 8.8,
    "cap_max": 21.2,
    "max_heat_capacity": 17.95,
    "max_heat_capacity_temp": "A2/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.3,
    "max_cool_capacity": 17.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1165,
    "depth": 470,
    "weight": 135,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR050KBDC-M290T air-to-water heat pump, R290 monobloc DC inverter. 16.3 kW heating at A7/W35 with a COP of 4.42 and SCOP of 4.51 at W35, modulating from 8.8 to 21.2 kW. Three-phase. Maximum heating water 75 C, operates to -25 C ambient.",
    "notes": "Rated A7/W35 16.3 kW for 3.69 kW input, COP 4.42; modulates 8.8-21.2 kW. GT quotes each figure as “rated (min~max)”; the rated point is used here. A2/W35 14.31 kW, COP 3.9. A7/W55 14.71 kW, COP 2.93. Cooling A35/W7 13.3 kW for 4.6 kW input, EER 2.9. SCOP 4.51 at W35 (ErP class A+++) and 3.62 at W55 (A++). This is the only GT range with a published numeric SCOP. R290 charge 1600 g (GWP 3). DC inverter compressor, 2 DC fan(s), inverter circulation pump, brazed plate heat exchanger, electronic expansion valve. Nominal water flow 3.6 m3/h, 1 inch connection. Sound 73 dB(A). IPX4. Outdoor unit 1165L x 470W x 1280H mm, 135 kg. Ambient range -25 to 43 C, maximum heating water 75 C, minimum cooling water 10 C. Exact model-code match to the Ofgem BUS Product Eligibility List: MCS HP0371/09, Foshan Guangteng New Energy Co., Ltd. The PEL also certifies an S290 counterpart of each of these codes (the split version), but no S290 product is published on the GT website; see the cross-check sheet. DATA QUALITY: two power-input cells on this page carry typos - the 030 A2/W35 minimum reads “258” for 2.58, and several ranges use a hyphen where the rest use a tilde. Neither affects the rated figures used here. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0371/09",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4067,
    "manufacturer": "GT",
    "model": "R32 Inverter",
    "product_code": "GT-SKR020KBDC-M32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 3.36,
    "cap_max": 7.93,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 945,
    "depth": 410,
    "weight": 57,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR020KBDC-M32 air-to-water heat pump, R32 DC inverter monobloc. 6.8 kW heating at A7/W35 with a COP of 4.2, modulating from 3.36 to 7.93 kW. Single-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 6.8 kW for 1.62 kW input, COP 4.2; modulates 3.36-7.93 kW. A2/W35 6.25 kW, COP 3.9. A-7/W35 5.03 kW, COP 3.2 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 5.0 kW for 1.78 kW input, EER 2.8. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 1.4 m3/h. Sound 52 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Outdoor unit 945L x 410W x 600H mm, 57 kg. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4068,
    "manufacturer": "GT",
    "model": "R32 Inverter",
    "product_code": "GT-SKR030KBDC-M32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 4.5,
    "cap_max": 10.66,
    "max_heat_capacity": 7.71,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.45,
    "max_cool_capacity": 8.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1010,
    "depth": 410,
    "weight": 72,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR030KBDC-M32 air-to-water heat pump, R32 DC inverter monobloc. 9.0 kW heating at A7/W35 with a COP of 4.4, modulating from 4.5 to 10.66 kW. Single-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 9.0 kW for 2.05 kW input, COP 4.4; modulates 4.5-10.66 kW. A2/W35 8.32 kW, COP 4.1. A-7/W35 6.53 kW, COP 3.3 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 6.5 kW for 2.28 kW input, EER 2.85. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 1.8 m3/h. Sound 54 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Outdoor unit 1010L x 410W x 795H mm, 72 kg. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4069,
    "manufacturer": "GT",
    "model": "R32 Inverter",
    "product_code": "GT-SKR040KBDC-M32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 6.05,
    "cap_max": 14.3,
    "max_heat_capacity": 11.38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.26,
    "max_cool_capacity": 13.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1115,
    "depth": 470,
    "weight": 102,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR040KBDC-M32 air-to-water heat pump, R32 DC inverter monobloc. 12.8 kW heating at A7/W35 with a COP of 4.3, modulating from 6.05 to 14.3 kW. Single-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 12.8 kW for 2.97 kW input, COP 4.3; modulates 6.05-14.3 kW. A2/W35 11.8 kW, COP 4.0. A-7/W35 9.64 kW, COP 3.3 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 10.2 kW for 3.64 kW input, EER 2.8. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 2.7 m3/h. Sound 56 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Outdoor unit 1115L x 470W x 1020H mm, 102 kg. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4070,
    "manufacturer": "GT",
    "model": "R32 Inverter",
    "product_code": "GT-SKR050KBDC-M32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 8.6,
    "cap_max": 20.3,
    "max_heat_capacity": 14.93,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.7,
    "max_cool_capacity": 18.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 1280,
    "width": 1165,
    "depth": 470,
    "weight": 122,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR050KBDC-M32 air-to-water heat pump, R32 DC inverter monobloc. 17.0 kW heating at A7/W35 with a COP of 4.4, modulating from 8.6 to 20.3 kW. Three-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 17.0 kW for 3.86 kW input, COP 4.4; modulates 8.6-20.3 kW. A2/W35 15.7 kW, COP 4.1. A-7/W35 12.65 kW, COP 3.4 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 12.9 kW for 4.45 kW input, EER 2.9. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 3.6 m3/h. Sound 56 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Outdoor unit 1165L x 470W x 1280H mm, 122 kg. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4071,
    "manufacturer": "GT",
    "model": "R32 Inverter - Split Type",
    "product_code": "GT-SKR020KBDC-S32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 3.36,
    "cap_max": 7.93,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 945,
    "depth": 410,
    "weight": 57,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR020KBDC-S32 air-to-water heat pump, R32 DC inverter split. 6.8 kW heating at A7/W35 with a COP of 4.2, modulating from 3.36 to 7.93 kW. Single-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 6.8 kW for 1.62 kW input, COP 4.2; modulates 3.36-7.93 kW. A2/W35 6.25 kW, COP 3.9. A-7/W35 5.03 kW, COP 3.2 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 5.0 kW for 1.78 kW input, EER 2.8. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 1.4 m3/h. Sound 52 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Split system: outdoor unit 945x410x600 mm, 57 kg, plus an indoor unit 460x230x640 mm, 21 kg. Dimensions and weight in this row are for the outdoor unit. The M32 monobloc counterpart of this model publishes identical performance; the two differ only in whether the hydraulic module is separate. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4072,
    "manufacturer": "GT",
    "model": "R32 Inverter - Split Type",
    "product_code": "GT-SKR030KBDC-S32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 4.5,
    "cap_max": 10.66,
    "max_heat_capacity": 7.71,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.45,
    "max_cool_capacity": 8.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1010,
    "depth": 410,
    "weight": 72,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR030KBDC-S32 air-to-water heat pump, R32 DC inverter split. 9.0 kW heating at A7/W35 with a COP of 4.4, modulating from 4.5 to 10.66 kW. Single-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 9.0 kW for 2.05 kW input, COP 4.4; modulates 4.5-10.66 kW. A2/W35 8.32 kW, COP 4.1. A-7/W35 6.53 kW, COP 3.3 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 6.5 kW for 2.28 kW input, EER 2.85. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 1.8 m3/h. Sound 54 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Split system: outdoor unit 1010x410x795 mm, 72 kg, plus an indoor unit 460x230x640 mm, 22 kg. Dimensions and weight in this row are for the outdoor unit. The M32 monobloc counterpart of this model publishes identical performance; the two differ only in whether the hydraulic module is separate. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4073,
    "manufacturer": "GT",
    "model": "R32 Inverter - Split Type",
    "product_code": "GT-SKR040KBDC-S32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 6.05,
    "cap_max": 14.3,
    "max_heat_capacity": 11.38,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.26,
    "max_cool_capacity": 13.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1115,
    "depth": 470,
    "weight": 102,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR040KBDC-S32 air-to-water heat pump, R32 DC inverter split. 12.8 kW heating at A7/W35 with a COP of 4.3, modulating from 6.05 to 14.3 kW. Single-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 12.8 kW for 2.97 kW input, COP 4.3; modulates 6.05-14.3 kW. A2/W35 11.8 kW, COP 4.0. A-7/W35 9.64 kW, COP 3.3 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 10.2 kW for 3.64 kW input, EER 2.8. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 2.7 m3/h. Sound 56 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Split system: outdoor unit 1115x470x1020 mm, 102 kg, plus an indoor unit 460x230x640 mm, 22.5 kg. Dimensions and weight in this row are for the outdoor unit. The M32 monobloc counterpart of this model publishes identical performance; the two differ only in whether the hydraulic module is separate. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4074,
    "manufacturer": "GT",
    "model": "R32 Inverter - Split Type",
    "product_code": "GT-SKR050KBDC-S32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-r32-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 60,
    "cap_min": 8.6,
    "cap_max": 20.3,
    "max_heat_capacity": 14.93,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.39,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.7,
    "max_cool_capacity": 18.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 10,
    "cool_flow_temp_max": null,
    "height": 1279,
    "width": 1165,
    "depth": 470,
    "weight": 122,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR050KBDC-S32 air-to-water heat pump, R32 DC inverter split. 17.0 kW heating at A7/W35 with a COP of 4.4, modulating from 8.6 to 20.3 kW. Three-phase. Maximum heating water 60 C, operates to -20 C ambient.",
    "notes": "Rated A7/W35 17.0 kW for 3.86 kW input, COP 4.4; modulates 8.6-20.3 kW. A2/W35 15.7 kW, COP 4.1. A-7/W35 12.65 kW, COP 3.4 - a cold-weather point GT does not publish for its other ranges. Cooling A35/W7 12.9 kW for 4.45 kW input, EER 2.9. No A7/W55 point and no SCOP are published for this range - only rated COP values. R32 refrigerant (GWP 675), electronic expansion valve. Nominal water flow 3.6 m3/h. Sound 56 dB(A). Ambient range -20 to 43 C, maximum heating water 60 C, minimum cooling water 10 C. Split system: outdoor unit 1165x470x1280 mm, 122 kg, plus an indoor unit 460x230x640 mm, 23 kg. Dimensions and weight in this row are for the outdoor unit. The M32 monobloc counterpart of this model publishes identical performance; the two differ only in whether the hydraulic module is separate. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4075,
    "manufacturer": "GT",
    "model": "EVI DC Inverter",
    "product_code": "GT-SKR015KBDC-M10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-evi-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3,
    "cap_max": 7,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.14,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1070,
    "depth": 500,
    "weight": 75,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR015KBDC-M10 EVI air-to-water heat pump, R410A DC inverter. 6.0 kW heating at A7/W35 with a COP of 4.14, modulating from 3.0 to 7.0 kW. Single-phase. Enhanced vapour injection for cold-climate operation.",
    "notes": "Rated A7/W35 6.0 kW for 1.45 kW input, COP 4.14; modulates 3.0-7.0 kW. A2/W35 5.7 kW, COP 3.73. A-7/W35 5.3 kW, COP 3.03. Cooling A35/W7 4.5 kW for 1.6 kW input, EER 2.81. EVI (enhanced vapour injection) cold-climate range. No A7/W55 point and no SCOP are published - the page has an empty 'Energy label (EN14825)' row. R410A refrigerant, electronic expansion valve. Sound 52 dB(A). Outdoor unit 1070L x 500W x 800H mm, 75 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4076,
    "manufacturer": "GT",
    "model": "EVI DC Inverter",
    "product_code": "GT-SKR020KBDC-M10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-evi-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5,
    "cap_max": 11.2,
    "max_heat_capacity": 9.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.16,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.5,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1070,
    "depth": 500,
    "weight": 81,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR020KBDC-M10 EVI air-to-water heat pump, R410A DC inverter. 10.2 kW heating at A7/W35 with a COP of 4.16, modulating from 5.0 to 11.2 kW. Single-phase. Enhanced vapour injection for cold-climate operation.",
    "notes": "Rated A7/W35 10.2 kW for 2.45 kW input, COP 4.16; modulates 5.0-11.2 kW. A2/W35 9.7 kW, COP 3.75. A-7/W35 9.24 kW, COP 3.0. Cooling A35/W7 9.24 kW for 2.78 kW input, EER 2.81. EVI (enhanced vapour injection) cold-climate range. No A7/W55 point and no SCOP are published - the page has an empty 'Energy label (EN14825)' row. R410A refrigerant, electronic expansion valve. Sound 54 dB(A). Outdoor unit 1070L x 500W x 800H mm, 81 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4077,
    "manufacturer": "GT",
    "model": "EVI DC Inverter",
    "product_code": "GT-SKR030KBDC-M10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-evi-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 6.4,
    "cap_max": 15,
    "max_heat_capacity": 11.43,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.2,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 860,
    "width": 1110,
    "depth": 470,
    "weight": 102,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR030KBDC-M10 EVI air-to-water heat pump, R410A DC inverter. 13.0 kW heating at A7/W35 with a COP of 4.1, modulating from 6.4 to 15.0 kW. Single-phase. Enhanced vapour injection for cold-climate operation.",
    "notes": "Rated A7/W35 13.0 kW for 3.17 kW input, COP 4.1; modulates 6.4-15.0 kW. A2/W35 12.3 kW, COP 3.74. A-7/W35 11.0 kW, COP 3.02. Cooling A35/W7 9.01 kW for 3.21 kW input, EER 2.83. EVI (enhanced vapour injection) cold-climate range. No A7/W55 point and no SCOP are published - the page has an empty 'Energy label (EN14825)' row. R410A refrigerant, electronic expansion valve. Sound 56 dB(A). Outdoor unit 1110L x 470W x 860H mm, 102 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4078,
    "manufacturer": "GT",
    "model": "EVI DC Inverter",
    "product_code": "GT-SKR040KBDC-M10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-evi-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.1,
    "cap_max": 16.5,
    "max_heat_capacity": 12.95,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.3,
    "max_cool_capacity": 14.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1000,
    "width": 1110,
    "depth": 470,
    "weight": 109,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR040KBDC-M10 EVI air-to-water heat pump, R410A DC inverter. 15.2 kW heating at A7/W35 with a COP of 4.1, modulating from 7.1 to 16.5 kW. Single-phase. Enhanced vapour injection for cold-climate operation.",
    "notes": "Rated A7/W35 15.2 kW for 3.75 kW input, COP 4.1; modulates 7.1-16.5 kW. A2/W35 14.4 kW, COP 3.73. A-7/W35 12.23 kW, COP 3.09. Cooling A35/W7 11.0 kW for 3.92 kW input, EER 2.81. EVI (enhanced vapour injection) cold-climate range. No A7/W55 point and no SCOP are published - the page has an empty 'Energy label (EN14825)' row. R410A refrigerant, electronic expansion valve. Sound 58 dB(A). Outdoor unit 1110L x 470W x 1000H mm, 109 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4079,
    "manufacturer": "GT",
    "model": "EVI DC Inverter",
    "product_code": "GT-SKR050KBDC-M10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-evi-dc-inverter-heat-pump.html",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 8.7,
    "cap_max": 20.3,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.2,
    "max_cool_capacity": 15.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1165,
    "depth": 470,
    "weight": 130,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR050KBDC-M10 EVI air-to-water heat pump, R410A DC inverter. 18.3 kW heating at A7/W35 with a COP of 4.11, modulating from 8.7 to 20.3 kW. Three-phase. Enhanced vapour injection for cold-climate operation.",
    "notes": "Rated A7/W35 18.3 kW for 4.45 kW input, COP 4.11; modulates 8.7-20.3 kW. A2/W35 17.4 kW, COP 3.75. A-7/W35 14.77 kW, COP 3.02. Cooling A35/W7 14.0 kW for 4.95 kW input, EER 2.83. EVI (enhanced vapour injection) cold-climate range. No A7/W55 point and no SCOP are published - the page has an empty 'Energy label (EN14825)' row. R410A refrigerant, electronic expansion valve. Sound 58 dB(A). Outdoor unit 1165L x 470W x 1270H mm, 130 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4080,
    "manufacturer": "GT",
    "model": "Multi-Functional",
    "product_code": "GT-SKR4KB-10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-multi-functional-air.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 3.8,
    "max_heat_capacity": 3,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 0.95,
    "electrical": "220-240V (Single Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 900,
    "depth": 360,
    "weight": 65,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR4KB-10 multi-functional air-to-water heat pump, R410A. 3.8 kW heating at A7/W35 with a COP of 4.0. Rotary compressor, single-phase. Maximum water temperature 60 C, ambient range -15 to 43 C.",
    "notes": "A7/W35 3.8 kW for 0.95 kW input, COP 4.0. A2/W35 3.0 kW, COP 3.3. A7/W45 3.6 kW, COP 3.1. No cooling, A7/W55 or SCOP data is published for this range. R410A refrigerant, electronic expansion valve, SWEP brazed plate condenser. Rotary compressor x1, 1 axial fan(s), Wilo pump built in. Sound 50 dB(A). Maximum water temperature 60 C. Ambient range -15 to 43 C. IPX4. Outdoor unit 900L x 360W x 600H mm, 65 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4081,
    "manufacturer": "GT",
    "model": "Multi-Functional",
    "product_code": "GT-SKR6KB-10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-multi-functional-air.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5.5,
    "max_heat_capacity": 5.2,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 945,
    "depth": 415,
    "weight": 75,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR6KB-10 multi-functional air-to-water heat pump, R410A. 5.5 kW heating at A7/W35 with a COP of 3.9. Rotary compressor, single-phase. Maximum water temperature 60 C, ambient range -15 to 43 C.",
    "notes": "A7/W35 5.5 kW for 1.4 kW input, COP 3.9. A2/W35 5.2 kW, COP 3.2. A7/W45 4.3 kW, COP 3.0. No cooling, A7/W55 or SCOP data is published for this range. R410A refrigerant, electronic expansion valve, SWEP brazed plate condenser. Rotary compressor x1, 1 axial fan(s), Wilo pump built in. Sound 52 dB(A). Maximum water temperature 60 C. Ambient range -15 to 43 C. IPX4. Outdoor unit 945L x 415W x 800H mm, 75 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4082,
    "manufacturer": "GT",
    "model": "Multi-Functional",
    "product_code": "GT-SKR8KB-10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-multi-functional-air.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
