    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 5.66,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 1.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 950,
    "width": 980,
    "depth": 500,
    "weight": 95,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR8KB-10 multi-functional air-to-water heat pump, R410A. 7.0 kW heating at A7/W35 with a COP of 3.9. Rotary compressor, single-phase. Maximum water temperature 60 C, ambient range -15 to 43 C.",
    "notes": "A7/W35 7.0 kW for 1.8 kW input, COP 3.9. A2/W35 5.6 kW, COP 3.2. A7/W45 6.4 kW, COP 3.0. No cooling, A7/W55 or SCOP data is published for this range. R410A refrigerant, electronic expansion valve, SWEP brazed plate condenser. Rotary compressor x1, 2 axial fan(s), Wilo pump built in. Sound 52 dB(A). Maximum water temperature 60 C. Ambient range -15 to 43 C. IPX4. Outdoor unit 980L x 500W x 950H mm, 95 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4083,
    "manufacturer": "GT",
    "model": "Multi-Functional",
    "product_code": "GT-SKR13KB-10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-multi-functional-air.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 8.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 2.8,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1210,
    "width": 1080,
    "depth": 600,
    "weight": 140,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR13KB-10 multi-functional air-to-water heat pump, R410A. 11.0 kW heating at A7/W35 with a COP of 3.9. Scroll compressor, three-phase. Maximum water temperature 60 C, ambient range -15 to 43 C.",
    "notes": "A7/W35 11.0 kW for 2.8 kW input, COP 3.9. A2/W35 8.8 kW, COP 3.3. A7/W45 10.5 kW, COP 3.0. No cooling, A7/W55 or SCOP data is published for this range. R410A refrigerant, electronic expansion valve, SWEP brazed plate condenser. Scroll compressor x1, 2 axial fan(s), no built-in pump. Sound 56 dB(A). Maximum water temperature 60 C. Ambient range -15 to 43 C. IPX4. Outdoor unit 1080L x 600W x 1210H mm, 140 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4084,
    "manufacturer": "GT",
    "model": "Multi-Functional",
    "product_code": "GT-SKR18KB-10",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-multi-functional-air.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 3.61,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1210,
    "width": 1080,
    "depth": 600,
    "weight": 152,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR18KB-10 multi-functional air-to-water heat pump, R410A. 15.0 kW heating at A7/W35 with a COP of 4.16. Scroll compressor, three-phase. Maximum water temperature 60 C, ambient range -15 to 43 C.",
    "notes": "A7/W35 15.0 kW for 3.61 kW input, COP 4.16. A2/W35 12.0 kW, COP 3.4. A7/W45 14.2 kW, COP 3.3. No cooling, A7/W55 or SCOP data is published for this range. R410A refrigerant, electronic expansion valve, SWEP brazed plate condenser. Scroll compressor x1, 2 axial fan(s), no built-in pump. Sound 56 dB(A). Maximum water temperature 60 C. Ambient range -15 to 43 C. IPX4. Outdoor unit 1080L x 600W x 1210H mm, 152 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4085,
    "manufacturer": "GT",
    "model": "Multi-Functional",
    "product_code": "GT-SKR20KB-10",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-multi-functional-air.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.5,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": 4.27,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1080,
    "depth": 750,
    "weight": 168,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR20KB-10 multi-functional air-to-water heat pump, R410A. 17.5 kW heating at A7/W35 with a COP of 4.1. Scroll compressor, three-phase. Maximum water temperature 60 C, ambient range -15 to 43 C.",
    "notes": "A7/W35 17.5 kW for 4.27 kW input, COP 4.1. A2/W35 14.0 kW, COP 3.4. A7/W45 16.6 kW, COP 3.2. No cooling, A7/W55 or SCOP data is published for this range. R410A refrigerant, electronic expansion valve, SWEP brazed plate condenser. Scroll compressor x1, 2 axial fan(s), no built-in pump. Sound 58 dB(A). Maximum water temperature 60 C. Ambient range -15 to 43 C. IPX4. Outdoor unit 1080L x 750W x 1410H mm, 168 kg. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4090,
    "manufacturer": "GT",
    "model": "High Temperature",
    "product_code": "GT-SKR070G",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-80c-high-temperature.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -7,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 4.25,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.82,
    "cop_cond": "Not stated",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 820,
    "depth": 700,
    "weight": 148,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR070G high-temperature air-to-water heat pump, R134a with Copeland scroll compressors. 12.0 kW heating for 4.25 kW input (calculated COP 2.82). Three-phase. Maximum water temperature 80 C, ambient range -7 to 43 C.",
    "notes": "12.0 kW heating for 4.25 kW input, giving a COP of 2.82. DATA QUALITY: GT publishes no COP row and no test condition for this range. The COP here is calculated as rated capacity divided by rated input power, and the condition is unknown - it cannot be assumed to be A7/W35. Must be confirmed before publication. 1 Copeland scroll compressor(s), 1 axial fan(s), R134a refrigerant, tube-in-shell water heat exchanger, electronic expansion valve. Nominal water flow 4.2 m3/h. Maximum water temperature 80 C - the highest in the GT catalogue. Ambient range -7 to 43 C, narrower than GT's other ranges. Water connection 1\". Sound 56 dB(A) or below. IPX4. Outdoor unit 820L x 700W x 1380H mm, 148 kg. R134a has a GWP of 1430 and is being phased down under the EU F-gas Regulation. No cooling data and no SCOP are published for this range. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4091,
    "manufacturer": "GT",
    "model": "High Temperature",
    "product_code": "GT-SKR0150G",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-80c-high-temperature.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -7,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 23,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 8.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.8,
    "cop_cond": "Not stated",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 1500,
    "depth": 750,
    "weight": 272,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR0150G high-temperature air-to-water heat pump, R134a with Copeland scroll compressors. 23.0 kW heating for 8.2 kW input (calculated COP 2.8). Three-phase. Maximum water temperature 80 C, ambient range -7 to 43 C.",
    "notes": "23.0 kW heating for 8.2 kW input, giving a COP of 2.8. DATA QUALITY: GT publishes no COP row and no test condition for this range. The COP here is calculated as rated capacity divided by rated input power, and the condition is unknown - it cannot be assumed to be A7/W35. Must be confirmed before publication. 2 Copeland scroll compressor(s), 2 axial fan(s), R134a refrigerant, tube-in-shell water heat exchanger, electronic expansion valve. Nominal water flow 8.5 m3/h. Maximum water temperature 80 C - the highest in the GT catalogue. Ambient range -7 to 43 C, narrower than GT's other ranges. Water connection 1.5\". Sound 60 dB(A) or below. IPX4. Outdoor unit 1500L x 750W x 1380H mm, 272 kg. R134a has a GWP of 1430 and is being phased down under the EU F-gas Regulation. No cooling data and no SCOP are published for this range. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4092,
    "manufacturer": "GT",
    "model": "High Temperature",
    "product_code": "GT-SKR200G",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R134a",
    "source": "Manufacturer website",
    "product_url": "https://www.gtheatpump.com/product-80c-high-temperature.html",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -7,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 36,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 12.7,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.83,
    "cop_cond": "Not stated",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 2185,
    "depth": 904,
    "weight": 455,
    "noise": null,
    "noise_ref": null,
    "description": "GT GT-SKR200G high-temperature air-to-water heat pump, R134a with Copeland scroll compressors. 36.0 kW heating for 12.7 kW input (calculated COP 2.83). Three-phase. Maximum water temperature 80 C, ambient range -7 to 43 C.",
    "notes": "36.0 kW heating for 12.7 kW input, giving a COP of 2.83. DATA QUALITY: GT publishes no COP row and no test condition for this range. The COP here is calculated as rated capacity divided by rated input power, and the condition is unknown - it cannot be assumed to be A7/W35. Must be confirmed before publication. 3 Copeland scroll compressor(s), 3 axial fan(s), R134a refrigerant, tube-in-shell water heat exchanger, electronic expansion valve. Nominal water flow is not published for this size. Maximum water temperature 80 C - the highest in the GT catalogue. Ambient range -7 to 43 C, narrower than GT's other ranges. Water connection 3\". Sound 60 dB(A) or below. IPX4. Outdoor unit 2185L x 904W x 1500H mm, 455 kg. R134a has a GWP of 1430 and is being phased down under the EU F-gas Regulation. No cooling data and no SCOP are published for this range. Not on the Ofgem BUS Product Eligibility List; GT's 10 PEL entries are all R290 DC inverter models. GT (Foshan Guangteng New Energy Co., Ltd) is an OEM/ODM manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the technical table on the GT website, 30 August 2026 (no downloadable datasheet available).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4093,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V40W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1000,
    "depth": 450,
    "weight": 72,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V40W/R2 air-to-water heat pump, R32 monobloc DC inverter. 4.4 kW heating at A7/W35 with a COP of 5.15. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 4.4 kW for 0.85 kW input, COP 5.15. A7/W45 4.6 kW, COP 3.9. A7/W55 4.6 kW, COP 3.15. Cooling A35/W18 4.6 kW, EER 5.4; A35/W7 4.7 kW for 1.36 kW input, EER 3.45. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.15 kg (GWP 675). Sound power 60 dB(A), sound pressure 46 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1000W x 450D x 725H mm, 72 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0635_1, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0635_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4094,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V60W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 6.45,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.6,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1000,
    "depth": 450,
    "weight": 72,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V60W/R2 air-to-water heat pump, R32 monobloc DC inverter. 6.45 kW heating at A7/W35 with a COP of 5.0. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 6.45 kW for 1.29 kW input, COP 5.0. A7/W45 6.65 kW, COP 3.85. A7/W55 6.3 kW, COP 3.15. Cooling A35/W18 6.5 kW, EER 5.2; A35/W7 5.6 kW for 1.7 kW input, EER 3.3. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.15 kg (GWP 675). Sound power 63 dB(A), sound pressure 49 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1000W x 450D x 725H mm, 72 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0635_2, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0635_2",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4095,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V80W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.35,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 8.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1000,
    "depth": 450,
    "weight": 76,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V80W/R2 air-to-water heat pump, R32 monobloc DC inverter. 8.4 kW heating at A7/W35 with a COP of 5.0. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 8.4 kW for 1.68 kW input, COP 5.0. A7/W45 8.55 kW, COP 3.83. A7/W55 8.35 kW, COP 3.15. Cooling A35/W18 8.4 kW, EER 4.7; A35/W7 7.5 kW for 2.36 kW input, EER 3.18. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.25 kg (GWP 675). Sound power 65 dB(A), sound pressure 51 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1000W x 450D x 725H mm, 76 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0636_1, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0636_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4096,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V100W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1000,
    "depth": 450,
    "weight": 76,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V100W/R2 air-to-water heat pump, R32 monobloc DC inverter. 10.0 kW heating at A7/W35 with a COP of 4.74. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 10.0 kW for 2.11 kW input, COP 4.74. A7/W45 10.2 kW, COP 3.7. A7/W55 9.5 kW, COP 3.11. Cooling A35/W18 10.0 kW, EER 4.25; A35/W7 9.0 kW for 3.05 kW input, EER 2.95. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.25 kg (GWP 675). Sound power 66 dB(A), sound pressure 52 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1000W x 450D x 725H mm, 76 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0636_2, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0636_2",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4097,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V120W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 12.2,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 110,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V120W/R2 air-to-water heat pump, R32 monobloc DC inverter. 12.2 kW heating at A7/W35 with a COP of 4.9. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 12.2 kW for 2.49 kW input, COP 4.9. A7/W45 12.4 kW, COP 3.7. A7/W55 12.0 kW, COP 3.0. Cooling A35/W18 12.2 kW, EER 4.6; A35/W7 11.8 kW for 3.81 kW input, EER 3.1. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.78 kg (GWP 675). Sound power 68 dB(A), sound pressure 54 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1080W x 520D x 857H mm, 110 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0637_1, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0637_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4098,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V140W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 14.2,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 110,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V140W/R2 air-to-water heat pump, R32 monobloc DC inverter. 14.2 kW heating at A7/W35 with a COP of 4.7. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 14.2 kW for 3.02 kW input, COP 4.7. A7/W45 14.6 kW, COP 3.65. A7/W55 14.0 kW, COP 2.96. Cooling A35/W18 14.0 kW, EER 4.35; A35/W7 13.4 kW for 4.62 kW input, EER 2.9. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.78 kg (GWP 675). Sound power 69 dB(A), sound pressure 55 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1080W x 520D x 857H mm, 110 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0637_2, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0637_2",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4099,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V160W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 16.4,
    "max_heat_capacity": 16.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 15.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 110,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V160W/R2 air-to-water heat pump, R32 monobloc DC inverter. 16.0 kW heating at A7/W35 with a COP of 4.5. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 16.0 kW for 3.56 kW input, COP 4.5. A7/W45 16.4 kW, COP 3.5. A7/W55 16.4 kW, COP 2.86. Cooling A35/W18 15.4 kW, EER 4.2; A35/W7 14.0 kW for 4.91 kW input, EER 2.85. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.78 kg (GWP 675). Sound power 70 dB(A), sound pressure 56 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1080W x 520D x 857H mm, 110 kg net. Ambient range -25 to 35 C heating, -5 to 48 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0637_3, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0637_3",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4100,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V120W/SR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 12.2,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 119,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V120W/SR2 air-to-water heat pump, R32 monobloc DC inverter. 12.2 kW heating at A7/W35 with a COP of 4.9. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 12.2 kW for 2.49 kW input, COP 4.9. A7/W45 12.4 kW, COP 3.7. A7/W55 12.0 kW, COP 3.0. Cooling A35/W18 12.2 kW, EER 4.6; A35/W7 11.8 kW for 3.81 kW input, EER 3.1. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.78 kg (GWP 675). Sound power 68 dB(A), sound pressure 54 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1080W x 520D x 857H mm, 119 kg net. Ambient range -25 to 35 C heating, -5 to 48 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0637_4, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0637_4",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4101,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V140W/SR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 14.2,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 119,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V140W/SR2 air-to-water heat pump, R32 monobloc DC inverter. 14.2 kW heating at A7/W35 with a COP of 4.7. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 14.2 kW for 3.02 kW input, COP 4.7. A7/W45 14.6 kW, COP 3.65. A7/W55 14.0 kW, COP 2.96. Cooling A35/W18 14.0 kW, EER 4.35; A35/W7 13.4 kW for 4.62 kW input, EER 2.9. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.78 kg (GWP 675). Sound power 69 dB(A), sound pressure 55 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1080W x 520D x 857H mm, 119 kg net. Ambient range -25 to 35 C heating, -5 to 48 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0637_5, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0637_5",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4102,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V160W/SR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 16.4,
    "max_heat_capacity": 16.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 15.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 119,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V160W/SR2 air-to-water heat pump, R32 monobloc DC inverter. 16.0 kW heating at A7/W35 with a COP of 4.5. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 16.0 kW for 3.56 kW input, COP 4.5. A7/W45 16.4 kW, COP 3.5. A7/W55 16.4 kW, COP 2.86. Cooling A35/W18 15.4 kW, EER 4.2; A35/W7 14.0 kW for 4.91 kW input, EER 2.85. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.78 kg (GWP 675). Sound power 70 dB(A), sound pressure 56 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1080W x 520D x 857H mm, 119 kg net. Ambient range -25 to 35 C heating, -5 to 48 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0637_6, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0637_6",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4103,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V260W/SR2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 27,
    "max_heat_capacity": 27,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.21,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26,
    "max_cool_capacity": 26.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1568,
    "width": 1218,
    "depth": 497,
    "weight": 205,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V260W/SR2 air-to-water heat pump, R32 monobloc DC inverter. 26.0 kW heating at A7/W35 with a COP of 4.21. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 26.0 kW for 6.18 kW input, COP 4.21. A7/W45 26.5 kW, COP 3.32. A7/W55 27.0 kW, COP 2.76. Cooling A35/W18 26.5 kW, EER 4.25; A35/W7 26.0 kW for 9.63 kW input, EER 2.7. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 4.6 kg (GWP 675). Sound power 72 dB(A), sound pressure 57 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1218W x 497D x 1568H mm, 205 kg net. Ambient range -25 to 35 C heating, -5 to 48 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0923_01, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0923_01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4104,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V300W/SR2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 31,
    "max_heat_capacity": 31,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 29.5,
    "max_cool_capacity": 29.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1568,
    "width": 1218,
    "depth": 497,
    "weight": 205,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V300W/SR2 air-to-water heat pump, R32 monobloc DC inverter. 31.0 kW heating at A7/W35 with a COP of 4.05. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 31.0 kW for 7.65 kW input, COP 4.05. A7/W45 31.0 kW, COP 3.13. A7/W55 31.0 kW, COP 2.64. Cooling A35/W18 29.5 kW, EER 3.95; A35/W7 29.5 kW for 11.8 kW input, EER 2.5. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 4.6 kg (GWP 675). Sound power 72 dB(A), sound pressure 57 dB(A) at 1 m, both to EN 12102-1. Outdoor unit 1218W x 497D x 1568H mm, 205 kg net. Ambient range -25 to 35 C heating, -5 to 48 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating (25-62 C on the larger frame), 5-25 C cooling, 20-57 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0923_02, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0923_02",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4105,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V40W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1040,
    "depth": 450,
    "weight": 58,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V40W/R2 air-to-water split heat pump, R32, paired with the HM-60/DR2 hydronic box. 4.4 kW heating at A7/W35 with a COP of 5.0. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 4.4 kW for 0.88 kW input, COP 5.0. A7/W45 4.6 kW, COP 3.75. A7/W55 4.6 kW, COP 3.0. Cooling A35/W18 4.6 kW, EER 5.4; A35/W7 4.7 kW for 1.36 kW input, EER 3.45. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.35 kg (GWP 675). Sound power 60 dB(A), sound pressure 46 dB(A) at 1 m. Split system: outdoor unit HPS-V40W/R2 paired with the HM-60/DR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1040W x 450D x 725H mm, 58 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0678_01, which certifies the pairing “OU: HPS-V40W/R2 + IU: HM-60/DR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0678_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-60/DR2"
    ]
  },
  {
    "id": 4106,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V60W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 6.45,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.6,
    "max_cool_capacity": 5.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1040,
    "depth": 450,
    "weight": 58,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V60W/R2 air-to-water split heat pump, R32, paired with the HM-60/DR2 hydronic box. 6.45 kW heating at A7/W35 with a COP of 4.85. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 6.45 kW for 1.33 kW input, COP 4.85. A7/W45 6.65 kW, COP 3.7. A7/W55 6.3 kW, COP 3.0. Cooling A35/W18 6.5 kW, EER 5.2; A35/W7 5.6 kW for 1.7 kW input, EER 3.3. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.35 kg (GWP 675). Sound power 63 dB(A), sound pressure 49 dB(A) at 1 m. Split system: outdoor unit HPS-V60W/R2 paired with the HM-60/DR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1040W x 450D x 725H mm, 58 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0678_02, which certifies the pairing “OU: HPS-V60W/R2 + IU: HM-60/DR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0678_02",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-60/DR2"
    ]
  },
  {
    "id": 4107,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V80W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.35,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1040,
    "depth": 450,
    "weight": 64,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V80W/R2 air-to-water split heat pump, R32, paired with the HM-100/DR2 hydronic box. 8.4 kW heating at A7/W35 with a COP of 4.85. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 8.4 kW for 1.73 kW input, COP 4.85. A7/W45 8.55 kW, COP 3.68. A7/W55 8.35 kW, COP 3.0. Cooling A35/W18 8.4 kW, EER 4.7; A35/W7 7.5 kW for 2.36 kW input, EER 3.18. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.58 kg (GWP 675). Sound power 65 dB(A), sound pressure 51 dB(A) at 1 m. Split system: outdoor unit HPS-V80W/R2 paired with the HM-100/DR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1040W x 450D x 725H mm, 64 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0679_01, which certifies the pairing “OU: HPS-V80W/R2 + IU: HM-100/DR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0679_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-100/DR2"
    ]
  },
  {
    "id": 4108,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V100W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1040,
    "depth": 450,
    "weight": 64,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V100W/R2 air-to-water split heat pump, R32, paired with the HM-100/DR2 hydronic box. 10.0 kW heating at A7/W35 with a COP of 4.6. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 10.0 kW for 2.17 kW input, COP 4.6. A7/W45 10.2 kW, COP 3.55. A7/W55 9.5 kW, COP 2.95. Cooling A35/W18 10.0 kW, EER 4.25; A35/W7 9.0 kW for 3.05 kW input, EER 2.95. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 1.58 kg (GWP 675). Sound power 66 dB(A), sound pressure 52 dB(A) at 1 m. Split system: outdoor unit HPS-V100W/R2 paired with the HM-100/DR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1040W x 450D x 725H mm, 64 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0679_02, which certifies the pairing “OU: HPS-V100W/R2 + IU: HM-100/DR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0679_02",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-100/DR2"
    ]
  },
  {
    "id": 4109,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V120W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 12.2,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": 11.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1120,
    "depth": 520,
    "weight": 94,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V120W/R2 air-to-water split heat pump, R32, paired with the HM-160/DR2 hydronic box. 12.2 kW heating at A7/W35 with a COP of 4.8. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 12.2 kW for 2.54 kW input, COP 4.8. A7/W45 12.4 kW, COP 3.6. A7/W55 12.0 kW, COP 2.95. Cooling A35/W18 12.2 kW, EER 4.6; A35/W7 11.8 kW for 3.81 kW input, EER 3.1. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 2.05 kg (GWP 675). Sound power 68 dB(A), sound pressure 54 dB(A) at 1 m. Split system: outdoor unit HPS-V120W/R2 paired with the HM-160/DR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1120W x 520D x 857H mm, 94 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0680_01, which certifies the pairing “OU: HPS-V120W/R2 + IU: HM-160/DR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0680_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-160/DR2"
    ]
  },
  {
    "id": 4110,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V140W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 14.2,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 13.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1120,
    "depth": 520,
    "weight": 94,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V140W/R2 air-to-water split heat pump, R32, paired with the HM-160/DR2 hydronic box. 14.2 kW heating at A7/W35 with a COP of 4.6. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 14.2 kW for 3.09 kW input, COP 4.6. A7/W45 14.6 kW, COP 3.55. A7/W55 14.0 kW, COP 2.9. Cooling A35/W18 14.0 kW, EER 4.35; A35/W7 13.4 kW for 4.62 kW input, EER 2.9. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 2.05 kg (GWP 675). Sound power 69 dB(A), sound pressure 55 dB(A) at 1 m. Split system: outdoor unit HPS-V140W/R2 paired with the HM-160/DR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1120W x 520D x 857H mm, 94 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0680_02, which certifies the pairing “OU: HPS-V140W/R2 + IU: HM-160/DR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0680_02",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-160/DR2"
    ]
  },
  {
    "id": 4111,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V160W/R2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 16.4,
    "max_heat_capacity": 16.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1120,
    "depth": 520,
    "weight": 94,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V160W/R2 air-to-water split heat pump, R32, paired with the HM-160/DR2 hydronic box. 16.0 kW heating at A7/W35 with a COP of 4.4. Single-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 16.0 kW for 3.64 kW input, COP 4.4. A7/W45 16.4 kW, COP 3.4. A7/W55 16.4 kW, COP 2.85. Cooling A35/W18 15.4 kW, EER 4.2; A35/W7 14.0 kW for 4.91 kW input, EER 2.85. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 2.05 kg (GWP 675). Sound power 70 dB(A), sound pressure 56 dB(A) at 1 m. Split system: outdoor unit HPS-V160W/R2 paired with the HM-160/DR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1120W x 520D x 857H mm, 94 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0680_03, which certifies the pairing “OU: HPS-V160W/R2 + IU: HM-160/DR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0680_03",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-160/DR2"
    ]
  },
  {
    "id": 4112,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V120W/SR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 12.2,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": 11.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1120,
    "depth": 520,
    "weight": 103,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V120W/SR2 air-to-water split heat pump, R32, paired with the HM-160/DSR2 hydronic box. 12.2 kW heating at A7/W35 with a COP of 4.8. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 12.2 kW for 2.54 kW input, COP 4.8. A7/W45 12.4 kW, COP 3.6. A7/W55 12.0 kW, COP 2.95. Cooling A35/W18 12.2 kW, EER 4.6; A35/W7 11.8 kW for 3.81 kW input, EER 3.1. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 2.05 kg (GWP 675). Sound power 68 dB(A), sound pressure 54 dB(A) at 1 m. Split system: outdoor unit HPS-V120W/SR2 paired with the HM-160/DSR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1120W x 520D x 857H mm, 103 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0680_04, which certifies the pairing “OU: HPS-V120W/SR2 + IU: HM-160/DSR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0680_04",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-160/DSR2"
    ]
  },
  {
    "id": 4113,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V140W/SR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 14.2,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 13.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1120,
    "depth": 520,
    "weight": 103,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V140W/SR2 air-to-water split heat pump, R32, paired with the HM-160/DSR2 hydronic box. 14.2 kW heating at A7/W35 with a COP of 4.6. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 14.2 kW for 3.09 kW input, COP 4.6. A7/W45 14.6 kW, COP 3.55. A7/W55 14.0 kW, COP 2.9. Cooling A35/W18 14.0 kW, EER 4.35; A35/W7 13.4 kW for 4.62 kW input, EER 2.9. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 2.05 kg (GWP 675). Sound power 69 dB(A), sound pressure 55 dB(A) at 1 m. Split system: outdoor unit HPS-V140W/SR2 paired with the HM-160/DSR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1120W x 520D x 857H mm, 103 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0680_05, which certifies the pairing “OU: HPS-V140W/SR2 + IU: HM-160/DSR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0680_05",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-160/DSR2"
    ]
  },
  {
    "id": 4114,
    "manufacturer": "Shenling",
    "model": "Split Series",
    "product_code": "HPS-V160W/SR2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 16.4,
    "max_heat_capacity": 16.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1120,
    "depth": 520,
    "weight": 103,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPS-V160W/SR2 air-to-water split heat pump, R32, paired with the HM-160/DSR2 hydronic box. 16.0 kW heating at A7/W35 with a COP of 4.4. Three-phase. Outlet water to 63 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 16.0 kW for 3.64 kW input, COP 4.4. A7/W45 16.4 kW, COP 3.4. A7/W55 16.4 kW, COP 2.85. Cooling A35/W18 15.4 kW, EER 4.2; A35/W7 14.0 kW for 4.91 kW input, EER 2.85. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R32 charge 2.05 kg (GWP 675). Sound power 70 dB(A), sound pressure 56 dB(A) at 1 m. Split system: outdoor unit HPS-V160W/SR2 paired with the HM-160/DSR2 hydronic box (420x790x275 mm, 41-43 kg, inverter pump, 9 m head, optional 3 or 9 kW backup heater). Refrigerant piping 6.35/15.88 mm on the small frame and 9.52/15.88 mm above, 2-30 m length, 20 m maximum height difference, 15 m without additional charge. Dimensions and weight in this row are for the outdoor unit (1120W x 520D x 857H mm, 103 kg). Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-63 C heating, 5-25 C cooling, 20-57 C hot water. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0680_06, which certifies the pairing “OU: HPS-V160W/SR2 + IU: HM-160/DSR2” - Shenling certifies the outdoor and indoor units as a set. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R32 brochure (R32-Brochure.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0680_06",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-160/DSR2"
    ]
  },
  {
    "id": 4115,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V60W/R3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.65,
    "max_heat_capacity": 6.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 725,
    "width": 1000,
    "depth": 450,
    "weight": 75,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V60W/R3 air-to-water heat pump, R290 monobloc DC inverter. 6.45 kW heating at A7/W35 with a COP of 4.9. Single-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 6.45 kW for 1.32 kW input, COP 4.9. A7/W45 6.65 kW, COP 3.85. A7/W55 6.3 kW, COP 3.2. Cooling A35/W18 6.5 kW, EER 4.95; A35/W7 6.0 kW for 1.9 kW input, EER 3.15. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 0.7 kg (GWP 3). Sound power 52 dB(A) and sound pressure 39 dB(A) at 1 m in ErP mode; 64 dB(A) and 50 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1000W x 450D x 725H mm, 75 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0745_1, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0745_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4116,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V90W/R3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 100,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V90W/R3 air-to-water heat pump, R290 monobloc DC inverter. 9.0 kW heating at A7/W35 with a COP of 4.85. Single-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 9.0 kW for 1.86 kW input, COP 4.85. A7/W45 9.0 kW, COP 3.7. A7/W55 9.0 kW, COP 3.15. Cooling A35/W18 9.0 kW, EER 4.7; A35/W7 9.0 kW for 2.95 kW input, EER 3.05. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 0.92 kg (GWP 3). Sound power 55 dB(A) and sound pressure 42 dB(A) at 1 m in ErP mode; 67 dB(A) and 53 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1080W x 520D x 857H mm, 100 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0746_1, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0746_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4117,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V120W/R3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 117,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V120W/R3 air-to-water heat pump, R290 monobloc DC inverter. 12.0 kW heating at A7/W35 with a COP of 4.75. Single-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 12.0 kW for 2.53 kW input, COP 4.75. A7/W45 12.0 kW, COP 3.6. A7/W55 12.0 kW, COP 3.0. Cooling A35/W18 12.0 kW, EER 4.6; A35/W7 12.0 kW for 4.0 kW input, EER 3.0. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 1.4 kg (GWP 3). Sound power 56 dB(A) and sound pressure 43 dB(A) at 1 m in ErP mode; 69 dB(A) and 55 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1080W x 520D x 857H mm, 117 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0744_1, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0744_1",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4118,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V150W/R3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 117,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V150W/R3 air-to-water heat pump, R290 monobloc DC inverter. 15.0 kW heating at A7/W35 with a COP of 4.5. Single-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 15.0 kW for 3.33 kW input, COP 4.5. A7/W45 15.0 kW, COP 3.5. A7/W55 15.0 kW, COP 2.85. Cooling A35/W18 15.0 kW, EER 4.2; A35/W7 14.0 kW for 4.91 kW input, EER 2.85. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 1.4 kg (GWP 3). Sound power 57 dB(A) and sound pressure 44 dB(A) at 1 m in ErP mode; 71 dB(A) and 57 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1080W x 520D x 857H mm, 117 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0744_2, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0744_2",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4119,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V120W/SR3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 125,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V120W/SR3 air-to-water heat pump, R290 monobloc DC inverter. 12.0 kW heating at A7/W35 with a COP of 4.75. Three-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 12.0 kW for 2.53 kW input, COP 4.75. A7/W45 12.0 kW, COP 3.6. A7/W55 12.0 kW, COP 3.0. Cooling A35/W18 12.0 kW, EER 4.6; A35/W7 12.0 kW for 4.0 kW input, EER 3.0. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 1.4 kg (GWP 3). Sound power 56 dB(A) and sound pressure 43 dB(A) at 1 m in ErP mode; 69 dB(A) and 55 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1080W x 520D x 857H mm, 125 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0744_3, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0744_3",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4120,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V150W/SR3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 125,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V150W/SR3 air-to-water heat pump, R290 monobloc DC inverter. 15.0 kW heating at A7/W35 with a COP of 4.5. Three-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 15.0 kW for 3.33 kW input, COP 4.5. A7/W45 15.0 kW, COP 3.5. A7/W55 15.0 kW, COP 2.85. Cooling A35/W18 15.0 kW, EER 4.2; A35/W7 14.0 kW for 4.91 kW input, EER 2.85. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 1.4 kg (GWP 3). Sound power 57 dB(A) and sound pressure 44 dB(A) at 1 m in ErP mode; 71 dB(A) and 57 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1080W x 520D x 857H mm, 125 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0744_4, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0744_4",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4121,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V180W/SR3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": 18,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1568,
    "width": 1218,
    "depth": 497,
    "weight": 185,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V180W/SR3 air-to-water heat pump, R290 monobloc DC inverter. 18.0 kW heating at A7/W35 with a COP of 4.7. Three-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 18.0 kW for 3.83 kW input, COP 4.7. A7/W45 18.0 kW, COP 3.75. A7/W55 18.0 kW, COP 3.15. Cooling A35/W18 18.0 kW, EER 4.64; A35/W7 18.0 kW for 5.81 kW input, EER 3.1. ErP class A+++ at W35 and A+++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 2.17 kg (GWP 3). Sound power 55 dB(A) and sound pressure 42 dB(A) at 1 m in ErP mode; 69 dB(A) and 55 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1218W x 497D x 1568H mm, 185 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0906_01, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0906_01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4122,
    "manufacturer": "Shenling",
    "model": "Mono Series",
    "product_code": "HPM-V220W/SR3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20,
    "max_cool_capacity": 20,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1568,
    "width": 1218,
    "depth": 497,
    "weight": 185,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V220W/SR3 air-to-water heat pump, R290 monobloc DC inverter. 22.0 kW heating at A7/W35 with a COP of 4.45. Three-phase. Outlet water to 75 C, operates to -25 C ambient. ErP class A+++ at W35.",
    "notes": "A7/W35 22.0 kW for 4.94 kW input, COP 4.45. A7/W45 22.0 kW, COP 3.55. A7/W55 22.0 kW, COP 3.05. Cooling A35/W18 20.0 kW, EER 4.36; A35/W7 20.0 kW for 7.02 kW input, EER 2.85. ErP class A+++ at W35 and A+++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 2.17 kg (GWP 3). Sound power 56 dB(A) and sound pressure 43 dB(A) at 1 m in ErP mode; 71 dB(A) and 56 dB(A) in day mode - Shenling quotes both, and the day-mode figures are 10-14 dB higher. Outdoor unit 1218W x 497D x 1568H mm, 185 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Outlet water 25-75 C heating - 12 C higher than the R32 range - 5-25 C cooling, 20-70 C hot water. Optional external 3/9 kW backup heater. Exact model-code match to the Ofgem BUS Product Eligibility List: 011-1W0906_02, Shenling Environmental Systems Co., Ltd. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0906_02",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4123,
    "manufacturer": "Shenling",
    "model": "HyQube Series",
    "product_code": "HPM-V90W/R3-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 100,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V90W/R3-B air-to-water heat pump from the HyQube range, R290 monobloc supplied with the HM90/DM hydro box. 9.0 kW heating at A7/W35 with a COP of 4.85. Single-phase. Outlet water to 75 C, operates to -25 C ambient.",
    "notes": "A7/W35 9.0 kW for 1.86 kW input, COP 4.85. A7/W45 9.0 kW, COP 3.7. A7/W55 9.0 kW, COP 3.15. Cooling A35/W18 9.0 kW, EER 4.7; A35/W7 9.0 kW, EER 3.05. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 0.92 kg (GWP 3). Sound power 55 dB(A) ErP / 67 dB(A) day mode. HyQube package: this outdoor unit is sold with the HM90/DM hydro box (three-phase, 1200x620x200 mm, 41 kg, Shimge DC inverter pump with 9 m head, 3/6/9 kW electric heater in three steps, 28 dB(A) at 1 m). Outdoor unit 1080W x 520D x 857H mm, 100 kg net. Ambient range -25 to 35 C heating, -25 to 43 C hot water. Outlet water 25-75 C heating, 5-25 C cooling, 20-70 C hot water. Two Ofgem PEL certificates cover this outdoor unit, one for each indoor pairing: 011-1W0800_1 (with HM-90/DM) and 011-1W0800_2 (with HM-90/D). 011-1W0800_1 is recorded in the MCS Cert column and 011-1W0800_2 in the aliases. The HyQube shares its outdoor unit and all published performance with the equivalent Mono model (HPM-V90W/R3); the two differ only in how they are packaged. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0800_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "011-1W0800_2 (with HM-90/D)",
      "HM90/DM"
    ]
  },
  {
    "id": 4124,
    "manufacturer": "Shenling",
    "model": "HyQube Series",
    "product_code": "HPM-V120W/SR3-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 125,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V120W/SR3-B air-to-water heat pump from the HyQube range, R290 monobloc supplied with the HM90/DM hydro box. 12.0 kW heating at A7/W35 with a COP of 4.75. Three-phase. Outlet water to 75 C, operates to -25 C ambient.",
    "notes": "A7/W35 12.0 kW for 2.53 kW input, COP 4.75. A7/W45 12.0 kW, COP 3.6. A7/W55 12.0 kW, COP 3.0. Cooling A35/W18 12.0 kW, EER 4.6; A35/W7 12.0 kW, EER 3.0. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 1.4 kg (GWP 3). Sound power 56 dB(A) ErP / 69 dB(A) day mode. HyQube package: this outdoor unit is sold with the HM90/DM hydro box (three-phase, 1200x620x200 mm, 41 kg, Shimge DC inverter pump with 9 m head, 3/6/9 kW electric heater in three steps, 28 dB(A) at 1 m). Outdoor unit 1080W x 520D x 857H mm, 125 kg net. Ambient range -25 to 35 C heating, -25 to 43 C hot water. Outlet water 25-75 C heating, 5-25 C cooling, 20-70 C hot water. Two Ofgem PEL certificates cover this outdoor unit, one for each indoor pairing: 011-1W0801_1 (with HM-90/DM) and 011-1W0801_2 (with HM-90/D). 011-1W0801_1 is recorded in the MCS Cert column and 011-1W0801_2 in the aliases. The HyQube shares its outdoor unit and all published performance with the equivalent Mono model (HPM-V120W/SR3); the two differ only in how they are packaged. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0801_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "011-1W0801_2 (with HM-90/D)",
      "HM90/DM"
    ]
  },
  {
    "id": 4125,
    "manufacturer": "Shenling",
    "model": "HyQube Series",
    "product_code": "HPM-V150W/SR3-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 857,
    "width": 1080,
    "depth": 520,
    "weight": 125,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V150W/SR3-B air-to-water heat pump from the HyQube range, R290 monobloc supplied with the HM90/DM hydro box. 15.0 kW heating at A7/W35 with a COP of 4.5. Three-phase. Outlet water to 75 C, operates to -25 C ambient.",
    "notes": "A7/W35 15.0 kW for 3.33 kW input, COP 4.5. A7/W45 15.0 kW, COP 3.5. A7/W55 15.0 kW, COP 2.85. Cooling A35/W18 15.0 kW, EER 4.2; A35/W7 14.0 kW, EER 2.85. ErP class A+++ at W35 and A++ at W55. Shenling publishes ErP seasonal efficiency classes for this range but no numeric SCOP, so the SCOP column is blank. R290 charge 1.4 kg (GWP 3). Sound power 57 dB(A) ErP / 71 dB(A) day mode. HyQube package: this outdoor unit is sold with the HM90/DM hydro box (three-phase, 1200x620x200 mm, 41 kg, Shimge DC inverter pump with 9 m head, 3/6/9 kW electric heater in three steps, 28 dB(A) at 1 m). Outdoor unit 1080W x 520D x 857H mm, 125 kg net. Ambient range -25 to 35 C heating, -25 to 43 C hot water. Outlet water 25-75 C heating, 5-25 C cooling, 20-70 C hot water. Two Ofgem PEL certificates cover this outdoor unit, one for each indoor pairing: 011-1W0801_3 (with HM-90/DM) and 011-1W0801_4 (with HM-90/D). 011-1W0801_3 is recorded in the MCS Cert column and 011-1W0801_4 in the aliases. The HyQube shares its outdoor unit and all published performance with the equivalent Mono model (HPM-V150W/SR3); the two differ only in how they are packaged. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling R290 brochure (R290-EN.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0801_3",
    "heatpumpmonitor_url": null,
    "aliases": [
      "011-1W0801_4 (with HM-90/D)",
      "HM90/DM"
    ]
  },
  {
    "id": 4126,
    "manufacturer": "Shenling",
    "model": "ThermaX Pro",
    "product_code": "HPM-V50W/R3-C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": 2.56,
    "cap_max": 5.32,
    "max_heat_capacity": 4.68,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.1,
    "max_cool_capacity": 5.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 975,
    "width": 1285,
    "depth": 465,
    "weight": 163,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V50W/R3-C air-to-water heat pump from the ThermaX PRO R290 range. Rated 3.3 kW at A7/W35 with a COP of 5.3, modulating up to 5.32 kW. Single-phase. Supplied with the HM-15/D indoor unit. Space heating water to 75 C, operates to -25 C ambient, ErP class A+++.",
    "notes": "A7/W35 rated 3.3 kW (modulating 2.56-5.32 kW), COP 5.3 to EN 14511. A7/W55 rated 3.3 kW, COP 3.1. A2/W35 rated 1.9 kW, COP 4.2. A-7/W35 rated 5.0 kW, COP 3.3 - a cold-weather point Shenling does not publish for its other ranges. Cooling A35/W18 5.1 kW. No cooling input power or EER is published for this range. DATA QUALITY: the rated figures on this page do not sit inside their own stated modulation ranges. For this model the A-7/W35 rating of 5.0 kW exceeds the top of its own range (4.9 kW), and the A7/W35 rating of 3.3 kW is well below the 5.32 kW maximum. The rated column appears to be an ErP design figure at part load rather than a full-output rating, but Shenling does not say so. The Max Heat Cap column here carries the top of the modulation range; the rated figure is in this note. R290 refrigerant. Maximum electrical power consumption 3.3 kW. ErP class A+++ at both standard and low-temperature application. Nominal air flow up to 3600 m3/h. IPX4. Supplied with the HM-15/D indoor unit (400V three-phase, 3/6/9 kW electric heater in three levels, 8 L expansion vessel, DC shielded pump with 9 m head, 39 dB sound power, 420x690x275 mm, 40 kg). Outdoor unit 1285W x 975H x 465D mm, 163 kg. Ambient range -25 to 45 C. Space heating water 25-75 C, cooling 5-25 C, hot water 20-70 C. Colour RAL8022. Not on the Ofgem BUS Product Eligibility List - the ThermaX PRO codes (R3-C suffix) do not appear among Shenling's 37 PEL entries. This is a newer range; the brochure is dated 2 February 2026. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling ThermaX PRO R290 brochure, 2 Feb 2026, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-15/D"
    ]
  },
  {
    "id": 4127,
    "manufacturer": "Shenling",
    "model": "ThermaX Pro",
    "product_code": "HPM-V70W/R3-C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": 2.56,
    "cap_max": 7.14,
    "max_heat_capacity": 6.49,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.8,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.19,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 974,
    "width": 1285,
    "depth": 465,
    "weight": 163,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V70W/R3-C air-to-water heat pump from the ThermaX PRO R290 range. Rated 4.5 kW at A7/W35 with a COP of 5.2, modulating up to 7.14 kW. Single-phase. Supplied with the HM-15/D indoor unit. Space heating water to 75 C, operates to -25 C ambient, ErP class A+++.",
    "notes": "A7/W35 rated 4.5 kW (modulating 2.56-7.14 kW), COP 5.2 to EN 14511. A7/W55 rated 4.4 kW, COP 3.1. A2/W35 rated 2.7 kW, COP 4.2. A-7/W35 rated 6.7 kW, COP 2.9 - a cold-weather point Shenling does not publish for its other ranges. Cooling A35/W18 7.0 kW. No cooling input power or EER is published for this range. DATA QUALITY: the rated figures on this page do not sit inside their own stated modulation ranges. For this model the A-7/W35 rating of 6.7 kW exceeds the top of its own range (7.06 kW), and the A7/W35 rating of 4.5 kW is well below the 7.14 kW maximum. The rated column appears to be an ErP design figure at part load rather than a full-output rating, but Shenling does not say so. The Max Heat Cap column here carries the top of the modulation range; the rated figure is in this note. R290 refrigerant. Maximum electrical power consumption 3.8 kW. ErP class A+++ at both standard and low-temperature application. Nominal air flow up to 3600 m3/h. IPX4. Supplied with the HM-15/D indoor unit (400V three-phase, 3/6/9 kW electric heater in three levels, 8 L expansion vessel, DC shielded pump with 9 m head, 39 dB sound power, 420x690x275 mm, 40 kg). Outdoor unit 1285W x 975H x 465D mm, 163 kg. Ambient range -25 to 45 C. Space heating water 25-75 C, cooling 5-25 C, hot water 20-70 C. Colour RAL8022. Not on the Ofgem BUS Product Eligibility List - the ThermaX PRO codes (R3-C suffix) do not appear among Shenling's 37 PEL entries. This is a newer range; the brochure is dated 2 February 2026. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling ThermaX PRO R290 brochure, 2 Feb 2026, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-15/D"
    ]
  },
  {
    "id": 4128,
    "manufacturer": "Shenling",
    "model": "ThermaX Pro",
    "product_code": "HPM-V100W/R3-C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": 4.54,
    "cap_max": 13.44,
    "max_heat_capacity": 10.49,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 8.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": 10.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1100,
    "width": 1350,
    "depth": 560,
    "weight": 230,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V100W/R3-C air-to-water heat pump from the ThermaX PRO R290 range. Rated 6.3 kW at A7/W35 with a COP of 5.4, modulating up to 13.44 kW. Three-phase. Supplied with the HM-15/D indoor unit. Space heating water to 75 C, operates to -25 C ambient, ErP class A+++.",
    "notes": "A7/W35 rated 6.3 kW (modulating 4.54-13.44 kW), COP 5.4 to EN 14511. A7/W55 rated 6.4 kW, COP 3.1. A2/W35 rated 4.9 kW, COP 4.3. A-7/W35 rated 9.0 kW, COP 3.3 - a cold-weather point Shenling does not publish for its other ranges. Cooling A35/W18 10.4 kW. No cooling input power or EER is published for this range. DATA QUALITY: the rated figures on this page do not sit inside their own stated modulation ranges. For this model the A-7/W35 rating of 9.0 kW exceeds the top of its own range (11.37 kW), and the A7/W35 rating of 6.3 kW is well below the 13.44 kW maximum. The rated column appears to be an ErP design figure at part load rather than a full-output rating, but Shenling does not say so. The Max Heat Cap column here carries the top of the modulation range; the rated figure is in this note. R290 refrigerant. Maximum electrical power consumption 8.5 kW. ErP class A+++ at both standard and low-temperature application. Nominal air flow up to 4800 m3/h. IPX4. Supplied with the HM-15/D indoor unit (400V three-phase, 3/6/9 kW electric heater in three levels, 8 L expansion vessel, DC shielded pump with 9 m head, 39 dB sound power, 420x690x275 mm, 40 kg). Outdoor unit 1350W x 1100H x 560D mm, 230 kg. Ambient range -25 to 45 C. Space heating water 25-75 C, cooling 5-25 C, hot water 20-70 C. Colour RAL8022. Not on the Ofgem BUS Product Eligibility List - the ThermaX PRO codes (R3-C suffix) do not appear among Shenling's 37 PEL entries. This is a newer range; the brochure is dated 2 February 2026. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling ThermaX PRO R290 brochure, 2 Feb 2026, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-15/D"
    ]
  },
  {
    "id": 4129,
    "manufacturer": "Shenling",
    "model": "ThermaX Pro",
    "product_code": "HPM-V120W/R3-C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": 4.54,
    "cap_max": 14.85,
    "max_heat_capacity": 11.65,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 9.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1100,
    "width": 1350,
    "depth": 560,
    "weight": 230,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V120W/R3-C air-to-water heat pump from the ThermaX PRO R290 range. Rated 7.3 kW at A7/W35 with a COP of 5.3, modulating up to 14.85 kW. Three-phase. Supplied with the HM-15/D indoor unit. Space heating water to 75 C, operates to -25 C ambient, ErP class A+++.",
    "notes": "A7/W35 rated 7.3 kW (modulating 4.54-14.85 kW), COP 5.3 to EN 14511. A7/W55 rated 7.8 kW, COP 3.1. A2/W35 rated 5.5 kW, COP 4.1. A-7/W35 rated 10.0 kW, COP 3.0 - a cold-weather point Shenling does not publish for its other ranges. Cooling A35/W18 12.4 kW. No cooling input power or EER is published for this range. DATA QUALITY: the rated figures on this page do not sit inside their own stated modulation ranges. For this model the A-7/W35 rating of 10.0 kW exceeds the top of its own range (12.59 kW), and the A7/W35 rating of 7.3 kW is well below the 14.85 kW maximum. The rated column appears to be an ErP design figure at part load rather than a full-output rating, but Shenling does not say so. The Max Heat Cap column here carries the top of the modulation range; the rated figure is in this note. R290 refrigerant. Maximum electrical power consumption 9.5 kW. ErP class A+++ at both standard and low-temperature application. Nominal air flow up to 4800 m3/h. IPX4. Supplied with the HM-15/D indoor unit (400V three-phase, 3/6/9 kW electric heater in three levels, 8 L expansion vessel, DC shielded pump with 9 m head, 39 dB sound power, 420x690x275 mm, 40 kg). Outdoor unit 1350W x 1100H x 560D mm, 230 kg. Ambient range -25 to 45 C. Space heating water 25-75 C, cooling 5-25 C, hot water 20-70 C. Colour RAL8022. Not on the Ofgem BUS Product Eligibility List - the ThermaX PRO codes (R3-C suffix) do not appear among Shenling's 37 PEL entries. This is a newer range; the brochure is dated 2 February 2026. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling ThermaX PRO R290 brochure, 2 Feb 2026, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-15/D"
    ]
  },
  {
    "id": 4130,
    "manufacturer": "Shenling",
    "model": "ThermaX Pro",
    "product_code": "HPM-V150W/R3-C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": 4.54,
    "cap_max": 17.1,
    "max_heat_capacity": 13.34,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 11.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1100,
    "width": 1350,
    "depth": 560,
    "weight": 230,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Shenling HPM-V150W/R3-C air-to-water heat pump from the ThermaX PRO R290 range. Rated 8.3 kW at A7/W35 with a COP of 5.3, modulating up to 17.1 kW. Three-phase. Supplied with the HM-15/D indoor unit. Space heating water to 75 C, operates to -25 C ambient, ErP class A+++.",
    "notes": "A7/W35 rated 8.3 kW (modulating 4.54-17.1 kW), COP 5.3 to EN 14511. A7/W55 rated 8.4 kW, COP 3.1. A2/W35 rated 6.2 kW, COP 3.9. A-7/W35 rated 12.0 kW, COP 2.8 - a cold-weather point Shenling does not publish for its other ranges. Cooling A35/W18 14.5 kW. No cooling input power or EER is published for this range. DATA QUALITY: the rated figures on this page do not sit inside their own stated modulation ranges. For this model the A-7/W35 rating of 12.0 kW exceeds the top of its own range (14.21 kW), and the A7/W35 rating of 8.3 kW is well below the 17.1 kW maximum. The rated column appears to be an ErP design figure at part load rather than a full-output rating, but Shenling does not say so. The Max Heat Cap column here carries the top of the modulation range; the rated figure is in this note. R290 refrigerant. Maximum electrical power consumption 11.1 kW. ErP class A+++ at both standard and low-temperature application. Nominal air flow up to 4800 m3/h. IPX4. Supplied with the HM-15/D indoor unit (400V three-phase, 3/6/9 kW electric heater in three levels, 8 L expansion vessel, DC shielded pump with 9 m head, 39 dB sound power, 420x690x275 mm, 40 kg). Outdoor unit 1350W x 1100H x 560D mm, 230 kg. Ambient range -25 to 45 C. Space heating water 25-75 C, cooling 5-25 C, hot water 20-70 C. Colour RAL8022. Not on the Ofgem BUS Product Eligibility List - the ThermaX PRO codes (R3-C suffix) do not appear among Shenling's 37 PEL entries. This is a newer range; the brochure is dated 2 February 2026. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling ThermaX PRO R290 brochure, 2 Feb 2026, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "HM-15/D"
    ]
  },
  {
    "id": 4131,
    "manufacturer": "Shenling",
    "model": "Polestar E Series",
    "product_code": "LSQRF068PSE",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 72,
    "max_heat_capacity": 72,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.56,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.38,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 68,
    "max_cool_capacity": 68,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2100,
    "width": 1150,
    "depth": 1100,
    "weight": 450,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF068PSE commercial air-to-water heat pump from the Polestar E range. 72 kW heating at A7/W45 with a COP of 3.56 and 68 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -15 C ambient, outlet water to 55 C.",
    "notes": "Rated 72 kW heating for 20.2 kW input, giving a COP of 3.56. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 68 kW for 20.1 kW input at A35/W7, EER 3.38. R410A refrigerant. 1 fully enclosed scroll compressor(s), 1 axial fan(s). Water flow 11.7 m3/h. Vacuum-brazed plate water heat exchanger. Outdoor unit 1150L x 1100W x 2100H mm, 450 kg. Ambient range -15 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4132,
    "manufacturer": "Shenling",
    "model": "Polestar E Series",
    "product_code": "LSQRF135PSE",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 144,
    "max_heat_capacity": 144,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.51,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.38,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 135,
    "max_cool_capacity": 135,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2100,
    "width": 2200,
    "depth": 1150,
    "weight": 930,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF135PSE commercial air-to-water heat pump from the Polestar E range. 144 kW heating at A7/W45 with a COP of 3.51 and 135 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -15 C ambient, outlet water to 55 C.",
    "notes": "Rated 144 kW heating for 41.0 kW input, giving a COP of 3.51. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 135 kW for 39.9 kW input at A35/W7, EER 3.38. R410A refrigerant. 2 fully enclosed scroll compressor(s), 2 axial fan(s). Water flow 23.2 m3/h. Vacuum-brazed plate water heat exchanger. Outdoor unit 2200L x 1150W x 2100H mm, 930 kg. Ambient range -15 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4133,
    "manufacturer": "Shenling",
    "model": "Polestar E Series",
    "product_code": "LSQRF270PSE",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 288,
    "max_heat_capacity": 288,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.32,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 270,
    "max_cool_capacity": 270,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2600,
    "width": 2490,
    "depth": 2210,
    "weight": 1800,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF270PSE commercial air-to-water heat pump from the Polestar E range. 288 kW heating at A7/W45 with a COP of 3.32 and 270 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -15 C ambient, outlet water to 55 C.",
    "notes": "Rated 288 kW heating for 86.7 kW input, giving a COP of 3.32. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 270 kW for 84.3 kW input at A35/W7, EER 3.2. R410A refrigerant. 4 fully enclosed scroll compressor(s), 4 axial fan(s). Water flow 46.4 m3/h. Vacuum-brazed plate water heat exchanger. Outdoor unit 2490L x 2210W x 2600H mm, 1800 kg. Ambient range -15 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4134,
    "manufacturer": "Shenling",
    "model": "Polestar EVI Series",
    "product_code": "LSQRF075PLH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 80,
    "max_heat_capacity": 80,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.47,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 76,
    "max_cool_capacity": 76,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 1150,
    "depth": 1100,
    "weight": 450,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF075PLH commercial air-to-water heat pump from the Polestar EVI range. 80 kW heating at A7/W45 with a COP of 3.59 and 76 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -26 C ambient, outlet water to 55 C.",
    "notes": "Rated 80 kW heating for 22.3 kW input, giving a COP of 3.59. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 76 kW for 21.9 kW input at A35/W7, EER 3.47. Low ambient heating 59 kW for 21.8 kW input (COP 2.71) at -12/-14 C outdoor with 41 C outlet water. R410A refrigerant. 1 EVI enhanced vapour injection compressor(s). Water flow 13.1 m3/h. Vacuum-brazed plate water heat exchanger. Outdoor unit 1150L x 1100W x 2300H mm, 450 kg. Ambient range -26 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4135,
    "manufacturer": "Shenling",
    "model": "Polestar EVI Series",
    "product_code": "LSQRF135PLH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 144,
    "max_heat_capacity": 144,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.47,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 135,
    "max_cool_capacity": 135,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2100,
    "width": 2200,
    "depth": 1150,
    "weight": 930,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF135PLH commercial air-to-water heat pump from the Polestar EVI range. 144 kW heating at A7/W45 with a COP of 3.59 and 135 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -26 C ambient, outlet water to 55 C.",
    "notes": "Rated 144 kW heating for 40.1 kW input, giving a COP of 3.59. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 135 kW for 38.9 kW input at A35/W7, EER 3.47. Low ambient heating 104 kW for 38.4 kW input (COP 2.71) at -12/-14 C outdoor with 41 C outlet water. R410A refrigerant. 2 EVI enhanced vapour injection compressor(s). Water flow 23.2 m3/h. Vacuum-brazed plate water heat exchanger. Outdoor unit 2200L x 1150W x 2100H mm, 930 kg. Ambient range -26 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4136,
    "manufacturer": "Shenling",
    "model": "Polestar EVI Series",
    "product_code": "LSQRF150PLH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 160,
    "max_heat_capacity": 160,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.47,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 152,
    "max_cool_capacity": 152,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 2200,
    "depth": 1150,
    "weight": 950,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF150PLH commercial air-to-water heat pump from the Polestar EVI range. 160 kW heating at A7/W45 with a COP of 3.59 and 152 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -26 C ambient, outlet water to 55 C.",
    "notes": "Rated 160 kW heating for 44.6 kW input, giving a COP of 3.59. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 152 kW for 43.8 kW input at A35/W7, EER 3.47. Low ambient heating 118 kW for 43.5 kW input (COP 2.71) at -12/-14 C outdoor with 41 C outlet water. R410A refrigerant. 2 EVI enhanced vapour injection compressor(s). Water flow 26.1 m3/h. Vacuum-brazed plate water heat exchanger. Outdoor unit 2200L x 1150W x 2300H mm, 950 kg. Ambient range -26 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4137,
    "manufacturer": "Shenling",
    "model": "Polestar EVI Series",
    "product_code": "LSQRF320PLH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 320,
    "max_heat_capacity": 320,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.47,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 304,
    "max_cool_capacity": 304,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2600,
    "width": 2490,
    "depth": 2210,
    "weight": 1900,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF320PLH commercial air-to-water heat pump from the Polestar EVI range. 320 kW heating at A7/W45 with a COP of 3.59 and 304 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -26 C ambient, outlet water to 55 C.",
    "notes": "Rated 320 kW heating for 89.2 kW input, giving a COP of 3.59. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 304 kW for 87.6 kW input at A35/W7, EER 3.47. Low ambient heating 236 kW for 87.0 kW input (COP 2.71) at -12/-14 C outdoor with 41 C outlet water. R410A refrigerant. 4 EVI enhanced vapour injection compressor(s). Water flow 52.3 m3/h. Vacuum-brazed plate water heat exchanger. Outdoor unit 2490L x 2210W x 2600H mm, 1900 kg. Ambient range -26 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4138,
    "manufacturer": "Shenling",
    "model": "Polestar EVI Pro Series",
    "product_code": "SAH170AR1DST",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -32,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 170,
    "max_heat_capacity": 110,
    "max_heat_capacity_temp": "A-12/W41",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.7,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.36,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 150,
    "max_cool_capacity": 150,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2385,
    "width": 2200,
    "depth": 1150,
    "weight": 1000,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling SAH170AR1DST commercial air-to-water heat pump from the Polestar SAH range. 170 kW heating at A7/W45 with a COP of 3.7 and 150 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -32 C ambient, outlet water to 62 C.",
    "notes": "Rated 170 kW heating for 46.0 kW input, giving a COP of 3.7. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 150 kW for 44.6 kW input at A35/W7, EER 3.36. Low ambient heating 110 kW for 40.5 kW input (COP 2.72) at -12/-14 C outdoor with 41 C outlet water. R410A refrigerant. 2 EVI enhanced vapour injection compressor(s). Water flow 25.8 m3/h. Shell-and-tube water heat exchanger. Outdoor unit 2200L x 1150W x 2385H mm, 1000 kg. Ambient range -32 to 30 C heating, 5 to 48 C cooling. Outlet water 30-62 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4139,
    "manufacturer": "Shenling",
    "model": "Polestar EVI Pro Series",
    "product_code": "SAH340AR1DST",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -32,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 340,
    "max_heat_capacity": 220,
    "max_heat_capacity_temp": "A-12/W41",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.7,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.36,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 300,
    "max_cool_capacity": 300,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2600,
    "width": 2490,
    "depth": 2210,
    "weight": 1900,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling SAH340AR1DST commercial air-to-water heat pump from the Polestar SAH range. 340 kW heating at A7/W45 with a COP of 3.7 and 300 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -32 C ambient, outlet water to 62 C.",
    "notes": "Rated 340 kW heating for 92.0 kW input, giving a COP of 3.7. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 300 kW for 89.2 kW input at A35/W7, EER 3.36. Low ambient heating 220 kW for 81.0 kW input (COP 2.72) at -12/-14 C outdoor with 41 C outlet water. R410A refrigerant. 4 EVI enhanced vapour injection compressor(s). Water flow 51.6 m3/h. Shell-and-tube water heat exchanger. Outdoor unit 2490L x 2210W x 2600H mm, 1900 kg. Ambient range -32 to 30 C heating, 5 to 48 C cooling. Outlet water 30-62 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4140,
    "manufacturer": "Shenling",
    "model": "Polestar INV Series",
    "product_code": "LSQRF075PLV",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 80,
    "max_heat_capacity": 80,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 75,
    "max_cool_capacity": 75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 1150,
    "depth": 1100,
    "weight": 440,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF075PLV commercial air-to-water heat pump from the Polestar DC range. 80 kW heating at A7/W45 with a COP of 3.42 and 75 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -26 C ambient, outlet water to 55 C.",
    "notes": "Rated 80 kW heating for 23.4 kW input, giving a COP of 3.42. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 75 kW for 22.7 kW input at A35/W7, EER 3.3. R410A refrigerant. 1 DC compressor(s). Water flow is not published for this model. Vacuum-brazed plate water heat exchanger. Outdoor unit 1150L x 1100W x 2300H mm, 440 kg. Ambient range -26 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4141,
    "manufacturer": "Shenling",
    "model": "Polestar INV Series",
    "product_code": "LSQRF150PLV",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.shenling.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -26,
    "op_temp_max": 30,
    "flow_temp_min": 30,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 160,
    "max_heat_capacity": 160,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.42,
    "cop_cond": "A7/W45",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 150,
    "max_cool_capacity": 150,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 2300,
    "width": 2200,
    "depth": 1150,
    "weight": 930,
    "noise": null,
    "noise_ref": null,
    "description": "Shenling LSQRF150PLV commercial air-to-water heat pump from the Polestar DC range. 160 kW heating at A7/W45 with a COP of 3.42 and 150 kW cooling at A35/W7. R410A, three-phase, modular. Operates to -26 C ambient, outlet water to 55 C.",
    "notes": "Rated 160 kW heating for 46.8 kW input, giving a COP of 3.42. IMPORTANT: Shenling rates the whole Polestar range at A7/W45, not the A7/W35 used elsewhere in this database, so these COP figures are not directly comparable. The COP condition column records A7/W45. Rated cooling 150 kW for 45.4 kW input at A35/W7, EER 3.3. R410A refrigerant. 2 DC compressor(s). Water flow is not published for this model. Vacuum-brazed plate water heat exchanger. Outdoor unit 2200L x 1150W x 2300H mm, 930 kg. Ambient range -26 to 30 C heating, 5 to 48 C cooling. Outlet water 30-55 C heating, 5-20 C cooling. Modular: units in the same or different Polestar series can be combined to build larger plant. Shenling publishes no SCOP, no sound level and no ErP class for the Polestar commercial range. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not on the Ofgem BUS Product Eligibility List; Shenling's 37 PEL entries are all residential HPM/HPS models. Shenling (Shenling Environmental Systems Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. Extracted from the Shenling Polestar commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4142,
    "manufacturer": "AUX",
    "model": "R290 Monobloc Heat Pump",
    "product_code": "ACMHC-H12B/P24R2DI",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.auxcyprus.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 710,
    "width": 1130,
    "depth": 420,
    "weight": 90,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX ACMHC-H12B/P24R2DI air-to-water heat pump, R290 monobloc from the AI Thermal range, 4 kW class. 4.5 kW heating at A7/W35 with a COP of 5.15. GMCC twin rotary DC inverter compressor, single-phase. Water temperature to 80 C, operates to -25 C ambient, ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 4.5 kW for 0.87 kW input, COP 5.15. A7/W55 4.6 kW for 1.44 kW input, COP 3.2. No A7/W45 or cold-weather point is published for this range. Cooling A35/W18 4.5 kW, EER 5.5; A35/W7 4.7 kW for 1.29 kW input, EER 3.65. ErP class A+++ at both W35 and W55. The flier headline claims “SCOP is 5.4*” but the specification tables publish no numeric SCOP - only ErP classes - so the SCOP column is blank and the claim is not carried into the data. R290 factory charge 0.55 kg (GWP 3). GMCC twin rotary DC inverter compressor, WOLONG brushless DC fan, Shimge canned water pump (9 m head, 4.5 m3/h). Maximum overcurrent protection 14 A. Sound power 55 dB(A) and sound pressure 42 dB(A) to EN 12102-1 - the flier states sound pressure is the higher of the values measured at the A7/W35 and A35/W7 conditions. Body 1130W x 420D x 710H mm, 90 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Setting water temperature 25-80 C heating - among the highest in the database for a residential monobloc - 5-25 C cooling, 30-75 C for the hot water tank. 3 kW back-up heater, 5 L expansion vessel, G1\" BSP connections. Up to 8 units can be cascaded for a combined 128 kW. SG Ready, BMS connectivity, wired controller standard. DATA QUALITY: the flier uses three different naming systems for the same range. The specification tables use ACMHC-… codes (used here as the model), the dimensions page uses AUX-HPWH290-… codes, and AUX's 34 Ofgem PEL entries use ACHP-… codes. None of the three match each other, so the PEL match could not be made on model code - see the 'AUX PEL cross-check' sheet. DATA QUALITY: the dimensions page labels the 4 and 6 kW units “/O” and the 8-16 kW units “/I”, which normally denote outdoor and indoor units. Every model in this flier is a monobloc, so these suffixes appear to be an error in the document. Also identified in the same flier as AUX-HPWH290-04. No confident match to the Ofgem BUS Product Eligibility List. AUX holds 34 PEL entries under Ningbo AUX Electric Co., Ltd, but all use ACHP- codes that appear nowhere in this flier; see the cross-check sheet. AUX (Ningbo AUX Electric Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. This flier is branded auxcyprus.com. Extracted from the AUX A4 specs flier “HPWH R290 Monobloc Heat Pump Master” (Adobe InDesign, created Feb 2024, revised May 2024), supplied by the user. The specification tables in that flier are images, so the figures were read from rendered pages rather than a text layer.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AUX-HPWH290-04"
    ]
  },
  {
    "id": 4143,
    "manufacturer": "AUX",
    "model": "R290 Monobloc Heat Pump",
    "product_code": "ACMHC-H24A/P24R2DI",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.auxcyprus.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 710,
    "width": 1130,
    "depth": 420,
    "weight": 90,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX ACMHC-H24A/P24R2DI air-to-water heat pump, R290 monobloc from the AI Thermal range, 6 kW class. 6.2 kW heating at A7/W35 with a COP of 4.9. GMCC twin rotary DC inverter compressor, single-phase. Water temperature to 80 C, operates to -25 C ambient, ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 6.2 kW for 1.27 kW input, COP 4.9. A7/W55 6.2 kW for 2.0 kW input, COP 3.1. No A7/W45 or cold-weather point is published for this range. Cooling A35/W18 6.5 kW, EER 5.1; A35/W7 6.8 kW for 2.19 kW input, EER 3.1. ErP class A+++ at both W35 and W55. The flier headline claims “SCOP is 5.4*” but the specification tables publish no numeric SCOP - only ErP classes - so the SCOP column is blank and the claim is not carried into the data. R290 factory charge 0.55 kg (GWP 3). GMCC twin rotary DC inverter compressor, WOLONG brushless DC fan, Shimge canned water pump (9 m head, 4.5 m3/h). Maximum overcurrent protection 14 A. Sound power 58 dB(A) and sound pressure 45 dB(A) to EN 12102-1 - the flier states sound pressure is the higher of the values measured at the A7/W35 and A35/W7 conditions. Body 1130W x 420D x 710H mm, 90 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Setting water temperature 25-80 C heating - among the highest in the database for a residential monobloc - 5-25 C cooling, 30-75 C for the hot water tank. 3 kW back-up heater, 5 L expansion vessel, G1\" BSP connections. Up to 8 units can be cascaded for a combined 128 kW. SG Ready, BMS connectivity, wired controller standard. DATA QUALITY: the flier uses three different naming systems for the same range. The specification tables use ACMHC-… codes (used here as the model), the dimensions page uses AUX-HPWH290-… codes, and AUX's 34 Ofgem PEL entries use ACHP-… codes. None of the three match each other, so the PEL match could not be made on model code - see the 'AUX PEL cross-check' sheet. DATA QUALITY: the dimensions page labels the 4 and 6 kW units “/O” and the 8-16 kW units “/I”, which normally denote outdoor and indoor units. Every model in this flier is a monobloc, so these suffixes appear to be an error in the document. Also identified in the same flier as AUX-HPWH290-06. No confident match to the Ofgem BUS Product Eligibility List. AUX holds 34 PEL entries under Ningbo AUX Electric Co., Ltd, but all use ACHP- codes that appear nowhere in this flier; see the cross-check sheet. AUX (Ningbo AUX Electric Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. This flier is branded auxcyprus.com. Extracted from the AUX A4 specs flier “HPWH R290 Monobloc Heat Pump Master” (Adobe InDesign, created Feb 2024, revised May 2024), supplied by the user. The specification tables in that flier are images, so the figures were read from rendered pages rather than a text layer.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AUX-HPWH290-06"
    ]
  },
  {
    "id": 4144,
    "manufacturer": "AUX",
    "model": "R290 Monobloc Heat Pump",
    "product_code": "ACMHC-H30A/P36R2DI",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.auxcyprus.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 420,
    "weight": 124,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX ACMHC-H30A/P36R2DI air-to-water heat pump, R290 monobloc from the AI Thermal range, 8 kW class. 8.4 kW heating at A7/W35 with a COP of 5.0. Panasonic twin rotary DC inverter compressor, single-phase. Water temperature to 80 C, operates to -25 C ambient, ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 8.4 kW for 1.68 kW input, COP 5.0. A7/W55 7.8 kW for 2.44 kW input, COP 3.2. No A7/W45 or cold-weather point is published for this range. Cooling A35/W18 8.3 kW, EER 5.15; A35/W7 7.5 kW for 2.17 kW input, EER 3.45. ErP class A+++ at both W35 and W55. The flier headline claims “SCOP is 5.4*” but the specification tables publish no numeric SCOP - only ErP classes - so the SCOP column is blank and the claim is not carried into the data. R290 factory charge 0.9 kg (GWP 3). Panasonic twin rotary DC inverter compressor, WOLONG brushless DC fan, Shimge canned water pump (9 m head, 4.5 m3/h). Maximum overcurrent protection 18 A. Sound power 63 dB(A) and sound pressure 51 dB(A) to EN 12102-1 - the flier states sound pressure is the higher of the values measured at the A7/W35 and A35/W7 conditions. Body 1280W x 420D x 1040H mm, 124 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Setting water temperature 25-80 C heating - among the highest in the database for a residential monobloc - 5-25 C cooling, 30-75 C for the hot water tank. 3 kW back-up heater, 5 L expansion vessel, G1\" BSP connections. Up to 8 units can be cascaded for a combined 128 kW. SG Ready, BMS connectivity, wired controller standard. DATA QUALITY: the flier uses three different naming systems for the same range. The specification tables use ACMHC-… codes (used here as the model), the dimensions page uses AUX-HPWH290-… codes, and AUX's 34 Ofgem PEL entries use ACHP-… codes. None of the three match each other, so the PEL match could not be made on model code - see the 'AUX PEL cross-check' sheet. DATA QUALITY: the dimensions page labels the 4 and 6 kW units “/O” and the 8-16 kW units “/I”, which normally denote outdoor and indoor units. Every model in this flier is a monobloc, so these suffixes appear to be an error in the document. Also identified in the same flier as AUX-HPWH290-08. No confident match to the Ofgem BUS Product Eligibility List. AUX holds 34 PEL entries under Ningbo AUX Electric Co., Ltd, but all use ACHP- codes that appear nowhere in this flier; see the cross-check sheet. AUX (Ningbo AUX Electric Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. This flier is branded auxcyprus.com. Extracted from the AUX A4 specs flier “HPWH R290 Monobloc Heat Pump Master” (Adobe InDesign, created Feb 2024, revised May 2024), supplied by the user. The specification tables in that flier are images, so the figures were read from rendered pages rather than a text layer.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AUX-HPWH290-08"
    ]
  },
  {
    "id": 4145,
    "manufacturer": "AUX",
    "model": "R290 Monobloc Heat Pump",
    "product_code": "ACMHC-H36A/P60R2DI5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.auxcyprus.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 420,
    "weight": 128,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX ACMHC-H36A/P60R2DI5 air-to-water heat pump, R290 monobloc from the AI Thermal range, 10 kW class. 10.0 kW heating at A7/W35 with a COP of 4.7. Panasonic twin rotary DC inverter compressor, three-phase. Water temperature to 80 C, operates to -25 C ambient, ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 10.0 kW for 2.13 kW input, COP 4.7. A7/W55 9.5 kW for 3.11 kW input, COP 3.05. No A7/W45 or cold-weather point is published for this range. Cooling A35/W18 10.0 kW, EER 4.75; A35/W7 8.9 kW for 2.74 kW input, EER 3.25. ErP class A+++ at both W35 and W55. The flier headline claims “SCOP is 5.4*” but the specification tables publish no numeric SCOP - only ErP classes - so the SCOP column is blank and the claim is not carried into the data. R290 factory charge 0.9 kg (GWP 3). Panasonic twin rotary DC inverter compressor, WOLONG brushless DC fan, Shimge canned water pump (9 m head, 4.5 m3/h). Maximum overcurrent protection 10 A. Sound power 63 dB(A) and sound pressure 51 dB(A) to EN 12102-1 - the flier states sound pressure is the higher of the values measured at the A7/W35 and A35/W7 conditions. Body 1280W x 420D x 1040H mm, 128 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Setting water temperature 25-80 C heating - among the highest in the database for a residential monobloc - 5-25 C cooling, 30-75 C for the hot water tank. 3 kW back-up heater, 5 L expansion vessel, G1\" BSP connections. Up to 8 units can be cascaded for a combined 128 kW. SG Ready, BMS connectivity, wired controller standard. DATA QUALITY: the flier uses three different naming systems for the same range. The specification tables use ACMHC-… codes (used here as the model), the dimensions page uses AUX-HPWH290-… codes, and AUX's 34 Ofgem PEL entries use ACHP-… codes. None of the three match each other, so the PEL match could not be made on model code - see the 'AUX PEL cross-check' sheet. DATA QUALITY: the dimensions page labels the 4 and 6 kW units “/O” and the 8-16 kW units “/I”, which normally denote outdoor and indoor units. Every model in this flier is a monobloc, so these suffixes appear to be an error in the document. Also identified in the same flier as AUX-HPWH290-10. No confident match to the Ofgem BUS Product Eligibility List. AUX holds 34 PEL entries under Ningbo AUX Electric Co., Ltd, but all use ACHP- codes that appear nowhere in this flier; see the cross-check sheet. AUX (Ningbo AUX Electric Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. This flier is branded auxcyprus.com. Extracted from the AUX A4 specs flier “HPWH R290 Monobloc Heat Pump Master” (Adobe InDesign, created Feb 2024, revised May 2024), supplied by the user. The specification tables in that flier are images, so the figures were read from rendered pages rather than a text layer.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AUX-HPWH290-10"
    ]
  },
  {
    "id": 4146,
    "manufacturer": "AUX",
    "model": "R290 Monobloc Heat Pump",
    "product_code": "ACMHC-H42A/P60R2DI5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.auxcyprus.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 420,
    "weight": 140,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX ACMHC-H42A/P60R2DI5 air-to-water heat pump, R290 monobloc from the AI Thermal range, 12 kW class. 12.0 kW heating at A7/W35 with a COP of 4.8. Panasonic twin rotary DC inverter compressor, three-phase. Water temperature to 80 C, operates to -25 C ambient, ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 12.0 kW for 2.5 kW input, COP 4.8. A7/W55 12.0 kW for 3.87 kW input, COP 3.1. No A7/W45 or cold-weather point is published for this range. Cooling A35/W18 12.0 kW, EER 4.5; A35/W7 11.5 kW for 3.8 kW input, EER 3.05. ErP class A+++ at both W35 and W55. The flier headline claims “SCOP is 5.4*” but the specification tables publish no numeric SCOP - only ErP classes - so the SCOP column is blank and the claim is not carried into the data. R290 factory charge 1.35 kg (GWP 3). Panasonic twin rotary DC inverter compressor, WOLONG brushless DC fan, Shimge canned water pump (9 m head, 4.5 m3/h). Maximum overcurrent protection 14 A. Sound power 65 dB(A) and sound pressure 53 dB(A) to EN 12102-1 - the flier states sound pressure is the higher of the values measured at the A7/W35 and A35/W7 conditions. Body 1280W x 420D x 1040H mm, 140 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Setting water temperature 25-80 C heating - among the highest in the database for a residential monobloc - 5-25 C cooling, 30-75 C for the hot water tank. 3 kW back-up heater, 5 L expansion vessel, G1\" BSP connections. Up to 8 units can be cascaded for a combined 128 kW. SG Ready, BMS connectivity, wired controller standard. DATA QUALITY: the flier uses three different naming systems for the same range. The specification tables use ACMHC-… codes (used here as the model), the dimensions page uses AUX-HPWH290-… codes, and AUX's 34 Ofgem PEL entries use ACHP-… codes. None of the three match each other, so the PEL match could not be made on model code - see the 'AUX PEL cross-check' sheet. DATA QUALITY: the dimensions page labels the 4 and 6 kW units “/O” and the 8-16 kW units “/I”, which normally denote outdoor and indoor units. Every model in this flier is a monobloc, so these suffixes appear to be an error in the document. Also identified in the same flier as AUX-HPWH290-12. No confident match to the Ofgem BUS Product Eligibility List. AUX holds 34 PEL entries under Ningbo AUX Electric Co., Ltd, but all use ACHP- codes that appear nowhere in this flier; see the cross-check sheet. AUX (Ningbo AUX Electric Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. This flier is branded auxcyprus.com. Extracted from the AUX A4 specs flier “HPWH R290 Monobloc Heat Pump Master” (Adobe InDesign, created Feb 2024, revised May 2024), supplied by the user. The specification tables in that flier are images, so the figures were read from rendered pages rather than a text layer.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AUX-HPWH290-12"
    ]
  },
  {
    "id": 4147,
    "manufacturer": "AUX",
    "model": "R290 Monobloc Heat Pump",
    "product_code": "ACMHC-H48A/P60R2DI5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.auxcyprus.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 420,
    "weight": 140,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX ACMHC-H48A/P60R2DI5 air-to-water heat pump, R290 monobloc from the AI Thermal range, 14 kW class. 14.0 kW heating at A7/W35 with a COP of 4.5. Panasonic twin rotary DC inverter compressor, three-phase. Water temperature to 80 C, operates to -25 C ambient, ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 14.0 kW for 3.11 kW input, COP 4.5. A7/W55 14.0 kW for 4.67 kW input, COP 3.0. No A7/W45 or cold-weather point is published for this range. Cooling A35/W18 14.0 kW, EER 3.6; A35/W7 12.7 kW for 4.38 kW input, EER 2.9. ErP class A+++ at both W35 and W55. The flier headline claims “SCOP is 5.4*” but the specification tables publish no numeric SCOP - only ErP classes - so the SCOP column is blank and the claim is not carried into the data. R290 factory charge 1.35 kg (GWP 3). Panasonic twin rotary DC inverter compressor, WOLONG brushless DC fan, Shimge canned water pump (9 m head, 4.5 m3/h). Maximum overcurrent protection 14 A. Sound power 65 dB(A) and sound pressure 53 dB(A) to EN 12102-1 - the flier states sound pressure is the higher of the values measured at the A7/W35 and A35/W7 conditions. Body 1280W x 420D x 1040H mm, 140 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Setting water temperature 25-80 C heating - among the highest in the database for a residential monobloc - 5-25 C cooling, 30-75 C for the hot water tank. 3 kW back-up heater, 5 L expansion vessel, G1\" BSP connections. Up to 8 units can be cascaded for a combined 128 kW. SG Ready, BMS connectivity, wired controller standard. DATA QUALITY: the flier uses three different naming systems for the same range. The specification tables use ACMHC-… codes (used here as the model), the dimensions page uses AUX-HPWH290-… codes, and AUX's 34 Ofgem PEL entries use ACHP-… codes. None of the three match each other, so the PEL match could not be made on model code - see the 'AUX PEL cross-check' sheet. DATA QUALITY: the dimensions page labels the 4 and 6 kW units “/O” and the 8-16 kW units “/I”, which normally denote outdoor and indoor units. Every model in this flier is a monobloc, so these suffixes appear to be an error in the document. Also identified in the same flier as AUX-HPWH290-14. No confident match to the Ofgem BUS Product Eligibility List. AUX holds 34 PEL entries under Ningbo AUX Electric Co., Ltd, but all use ACHP- codes that appear nowhere in this flier; see the cross-check sheet. AUX (Ningbo AUX Electric Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. This flier is branded auxcyprus.com. Extracted from the AUX A4 specs flier “HPWH R290 Monobloc Heat Pump Master” (Adobe InDesign, created Feb 2024, revised May 2024), supplied by the user. The specification tables in that flier are images, so the figures were read from rendered pages rather than a text layer.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AUX-HPWH290-14"
    ]
  },
  {
    "id": 4148,
    "manufacturer": "AUX",
    "model": "R290 Monobloc Heat Pump",
    "product_code": "ACMHC-H60A/P60R2DI5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.auxcyprus.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15.1,
    "max_heat_capacity": 15.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1039,
    "width": 1280,
    "depth": 420,
    "weight": 140,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX ACMHC-H60A/P60R2DI5 air-to-water heat pump, R290 monobloc from the AI Thermal range, 16 kW class. 15.1 kW heating at A7/W35 with a COP of 4.5. Panasonic twin rotary DC inverter compressor, three-phase. Water temperature to 80 C, operates to -25 C ambient, ErP class A+++ at both W35 and W55.",
    "notes": "A7/W35 15.1 kW for 3.36 kW input, COP 4.5. A7/W55 15.1 kW for 5.21 kW input, COP 2.9. No A7/W45 or cold-weather point is published for this range. Cooling A35/W18 16.0 kW, EER 3.9; A35/W7 14.0 kW for 5.09 kW input, EER 2.75. ErP class A+++ at both W35 and W55. The flier headline claims “SCOP is 5.4*” but the specification tables publish no numeric SCOP - only ErP classes - so the SCOP column is blank and the claim is not carried into the data. R290 factory charge 1.35 kg (GWP 3). Panasonic twin rotary DC inverter compressor, WOLONG brushless DC fan, Shimge canned water pump (9 m head, 4.5 m3/h). Maximum overcurrent protection 14 A. Sound power 65 dB(A) and sound pressure 53 dB(A) to EN 12102-1 - the flier states sound pressure is the higher of the values measured at the A7/W35 and A35/W7 conditions. Body 1280W x 420D x 1040H mm, 140 kg net. Ambient range -25 to 35 C heating, -5 to 43 C cooling, -25 to 43 C hot water. Setting water temperature 25-80 C heating - among the highest in the database for a residential monobloc - 5-25 C cooling, 30-75 C for the hot water tank. 3 kW back-up heater, 5 L expansion vessel, G1\" BSP connections. Up to 8 units can be cascaded for a combined 128 kW. SG Ready, BMS connectivity, wired controller standard. DATA QUALITY: the flier uses three different naming systems for the same range. The specification tables use ACMHC-… codes (used here as the model), the dimensions page uses AUX-HPWH290-… codes, and AUX's 34 Ofgem PEL entries use ACHP-… codes. None of the three match each other, so the PEL match could not be made on model code - see the 'AUX PEL cross-check' sheet. DATA QUALITY: the dimensions page labels the 4 and 6 kW units “/O” and the 8-16 kW units “/I”, which normally denote outdoor and indoor units. Every model in this flier is a monobloc, so these suffixes appear to be an error in the document. Also identified in the same flier as AUX-HPWH290-16. No confident match to the Ofgem BUS Product Eligibility List. AUX holds 34 PEL entries under Ningbo AUX Electric Co., Ltd, but all use ACHP- codes that appear nowhere in this flier; see the cross-check sheet. AUX (Ningbo AUX Electric Co., Ltd) is a large Chinese manufacturer; these units are also sold rebadged under other brands in the UK and Europe. This flier is branded auxcyprus.com. Extracted from the AUX A4 specs flier “HPWH R290 Monobloc Heat Pump Master” (Adobe InDesign, created Feb 2024, revised May 2024), supplied by the user. The specification tables in that flier are images, so the figures were read from rendered pages rather than a text layer.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AUX-HPWH290-16"
    ]
  },
  {
    "id": 4149,
    "manufacturer": "Zealux",
    "model": "XAH07Csi9",
    "product_code": "XAH07Csi9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.13,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 860,
    "width": 1076,
    "depth": 456,
    "weight": 76,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH07Csi9 air-to-water heat pump from the INVERBOOST CLASSIC range, R290 refrigerant. 7.13 kW heating at A7/W35 with a COP of 4.51. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 07i9.",
    "notes": "A7/W35 7.13 kW for 1.58 kW input, COP 4.51. A7/W55 6.97 kW for 2.31 kW input, COP 3.02. Cold-weather points: A-7/W35 4.47 kW, COP 3.09; A-7/W55 4.27 kW, COP 2.36. Cooling A35/W18 6.77 kW, EER 3.95; A35/W7 5.8 kW for 1.94 kW input, EER 2.99. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 7 kW, maximum power input 3.2 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 46.2 dB(A) at 1 m and 36.7 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1076W x 456D x 860H mm, 76 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0862_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 07i9”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0862_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 07i9"
    ]
  },
  {
    "id": 4150,
    "manufacturer": "Zealux",
    "model": "XAH10Csi9",
    "product_code": "XAH10Csi9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.6,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH10Csi9 air-to-water heat pump from the INVERBOOST CLASSIC range, R290 refrigerant. 10.3 kW heating at A7/W35 with a COP of 4.53. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 10i9.",
    "notes": "A7/W35 10.3 kW for 2.27 kW input, COP 4.53. A7/W55 9.59 kW for 3.12 kW input, COP 3.07. Cold-weather points: A-7/W35 6.52 kW, COP 3.19; A-7/W55 6.42 kW, COP 2.31. Cooling A35/W18 9.81 kW, EER 3.92; A35/W7 8.15 kW for 2.73 kW input, EER 2.98. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 10 kW, maximum power input 3.6 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 43.1 dB(A) at 1 m and 33.6 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 99 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0849_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 10i9”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0849_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 10i9"
    ]
  },
  {
    "id": 4151,
    "manufacturer": "Zealux",
    "model": "XAH12Csi9",
    "product_code": "XAH12Csi9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12.12,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 5.2,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csi9 air-to-water heat pump from the INVERBOOST CLASSIC range, R290 refrigerant. 12.12 kW heating at A7/W35 with a COP of 4.57. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 12i9.",
    "notes": "A7/W35 12.12 kW for 2.65 kW input, COP 4.57. A7/W55 12.0 kW for 3.86 kW input, COP 3.11. Cold-weather points: A-7/W35 8.52 kW, COP 3.24; A-7/W55 7.62 kW, COP 2.29. Cooling A35/W18 11.47 kW, EER 3.89; A35/W7 9.68 kW for 3.25 kW input, EER 2.98. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 12 kW, maximum power input 5.2 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 42.3 dB(A) at 1 m and 32.8 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 107 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0814_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 12i9”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0814_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 12i9"
    ]
  },
  {
    "id": 4152,
    "manufacturer": "Zealux",
    "model": "XAH16Csi9T",
    "product_code": "XAH16Csi9T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16.18,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 7.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1380,
    "width": 1190,
    "depth": 440,
    "weight": 125,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH16Csi9T air-to-water heat pump from the INVERBOOST CLASSIC range, R290 refrigerant. 16.18 kW heating at A7/W35 with a COP of 4.56. Inverter compressor, three-phase. Operates to -30 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 16i9T.",
    "notes": "A7/W35 16.18 kW for 3.55 kW input, COP 4.56. A7/W55 16.05 kW for 5.21 kW input, COP 3.08. Cold-weather points: A-7/W35 10.79 kW, COP 3.3; A-7/W55 11.01 kW, COP 2.46. Cooling A35/W18 15.34 kW, EER 3.82; A35/W7 12.83 kW for 4.42 kW input, EER 2.9. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 16 kW, maximum power input 7.2 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 49.6 dB(A) at 1 m and 40.1 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1190W x 440D x 1380H mm, 125 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0926_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 16i9T”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0926_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 16i9T"
    ]
  },
  {
    "id": 4153,
    "manufacturer": "Zealux",
    "model": "XAH10Csiu32",
    "product_code": "XAH10Csiu32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.11,
    "max_heat_capacity": 6.83,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.75,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 860,
    "width": 1076,
    "depth": 456,
    "weight": 76,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH10Csiu32 air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 10.11 kW heating at A7/W35 with a COP of 4.58. Inverter compressor, single-phase. Operates to -35 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 10iu.",
    "notes": "A7/W35 10.11 kW for 2.21 kW input, COP 4.58. A7/W55 9.54 kW for 3.04 kW input, COP 3.14. Cold-weather points: A-7/W35 8.6 kW, COP 3.21; A-7/W55 8.21 kW, COP 2.2. EVI range, tested down to -22 C: A-15/W35 7.51 kW, COP 2.81; A-15/W55 6.97 kW, COP 1.86; A-22/W35 7.97 kW, COP 2.61; A-22/W55 5.5 kW, COP 1.48. Few manufacturers publish performance this far below zero. Cooling A35/W18 9.92 kW, EER 3.83; A35/W7 8.1 kW for 2.73 kW input, EER 2.97. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 10 kW, maximum power input 3.75 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 46.8 dB(A) at 1 m and 37.3 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1076W x 456D x 860H mm, 76 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0793_01, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 10iu”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0793_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 10iu"
    ]
  },
  {
    "id": 4154,
    "manufacturer": "Zealux",
    "model": "XAH12Csiu32T",
    "product_code": "XAH12Csiu32T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.4,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 4.86,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csiu32T air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 12.0 kW heating at A7/W35 with a COP of 4.65. Inverter compressor, three-phase. Operates to -35 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 12iuT.",
    "notes": "A7/W35 12.0 kW for 2.58 kW input, COP 4.65. A7/W55 11.48 kW for 3.58 kW input, COP 3.21. Cold-weather points: A-7/W35 10.09 kW, COP 3.27; A-7/W55 9.64 kW, COP 2.23. EVI range, tested down to -22 C: A-15/W35 9.15 kW, COP 2.77; A-15/W55 8.99 kW, COP 1.85; A-22/W35 8.56 kW, COP 2.57; A-22/W55 6.72 kW, COP 1.51. Few manufacturers publish performance this far below zero. Cooling A35/W18 11.7 kW, EER 3.86; A35/W7 9.63 kW for 3.39 kW input, EER 2.84. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 12 kW, maximum power input 4.86 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 50.5 dB(A) at 1 m and 41.0 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 99 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0794_01, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 12iuT”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0794_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 12iuT"
    ]
  },
  {
    "id": 4155,
    "manufacturer": "Zealux",
    "model": "XAH19Csiu32T",
    "product_code": "XAH19Csiu32T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 19,
    "max_heat_capacity": 11.72,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 7.11,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.66,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1380,
    "width": 1190,
    "depth": 440,
    "weight": 125,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH19Csiu32T air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 19.0 kW heating at A7/W35 with a COP of 4.66. Inverter compressor, three-phase. Operates to -35 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 19iuT.",
    "notes": "A7/W35 19.0 kW for 4.08 kW input, COP 4.66. A7/W55 18.58 kW for 5.82 kW input, COP 3.19. Cold-weather points: A-7/W35 16.15 kW, COP 3.19; A-7/W55 15.18 kW, COP 2.19. EVI range, tested down to -22 C: A-15/W35 14.04 kW, COP 2.82; A-15/W55 13.44 kW, COP 1.89; A-22/W35 12.96 kW, COP 2.59; A-22/W55 10.83 kW, COP 1.54. Few manufacturers publish performance this far below zero. Cooling A35/W18 19.0 kW, EER 3.79; A35/W7 18.1 kW for 6.61 kW input, EER 2.74. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 19 kW, maximum power input 7.11 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 51.2 dB(A) at 1 m and 41.7 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1190W x 440D x 1380H mm, 125 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0781_01, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 19iuT”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0781_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 19iuT"
    ]
  },
  {
    "id": 4156,
    "manufacturer": "Zealux",
    "model": "XAH26Csiu32T",
    "product_code": "XAH26Csiu32T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 16.03,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 10.06,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1460,
    "width": 1255,
    "depth": 460,
    "weight": 145,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH26Csiu32T air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 26.0 kW heating at A7/W35 with a COP of 4.65. Inverter compressor, three-phase. Operates to -35 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 26iuT.",
    "notes": "A7/W35 26.0 kW for 5.59 kW input, COP 4.65. A7/W55 26.0 kW for 8.05 kW input, COP 3.23. Cold-weather points: A-7/W35 21.95 kW, COP 3.24; A-7/W55 20.77 kW, COP 2.17. EVI range, tested down to -22 C: A-15/W35 20.7 kW, COP 2.88; A-15/W55 18.51 kW, COP 1.84; A-22/W35 17.9 kW, COP 2.54; A-22/W55 13.4 kW, COP 1.51. Few manufacturers publish performance this far below zero. Cooling A35/W18 26.0 kW, EER 3.71; A35/W7 24.8 kW for 9.22 kW input, EER 2.69. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 26 kW, maximum power input 10.06 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 51.6 dB(A) at 1 m and 42.1 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1255W x 460D x 1460H mm, 145 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0861_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 26iuT”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0861_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 26iuT"
    ]
  },
  {
    "id": 4157,
    "manufacturer": "Zealux",
    "model": "Zealux Inverboost",
    "product_code": "XAH07Csi32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.21,
    "max_heat_capacity": 3.68,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.34,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.06,
    "max_cool_capacity": 5.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 860,
    "width": 1076,
    "depth": 456,
    "weight": 70,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH07Csi32 air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 7.21 kW heating at A7/W35 with a COP of 4.7. Inverter compressor, single-phase. Operates to -25 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 07i.",
    "notes": "A7/W35 7.21 kW for 1.53 kW input, COP 4.7. A7/W55 6.9 kW for 2.13 kW input, COP 3.24. Cold-weather points: A-7/W35 4.62 kW, COP 3.17; A-7/W55 4.63 kW, COP 2.14. Cooling A35/W18 7.06 kW, EER 3.84; A35/W7 5.75 kW for 1.92 kW input, EER 2.99. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 7 kW, maximum power input 3.34 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 48.0 dB(A) at 1 m and 38.0 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1076W x 456D x 860H mm, 70 kg net. Operating range down to -25 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0673_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 07i”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0673_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 07i"
    ]
  },
  {
    "id": 4158,
    "manufacturer": "Zealux",
    "model": "Zealux Inverboost",
    "product_code": "XAH10Csi32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.11,
    "max_heat_capacity": 6.83,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.89,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.92,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 860,
    "width": 1076,
    "depth": 456,
    "weight": 76,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH10Csi32 air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 10.11 kW heating at A7/W35 with a COP of 4.58. Inverter compressor, single-phase. Operates to -25 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 10i.",
    "notes": "A7/W35 10.11 kW for 2.21 kW input, COP 4.58. A7/W55 9.55 kW for 3.04 kW input, COP 3.14. Cold-weather points: A-7/W35 6.54 kW, COP 3.21; A-7/W55 6.83 kW, COP 2.22. Cooling A35/W18 9.92 kW, EER 3.83; A35/W7 8.1 kW for 2.73 kW input, EER 2.97. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 10 kW, maximum power input 3.89 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 51.0 dB(A) at 1 m and 41.5 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1076W x 456D x 860H mm, 76 kg net. Operating range down to -25 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0649_01, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 10i”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0649_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 10i"
    ]
  },
  {
    "id": 4159,
    "manufacturer": "Zealux",
    "model": "Zealux Inverboost",
    "product_code": "XAH12Csi32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 5.43,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.7,
    "max_cool_capacity": 9.63,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csi32 air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 12.0 kW heating at A7/W35 with a COP of 4.65. Inverter compressor, single-phase. Operates to -25 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 12i.",
    "notes": "A7/W35 12.0 kW for 2.58 kW input, COP 4.65. A7/W55 11.47 kW for 3.57 kW input, COP 3.21. Cold-weather points: A-7/W35 7.74 kW, COP 3.23; A-7/W55 7.6 kW, COP 2.24. Cooling A35/W18 11.7 kW, EER 3.86; A35/W7 9.63 kW for 3.39 kW input, EER 2.84. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 12 kW, maximum power input 5.43 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 56.3 dB(A) at 1 m and 46.8 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 99 kg net. Operating range down to -25 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0660_01, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 12i”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0660_01",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 12i"
    ]
  },
  {
    "id": 4160,
    "manufacturer": "Zealux",
    "model": "Zealux Inverboost",
    "product_code": "XAH16Csi32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16.52,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 6.51,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.2,
    "max_cool_capacity": 13.18,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH16Csi32 air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 16.52 kW heating at A7/W35 with a COP of 4.58. Inverter compressor, single-phase. Operates to -25 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 16i.",
    "notes": "A7/W35 16.52 kW for 3.61 kW input, COP 4.58. A7/W55 16.22 kW for 5.13 kW input, COP 3.16. Cold-weather points: A-7/W35 10.71 kW, COP 3.08; A-7/W55 11.06 kW, COP 2.01. Cooling A35/W18 16.2 kW, EER 3.85; A35/W7 13.18 kW for 4.66 kW input, EER 2.83. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 16 kW, maximum power input 6.51 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 57.5 dB(A) at 1 m and 48.0 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 107 kg net. Operating range down to -25 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0674_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 16i”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0674_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 16i"
    ]
  },
  {
    "id": 4161,
    "manufacturer": "Zealux",
    "model": "Zealux Inverboost",
    "product_code": "XAH12Csi32T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 7.4,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 5.43,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.79,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.8,
    "max_cool_capacity": 9.61,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csi32T air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 12.0 kW heating at A7/W35 with a COP of 4.65. Inverter compressor, three-phase. Operates to -25 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 12iT.",
    "notes": "A7/W35 12.0 kW for 2.58 kW input, COP 4.65. A7/W55 12.0 kW for 3.73 kW input, COP 3.22. Cold-weather points: A-7/W35 7.52 kW, COP 3.17; A-7/W55 7.44 kW, COP 2.02. Cooling A35/W18 11.8 kW, EER 3.82; A35/W7 9.61 kW for 3.44 kW input, EER 2.79. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 12 kW, maximum power input 5.43 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 55.3 dB(A) at 1 m and 45.8 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 99 kg net. Operating range down to -25 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0733_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 12iT”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0733_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 12iT"
    ]
  },
  {
    "id": 4162,
    "manufacturer": "Zealux",
    "model": "Zealux Inverboost",
    "product_code": "XAH16Csi32T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16.18,
    "max_heat_capacity": 10.86,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 6.37,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.7,
    "max_cool_capacity": 12.82,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH16Csi32T air-to-water heat pump from the INVERBOOST CLASSIC range, R32 refrigerant. 16.18 kW heating at A7/W35 with a COP of 4.57. Inverter compressor, three-phase. Operates to -25 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 16iT.",
    "notes": "A7/W35 16.18 kW for 3.54 kW input, COP 4.57. A7/W55 15.83 kW for 4.99 kW input, COP 3.17. Cold-weather points: A-7/W35 10.71 kW, COP 3.12; A-7/W55 10.86 kW, COP 2.01. Cooling A35/W18 15.7 kW, EER 3.82; A35/W7 12.82 kW for 4.58 kW input, EER 2.8. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 16 kW, maximum power input 6.37 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 56.1 dB(A) at 1 m and 46.6 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 107 kg net. Operating range down to -25 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST CLASSIC range. Suitable for house heating, domestic hot water and pool heating. Ofgem BUS Product Eligibility List: 011-1W0734_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 16iT”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0734_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 16iT"
    ]
  },
  {
    "id": 4163,
    "manufacturer": "Zealux",
    "model": "Inverboost Plus",
    "product_code": "XAH07Csi9-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.13,
    "max_heat_capacity": 4.27,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.31,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.77,
    "max_cool_capacity": 6.42,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 860,
    "width": 1076,
    "depth": 456,
    "weight": 76,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH07Csi9-G air-to-water heat pump from the INVERBOOST PLUS range, R290 refrigerant. 7.13 kW heating at A7/W35 with a COP of 4.51. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 7.13 kW for 1.58 kW input, COP 4.51. A7/W55 6.97 kW for 2.31 kW input, COP 3.02. Cold-weather points: A-7/W35 4.47 kW, COP 3.09; A-7/W55 4.27 kW, COP 2.36. Cooling A35/W18 6.77 kW, EER 3.95; A35/W7 6.42 kW for 2.15 kW input, EER 2.99. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 7 kW, maximum power input 2.31 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 46.2 dB(A) at 1 m and 36.7 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1076W x 456D x 860H mm, 76 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH07Csi9 is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH07Csi9 IS certified (011-1W0862_1), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4164,
    "manufacturer": "Zealux",
    "model": "Inverboost Plus",
    "product_code": "XAH10Csi9-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 6.42,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.12,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.81,
    "max_cool_capacity": 9.26,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH10Csi9-G air-to-water heat pump from the INVERBOOST PLUS range, R290 refrigerant. 10.3 kW heating at A7/W35 with a COP of 4.53. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 10.3 kW for 2.27 kW input, COP 4.53. A7/W55 9.59 kW for 3.12 kW input, COP 3.07. Cold-weather points: A-7/W35 6.52 kW, COP 3.19; A-7/W55 6.42 kW, COP 2.31. Cooling A35/W18 9.81 kW, EER 3.92; A35/W7 9.26 kW for 3.11 kW input, EER 2.98. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 10 kW, maximum power input 3.12 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 43.1 dB(A) at 1 m and 33.6 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 99 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH10Csi9 is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH10Csi9 IS certified (011-1W0849_1), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4165,
    "manufacturer": "Zealux",
    "model": "Inverboost Plus",
    "product_code": "XAH12Csi9-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12.12,
    "max_heat_capacity": 7.62,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.86,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.98,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.47,
    "max_cool_capacity": 10.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csi9-G air-to-water heat pump from the INVERBOOST PLUS range, R290 refrigerant. 12.12 kW heating at A7/W35 with a COP of 4.57. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 12.12 kW for 2.65 kW input, COP 4.57. A7/W55 12.0 kW for 3.86 kW input, COP 3.11. Cold-weather points: A-7/W35 8.52 kW, COP 3.24; A-7/W55 7.62 kW, COP 2.29. Cooling A35/W18 11.47 kW, EER 3.89; A35/W7 10.9 kW for 3.66 kW input, EER 2.98. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 12 kW, maximum power input 3.86 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 42.3 dB(A) at 1 m and 32.8 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 107 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH12Csi9 is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH12Csi9 IS certified (011-1W0814_1), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4166,
    "manufacturer": "Zealux",
    "model": "Inverboost Plus",
    "product_code": "XAH16Csi9T-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16.18,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 5.21,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.34,
    "max_cool_capacity": 14.53,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1379,
    "width": 1190,
    "depth": 440,
    "weight": 125,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH16Csi9T-G air-to-water heat pump from the INVERBOOST PLUS range, R290 refrigerant. 16.18 kW heating at A7/W35 with a COP of 4.56. Inverter compressor, three-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 16.18 kW for 3.55 kW input, COP 4.56. A7/W55 16.05 kW for 5.21 kW input, COP 3.08. Cold-weather points: A-7/W35 10.79 kW, COP 3.3; A-7/W55 11.01 kW, COP 2.46. Cooling A35/W18 15.34 kW, EER 3.82; A35/W7 14.53 kW for 5.01 kW input, EER 2.9. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 16 kW, maximum power input 5.21 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 49.6 dB(A) at 1 m and 40.1 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1190W x 440D x 1380H mm, 125 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH16Csi9T is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH16Csi9T IS certified (011-1W0926_1), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4167,
    "manufacturer": "Zealux",
    "model": "Inverboost Classic",
    "product_code": "XAH10Csiu32-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.11,
    "max_heat_capacity": 8.21,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.73,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.58,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.73,
    "max_cool_capacity": 9.07,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 860,
    "width": 1076,
    "depth": 456,
    "weight": 76,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH10Csiu32-G air-to-water heat pump from the INVERBOOST PLUS range, R32 refrigerant. 10.11 kW heating at A7/W35 with a COP of 4.58. Inverter compressor, single-phase. Operates to -35 C ambient, ErP class A+++.",
    "notes": "A7/W35 10.11 kW for 2.21 kW input, COP 4.58. A7/W55 9.54 kW for 3.04 kW input, COP 3.14. Cold-weather points: A-7/W35 8.6 kW, COP 3.21; A-7/W55 8.21 kW, COP 2.2. EVI range, tested down to -22 C: A-15/W35 7.51 kW, COP 2.81; A-15/W55 6.97 kW, COP 1.88; A-22/W35 7.97 kW, COP 2.61; A-22/W55 5.5 kW, COP 1.48. Few manufacturers publish performance this far below zero. Cooling A35/W18 9.73 kW, EER 3.83; A35/W7 9.07 kW for 3.05 kW input, EER 2.97. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 10 kW, maximum power input 3.73 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 46.8 dB(A) at 1 m and 37.3 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1076W x 456D x 860H mm, 76 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH10Csiu32 is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH10Csiu32 IS certified (011-1W0793_01), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4168,
    "manufacturer": "Zealux",
    "model": "Inverboost Classic",
    "product_code": "XAH12Csiu32T-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 9.64,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 4.86,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.37,
    "max_cool_capacity": 10.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1260,
    "width": 1052,
    "depth": 453,
    "weight": 99,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csiu32T-G air-to-water heat pump from the INVERBOOST PLUS range, R32 refrigerant. 12.0 kW heating at A7/W35 with a COP of 4.65. Inverter compressor, three-phase. Operates to -35 C ambient, ErP class A+++.",
    "notes": "A7/W35 12.0 kW for 2.58 kW input, COP 4.65. A7/W55 11.48 kW for 3.58 kW input, COP 3.21. Cold-weather points: A-7/W35 10.09 kW, COP 3.27; A-7/W55 9.64 kW, COP 2.23. EVI range, tested down to -22 C: A-15/W35 9.15 kW, COP 2.77; A-15/W55 8.99 kW, COP 1.85; A-22/W35 8.56 kW, COP 2.57; A-22/W55 6.72 kW, COP 1.51. Few manufacturers publish performance this far below zero. Cooling A35/W18 11.37 kW, EER 3.86; A35/W7 10.75 kW for 3.79 kW input, EER 2.84. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 12 kW, maximum power input 4.86 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 50.5 dB(A) at 1 m and 41.0 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1052W x 453D x 1260H mm, 99 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH12Csiu32T is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH12Csiu32T IS certified (011-1W0794_01), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4169,
    "manufacturer": "Zealux",
    "model": "Inverboost Classic",
    "product_code": "XAH19Csiu32T-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 19,
    "max_heat_capacity": 15.18,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 7.19,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.66,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.04,
    "max_cool_capacity": 16.97,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1380,
    "width": 1190,
    "depth": 440,
    "weight": 125,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH19Csiu32T-G air-to-water heat pump from the INVERBOOST PLUS range, R32 refrigerant. 19.0 kW heating at A7/W35 with a COP of 4.66. Inverter compressor, three-phase. Operates to -35 C ambient, ErP class A+++.",
    "notes": "A7/W35 19.0 kW for 4.08 kW input, COP 4.66. A7/W55 18.58 kW for 5.82 kW input, COP 3.19. Cold-weather points: A-7/W35 16.15 kW, COP 3.19; A-7/W55 15.18 kW, COP 2.19. EVI range, tested down to -22 C: A-15/W35 14.04 kW, COP 2.82; A-15/W55 13.44 kW, COP 1.87; A-22/W35 12.96 kW, COP 2.59; A-22/W55 10.83 kW, COP 1.54. Few manufacturers publish performance this far below zero. Cooling A35/W18 18.04 kW, EER 3.79; A35/W7 16.97 kW for 6.19 kW input, EER 2.74. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 19 kW, maximum power input 7.19 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 51.2 dB(A) at 1 m and 41.7 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1190W x 440D x 1380H mm, 125 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH19Csiu32T is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH19Csiu32T IS certified (011-1W0781_01), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4170,
    "manufacturer": "Zealux",
    "model": "Inverboost Classic",
    "product_code": "XAH26Csiu32T-G",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -35,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 20.77,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 10.01,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 24.63,
    "max_cool_capacity": 23.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1460,
    "width": 1255,
    "depth": 460,
    "weight": 145,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH26Csiu32T-G air-to-water heat pump from the INVERBOOST PLUS range, R32 refrigerant. 26.0 kW heating at A7/W35 with a COP of 4.65. Inverter compressor, three-phase. Operates to -35 C ambient, ErP class A+++.",
    "notes": "A7/W35 26.0 kW for 5.59 kW input, COP 4.65. A7/W55 26.0 kW for 8.05 kW input, COP 3.23. Cold-weather points: A-7/W35 21.95 kW, COP 3.24; A-7/W55 20.77 kW, COP 2.17. EVI range, tested down to -22 C: A-15/W35 20.7 kW, COP 2.88; A-15/W55 18.51 kW, COP 1.85; A-22/W35 17.9 kW, COP 2.54; A-22/W55 13.4 kW, COP 1.51. Few manufacturers publish performance this far below zero. Cooling A35/W18 24.63 kW, EER 3.71; A35/W7 23.33 kW for 8.67 kW input, EER 2.69. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R32 refrigerant. Rated heating capacity 26 kW, maximum power input 10.01 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 51.6 dB(A) at 1 m and 42.1 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1255W x 460D x 1460H mm, 145 kg net. Operating range down to -35 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PLUS range. Suitable for house heating, domestic hot water and pool heating. The “-G” suffix denotes the PLUS variant; the base model code XAH26Csiu32T is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH26Csiu32T IS certified (011-1W0861_1), but that certificate names the code without the -G suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PLUS variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4171,
    "manufacturer": "Zealux",
    "model": "Inverboost",
    "product_code": "XAH07Csi9-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.08,
    "max_heat_capacity": 4.52,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 2.35,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.01,
    "max_cool_capacity": 6.74,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 957,
    "width": 1100,
    "depth": 475,
    "weight": 103,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH07Csi9-S air-to-water heat pump from the INVERBOOST PAD range, R290 refrigerant. 7.08 kW heating at A7/W35 with a COP of 4.51. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 7.08 kW for 1.57 kW input, COP 4.51. A7/W55 7.1 kW for 2.35 kW input, COP 3.02. Cold-weather points: A-7/W35 4.66 kW, COP 3.07; A-7/W55 4.52 kW, COP 2.32. Cooling A35/W18 7.01 kW, EER 4.03; A35/W7 6.74 kW for 2.21 kW input, EER 3.05. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 7 kW, maximum power input 2.35 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 41.3 dB(A) at 1 m and 31.8 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1100W x 475D x 957H mm, 103 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PAD range. Suitable for house heating, domestic hot water and pool heating. The “-S” suffix denotes the PAD variant; the base model code XAH07Csi9 is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH07Csi9 IS certified (011-1W0862_1), but that certificate names the code without the -S suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PAD variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4172,
    "manufacturer": "Zealux",
    "model": "Inverboost",
    "product_code": "XAH10Csi9-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10.01,
    "max_heat_capacity": 6.41,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.29,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.11,
    "max_cool_capacity": 9.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 957,
    "width": 1100,
    "depth": 475,
    "weight": 109,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH10Csi9-S air-to-water heat pump from the INVERBOOST PAD range, R290 refrigerant. 10.01 kW heating at A7/W35 with a COP of 4.53. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++. Also sold as ALSAVO HEAT 10i9-S.",
    "notes": "A7/W35 10.01 kW for 2.21 kW input, COP 4.53. A7/W55 10.09 kW for 3.29 kW input, COP 3.07. Cold-weather points: A-7/W35 6.47 kW, COP 3.09; A-7/W55 6.41 kW, COP 2.29. Cooling A35/W18 10.11 kW, EER 4.04; A35/W7 9.6 kW for 3.13 kW input, EER 3.07. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 10 kW, maximum power input 3.29 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 42.0 dB(A) at 1 m and 32.5 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1100W x 475D x 957H mm, 109 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PAD range. Suitable for house heating, domestic hot water and pool heating. The “-S” suffix denotes the PAD variant; the base model code XAH10Csi9 is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Ofgem BUS Product Eligibility List: 011-1W1084_1, Foshan Shunde Zealux Electrical Appliances Co., Ltd. The same certificate covers the ALSAVO-branded name “ALSAVO HEAT 10i9-S”, recorded here as an alias. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1084_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "ALSAVO HEAT 10i9-S"
    ]
  },
  {
    "id": 4173,
    "manufacturer": "Zealux",
    "model": "Inverboost",
    "product_code": "XAH12Csi9-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12.04,
    "max_heat_capacity": 7.71,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.88,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.13,
    "max_cool_capacity": 11.53,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1050,
    "width": 1190,
    "depth": 475,
    "weight": 117,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csi9-S air-to-water heat pump from the INVERBOOST PAD range, R290 refrigerant. 12.04 kW heating at A7/W35 with a COP of 4.57. Inverter compressor, single-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 12.04 kW for 2.63 kW input, COP 4.57. A7/W55 12.08 kW for 3.88 kW input, COP 3.11. Cold-weather points: A-7/W35 7.84 kW, COP 3.11; A-7/W55 7.71 kW, COP 2.35. Cooling A35/W18 12.13 kW, EER 4.07; A35/W7 11.53 kW for 3.81 kW input, EER 3.03. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 12 kW, maximum power input 3.88 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 42.3 dB(A) at 1 m and 32.8 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1190W x 475D x 1050H mm, 117 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PAD range. Suitable for house heating, domestic hot water and pool heating. The “-S” suffix denotes the PAD variant; the base model code XAH12Csi9 is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH12Csi9 IS certified (011-1W0814_1), but that certificate names the code without the -S suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PAD variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4174,
    "manufacturer": "Zealux",
    "model": "Inverboost",
    "product_code": "XAH12Csi9T-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12.07,
    "max_heat_capacity": 7.71,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 3.93,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.09,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.95,
    "max_cool_capacity": 11.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1050,
    "width": 1190,
    "depth": 475,
    "weight": 117,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH12Csi9T-S air-to-water heat pump from the INVERBOOST PAD range, R290 refrigerant. 12.07 kW heating at A7/W35 with a COP of 4.55. Inverter compressor, three-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 12.07 kW for 2.65 kW input, COP 4.55. A7/W55 12.09 kW for 3.93 kW input, COP 3.08. Cold-weather points: A-7/W35 7.83 kW, COP 3.09; A-7/W55 7.71 kW, COP 2.31. Cooling A35/W18 11.95 kW, EER 4.1; A35/W7 11.44 kW for 3.7 kW input, EER 3.09. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 12 kW, maximum power input 3.93 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 42.7 dB(A) at 1 m and 33.2 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1190W x 475D x 1050H mm, 117 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PAD range. Suitable for house heating, domestic hot water and pool heating. The “-S” suffix denotes the PAD variant; the base model code XAH12Csi9T is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4175,
    "manufacturer": "Zealux",
    "model": "Inverboost",
    "product_code": "XAH16Csi9T-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.zealux.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16.03,
    "max_heat_capacity": 10.34,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 5.19,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.09,
    "max_cool_capacity": 15.29,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1418,
    "width": 1120,
    "depth": 465,
    "weight": 127,
    "noise": null,
    "noise_ref": null,
    "description": "Zealux XAH16Csi9T-S air-to-water heat pump from the INVERBOOST PAD range, R290 refrigerant. 16.03 kW heating at A7/W35 with a COP of 4.56. Inverter compressor, three-phase. Operates to -30 C ambient, ErP class A+++.",
    "notes": "A7/W35 16.03 kW for 3.52 kW input, COP 4.56. A7/W55 16.05 kW for 5.19 kW input, COP 3.09. Cold-weather points: A-7/W35 10.48 kW, COP 3.1; A-7/W55 10.34 kW, COP 2.34. Cooling A35/W18 16.09 kW, EER 4.11; A35/W7 15.29 kW for 4.93 kW input, EER 3.1. ErP class A+++. Zealux publishes an A+++ ErP class for every model but no numeric SCOP, so the SCOP column is blank. R290 refrigerant. Rated heating capacity 16 kW, maximum power input 5.19 kW. Inverter compressor, plate heat exchanger, horizontal discharge. Sound pressure 42.4 dB(A) at 1 m and 32.9 dB(A) at 3 m - Zealux publishes sound pressure at two distances but no sound power figure. Outdoor unit 1120W x 465D x 1418H mm, 127 kg net. Operating range down to -30 C ambient, up to 43 C. Part of the ZEALUX INVERBOOST PAD range. Suitable for house heating, domestic hot water and pool heating. The “-S” suffix denotes the PAD variant; the base model code XAH16Csi9T is what appears on the Ofgem PEL. The three ranges (CLASSIC, PLUS with the -G suffix and PAD with the -S suffix) share model codes but differ in casing, weight and sound level. Not found on the Ofgem BUS Product Eligibility List. Zealux holds 30 PEL entries - 15 models, each certified twice, once under its Zealux XAH code and once under its ALSAVO HEAT name. The base code XAH16Csi9T IS certified (011-1W0926_1), but that certificate names the code without the -S suffix. Ofgem certifies at least one suffixed variant separately (XAH10Csi9-S, 011-1W1084_1), which shows the suffix is meaningful to them, so the base certificate has NOT been assumed to cover this PAD variant. Flagged on the cross-check sheet for confirmation. Zealux (Foshan Shunde Zealux Electrical Appliances Co., Ltd) also sells this hardware under its own ALSAVO brand - Ofgem certifies each model twice, once as a Zealux XAH code and once as an ALSAVO HEAT name. Both names are recorded here. Extracted from the 2025 Zealux A2W catalogue (2025-Zealux-A2W_en.pdf), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4181,
    "manufacturer": "Immergas",
    "model": "MAGIS M5 TOP",
    "product_code": "3.035574",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 849,
    "width": 1270,
    "depth": 500,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS M5 TOP air-to-water heat pump, R290 monobloc from the MAGIS M TOP range. 5 kW at A7/W35 with a COP of 5.1. Single-phase. Flow temperature to 75 C, ErP class A+++ at 35 C. Order code 3.035574.",
    "notes": "A7/W35 5 kW, COP 5.1. A7/W45 5 kW, COP 3.79. A7/W55 5 kW, COP 3.11. Immergas quotes the same heating capacity at all three flow temperatures for this range, with only the COP falling. Cooling A35/W18 5 kW, EER 3.91; A35/W7 3.9 kW, EER 3.05. ErP class A+++ at 35 C and A++ at 55 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R290 charge 630 g. Heat pump power absorbed 980 W. Maximum absorbed current 16.1 A. Protection IP X4D. Central heating flow range 15-75 C - the highest in the Immergas range - and 10-70 C for domestic hot water. Cooling flow 5-25 C. Immergas order code 3.035574. Net weight 107 kg. DATA QUALITY: the catalogue gives external dimensions only as measured drawings, not as a figure in the technical table, so the dimension columns are blank. Immergas does not publish a sound power level for the MAGIS M TOP range in this catalogue. Exact match to the Ofgem BUS Product Eligibility List: 007-DR0221, Immergas S.p.A. The PEL spells this “MAGIS M 5 TOP”, recorded as an alias. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS M TOP range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DR0221",
    "heatpumpmonitor_url": null,
    "aliases": [
      "MAGIS M 5 TOP"
    ]
  },
  {
    "id": 4182,
    "manufacturer": "Immergas",
    "model": "MAGIS M8 TOP",
    "product_code": "3.035575",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.7,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 1270,
    "depth": 500,
    "weight": 119.7,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS M8 TOP air-to-water heat pump, R290 monobloc from the MAGIS M TOP range. 8 kW at A7/W35 with a COP of 4.91. Single-phase. Flow temperature to 75 C, ErP class A+++ at 35 C. Order code 3.035575.",
    "notes": "A7/W35 8 kW, COP 4.91. A7/W45 8 kW, COP 3.7. A7/W55 8 kW, COP 3.0. Immergas quotes the same heating capacity at all three flow temperatures for this range, with only the COP falling. Cooling A35/W18 8 kW, EER 3.9; A35/W7 5.7 kW, EER 3.0. ErP class A+++ at 35 C and A++ at 55 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R290 charge 870 g. Heat pump power absorbed 1630 W. Maximum absorbed current 26 A. Protection IP X4D. Central heating flow range 15-75 C - the highest in the Immergas range - and 10-70 C for domestic hot water. Cooling flow 5-25 C. Immergas order code 3.035575. Net weight 119.7 kg. DATA QUALITY: the catalogue gives external dimensions only as measured drawings, not as a figure in the technical table, so the dimension columns are blank. Immergas does not publish a sound power level for the MAGIS M TOP range in this catalogue. Exact match to the Ofgem BUS Product Eligibility List: 007-DR0222, Immergas S.p.A. The PEL spells this “MAGIS M 8 TOP”, recorded as an alias. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS M TOP range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DR0222",
    "heatpumpmonitor_url": null,
    "aliases": [
      "MAGIS M 8 TOP"
    ]
  },
  {
    "id": 4183,
    "manufacturer": "Immergas",
    "model": "MAGIS M12 TOP",
    "product_code": "3.035576",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 149.9,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS M12 TOP air-to-water heat pump, R290 monobloc from the MAGIS M TOP range. 12 kW at A7/W35 with a COP of 4.8. Single-phase. Flow temperature to 75 C, ErP class A+++ at 35 C. Order code 3.035576.",
    "notes": "A7/W35 12 kW, COP 4.8. A7/W45 12 kW, COP 3.7. A7/W55 12 kW, COP 3.0. Immergas quotes the same heating capacity at all three flow temperatures for this range, with only the COP falling. Cooling A35/W18 12 kW, EER 4.0; A35/W7 9.0 kW, EER 2.9. ErP class A+++ at 35 C and A++ at 55 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R290 charge 1250 g. Heat pump power absorbed 2500 W. Maximum absorbed current 32 A. Protection IP X4D. Central heating flow range 15-75 C - the highest in the Immergas range - and 10-70 C for domestic hot water. Cooling flow 5-25 C. Immergas order code 3.035576. Net weight 149.9 kg. DATA QUALITY: the catalogue gives external dimensions only as measured drawings, not as a figure in the technical table, so the dimension columns are blank. Immergas does not publish a sound power level for the MAGIS M TOP range in this catalogue. Exact match to the Ofgem BUS Product Eligibility List: 007-DR0223, Immergas S.p.A. The PEL spells this “MAGIS M 12 TOP”, recorded as an alias. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS M TOP range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DR0223",
    "heatpumpmonitor_url": null,
    "aliases": [
      "MAGIS M 12 TOP"
    ]
  },
  {
    "id": 4184,
    "manufacturer": "Immergas",
    "model": "MAGIS M16 TOP",
    "product_code": "3.035577",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 149.9,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS M16 TOP air-to-water heat pump, R290 monobloc from the MAGIS M TOP range. 16 kW at A7/W35 with a COP of 4.51. Single-phase. Flow temperature to 75 C, ErP class A+++ at 35 C. Order code 3.035577.",
    "notes": "A7/W35 16 kW, COP 4.51. A7/W45 16 kW, COP 3.5. A7/W55 16 kW, COP 2.9. Immergas quotes the same heating capacity at all three flow temperatures for this range, with only the COP falling. Cooling A35/W18 14 kW, EER 3.8; A35/W7 10.4 kW, EER 2.9. ErP class A+++ at 35 C and A++ at 55 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R290 charge 1250 g. Heat pump power absorbed 3550 W. Maximum absorbed current 32 A. Protection IP X4D. Central heating flow range 15-75 C - the highest in the Immergas range - and 10-70 C for domestic hot water. Cooling flow 5-25 C. Immergas order code 3.035577. Net weight 149.9 kg. DATA QUALITY: the catalogue gives external dimensions only as measured drawings, not as a figure in the technical table, so the dimension columns are blank. Immergas does not publish a sound power level for the MAGIS M TOP range in this catalogue. Exact match to the Ofgem BUS Product Eligibility List: 007-DR0223_3, Immergas S.p.A. The PEL spells this “MAGIS M 16 TOP”, recorded as an alias. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS M TOP range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DR0223_3",
    "heatpumpmonitor_url": null,
    "aliases": [
      "MAGIS M 16 TOP"
    ]
  },
  {
    "id": 4185,
    "manufacturer": "Immergas",
    "model": "MAGIS M12 T TOP",
    "product_code": "3.035578",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 149.9,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS M12 T TOP air-to-water heat pump, R290 monobloc from the MAGIS M TOP range. 12 kW at A7/W35 with a COP of 4.8. Three-phase. Flow temperature to 75 C, ErP class A+++ at 35 C. Order code 3.035578.",
    "notes": "A7/W35 12 kW, COP 4.8. A7/W45 12 kW, COP 3.7. A7/W55 12 kW, COP 3.0. Immergas quotes the same heating capacity at all three flow temperatures for this range, with only the COP falling. Cooling A35/W18 12 kW, EER 4.0; A35/W7 9.0 kW, EER 2.9. ErP class A+++ at 35 C and A++ at 55 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R290 charge 1250 g. Heat pump power absorbed 2500 W. Maximum absorbed current 16.1 A. Protection IP X4D. Central heating flow range 15-75 C - the highest in the Immergas range - and 10-70 C for domestic hot water. Cooling flow 5-25 C. Immergas order code 3.035578. Net weight 149.9 kg. DATA QUALITY: the catalogue gives external dimensions only as measured drawings, not as a figure in the technical table, so the dimension columns are blank. Immergas does not publish a sound power level for the MAGIS M TOP range in this catalogue. Exact match to the Ofgem BUS Product Eligibility List: 007-DR0223_2, Immergas S.p.A. The PEL spells this “MAGIS M12T TOP”, recorded as an alias. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS M TOP range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DR0223_2",
    "heatpumpmonitor_url": null,
    "aliases": [
      "MAGIS M12T TOP"
    ]
  },
  {
    "id": 4186,
    "manufacturer": "Immergas",
    "model": "MAGIS M16 T TOP",
    "product_code": "3.035579",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1018,
    "width": 1270,
    "depth": 530,
    "weight": 149.9,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS M16 T TOP air-to-water heat pump, R290 monobloc from the MAGIS M TOP range. 16 kW at A7/W35 with a COP of 4.51. Three-phase. Flow temperature to 75 C, ErP class A+++ at 35 C. Order code 3.035579.",
    "notes": "A7/W35 16 kW, COP 4.51. A7/W45 16 kW, COP 3.5. A7/W55 16 kW, COP 2.9. Immergas quotes the same heating capacity at all three flow temperatures for this range, with only the COP falling. Cooling A35/W18 14 kW, EER 3.8; A35/W7 10.4 kW, EER 2.9. ErP class A+++ at 35 C and A++ at 55 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R290 charge 1250 g. Heat pump power absorbed 3550 W. Maximum absorbed current 16.1 A. Protection IP X4D. Central heating flow range 15-75 C - the highest in the Immergas range - and 10-70 C for domestic hot water. Cooling flow 5-25 C. Immergas order code 3.035579. Net weight 149.9 kg. DATA QUALITY: the catalogue gives external dimensions only as measured drawings, not as a figure in the technical table, so the dimension columns are blank. Immergas does not publish a sound power level for the MAGIS M TOP range in this catalogue. Exact match to the Ofgem BUS Product Eligibility List: 007-DR0223_4, Immergas S.p.A. The PEL spells this “MAGIS M16T TOP”, recorded as an alias. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS M TOP range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DR0223_4",
    "heatpumpmonitor_url": null,
    "aliases": [
      "MAGIS M16T TOP"
    ]
  },
  {
    "id": 4187,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 4 V2",
    "product_code": "MAGIS PRO 4 V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 3.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 3.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 934,
    "depth": 361,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 4 V2 air-to-water heat pump, R32 split system with a wall-hung hydronic module. 4.4 kW at A7/W35 with a COP of 5.2. Single-phase. Flow temperature 20-65 C, operates to -25 C ambient.",
    "notes": "A7/W35 4.4 kW, COP 5.2. A7/W45 4.2 kW, COP 3.85. A7/W55 3.9 kW, COP 2.95. Cooling A35/W18 5.0 kW, EER 4.59; A35/W7 3.6 kW, EER 3.24. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1200 g. Maximum power absorbed (condensing unit plus hydronic module) 2100 W. Sound power level 58 dB(A) in central heating. Split system: condensing unit 46.5 kg net plus a wall-hung hydronic module (35.8 kg empty, 39.8 kg full, 12 L expansion vessel, 4.0 L water content). Dimensions are not tabulated in the manual. Central heating flow 20-65 C, cooling flow 5-25 C. Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries, but the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) under different names, and these documents cover the later MAGIS PRO V2 generation. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO V2 technical manual (S244-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4188,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 6 V2",
    "product_code": "MAGIS PRO 6 V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 4.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.9,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 934,
    "depth": 361,
    "weight": 60,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 6 V2 air-to-water heat pump, R32 split system with a wall-hung hydronic module. 6.0 kW at A7/W35 with a COP of 4.92. Single-phase. Flow temperature 20-65 C, operates to -25 C ambient.",
    "notes": "A7/W35 6.0 kW, COP 4.92. A7/W45 5.4 kW, COP 3.58. A7/W55 4.8 kW, COP 2.65. Cooling A35/W18 6.5 kW, EER 4.42; A35/W7 4.7 kW, EER 3.26. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1200 g. Maximum power absorbed (condensing unit plus hydronic module) 2900 W. Sound power level 60 dB(A) in central heating. Split system: condensing unit 46.5 kg net plus a wall-hung hydronic module (35.8 kg empty, 39.8 kg full, 12 L expansion vessel, 4.0 L water content). Dimensions are not tabulated in the manual. Central heating flow 20-65 C, cooling flow 5-25 C. Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries, but the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) under different names, and these documents cover the later MAGIS PRO V2 generation. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO V2 technical manual (S244-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": 3647.26,
    "price_max": 3647.26,
    "price_check_date": "2026-09-09",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: Acquaclick. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 4189,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 9 V2",
    "product_code": "MAGIS PRO 9 V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 4.3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.33,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.7,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1010,
    "width": 940,
    "depth": 330,
    "weight": 64,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 9 V2 air-to-water heat pump, R32 split system with a wall-hung hydronic module. 9.0 kW at A7/W35 with a COP of 4.81. Single-phase. Flow temperature 20-65 C, operates to -25 C ambient.",
    "notes": "A7/W35 9.0 kW, COP 4.81. A7/W45 8.6 kW, COP 3.69. A7/W55 8.0 kW, COP 2.93. Cooling A35/W18 8.7 kW, EER 4.12; A35/W7 6.5 kW, EER 3.33. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1400 g. Maximum power absorbed (condensing unit plus hydronic module) 4300 W. Sound power level 64 dB(A) in central heating. Split system: condensing unit 73.0 kg net plus a wall-hung hydronic module (35.8 kg empty, 39.8 kg full, 12 L expansion vessel, 4.0 L water content). Dimensions are not tabulated in the manual. Central heating flow 20-65 C, cooling flow 5-25 C. Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries, but the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) under different names, and these documents cover the later MAGIS PRO V2 generation. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO V2 technical manual (S244-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4190,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 12 V2",
    "product_code": "MAGIS PRO 12 V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.31,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1395,
    "width": 940,
    "depth": 384,
    "weight": 100,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 12 V2 air-to-water heat pump, R410A split system with an indoor hydronic module. 12.0 kW at A7/W35 with a COP of 4.63. Single-phase. Flow temperature 20-55 C, operates to -25 C ambient. Energy class A+/A+++.",
    "notes": "A7/W35 12.0 kW, COP 4.63. A7/W45 11.5 kW, COP 3.56. A7/W55 11.01 kW, COP 2.87. Cooling A35/W18 12.0 kW, EER 3.87; A35/W7 9.0 kW, EER 2.9. Energy class in heating A+/A+++ at 55/35 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g. Maximum absorbed power 6160 W outdoor plus 150 W indoor. Sound power 64 dB(A). Optional 3 kW system resistance kit. Split system: outdoor unit 100 kg empty plus an indoor hydronic module (10 L expansion vessel, 6.5 L water content, IP X4D). Refrigerant line 15 m on the base charge, 50 m maximum with 50 g/m added. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-50 C (10-65 C with the DHW resistance). Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not matched to the Ofgem BUS Product Eligibility List; see the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO 12-14-16 V2 technical manual (S253-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4191,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 14 V2",
    "product_code": "MAGIS PRO 14 V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.08,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1395,
    "width": 940,
    "depth": 384,
    "weight": 100,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 14 V2 air-to-water heat pump, R410A split system with an indoor hydronic module. 14.0 kW at A7/W35 with a COP of 4.44. Single-phase. Flow temperature 20-55 C, operates to -25 C ambient. Energy class A+/A+++.",
    "notes": "A7/W35 14.0 kW, COP 4.44. A7/W45 13.0 kW, COP 3.47. A7/W55 12.45 kW, COP 2.8. Cooling A35/W18 14.0 kW, EER 3.68; A35/W7 10.5 kW, EER 2.8. Energy class in heating A+/A+++ at 55/35 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g. Maximum absorbed power 6930 W outdoor plus 150 W indoor. Sound power 64 dB(A). Optional 3 kW system resistance kit. Split system: outdoor unit 100 kg empty plus an indoor hydronic module (10 L expansion vessel, 6.5 L water content, IP X4D). Refrigerant line 15 m on the base charge, 50 m maximum with 50 g/m added. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-50 C (10-65 C with the DHW resistance). Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not matched to the Ofgem BUS Product Eligibility List; see the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO 12-14-16 V2 technical manual (S253-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4192,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 16 V2",
    "product_code": "MAGIS PRO 16 V2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 8.34,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1395,
    "width": 940,
    "depth": 384,
    "weight": 100,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 16 V2 air-to-water heat pump, R410A split system with an indoor hydronic module. 16.0 kW at A7/W35 with a COP of 4.26. Single-phase. Flow temperature 20-55 C, operates to -25 C ambient. Energy class A+/A++.",
    "notes": "A7/W35 16.0 kW, COP 4.26. A7/W45 15.3 kW, COP 3.37. A7/W55 14.6 kW, COP 2.74. Cooling A35/W18 15.0 kW, EER 3.62; A35/W7 11.2 kW, EER 2.8. Energy class in heating A+/A++ at 55/35 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g. Maximum absorbed power 8190 W outdoor plus 150 W indoor. Sound power 66 dB(A). Optional 3 kW system resistance kit. Split system: outdoor unit 100 kg empty plus an indoor hydronic module (10 L expansion vessel, 6.5 L water content, IP X4D). Refrigerant line 15 m on the base charge, 50 m maximum with 50 g/m added. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-50 C (10-65 C with the DHW resistance). Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not matched to the Ofgem BUS Product Eligibility List; see the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO 12-14-16 V2 technical manual (S253-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4193,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 12 V2 T",
    "product_code": "MAGIS PRO 12 V2 T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.31,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1395,
    "width": 940,
    "depth": 384,
    "weight": 100,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 12 V2 T air-to-water heat pump, R410A split system with an indoor hydronic module. 12.0 kW at A7/W35 with a COP of 4.63. Three-phase. Flow temperature 20-55 C, operates to -25 C ambient. Energy class A+/A+++.",
    "notes": "A7/W35 12.0 kW, COP 4.63. A7/W45 11.5 kW, COP 3.56. A7/W55 11.01 kW, COP 2.87. Cooling A35/W18 12.0 kW, EER 3.87; A35/W7 9.0 kW, EER 2.9. Energy class in heating A+/A+++ at 55/35 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g. Maximum absorbed power 6160 W outdoor plus 150 W indoor. Sound power 64 dB(A). Optional 3 kW system resistance kit. Split system: outdoor unit 100 kg empty plus an indoor hydronic module (10 L expansion vessel, 6.5 L water content, IP X4D). Refrigerant line 15 m on the base charge, 50 m maximum with 50 g/m added. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-50 C (10-65 C with the DHW resistance). Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not matched to the Ofgem BUS Product Eligibility List; see the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO 12-14-16 V2 technical manual (S253-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": 6361.72,
    "price_max": 6361.72,
    "price_check_date": "2026-09-09",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: Acquaclick. EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 4194,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 14 V2 T",
    "product_code": "MAGIS PRO 14 V2 T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.08,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1395,
    "width": 940,
    "depth": 384,
    "weight": 100,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 14 V2 T air-to-water heat pump, R410A split system with an indoor hydronic module. 14.0 kW at A7/W35 with a COP of 4.44. Three-phase. Flow temperature 20-55 C, operates to -25 C ambient. Energy class A+/A+++.",
    "notes": "A7/W35 14.0 kW, COP 4.44. A7/W45 13.0 kW, COP 3.47. A7/W55 12.45 kW, COP 2.8. Cooling A35/W18 14.0 kW, EER 3.68; A35/W7 10.5 kW, EER 2.8. Energy class in heating A+/A+++ at 55/35 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g. Maximum absorbed power 6930 W outdoor plus 150 W indoor. Sound power 64 dB(A). Optional 3 kW system resistance kit. Split system: outdoor unit 100 kg empty plus an indoor hydronic module (10 L expansion vessel, 6.5 L water content, IP X4D). Refrigerant line 15 m on the base charge, 50 m maximum with 50 g/m added. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-50 C (10-65 C with the DHW resistance). Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not matched to the Ofgem BUS Product Eligibility List; see the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO 12-14-16 V2 technical manual (S253-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4195,
    "manufacturer": "Immergas",
    "model": "MAGIS PRO 16 V2 T",
    "product_code": "MAGIS PRO 16 V2 T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 8.34,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1395,
    "width": 940,
    "depth": 384,
    "weight": 100,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Immergas MAGIS PRO 16 V2 T air-to-water heat pump, R410A split system with an indoor hydronic module. 16.0 kW at A7/W35 with a COP of 4.26. Three-phase. Flow temperature 20-55 C, operates to -25 C ambient. Energy class A+/A++.",
    "notes": "A7/W35 16.0 kW, COP 4.26. A7/W45 15.3 kW, COP 3.37. A7/W55 14.6 kW, COP 2.74. Cooling A35/W18 15.0 kW, EER 3.62; A35/W7 11.2 kW, EER 2.8. Energy class in heating A+/A++ at 55/35 C. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g. Maximum absorbed power 8190 W outdoor plus 150 W indoor. Sound power 66 dB(A). Optional 3 kW system resistance kit. Split system: outdoor unit 100 kg empty plus an indoor hydronic module (10 L expansion vessel, 6.5 L water content, IP X4D). Refrigerant line 15 m on the base charge, 50 m maximum with 50 g/m added. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-50 C (10-65 C with the DHW resistance). Outdoor limits -25 to 35 C heating, 10 to 46 C cooling. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Not matched to the Ofgem BUS Product Eligibility List; see the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS PRO is the outdoor/hydronic heat pump range; MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder; MAGIS M TOP is the newer R290 monobloc range. Extracted from the Immergas MAGIS PRO 12-14-16 V2 technical manual (S253-GB), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4196,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES MINI HYDRO 5",
    "product_code": "3.035593",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.03,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.39,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 3.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 798,
    "width": 880,
    "depth": 364,
    "weight": 58.5,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES MINI HYDRO 5 air-to-water heat pump, R32 monobloc with a floor-standing indoor unit and 180 litre DHW cylinder. 5.0 kW at A7/W35 with a COP of 4.85. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.035593.",
    "notes": "A7/W35 5.0 kW, COP 4.85. A7/W45 4.8 kW, COP 3.69. A7/W55 4.3 kW, COP 2.83. Cooling A35/W18 5.0 kW, EER 4.39; A35/W7 3.9 kW, EER 3.39. ErP class A+++ at 35 C, A++ at 55 C, and A+/L for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1000 g. Heat pump power absorbed 1030 W. Monobloc outdoor unit 58.5 kg empty. Supplied with a floor-standing indoor unit containing a 180 litre stainless steel DHW cylinder with a 2.3 kW immersion heater as standard, 10 L heating and 12 L DHW expansion vessels, IP X5D, 139.7 kg empty. Weight in this row is the outdoor unit. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.035593. Immergas does not publish a sound power level or external dimensions in the technical table for this range. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES MINI HYDRO catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4197,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES MINI HYDRO 8",
    "product_code": "3.035594",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.1,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.77,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 5.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 998,
    "width": 940,
    "depth": 384,
    "weight": 76,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES MINI HYDRO 8 air-to-water heat pump, R32 monobloc with a floor-standing indoor unit and 180 litre DHW cylinder. 8.0 kW at A7/W35 with a COP of 4.52. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.035594.",
    "notes": "A7/W35 8.0 kW, COP 4.52. A7/W45 7.4 kW, COP 3.49. A7/W55 7.1 kW, COP 2.81. Cooling A35/W18 7.5 kW, EER 3.95; A35/W7 5.7 kW, EER 3.03. ErP class A+++ at 35 C, A++ at 55 C, and A/L for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1150 g. Heat pump power absorbed 1770 W. Monobloc outdoor unit 76.0 kg empty. Supplied with a floor-standing indoor unit containing a 180 litre stainless steel DHW cylinder with a 2.3 kW immersion heater as standard, 10 L heating and 12 L DHW expansion vessels, IP X5D, 139.7 kg empty. Weight in this row is the outdoor unit. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.035594. Immergas does not publish a sound power level or external dimensions in the technical table for this range. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES MINI HYDRO catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4198,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES MINI HYDRO 12",
    "product_code": "3.035595",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.65,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": 940,
    "depth": 384,
    "weight": 111,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES MINI HYDRO 12 air-to-water heat pump, R32 monobloc with a floor-standing indoor unit and 180 litre DHW cylinder. 12.0 kW at A7/W35 with a COP of 4.53. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.035595.",
    "notes": "A7/W35 12.0 kW, COP 4.53. A7/W45 11.7 kW, COP 3.68. A7/W55 11.3 kW, COP 3.03. Cooling A35/W18 12.0 kW, EER 4.33; A35/W7 9.0 kW, EER 3.3. ErP class A+++ at 35 C, A++ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 2200 g. Heat pump power absorbed 2650 W. Monobloc outdoor unit 111.0 kg empty. Supplied with a floor-standing indoor unit containing a 180 litre stainless steel DHW cylinder with a 2.3 kW immersion heater as standard, 10 L heating and 12 L DHW expansion vessels, IP X5D, 139.7 kg empty. Weight in this row is the outdoor unit. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.035595. Immergas does not publish a sound power level or external dimensions in the technical table for this range. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES MINI HYDRO catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4199,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO MINI 6",
    "product_code": "3.034093",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 4.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.22,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 934,
    "depth": 358,
    "weight": 46.5,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO MINI 6 air-to-water heat pump, R32 split system with a floor-standing indoor unit and DHW cylinder. 6.0 kW at A7/W35 with a COP of 4.92. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.034093.",
    "notes": "A7/W35 6.0 kW, COP 4.92. A7/W45 5.4 kW, COP 3.58. A7/W55 4.8 kW, COP 2.65. Cooling A35/W18 6.5 kW, EER 4.42; A35/W7 4.7 kW, EER 3.26. ErP class A+++ at 35 C, A++ at 55 C, and A+/L for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1200 g, refrigerant line up to 30 m. Heat pump power absorbed 1220 W. Outdoor unit 46.5 kg empty - weight in this row is the outdoor unit. Split system with a floor-standing indoor unit containing the DHW cylinder, 10 L heating and 12 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.034093. No sound power level or external dimensions are given in the technical table. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4200,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO MINI 9",
    "product_code": "3.034094",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.87,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.33,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.7,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1010,
    "width": 940,
    "depth": 384,
    "weight": 46.5,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO MINI 9 air-to-water heat pump, R32 split system with a floor-standing indoor unit and DHW cylinder. 9.0 kW at A7/W35 with a COP of 4.81. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.034094.",
    "notes": "A7/W35 9.0 kW, COP 4.81. A7/W45 8.6 kW, COP 3.69. A7/W55 8.0 kW, COP 2.93. Cooling A35/W18 8.7 kW, EER 4.12; A35/W7 6.5 kW, EER 3.33. ErP class A+++ at 35 C, A++ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1400 g, refrigerant line up to 35 m. Heat pump power absorbed 1870 W. Outdoor unit 46.5 kg empty - weight in this row is the outdoor unit. Split system with a floor-standing indoor unit containing the DHW cylinder, 10 L heating and 12 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.034094. No sound power level or external dimensions are given in the technical table. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4201,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO MINI 6 EH",
    "product_code": "3.034095",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 4.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.22,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 934,
    "depth": 358,
    "weight": 46.5,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO MINI 6 EH air-to-water heat pump, R32 split system with a floor-standing indoor unit and DHW cylinder. 6.0 kW at A7/W35 with a COP of 4.92. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.034095.",
    "notes": "A7/W35 6.0 kW, COP 4.92. A7/W45 5.4 kW, COP 3.58. A7/W55 4.8 kW, COP 2.65. Cooling A35/W18 6.5 kW, EER 4.42; A35/W7 4.7 kW, EER 3.26. ErP class A+++ at 35 C, A++ at 55 C, and A+/L for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1200 g, refrigerant line up to 30 m. Heat pump power absorbed 1220 W. Outdoor unit 46.5 kg empty - weight in this row is the outdoor unit. Split system with a floor-standing indoor unit containing the DHW cylinder, 10 L heating and 12 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. The EH variant differs only in the indoor unit configuration; Immergas publishes identical heat pump performance for it. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.034095. No sound power level or external dimensions are given in the technical table. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4202,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO MINI 9 EH",
    "product_code": "3.034096",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.87,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.33,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.7,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1010,
    "width": 940,
    "depth": 384,
    "weight": 46.5,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO MINI 9 EH air-to-water heat pump, R32 split system with a floor-standing indoor unit and DHW cylinder. 9.0 kW at A7/W35 with a COP of 4.81. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.034096.",
    "notes": "A7/W35 9.0 kW, COP 4.81. A7/W45 8.6 kW, COP 3.69. A7/W55 8.0 kW, COP 2.93. Cooling A35/W18 8.7 kW, EER 4.12; A35/W7 6.5 kW, EER 3.33. ErP class A+++ at 35 C, A++ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1400 g, refrigerant line up to 35 m. Heat pump power absorbed 1870 W. Outdoor unit 46.5 kg empty - weight in this row is the outdoor unit. Split system with a floor-standing indoor unit containing the DHW cylinder, 10 L heating and 12 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. The EH variant differs only in the indoor unit configuration; Immergas publishes identical heat pump performance for it. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.034096. No sound power level or external dimensions are given in the technical table. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4203,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 4",
    "product_code": "3.030428",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 3.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 0.85,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 3.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 880,
    "depth": null,
    "weight": 46.5,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 4 air-to-water heat pump, R32 split system with a floor-standing indoor unit and DHW cylinder. 4.4 kW at A7/W35 with a COP of 5.2. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.030428.",
    "notes": "A7/W35 4.4 kW, COP 5.2. A7/W45 4.2 kW, COP 3.85. A7/W55 3.9 kW, COP 2.95. Cooling A35/W18 5.0 kW, EER 4.59; A35/W7 3.6 kW, EER 3.24. ErP class A+++ at 35 C, A++ at 55 C, and A/L for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1200 g. Heat pump power absorbed 850 W. Outdoor unit 46.5 kg empty; indoor floor-standing unit 211 kg empty with 24 L heating and 16 L DHW expansion vessels and a 2.3 kW DHW immersion heater. Weight in this row is the outdoor unit. The indoor unit can be split into two sections for handling. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.030428. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4204,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 6",
    "product_code": "3.030429",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 4.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.22,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 880,
    "depth": null,
    "weight": 46.5,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 6 air-to-water heat pump, R32 split system with a floor-standing indoor unit and DHW cylinder. 6.0 kW at A7/W35 with a COP of 4.92. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.030429.",
    "notes": "A7/W35 6.0 kW, COP 4.92. A7/W45 5.4 kW, COP 3.58. A7/W55 4.8 kW, COP 2.65. Cooling A35/W18 6.5 kW, EER 4.42; A35/W7 4.7 kW, EER 3.26. ErP class A+++ at 35 C, A++ at 55 C, and A/L for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1200 g. Heat pump power absorbed 1220 W. Outdoor unit 46.5 kg empty; indoor floor-standing unit 211 kg empty with 24 L heating and 16 L DHW expansion vessels and a 2.3 kW DHW immersion heater. Weight in this row is the outdoor unit. The indoor unit can be split into two sections for handling. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.030429. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4205,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 9",
    "product_code": "3.030430",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 1.87,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.33,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.7,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1010,
    "width": 940,
    "depth": 384,
    "weight": 73,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 9 air-to-water heat pump, R32 split system with a floor-standing indoor unit and DHW cylinder. 9.0 kW at A7/W35 with a COP of 4.81. Single-phase. Flow temperature 20-65 C, ErP class A+++ at 35 C. Order code 3.030430.",
    "notes": "A7/W35 9.0 kW, COP 4.81. A7/W45 8.6 kW, COP 3.69. A7/W55 8.0 kW, COP 2.93. Cooling A35/W18 8.7 kW, EER 4.12; A35/W7 6.5 kW, EER 3.33. ErP class A+++ at 35 C, A++ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R32 charge 1400 g. Heat pump power absorbed 1870 W. Outdoor unit 73.0 kg empty; indoor floor-standing unit 211 kg empty with 24 L heating and 16 L DHW expansion vessels and a 2.3 kW DHW immersion heater. Weight in this row is the outdoor unit. The indoor unit can be split into two sections for handling. Central heating flow 20-65 C, cooling flow 5-25 C, domestic hot water 10-65 C. Immergas order code 3.030430. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": 9508.14,
    "price_max": 9694.54,
    "price_check_date": "2026-09-09",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: Acquaclick; Trovaprezzi (1 Italian merchant). EUR prices converted at 1 EUR = 0.858 GBP (xe.com, 8 Sep 2026); Italian/Spanish listings are VAT-inclusive at local rates."
  },
  {
    "id": 4206,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 12",
    "product_code": "3.030431",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": null,
    "depth": null,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 12 air-to-water heat pump, R410A split system with a floor-standing indoor unit and DHW cylinder. 12.0 kW at A7/W35 with a COP of 4.63. Single-phase. Flow temperature 20-55 C. Order code 3.030431.",
    "notes": "A7/W35 12.0 kW, COP 4.63. A7/W45 11.5 kW, COP 3.56. A7/W55 11.01 kW, COP 2.87. Cooling A35/W18 12.0 kW, EER 3.87; A35/W7 9.0 kW, EER 2.9. ErP class A+++ at 35 C, A+ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g, refrigerant line up to 50 m. Outdoor unit 100 kg empty; indoor floor-standing unit 212 kg empty with 24 L heating and 16 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Weight in this row is the outdoor unit. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-65 C. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Immergas order code 3.030431. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4207,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 14",
    "product_code": "3.030432",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": null,
    "depth": null,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 14 air-to-water heat pump, R410A split system with a floor-standing indoor unit and DHW cylinder. 14.0 kW at A7/W35 with a COP of 4.44. Single-phase. Flow temperature 20-55 C. Order code 3.030432.",
    "notes": "A7/W35 14.0 kW, COP 4.44. A7/W45 13.0 kW, COP 3.47. A7/W55 12.45 kW, COP 2.8. Cooling A35/W18 14.0 kW, EER 3.68; A35/W7 10.5 kW, EER 2.8. ErP class A+++ at 35 C, A+ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g, refrigerant line up to 50 m. Outdoor unit 100 kg empty; indoor floor-standing unit 212 kg empty with 24 L heating and 16 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Weight in this row is the outdoor unit. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-65 C. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Immergas order code 3.030432. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4208,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 16",
    "product_code": "3.030433",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": null,
    "depth": null,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 16 air-to-water heat pump, R410A split system with a floor-standing indoor unit and DHW cylinder. 16.0 kW at A7/W35 with a COP of 4.26. Single-phase. Flow temperature 20-55 C. Order code 3.030433.",
    "notes": "A7/W35 16.0 kW, COP 4.26. A7/W45 15.3 kW, COP 3.37. A7/W55 14.6 kW, COP 2.74. Cooling A35/W18 15.0 kW, EER 3.62; A35/W7 11.2 kW, EER 2.8. ErP class A++ at 35 C, A+ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g, refrigerant line up to 50 m. Outdoor unit 100 kg empty; indoor floor-standing unit 212 kg empty with 24 L heating and 16 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Weight in this row is the outdoor unit. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-65 C. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Immergas order code 3.030433. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4209,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 12 T",
    "product_code": "3.030434",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": null,
    "depth": null,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 12 T air-to-water heat pump, R410A split system with a floor-standing indoor unit and DHW cylinder. 12.0 kW at A7/W35 with a COP of 4.63. Three-phase. Flow temperature 20-55 C. Order code 3.030434.",
    "notes": "A7/W35 12.0 kW, COP 4.63. A7/W45 11.5 kW, COP 3.56. A7/W55 11.01 kW, COP 2.87. Cooling A35/W18 12.0 kW, EER 3.87; A35/W7 9.0 kW, EER 2.9. ErP class A+++ at 35 C, A+ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g, refrigerant line up to 50 m. Outdoor unit 100 kg empty; indoor floor-standing unit 212 kg empty with 24 L heating and 16 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Weight in this row is the outdoor unit. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-65 C. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Immergas order code 3.030434. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4210,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 14 T",
    "product_code": "3.030435",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": null,
    "depth": null,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 14 T air-to-water heat pump, R410A split system with a floor-standing indoor unit and DHW cylinder. 14.0 kW at A7/W35 with a COP of 4.44. Three-phase. Flow temperature 20-55 C. Order code 3.030435.",
    "notes": "A7/W35 14.0 kW, COP 4.44. A7/W45 13.0 kW, COP 3.47. A7/W55 12.45 kW, COP 2.8. Cooling A35/W18 14.0 kW, EER 3.68; A35/W7 10.5 kW, EER 2.8. ErP class A+++ at 35 C, A+ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g, refrigerant line up to 50 m. Outdoor unit 100 kg empty; indoor floor-standing unit 212 kg empty with 24 L heating and 16 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Weight in this row is the outdoor unit. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-65 C. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Immergas order code 3.030435. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4211,
    "manufacturer": "Immergas",
    "model": "MAGIS HERCULES PRO 16 T",
    "product_code": "3.030436",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.immergas.com/en/range/heat-pumps/",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": null,
    "depth": null,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Immergas MAGIS HERCULES PRO 16 T air-to-water heat pump, R410A split system with a floor-standing indoor unit and DHW cylinder. 16.0 kW at A7/W35 with a COP of 4.26. Three-phase. Flow temperature 20-55 C. Order code 3.030436.",
    "notes": "A7/W35 16.0 kW, COP 4.26. A7/W45 15.3 kW, COP 3.37. A7/W55 14.6 kW, COP 2.74. Cooling A35/W18 15.0 kW, EER 3.62; A35/W7 11.2 kW, EER 2.8. ErP class A++ at 35 C, A+ at 55 C, and A/XL for domestic hot water. Immergas publishes ErP energy classes but no numeric SCOP in any of these documents, so the SCOP column is blank. R410A charge 2980 g, refrigerant line up to 50 m. Outdoor unit 100 kg empty; indoor floor-standing unit 212 kg empty with 24 L heating and 16 L DHW expansion vessels, 2.3 kW DHW immersion heater, IP X5D. Weight in this row is the outdoor unit. Central heating flow 20-55 C, cooling flow 5-25 C, domestic hot water 10-65 C. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation. Immergas order code 3.030436. Not matched to the Ofgem BUS Product Eligibility List. Immergas holds 27 PEL entries; the MCS HP0297 series certifies the earlier MAGIS M range (M4 to M30 T, certified 2022) and the 007-DR series certifies the MAGIS M TOP range. No HERCULES-named product appears on the PEL. See the cross-check sheet. Immergas S.p.A is an Italian manufacturer. MAGIS HERCULES adds a floor-standing indoor unit with an integrated DHW cylinder to the MAGIS heat pump platform. Extracted from the Immergas MAGIS HERCULES PRO / PRO MINI range catalogue, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4212,
    "manufacturer": "PHNIX",
    "model": "Everest Series",
    "product_code": "EST40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 3.7,
    "cap_max": 18.4,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.83,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 15.4,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1105,
    "width": 1438,
    "depth": 545,
    "weight": 210,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX EST40 air-to-water heat pump from the R290 Everest series. Nominal 12 kW at A7/W35, modulating 3.7-18.4 kW. Single-phase. Operates to -30 C ambient. PHNIX publishes no COP for this range; 3.83 is calculated at full output.",
    "notes": "Nominal 12 kW at A7/W30-35, modulating 3.7-18.4 kW for 0.7-4.8 kW input. DATA QUALITY: PHNIX publishes no COP for the Everest range - only capacity and power-input ranges. The COP here is calculated as maximum capacity divided by maximum input (18.4/4.8); the part-load COP is far higher (5.29 at minimum output). A7/W47-55 nominal 12 kW, 3.0-18.0 kW for 1.1-6.6 kW input. Cooling A35/W23-18 3.9-15.4 kW for 0.8-5.6 kW; A35/W12-7 2.8-12.7 kW for 1.2-5.4 kW (EER 2.35 calculated at maximum capacity). R290 charge 1.2 kg. Maximum power input 7.0 kW, maximum current 30 A. Sound pressure 40 dB(A) at 1 m, sound power 55 dB (EN 12102). Operating ambient -30 to 43 C. Rated water flow 2.06 / 1.3 m3/h, pressure drop 20-34 kPa, built-in circulation pump. 1 DC fan. Galvanised sheet plus EPP cabinet. DATA QUALITY: the Everest brochure publishes no dimensions, no net weight, no flow temperature range and no ErP class, so those columns are blank. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 Everest Series air-to-water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4213,
    "manufacturer": "PHNIX",
    "model": "Everest Series",
    "product_code": "EST40S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 4.3,
    "cap_max": 18.7,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 8,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.37,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.8,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 12.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1105,
    "width": 1438,
    "depth": 545,
    "weight": 214,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX EST40S air-to-water heat pump from the R290 Everest series. Nominal 12 kW at A7/W35, modulating 4.3-18.7 kW. Three-phase. Operates to -30 C ambient. PHNIX publishes no COP for this range; 4.16 is calculated at full output.",
    "notes": "Nominal 12 kW at A7/W30-35, modulating 4.3-18.7 kW for 0.7-4.5 kW input. DATA QUALITY: PHNIX publishes no COP for the Everest range - only capacity and power-input ranges. The COP here is calculated as maximum capacity divided by maximum input (18.7/4.5); the part-load COP is far higher (6.14 at minimum output). A7/W47-55 nominal 12 kW, 4.3-18.2 kW for 0.9-6.2 kW input. Cooling A35/W23-18 3.8-15.5 kW for 0.8-5.5 kW; A35/W12-7 2.8-12.8 kW for 1.2-5.4 kW (EER 2.37 calculated at maximum capacity). R290 charge 1.2 kg. Maximum power input 8.0 kW, maximum current 12 A. Sound pressure 40 dB(A) at 1 m, sound power 55 dB (EN 12102). Operating ambient -30 to 43 C. Rated water flow 2.06 / 1.3 m3/h, pressure drop 20-34 kPa, built-in circulation pump. 1 DC fan. Galvanised sheet plus EPP cabinet. DATA QUALITY: the Everest brochure publishes no dimensions, no net weight, no flow temperature range and no ErP class, so those columns are blank. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 Everest Series air-to-water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4214,
    "manufacturer": "PHNIX",
    "model": "Everest Series",
    "product_code": "EST60S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 4.5,
    "cap_max": 23.4,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 8.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.5,
    "cool_cap_max": 23.2,
    "max_cool_capacity": 17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1524,
    "width": 1438,
    "depth": 545,
    "weight": 275,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX EST60S air-to-water heat pump from the R290 Everest series. Nominal 17 kW at A7/W35, modulating 4.5-23.4 kW. Three-phase. Operates to -30 C ambient. PHNIX publishes no COP for this range; 4.25 is calculated at full output.",
    "notes": "Nominal 17 kW at A7/W30-35, modulating 4.5-23.4 kW for 0.9-5.5 kW input. DATA QUALITY: PHNIX publishes no COP for the Everest range - only capacity and power-input ranges. The COP here is calculated as maximum capacity divided by maximum input (23.4/5.5); the part-load COP is far higher (5.0 at minimum output). A7/W47-55 nominal 17 kW, 3.9-23.2 kW for 1.2-7.6 kW input. Cooling A35/W23-18 5.0-23.2 kW for 1.0-6.6 kW; A35/W12-7 3.5-17.0 kW for 1.3-6.0 kW (EER 2.83 calculated at maximum capacity). R290 charge 1.7 kg. Maximum power input 8.5 kW, maximum current 15 A. Sound pressure 42 dB(A) at 1 m, sound power 58 dB (EN 12102). Operating ambient -30 to 43 C. Rated water flow 2.9 / 1.8 m3/h, pressure drop 20-34 kPa, built-in circulation pump. 1 DC fan. Galvanised sheet plus EPP cabinet. DATA QUALITY: the Everest brochure publishes no dimensions, no net weight, no flow temperature range and no ErP class, so those columns are blank. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 Everest Series air-to-water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4215,
    "manufacturer": "PHNIX",
    "model": "Volcano",
    "product_code": "V12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 6.01,
    "cap_max": 18.14,
    "max_heat_capacity": 12.02,
    "max_heat_capacity_temp": "A8/W49 (US rating)",
    "peak_elec": 7.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.52,
    "cop_cond": "A8/W49 (US rating)",
    "scop": null,
    "scop_cond": null,
    "eer": 2.96,
    "eer_cond": "A35/W7 (US rating)",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.01,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 927.1,
    "width": 1287,
    "depth": 457,
    "weight": 145,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX V12 air-to-water heat pump from the R454B Volcano series (North American edition, 60 Hz). 12.02 kW nominal heating with a Mitsubishi EVI inverter compressor. R454B refrigerant, GWP 467. Outlet water to 65 C, operates to -30 C ambient. Rated to US conditions, not EN 14511 A7/W35.",
    "notes": "IMPORTANT: the Volcano brochure is the North American edition - 208-230 V / 60 Hz supply, capacities in Btu/h, temperatures in Fahrenheit, weights in pounds and dimensions in inches. All figures below have been converted to metric, and the test conditions are NOT the EN 14511 A7/W35 used elsewhere in this database. Heating at ambient 47/43 F (8.3/6.1 C) with 120 F (49 C) outlet: nominal 41000 Btu/h = 12.02 kW, modulating 6.01-18.14 kW for 1.92-5.15 kW input. Calculated COP 3.52 at full output. Heating at ambient 17/15 F (-8.3/-9.4 C) with 120 F outlet: 41000 Btu/h = 12.02 kW for 4.95 kW input, COP 2.43. Cooling at 95 F (35 C) with 44 F (7 C) outlet: nominal 12.02 kW, range 4.54-14.01 kW for 1.71-4.73 kW. R454B refrigerant, GWP 467 - a 78% reduction on R410A. Charge 5.732 lb = 2.6 kg. Mitsubishi compressor, full DC inverter with EVI. 1 DC fan(s). Maximum power input 7.1 kW, maximum current 30 A. Sound pressure 43~55 dB(A) at 1 m. Net weight 320 lb = 145.15 kg. Unit 50.7 x 18.0 x 36.5 inches = 1287.78 x 457.2 x 927.1 mm. Operating ambient -22 to 113 F (-30 to 45 C). Heating outlet water 59-149 F (15-65 C), cooling outlet 41-77 F (5-25 C). Vortex flowmeter, 5-inch colour display, built-in electricity meter. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R454B Volcano Series air-to-water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4216,
    "manufacturer": "PHNIX",
    "model": "Volcano",
    "product_code": "V18",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R454B",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 6.51,
    "cap_max": 22.21,
    "max_heat_capacity": 18.02,
    "max_heat_capacity_temp": "A8/W49 (US rating)",
    "peak_elec": 7.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.11,
    "cop_cond": "A8/W49 (US rating)",
    "scop": null,
    "scop_cond": null,
    "eer": 2.48,
    "eer_cond": "A35/W7 (US rating)",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1330.96,
    "width": 1249,
    "depth": 541,
    "weight": 170,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX V18 air-to-water heat pump from the R454B Volcano series (North American edition, 60 Hz). 18.02 kW nominal heating with a Mitsubishi EVI inverter compressor. R454B refrigerant, GWP 467. Outlet water to 65 C, operates to -30 C ambient. Rated to US conditions, not EN 14511 A7/W35.",
    "notes": "IMPORTANT: the Volcano brochure is the North American edition - 208-230 V / 60 Hz supply, capacities in Btu/h, temperatures in Fahrenheit, weights in pounds and dimensions in inches. All figures below have been converted to metric, and the test conditions are NOT the EN 14511 A7/W35 used elsewhere in this database. Heating at ambient 47/43 F (8.3/6.1 C) with 120 F (49 C) outlet: nominal 61500 Btu/h = 18.02 kW, modulating 6.51-22.21 kW for 1.93-7.14 kW input. Calculated COP 3.11 at full output. Heating at ambient 17/15 F (-8.3/-9.4 C) with 120 F outlet: 52800 Btu/h = 15.47 kW for 6.51 kW input, COP 2.38. Cooling at 95 F (35 C) with 44 F (7 C) outlet: nominal 16.0 kW, range 4.72-16.0 kW for 1.9-6.46 kW. R454B refrigerant, GWP 467 - a 78% reduction on R410A. Charge 6.173 lb = 2.8 kg. Mitsubishi compressor, full DC inverter with EVI. 2 DC fan(s). Maximum power input 7.5 kW, maximum current 33 A. Sound pressure 45~58 dB(A) at 1 m. Net weight 375 lb = 170.1 kg. Unit 49.2 x 21.3 x 52.4 inches = 1249.68 x 541.02 x 1330.96 mm. Operating ambient -22 to 113 F (-30 to 45 C). Heating outlet water 59-149 F (15-65 C), cooling outlet 41-77 F (5-25 C). Vortex flowmeter, 5-inch colour display, built-in electricity meter. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R454B Volcano Series air-to-water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4217,
    "manufacturer": "PHNIX",
    "model": "HeatMaster",
    "product_code": "PASHW030B-GX-BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 8.4,
    "max_heat_capacity": 6.55,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.96,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A20/W15-55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 608,
    "width": 985,
    "depth": 418,
    "weight": 51,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX PASHW030B-GX-BP commercial hot water heat pump from the R290 HeatMaster range. 5.0 kW with a COP of 5.0 at ambient 20/15 C heating water 15-55 C. Single-phase. Outlet water to 70 C, operates to -20 C ambient.",
    "notes": "Rated 5.0 kW for 1.0 kW input, COP 5.0, at ambient 20/15 C heating water from 15 to 55 C. Capacity range 2.1-8.4 kW. Maximum hot water output 180 L/h. At ambient 7/6 C with 50/55 C water: 1.96-6.55 kW for 0.94-3.2 kW input, COP 2.61~3.59. Refrigerant R290 380g. Maximum power input 2.96 kW, maximum current 12.3 A. Noise 39-51 dB(A). Operating ambient -20 to 43 C. Maximum outlet water 70 C. Double-wall plate heat exchanger, DC fan. Water connection G3/4\", rated flow 0.9 m3/h. Unit 985 x 418 x 608 mm (L/W/H), 51 kg net. Commercial domestic hot water only - this range has no space heating or cooling data and no SCOP. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 HeatMaster commercial hot water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4218,
    "manufacturer": "PHNIX",
    "model": "HeatMaster",
    "product_code": "PASHW060SB-GX-BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 5.45,
    "cap_max": 20,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 6.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A20/W15-55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 930,
    "width": 1250,
    "depth": 500,
    "weight": 177,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX PASHW060SB-GX-BP commercial hot water heat pump from the R290 HeatMaster range. 13.0 kW with a COP of 4.8 at ambient 20/15 C heating water 15-55 C. Three-phase. Outlet water to 70 C, operates to -25 C ambient.",
    "notes": "Rated 13.0 kW for 2.7 kW input, COP 4.8, at ambient 20/15 C heating water from 15 to 55 C. Capacity range 5.45-20.0 kW. Maximum hot water output 430 L/h. At ambient 7/6 C with 50/55 C water: 4.58-11.0 kW for 1.73-4.15 kW input, COP 2.71-3.50. Refrigerant R290 900g. Maximum power input 6.6 kW, maximum current 10 A. Noise 39-54 dB(A). Operating ambient -25 to 43 C. Maximum outlet water 70 C. Double-wall plate heat exchanger, DC fan. Water connection G1\", rated flow 1.7 m3/h. Unit 1250 x 500 x 930 mm (L/W/H), 177 kg net. Commercial domestic hot water only - this range has no space heating or cooling data and no SCOP. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 HeatMaster commercial hot water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4219,
    "manufacturer": "PHNIX",
    "model": "HeatMaster",
    "product_code": "PASHW100SB-GX-BP",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 9.82,
    "cap_max": 36,
    "max_heat_capacity": 16.3,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 10.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A20/W15-55",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1330,
    "width": 1350,
    "depth": 540,
    "weight": 202,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX PASHW100SB-GX-BP commercial hot water heat pump from the R290 HeatMaster range. 19.5 kW with a COP of 4.8 at ambient 20/15 C heating water 15-55 C. Three-phase. Outlet water to 70 C, operates to -25 C ambient.",
    "notes": "Rated 19.5 kW for 4.1 kW input, COP 4.8, at ambient 20/15 C heating water from 15 to 55 C. Capacity range 9.82-36.0 kW. Maximum hot water output 774 L/h. At ambient 7/6 C with 50/55 C water: 6.7-16.3 kW for 2.35-5.65 kW input, COP 2.65-3.50. Refrigerant not stated. DATA QUALITY: the brochure leaves the refrigerant charge blank for this model. Maximum power input 10.3 kW, maximum current 15 A. Noise 42-56 dB(A). Operating ambient -25 to 43 C. Maximum outlet water 70 C. Double-wall plate heat exchanger, DC fan. Water connection G1-1/4\", rated flow 3.4 m3/h. Unit 1350 x 540 x 1330 mm (L/W/H), 202 kg net. Commercial domestic hot water only - this range has no space heating or cooling data and no SCOP. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 HeatMaster commercial hot water heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4220,
    "manufacturer": "PHNIX",
    "model": "HeatNature",
    "product_code": "PASRW350SB-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 30,
    "cap_max": 110,
    "max_heat_capacity": 73.8,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 50,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.36,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 88,
    "max_cool_capacity": 88,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 2430,
    "width": 2300,
    "depth": 1018,
    "weight": 1100,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX PASRW350SB-BP-PS-D inverter commercial air-to-water heat pump from the HeatNature range. 70 kW nominal at A7/W35, modulating 30-110 kW. R290, three-phase. Outlet water to 80 C, operates to -30 C ambient. ErP class A+++ at both 35 and 55 C.",
