    "notes": "Nominal 70 kW at A7/W30-35, modulating 30.00-110.00 kW for 8.57-32.70 kW input. PHNIX publishes a COP range of 3.50-4.81 across that modulation band; the 3.36 recorded here is calculated at full output (110.00/32.70). A2/W30-35: 27.90-87.90 kW for 7.25-30.96 kW, COP range 3.05-4.67. A-7/W50-55: 20.12-73.80 kW for 9.01-37.30 kW, COP range 1.87-2.97. Cooling A35/W12-7: 27.00-88.00 kW for 8.64-32.30 kW, COP range 1.95-3.32. ErP class A+++ at both 35 C and 55 C. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. R290 charge 4700 g x 2 (two circuits), GWP 0.02 as printed on the brochure badge. Maximum power input 50 kW, maximum current 82 A. 2 EC fan motors. Sound pressure 60 dB(A) at 1 m, sound power 78 dB(A) (EN 12102). Operating ambient -30 to 43 C. Maximum outlet water 80 C - among the highest in this database. DN50 water connection, rated flow 12 m3/h, pressure drop 90 kPa max, circulation pump head 9.5 m. Unit 2300 x 1018 x 2430 mm, 1100 kg net. Hybrid-capable: designed to run alongside an existing boiler. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX HeatNature commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4221,
    "manufacturer": "PHNIX",
    "model": "HeatGreen",
    "product_code": "PASRW080SB-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 8.18,
    "cap_max": 28,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 13,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.39,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.5,
    "max_cool_capacity": 18.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1330,
    "width": 1350,
    "depth": 540,
    "weight": 202,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX PASRW080SB-BP-PS-D inverter commercial air-to-water heat pump from the R290 HeatGreen range. 20.0 kW nominal at A7/W35, modulating 8.18-28.0 kW. Three-phase. Outlet water to 70 C, operates to -25 C ambient. ErP class A+++ at 35 C.",
    "notes": "Nominal 20.0 kW at A7/W30-35, modulating 8.18-28.0 kW for 2.29-8.27 kW input. PHNIX publishes a COP range of 3.29-4.69; the 3.39 recorded here is calculated at full output. A2/W30-35 6.27-23.0 kW (COP 2.94-3.51). A-7/W50-55 4.87-17.0 kW (COP 1.83-2.85). Cooling A35/W12-7 5.03-18.5 kW for 2.49-9.24 kW input (EER 1.99-3.39). Hot water at ambient 20/15 C, 15 to 55 C: 8.9-38.0 kW, COP 3.31-4.58, up to 817 L/h. ErP class A+++ at 35 C and A++ at 55 C. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. R290 charge 1800 g. Maximum power input 13 kW, maximum current 17 A. 2 DC fan motor(s). Sound pressure 51 dB(A) at 1 m, sound power 66 dB(A) (EN 12102). Operating ambient -25 to 43 C. Maximum outlet water 70 C. Water connection G1.25\", rated flow 3.4 m3/h. Unit 1350 x 540 x 1330 mm (L/W/H), 202 kg net. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 HeatGreen commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4222,
    "manufacturer": "PHNIX",
    "model": "HeatGreen",
    "product_code": "PASRW150S-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 13.63,
    "cap_max": 50,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 24,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.12,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.37,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 34,
    "max_cool_capacity": 34,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1921,
    "width": 1195,
    "depth": 980,
    "weight": 490,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX PASRW150S-BP-PS-D inverter commercial air-to-water heat pump from the R290 HeatGreen range. 35.0 kW nominal at A7/W35, modulating 13.63-50.0 kW. Three-phase. Outlet water to 70 C, operates to -25 C ambient. ErP class A+++ at 35 C.",
    "notes": "Nominal 35.0 kW at A7/W30-35, modulating 13.63-50.0 kW for 4.36-16.0 kW input. PHNIX publishes a COP range of 3.12-4.62; the 3.12 recorded here is calculated at full output. A2/W30-35 11.07-40.6 kW (COP 2.94-3.51). A-7/W50-55 8.47-30.0 kW (COP 1.83-2.79). Cooling A35/W12-7 9.27-34.0 kW for 3.91-14.35 kW input (EER 1.95-3.45). Hot water at ambient 20/15 C, 15 to 55 C: 16.36-70.0 kW, COP 3.21-4.65, up to 1505 L/h. ErP class A+++ at 35 C and A++ at 55 C. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. R290 charge 3000 g. Maximum power input 24 kW, maximum current 30 A. 1 DC fan motor(s). Sound pressure 53 dB(A) at 1 m, sound power 69 dB(A) (EN 12102). Operating ambient -25 to 43 C. Maximum outlet water 70 C. Water connection G1.5\", rated flow 6.0 m3/h. Unit 1195 x 980 x 1921 mm (L/W/H), 490 kg net. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 HeatGreen commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0284/14",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4223,
    "manufacturer": "PHNIX",
    "model": "HeatGreen",
    "product_code": "PASRW250S-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 20.45,
    "cap_max": 75,
    "max_heat_capacity": 43,
    "max_heat_capacity_temp": "A-7/W55",
    "peak_elec": 36,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.11,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.29,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 50,
    "max_cool_capacity": 50,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1999,
    "width": 1965,
    "depth": 1170,
    "weight": 733,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX PASRW250S-BP-PS-D inverter commercial air-to-water heat pump from the R290 HeatGreen range. 50.0 kW nominal at A7/W35, modulating 20.45-75.0 kW. Three-phase. Outlet water to 70 C, operates to -25 C ambient. ErP class A+++ at 35 C.",
    "notes": "Nominal 50.0 kW at A7/W30-35, modulating 20.45-75.0 kW for 6.54-24.0 kW input. PHNIX publishes a COP range of 3.12-4.62; the 3.12 recorded here is calculated at full output. A2/W30-35 16.16-59.27 kW (COP 2.94-3.51). A-7/W50-55 12.03-43.0 kW (COP 1.83-2.79). Cooling A35/W12-7 14.1-50.0 kW for 5.95-21.82 kW input (EER 1.95-3.45). Hot water at ambient 20/15 C, 15 to 55 C: 23.22-100.0 kW, COP 3.21-4.65, up to 2150 L/h. ErP class A+++ at 35 C and A++ at 55 C. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. R290 charge 4800 g per circuit (two circuits). Maximum power input 36 kW, maximum current 45 A. 2 DC fan motor(s). Sound pressure 56 dB(A) at 1 m, sound power 73 dB(A) (EN 12102). Operating ambient -25 to 43 C. Maximum outlet water 70 C. Water connection DN50, rated flow 8.6 m3/h. Unit 1965 x 1170 x 2000 mm (L/W/H), 733 kg net. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 HeatGreen commercial heat pump brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4224,
    "manufacturer": "PHNIX",
    "model": "GreenTherm 6",
    "product_code": "PASRW020-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.1,
    "cap_max": 8.9,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 3,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.81,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.72,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 798,
    "width": 1187,
    "depth": 407,
    "weight": 80,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX GreenTherm 6 air-to-water heat pump from the R290 GreenTherm family. Nominal 6 kW at A7/W35, modulating 3.1-8.0 kW. Single-phase. Operates to -25 C ambient. NOTE: the brochure's model code for this unit is not legible - see Notes.",
    "notes": "DATA QUALITY - MODEL CODE NOT READABLE: the GreenTherm specification page is a low-resolution raster image in the brochure. The PASRW…-BP-PS-D model code for this column cannot be read at any zoom level, so the product has been named by series, nominal capacity and phase instead. The exact code must be obtained from PHNIX before this row is published. Several individual figures on the same page are also at the limit of legibility, so treat this range as lower-confidence than the other PHNIX entries. Nominal 6 kW at A7/W30-35, modulating 3.1-8.0 kW for 0.68-2.1 kW input. PHNIX publishes no COP for this range; 3.81 is calculated at full output. A7/W50-55 nominal 5 kW, 2.2-5.8 kW. Cooling A35/W23-18 2.05-6.87 kW for 0.51-2.54 kW; A35/W12-7 1.2-5.72 kW for 0.65-2.4 kW (EER 2.38 calculated). R290 charge 0.6 kg. HIGHLY compressor, DC fan, built-in circulation pump. Maximum power input 3.0 kW, maximum current 13.8 A. Sound pressure 42 dB(A) at 1 m, sound power 57 dB (EN 12102). Operating ambient -25 to 43 C. Unit 1187 x 407 x 798 mm, 80 kg net. Rated water flow 1.0 m3/h. Galvanised sheet metal plus ASA cabinet. The GreenTherm family is also offered with an EasyHydro hydraulic module or a multi-functional tank (180 L DHW plus 60 L buffer, 12 L expansion vessel), documented separately in the same brochure. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 GreenTherm Family Series brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4225,
    "manufacturer": "PHNIX",
    "model": "GreenTherm 10",
    "product_code": "PASRW040-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 5.4,
    "cap_max": 14.95,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 5.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 925,
    "width": 1287,
    "depth": 455,
    "weight": 100,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX GreenTherm 10 air-to-water heat pump from the R290 GreenTherm family. Nominal 10 kW at A7/W35, modulating 5.4-14.95 kW. Single-phase. Operates to -25 C ambient. NOTE: the brochure's model code for this unit is not legible - see Notes.",
    "notes": "DATA QUALITY - MODEL CODE NOT READABLE: the GreenTherm specification page is a low-resolution raster image in the brochure. The PASRW…-BP-PS-D model code for this column cannot be read at any zoom level, so the product has been named by series, nominal capacity and phase instead. The exact code must be obtained from PHNIX before this row is published. Several individual figures on the same page are also at the limit of legibility, so treat this range as lower-confidence than the other PHNIX entries. Nominal 10 kW at A7/W30-35, modulating 5.4-14.95 kW for 1.08-3.35 kW input. PHNIX publishes no COP for this range; 4.46 is calculated at full output. A7/W50-55 nominal 10 kW, 3.51-12.9 kW. Cooling A35/W23-18 4.15-11.6 kW for 1.51-4.96 kW; A35/W12-7 3.6-10.5 kW for 1.12-4.47 kW (EER 2.35 calculated). R290 charge 0.85 kg. HIGHLY compressor, DC fan, built-in circulation pump. Maximum power input 5.5 kW, maximum current 24.8 A. Sound pressure 43 dB(A) at 1 m, sound power 57 dB (EN 12102). Operating ambient -25 to 43 C. Unit 1287 x 455 x 925 mm, 100 kg net. Rated water flow 1.7 m3/h. Galvanised sheet metal plus ASA cabinet. The GreenTherm family is also offered with an EasyHydro hydraulic module or a multi-functional tank (180 L DHW plus 60 L buffer, 12 L expansion vessel), documented separately in the same brochure. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 GreenTherm Family Series brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4226,
    "manufacturer": "PHNIX",
    "model": "GreenTherm 10 T",
    "product_code": "PASRW040S-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 5.4,
    "cap_max": 14.95,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 5.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 925,
    "width": 1287,
    "depth": 455,
    "weight": 100,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX GreenTherm 10 T air-to-water heat pump from the R290 GreenTherm family. Nominal 10 kW at A7/W35, modulating 5.4-14.95 kW. Three-phase. Operates to -25 C ambient. NOTE: the brochure's model code for this unit is not legible - see Notes.",
    "notes": "DATA QUALITY - MODEL CODE NOT READABLE: the GreenTherm specification page is a low-resolution raster image in the brochure. The PASRW…-BP-PS-D model code for this column cannot be read at any zoom level, so the product has been named by series, nominal capacity and phase instead. The exact code must be obtained from PHNIX before this row is published. Several individual figures on the same page are also at the limit of legibility, so treat this range as lower-confidence than the other PHNIX entries. Nominal 10 kW at A7/W30-35, modulating 5.4-14.95 kW for 1.05-3.65 kW input. PHNIX publishes no COP for this range; 4.1 is calculated at full output. A7/W50-55 nominal 10 kW, 3.51-12.6 kW. Cooling A35/W23-18 4.15-11.6 kW for 1.51-4.98 kW; A35/W12-7 3.6-10.5 kW for 1.12-4.47 kW (EER 2.35 calculated). R290 charge 0.85 kg. HIGHLY compressor, DC fan, built-in circulation pump. Maximum power input 5.5 kW, maximum current 10.8 A. Sound pressure 44 dB(A) at 1 m, sound power 58 dB (EN 12102). Operating ambient -25 to 43 C. Unit 1287 x 455 x 925 mm, 100 kg net. Rated water flow 1.7 m3/h. Galvanised sheet metal plus ASA cabinet. The GreenTherm family is also offered with an EasyHydro hydraulic module or a multi-functional tank (180 L DHW plus 60 L buffer, 12 L expansion vessel), documented separately in the same brochure. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 GreenTherm Family Series brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4227,
    "manufacturer": "PHNIX",
    "model": "GreenTherm 17",
    "product_code": "PASRW060-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 8,
    "cap_max": 22,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 7.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.19,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1330,
    "width": 1255,
    "depth": 540,
    "weight": 202,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX GreenTherm 17 air-to-water heat pump from the R290 GreenTherm family. Nominal 17 kW at A7/W35, modulating 8.0-22.0 kW. Single-phase. Operates to -25 C ambient. NOTE: the brochure's model code for this unit is not legible - see Notes.",
    "notes": "DATA QUALITY - MODEL CODE NOT READABLE: the GreenTherm specification page is a low-resolution raster image in the brochure. The PASRW…-BP-PS-D model code for this column cannot be read at any zoom level, so the product has been named by series, nominal capacity and phase instead. The exact code must be obtained from PHNIX before this row is published. Several individual figures on the same page are also at the limit of legibility, so treat this range as lower-confidence than the other PHNIX entries. Nominal 17 kW at A7/W30-35, modulating 8.0-22.0 kW for 1.65-6.9 kW input. PHNIX publishes no COP for this range; 3.19 is calculated at full output. A7/W50-55 nominal 17 kW, 6.02-20.6 kW. Cooling A35/W23-18 3.18-19.5 kW for 1.31-8.11 kW; A35/W12-7 4.2-15.0 kW for 1.8-7.3 kW (EER 2.05 calculated). R290 charge 1.3 kg. HIGHLY compressor, DC fan, built-in circulation pump. Maximum power input 7.5 kW, maximum current 28.0 A. Sound pressure 47 dB(A) at 1 m, sound power 62 dB (EN 12102). Operating ambient -25 to 43 C. Unit 1255 x 540 x 1330 mm, 202 kg net. Rated water flow 2.9 m3/h. Galvanised sheet metal plus ASA cabinet. The GreenTherm family is also offered with an EasyHydro hydraulic module or a multi-functional tank (180 L DHW plus 60 L buffer, 12 L expansion vessel), documented separately in the same brochure. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 GreenTherm Family Series brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4228,
    "manufacturer": "PHNIX",
    "model": "GreenTherm 17 T",
    "product_code": "PASRW060S-BP-PS-D",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.phnix-e.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 8,
    "cap_max": 22,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": 9,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.38,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1330,
    "width": 1250,
    "depth": 540,
    "weight": 202,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "PHNIX GreenTherm 17 T air-to-water heat pump from the R290 GreenTherm family. Nominal 17 kW at A7/W35, modulating 8.0-22.0 kW. Three-phase. Operates to -25 C ambient. NOTE: the brochure's model code for this unit is not legible - see Notes.",
    "notes": "DATA QUALITY - MODEL CODE NOT READABLE: the GreenTherm specification page is a low-resolution raster image in the brochure. The PASRW…-BP-PS-D model code for this column cannot be read at any zoom level, so the product has been named by series, nominal capacity and phase instead. The exact code must be obtained from PHNIX before this row is published. Several individual figures on the same page are also at the limit of legibility, so treat this range as lower-confidence than the other PHNIX entries. Nominal 17 kW at A7/W30-35, modulating 8.0-22.0 kW for 1.6-6.5 kW input. PHNIX publishes no COP for this range; 3.38 is calculated at full output. A7/W50-55 nominal 17 kW, 6.02-20.6 kW. Cooling A35/W23-18 3.18-19.5 kW for 1.31-8.11 kW; A35/W12-7 4.2-15.0 kW for 1.8-7.3 kW (EER 2.05 calculated). R290 charge 1.3 kg. HIGHLY compressor, DC fan, built-in circulation pump. Maximum power input 9.0 kW, maximum current 15.8 A. Sound pressure 47 dB(A) at 1 m, sound power 62 dB (EN 12102). Operating ambient -25 to 43 C. Unit 1250 x 540 x 1330 mm, 202 kg net. Rated water flow 2.9 m3/h. Galvanised sheet metal plus ASA cabinet. The GreenTherm family is also offered with an EasyHydro hydraulic module or a multi-functional tank (180 L DHW plus 60 L buffer, 12 L expansion vessel), documented separately in the same brochure. PHNIX publishes ErP energy classes in these brochures but no numeric SCOP, so the SCOP column is blank. PHNIX holds 39 entries on the Ofgem BUS Product Eligibility List under Guangdong PHNIX Eco-Energy Solution Ltd. Only one brochure model code matches a certificate verbatim (PASRW150S-BP-PS-D); the remaining certificates use codes that do not appear in these brochures. See the 'PHNIX PEL cross-check' sheet, which also proposes candidate codes for the GreenTherm range. PHNIX (Guangdong PHNIX Eco-Energy Solution Ltd) is a large Chinese OEM, widely white-labelled across Europe. Extracted from the PHNIX R290 GreenTherm Family Series brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4229,
    "manufacturer": "ES Heat Pumps",
    "model": "ES M8 R290",
    "product_code": "120702",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.1,
    "cap_max": 9.5,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.09,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 2.4,
    "max_cool_capacity": 2.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 902,
    "width": 1207,
    "depth": 437,
    "weight": 123,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps ES M8 R290 air-to-water monobloc heat pump, R290. 3.1-9.5 kW at A7/W35 with a maximum COP of 5.1 and SCOP of 4.71 at 35 C. Single-phase. Heating water to 70 C, operates to -25 C ambient. ErP class A+++. Also sold as HP 8kW R290.",
    "notes": "A7/W35 3.1-9.5 kW for 585-2089 W input, maximum COP 5.1. SCOP 4.71 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 and A35/W18: 2.4 / 8.0 kW, maximum EER 3.80 / 4.00. SEER 3.83 / 6.22 at 7 C / 18 C. R290 charge 0.7 kg. Highly compressor, Nidec fan(s), Wilo Para 25-130 circulating pump. Maximum heating water 70 C - high for a residential R290 unit. Operating range -25 to +45 C heating, +20 to +45 C cooling. Minimum cooling water 7 C. Sound power 53 dB(A) (EN 12102); sound pressure 49.02 dB(A) at 1 m, falling to about 25.0 dB(A) at 15 m - ES publishes sound pressure at 1, 5, 10 and 15 m, which is unusually complete. Outdoor unit 1207 x 437 x 903 mm, 123 kg net. Article number 120702. Hydraulic connection between indoor and outdoor unit (this is a monobloc with a separate control box or hydro box, not a refrigerant split). Indoor options: ES MCB control box (380x115x480 mm, 9 kg), ES MHB hydro box (400x260x800 mm, 27 kg, 14 L expansion vessel), ES M 100L ST cylinder (100 L duplex stainless, ErP A, profile M) or ES M 250L ST (250 L, ErP A+/A, profile L/XL). Each cylinder combination is separately certified on the PEL. Ofgem BUS Product Eligibility List: 007-DQ0202, ES Heat Pumps AB. The same unit is also certified as “HP 8kW R290”, and again in combination with the 100 L and 250 L cylinders and as a UK variant - see the cross-check sheet for the full set. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Note: two of the four PDFs supplied (energy-save-lcs-light-brochure-en.pdf and ...-en-2.pdf) are byte-identical duplicates of the same document. Extracted from the Energy Save Residential R290 brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DQ0202",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HP 8kW R290"
    ]
  },
  {
    "id": 4230,
    "manufacturer": "ES Heat Pumps",
    "model": "ES M12 R290",
    "product_code": "120703",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.8,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.06,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 995,
    "width": 1207,
    "depth": 437,
    "weight": 138,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps ES M12 R290 air-to-water monobloc heat pump, R290. 3.8-12.0 kW at A7/W35 with a maximum COP of 4.8 and SCOP of 4.7 at 35 C. Single-phase. Heating water to 70 C, operates to -25 C ambient. ErP class A+++. Also sold as HP 12kW R290.",
    "notes": "A7/W35 3.8-12.0 kW for 900-3065 W input, maximum COP 4.8. SCOP 4.7 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 and A35/W18: 5.0 / 10.2 kW, maximum EER 3.60 / 3.90. SEER 3.61 / 6.36 at 7 C / 18 C. R290 charge 0.9 kg. Highly compressor, Nidec fan(s), Wilo Para 25-130 circulating pump. Maximum heating water 70 C - high for a residential R290 unit. Operating range -25 to +45 C heating, +20 to +45 C cooling. Minimum cooling water 7 C. Sound power 54 dB(A) (EN 12102); sound pressure 48.02 dB(A) at 1 m, falling to about 24.0 dB(A) at 15 m - ES publishes sound pressure at 1, 5, 10 and 15 m, which is unusually complete. Outdoor unit 1207 x 437 x 995 mm, 138 kg net. Article number 120703. Hydraulic connection between indoor and outdoor unit (this is a monobloc with a separate control box or hydro box, not a refrigerant split). Indoor options: ES MCB control box (380x115x480 mm, 9 kg), ES MHB hydro box (400x260x800 mm, 27 kg, 14 L expansion vessel), ES M 100L ST cylinder (100 L duplex stainless, ErP A, profile M) or ES M 250L ST (250 L, ErP A+/A, profile L/XL). Each cylinder combination is separately certified on the PEL. Ofgem BUS Product Eligibility List: 007-DQ0205, ES Heat Pumps AB. The same unit is also certified as “HP 12kW R290”, and again in combination with the 100 L and 250 L cylinders and as a UK variant - see the cross-check sheet for the full set. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Note: two of the four PDFs supplied (energy-save-lcs-light-brochure-en.pdf and ...-en-2.pdf) are byte-identical duplicates of the same document. Extracted from the Energy Save Residential R290 brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DQ0205",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HP 12kW R290"
    ]
  },
  {
    "id": 4231,
    "manufacturer": "ES Heat Pumps",
    "model": "ES M15 R290 1 Ph",
    "product_code": "120707",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 5.8,
    "cap_max": 16.7,
    "max_heat_capacity": 16.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 4.25,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.6,
    "max_cool_capacity": 6.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1492,
    "width": 1142,
    "depth": 428,
    "weight": 187,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps ES M15 R290 1 Ph air-to-water monobloc heat pump, R290. 5.8-16.7 kW at A7/W35 with a maximum COP of 4.8 and SCOP of 4.7 at 35 C. Single-phase. Heating water to 70 C, operates to -25 C ambient. ErP class A+++. Also sold as HP 15kW R290 1PH.",
    "notes": "A7/W35 5.8-16.7 kW for 1231-4250 W input, maximum COP 4.8. SCOP 4.7 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 and A35/W18: 6.6 / 13.5 kW, maximum EER 3.60 / 4.38. SEER is not published for the 15 kW models. R290 charge 1.5 kg. Highly compressor, Nidec fan(s), Grundfos UPMXL GEO circulating pump. Maximum heating water 70 C - high for a residential R290 unit. Operating range -25 to +45 C heating, +20 to +45 C cooling. Minimum cooling water 7 C. Sound power 57 dB(A) (EN 12102); sound pressure 49.02 dB(A) at 1 m, falling to about 25.0 dB(A) at 15 m - ES publishes sound pressure at 1, 5, 10 and 15 m, which is unusually complete. Outdoor unit 1142 x 428 x 1492 mm, 187 kg net. Article number 120707. Hydraulic connection between indoor and outdoor unit (this is a monobloc with a separate control box or hydro box, not a refrigerant split). Indoor options: ES MCB control box (380x115x480 mm, 9 kg), ES MHB hydro box (400x260x800 mm, 27 kg, 14 L expansion vessel), ES M 100L ST cylinder (100 L duplex stainless, ErP A, profile M) or ES M 250L ST (250 L, ErP A+/A, profile L/XL). Each cylinder combination is separately certified on the PEL. Ofgem BUS Product Eligibility List: 007-DQ0210, ES Heat Pumps AB. The same unit is also certified as “HP 15kW R290 1PH”, and again in combination with the 100 L and 250 L cylinders and as a UK variant - see the cross-check sheet for the full set. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Note: two of the four PDFs supplied (energy-save-lcs-light-brochure-en.pdf and ...-en-2.pdf) are byte-identical duplicates of the same document. Extracted from the Energy Save Residential R290 brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DQ0210",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HP 15kW R290 1PH"
    ]
  },
  {
    "id": 4232,
    "manufacturer": "ES Heat Pumps",
    "model": "ES M15 R290 3 Ph",
    "product_code": "120704",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 5.6,
    "cap_max": 16.5,
    "max_heat_capacity": 16.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 4.17,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.9,
    "max_cool_capacity": 6.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1492,
    "width": 1142,
    "depth": 428,
    "weight": 187,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps ES M15 R290 3 Ph air-to-water monobloc heat pump, R290. 5.6-16.5 kW at A7/W35 with a maximum COP of 5.05 and SCOP of 4.72 at 35 C. Three-phase. Heating water to 70 C, operates to -25 C ambient. ErP class A+++. Also sold as HP 15kW R290 3PH.",
    "notes": "A7/W35 5.6-16.5 kW for 1120-4170 W input, maximum COP 5.05. SCOP 4.72 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 and A35/W18: 6.9 / 13.2 kW, maximum EER 3.65 / 4.40. SEER is not published for the 15 kW models. R290 charge 1.5 kg. Highly compressor, Nidec fan(s), Grundfos UPMXL GEO circulating pump. Maximum heating water 70 C - high for a residential R290 unit. Operating range -25 to +45 C heating, +20 to +45 C cooling. Minimum cooling water 7 C. Sound power 57 dB(A) (EN 12102); sound pressure 52.02 dB(A) at 1 m, falling to about 28.0 dB(A) at 15 m - ES publishes sound pressure at 1, 5, 10 and 15 m, which is unusually complete. Outdoor unit 1142 x 428 x 1492 mm, 187 kg net. Article number 120704. Hydraulic connection between indoor and outdoor unit (this is a monobloc with a separate control box or hydro box, not a refrigerant split). Indoor options: ES MCB control box (380x115x480 mm, 9 kg), ES MHB hydro box (400x260x800 mm, 27 kg, 14 L expansion vessel), ES M 100L ST cylinder (100 L duplex stainless, ErP A, profile M) or ES M 250L ST (250 L, ErP A+/A, profile L/XL). Each cylinder combination is separately certified on the PEL. Ofgem BUS Product Eligibility List: 007-DQ0208, ES Heat Pumps AB. The same unit is also certified as “HP 15kW R290 3PH”, and again in combination with the 100 L and 250 L cylinders and as a UK variant - see the cross-check sheet for the full set. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Note: two of the four PDFs supplied (energy-save-lcs-light-brochure-en.pdf and ...-en-2.pdf) are byte-identical duplicates of the same document. Extracted from the Energy Save Residential R290 brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "007-DQ0208",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HP 15kW R290 3PH"
    ]
  },
  {
    "id": 4233,
    "manufacturer": "ES Heat Pumps",
    "model": "AW6-R32-M V8",
    "product_code": "120317",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 3.5,
    "cap_max": 6.5,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 1.41,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 4.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 750,
    "width": 1025,
    "depth": 397,
    "weight": 79.5,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW6-R32-M V8 air-to-water monobloc heat pump, R32. 3.5-6.5 kW at A7/W35 with a maximum COP of 4.74 and SCOP of 4.74 at 35 C. Single-phase. Heating water to 58 C. ErP class A+++. Mitsubishi compressor.",
    "notes": "A7/W35 3.5-6.5 kW for 0.75-1.41 kW input, maximum COP 4.74. SCOP 4.74 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 6.22-7.45 kW, maximum EER 4.45. Minimum cooling water 7 C. R32 charge 0.9 kg. Mitsubishi compressor, ErP circulating pump and flow switch built in. Maximum heating water 58 C - 12 C lower than the R290 range. Sound power 52 dB(A) (EN 12102). Outdoor unit 1025 x 397 x 750 mm, 79.5 kg net. Article number 120317. Monobloc. Not found on the Ofgem BUS Product Eligibility List. ES Heat Pumps' 36 PEL entries are all R290 models (ES M8/M12/M15 and their HP-branded twins); the R32 range is not certified. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4234,
    "manufacturer": "ES Heat Pumps",
    "model": "AW9-R32-M V8",
    "product_code": "120318",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 4.3,
    "cap_max": 9.2,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.73,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 900,
    "width": 1207,
    "depth": 412,
    "weight": 98.5,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW9-R32-M V8 air-to-water monobloc heat pump, R32. 4.3-9.2 kW at A7/W35 with a maximum COP of 4.73 and SCOP of 4.73 at 35 C. Single-phase. Heating water to 58 C. ErP class A+++. Mitsubishi compressor.",
    "notes": "A7/W35 4.3-9.2 kW for 0.92-2.1 kW input, maximum COP 4.73. SCOP 4.73 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 6.7-9.5 kW, maximum EER 4.6. Minimum cooling water 7 C. R32 charge 1.4 kg. Mitsubishi compressor, ErP circulating pump and flow switch built in. Maximum heating water 58 C - 12 C lower than the R290 range. Sound power 53 dB(A) (EN 12102). Outdoor unit 1207 x 412 x 900 mm, 98.5 kg net. Article number 120318. Monobloc. Not found on the Ofgem BUS Product Eligibility List. ES Heat Pumps' 36 PEL entries are all R290 models (ES M8/M12/M15 and their HP-branded twins); the R32 range is not certified. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4235,
    "manufacturer": "ES Heat Pumps",
    "model": "AW12-R32-M V8",
    "product_code": "120319",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 5.5,
    "cap_max": 11.6,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.68,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 9.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 900,
    "width": 1207,
    "depth": 412,
    "weight": 105,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW12-R32-M V8 air-to-water monobloc heat pump, R32. 5.5-11.6 kW at A7/W35 with a maximum COP of 4.71 and SCOP of 4.71 at 35 C. Single-phase. Heating water to 58 C. ErP class A+++. Mitsubishi compressor.",
    "notes": "A7/W35 5.5-11.6 kW for 1.1-2.68 kW input, maximum COP 4.71. SCOP 4.71 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 7.0-9.8 kW, maximum EER 3.8. Minimum cooling water 7 C. R32 charge 1.8 kg. Mitsubishi compressor, ErP circulating pump and flow switch built in. Maximum heating water 58 C - 12 C lower than the R290 range. Sound power 52 dB(A) (EN 12102). Outdoor unit 1207 x 412 x 900 mm, 105.0 kg net. Article number 120319. Monobloc. Not found on the Ofgem BUS Product Eligibility List. ES Heat Pumps' 36 PEL entries are all R290 models (ES M8/M12/M15 and their HP-branded twins); the R32 range is not certified. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4236,
    "manufacturer": "ES Heat Pumps",
    "model": "AW15-R32-M V8",
    "product_code": "120320",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 6,
    "cap_max": 15.3,
    "max_heat_capacity": 15.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.2,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 5.42,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.5,
    "max_cool_capacity": 18.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1498,
    "width": 1106,
    "depth": 416,
    "weight": 157,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW15-R32-M V8 air-to-water monobloc heat pump, R32. 6.0-15.3 kW at A7/W35 with a maximum COP of 5.06 and SCOP of 4.98 at 35 C. Three-phase. Heating water to 58 C. ErP class A+++. Mitsubishi compressor.",
    "notes": "A7/W35 6.0-15.3 kW for 1.22-3.2 kW input, maximum COP 5.06. SCOP 4.98 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 7.2-18.5 kW, maximum EER 5.42. Minimum cooling water 7 C. R32 charge 2.55 kg. Mitsubishi compressor, ErP circulating pump and flow switch built in. Maximum heating water 58 C - 12 C lower than the R290 range. Sound power 58 dB(A) (EN 12102). Outdoor unit 1106 x 416 x 1498 mm, 157.0 kg net. Article number 120320. Monobloc. Not found on the Ofgem BUS Product Eligibility List. ES Heat Pumps' 36 PEL entries are all R290 models (ES M8/M12/M15 and their HP-branded twins); the R32 range is not certified. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4237,
    "manufacturer": "ES Heat Pumps",
    "model": "AW19-R32-M V8",
    "product_code": "120321",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 9.2,
    "cap_max": 18.5,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 4.14,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 5.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 22.5,
    "max_cool_capacity": 22.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1498,
    "width": 1106,
    "depth": 416,
    "weight": 166,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW19-R32-M V8 air-to-water monobloc heat pump, R32. 9.2-18.5 kW at A7/W35 with a maximum COP of 5.01 and SCOP of 4.85 at 35 C. Three-phase. Heating water to 58 C. ErP class A+++. Mitsubishi compressor.",
    "notes": "A7/W35 9.2-18.5 kW for 1.83-4.14 kW input, maximum COP 5.01. SCOP 4.85 at 35 C (floor heating), ErP class A+++. Cooling A35/W7 8.5-22.5 kW, maximum EER 5.12. Minimum cooling water 7 C. R32 charge 2.6 kg. Mitsubishi compressor, ErP circulating pump and flow switch built in. Maximum heating water 58 C - 12 C lower than the R290 range. Sound power 61 dB(A) (EN 12102). Outdoor unit 1106 x 416 x 1498 mm, 166.0 kg net. Article number 120321. Monobloc. Not found on the Ofgem BUS Product Eligibility List. ES Heat Pumps' 36 PEL entries are all R290 models (ES M8/M12/M15 and their HP-branded twins); the R32 range is not certified. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4238,
    "manufacturer": "ES Heat Pumps",
    "model": "AW6-R32-S V8",
    "product_code": "120324",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 3.5,
    "cap_max": 6.5,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 1.41,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 4.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW6-R32-S V8 air-to-water split heat pump, R32 with a refrigerant flare connection. 3.5-6.5 kW at A7/W35 with a maximum COP of 4.7 and SCOP of 4.74 at 35 C. Single-phase. Heating water to 58 C. ErP class A+++.",
    "notes": "A7/W35 3.5-6.5 kW for 0.75-1.41 kW input, maximum COP 4.7. SCOP 4.74 at 35 C, ErP class A+++. Cooling A35/W7 6.22-7.45 kW, maximum EER 4.45. R32 charge 0.9 kg. Refrigerant flare connection between indoor and outdoor unit, ¼ and ½ inch pipe - this is a true refrigerant split, unlike the hydraulically connected R290 range. Maximum heating water 58 C. Indoor unit sound power 44 dB(A). DATA QUALITY: the split table publishes the indoor unit sound power and dimensions but not the outdoor unit sound power, dimensions or weight, so those columns are blank. The corresponding monobloc model (AW6-R32-M V8) shares the same capacities and may be a reasonable proxy. Article number 120324. Not found on the Ofgem BUS Product Eligibility List; ES Heat Pumps' 36 PEL entries are all R290 models. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4239,
    "manufacturer": "ES Heat Pumps",
    "model": "AW9-R32-S V8",
    "product_code": "120325",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 4.3,
    "cap_max": 9.2,
    "max_heat_capacity": 9.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 4.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW9-R32-S V8 air-to-water split heat pump, R32 with a refrigerant flare connection. 4.3-9.2 kW at A7/W35 with a maximum COP of 4.71 and SCOP of 4.73 at 35 C. Single-phase. Heating water to 58 C. ErP class A+++.",
    "notes": "A7/W35 4.3-9.2 kW for 0.92-2.1 kW input, maximum COP 4.71. SCOP 4.73 at 35 C, ErP class A+++. Cooling A35/W7 6.7-9.5 kW, maximum EER 4.6. R32 charge 1.4 kg. Refrigerant flare connection between indoor and outdoor unit, 3/8 and 5/8 inch pipe - this is a true refrigerant split, unlike the hydraulically connected R290 range. Maximum heating water 58 C. Indoor unit sound power 45 dB(A). DATA QUALITY: the split table publishes the indoor unit sound power and dimensions but not the outdoor unit sound power, dimensions or weight, so those columns are blank. The corresponding monobloc model (AW9-R32-M V8) shares the same capacities and may be a reasonable proxy. Article number 120325. Not found on the Ofgem BUS Product Eligibility List; ES Heat Pumps' 36 PEL entries are all R290 models. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4240,
    "manufacturer": "ES Heat Pumps",
    "model": "AW12-R32-S V8",
    "product_code": "120326",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": 5.5,
    "cap_max": 11.6,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.68,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.8,
    "max_cool_capacity": 9.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW12-R32-S V8 air-to-water split heat pump, R32 with a refrigerant flare connection. 5.5-11.6 kW at A7/W35 with a maximum COP of 4.9 and SCOP of 4.71 at 35 C. Single-phase. Heating water to 58 C. ErP class A+++.",
    "notes": "A7/W35 5.5-11.6 kW for 1.1-2.68 kW input, maximum COP 4.9. SCOP 4.71 at 35 C, ErP class A+++. Cooling A35/W7 7.0-9.8 kW, maximum EER 3.8. R32 charge 1.8 kg. Refrigerant flare connection between indoor and outdoor unit, 3/8 and 5/8 inch pipe - this is a true refrigerant split, unlike the hydraulically connected R290 range. Maximum heating water 58 C. Indoor unit sound power 45 dB(A). DATA QUALITY: the split table publishes the indoor unit sound power and dimensions but not the outdoor unit sound power, dimensions or weight, so those columns are blank. The corresponding monobloc model (AW12-R32-M V8) shares the same capacities and may be a reasonable proxy. Article number 120326. Not found on the Ofgem BUS Product Eligibility List; ES Heat Pumps' 36 PEL entries are all R290 models. ES Heat Pumps AB is a Swedish company trading as Energy Save. Ofgem certifies every model twice, once under the ES name and once under a plain HP name (for example ES M8 R290 and HP 8kW R290), and again in combination with each cylinder option and in a UK variant - 36 PEL entries in total for a much smaller number of products. Extracted from the Energy Save Residential R32 brochure (240917-01), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4241,
    "manufacturer": "ES Heat Pumps",
    "model": "ES M40 R290",
    "product_code": "120722",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": 12.7,
    "cap_max": 38.6,
    "max_heat_capacity": 38.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 12.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.67,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 34.2,
    "max_cool_capacity": 25.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1620,
    "width": 1170,
    "depth": 970,
    "weight": 348,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps ES M40 R290 light commercial air-to-water heat pump. 12.7-38.6 kW at A7/W35 with an SCOP of 4.6 at 35 C, ErP class A+++. R290, three-phase, Copeland scroll compressor. Water to 70 C, operates to -25 C ambient.",
    "notes": "A7/W35 12.7-38.6 kW for 2.8-12.3 kW input, COP 4.58 at minimum output falling to 3.15 at full output. A7/W45 11.9-38.2 kW for 3.3-12.8 kW, COP 3.61 to 2.90. SCOP 4.6 at 35 C and 3.5 at 55 C, ErP class A+++ / A++. Cooling A35/W18 12.1-34.2 kW for 2.8-9.1 kW (EER 4.33-3.75); A35/W7 4.5-25.1 kW for 2.9-9.4 kW (EER 1.56-2.67). R290 charge 4.2 kg. Copeland scroll compressor, Danfoss plate heat exchanger, single fan at 12,500 m3/h and 1,100 W. Water temperature range 20-70 C heating, 7-25 C cooling. Ambient range -25 to 43 C. G2\" piping, 85 kPa pressure drop. Outdoor unit 1,170 x 970 x 1,620 mm, 348 kg net (article 120722). Indoor unit 390 x 450 x 132 mm, 10 kg (article 120223). Dimensions and weight in this row are the outdoor unit. Sound power 62 dB(A) - notably quiet for a 38 kW commercial unit. Ofgem BUS Product Eligibility List: MR 50703494 0001/001, ES Heat Pumps AB, certifying the ES M40 R290 outdoor unit with the ES MCB PRO indoor unit. Three further certificates cover the same outdoor unit with the ES NordFlex controller and under the HP 40kW R290 name - see the cross-check sheet. ES Heat Pumps AB is a Swedish company trading as Energy Save. Extracted from the Energy Save LCS Light commercial brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MR 50703494 0001/001",
    "heatpumpmonitor_url": null,
    "aliases": [
      "HP 40kW R290"
    ]
  },
  {
    "id": 4242,
    "manufacturer": "ES Heat Pumps",
    "model": "AW EVI-M",
    "product_code": "AW 45-EVI-M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 55,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 13.7,
    "cap_max": 43.7,
    "max_heat_capacity": 43.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 12.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.61,
    "cop_cond": "A7/W35",
    "scop": 4.18,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 32,
    "max_cool_capacity": 29.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1645,
    "width": 1010,
    "depth": 1158,
    "weight": 330,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW 45-EVI-M EVI light commercial air-to-water heat pump. 13.7-43.7 kW at A7/W35 with an SCOP of 4.18 at low temperature, ErP class A++. R410A with a SIAM inverter EVI compressor, three-phase. Flow to 60 C, operates from -30 C ambient.",
    "notes": "A7/W35 13.7-43.7 kW for 3.3-12.1 kW input, COP 3.62-4.42 across the modulation band (3.61 at full output). A7/W45 13.6-43.2 kW, COP 2.99-3.38. SCOP 4.18 at low temperature and 3.62 at high temperature, ErP class A++ at both. Cooling A35/W18 17.7-32.0 kW (EER 2.72-5.09); A35/W7 11.2-29.9 kW (EER 2.6-3.3). R410A charge 8 kg, GWP 2088, 16.7 t CO2 equivalent. SIAM inverter + EVI compressor. 1 fan(s), 13500 m3/h total, 800 W, 760 mm blades. Nominal water flow 8 m3/h, 2\" female connection. Ambient range -30 to 55 C heating - the widest in this database - and 15 to 55 C cooling. Flow temperature 20-60 C heating, minimum 7 C cooling. Sound power 71 dB(A) at low temperature, 72 dB(A) at high temperature. Outdoor unit 1010 x 1158 x 1645 mm, 330 kg net. NordFlex indoor module 400 x 400 x 200 mm. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not found on the Ofgem BUS Product Eligibility List. ES Heat Pumps' 36 PEL entries cover the R290 range only (ES M8, M12, M15 and M40 plus their HP-branded twins and cylinder combinations). ES Heat Pumps AB is a Swedish company trading as Energy Save. Extracted from the Energy Save LCS Light commercial brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4243,
    "manufacturer": "ES Heat Pumps",
    "model": "AW EVI-M",
    "product_code": "AW 90-EVI-M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "Manufacturer datasheet",
    "product_url": null,
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 55,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 27.4,
    "cap_max": 89.6,
    "max_heat_capacity": 89.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 24.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.69,
    "cop_cond": "A7/W35",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66,
    "max_cool_capacity": 61.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 1645,
    "width": 2158,
    "depth": 1158,
    "weight": 682,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES Heat Pumps AW 90-EVI-M EVI light commercial air-to-water heat pump. 27.4-89.6 kW at A7/W35 with an SCOP of 4.14 at low temperature, ErP class A++. R410A with a SIAM inverter EVI compressor, three-phase. Flow to 60 C, operates from -30 C ambient.",
    "notes": "A7/W35 27.4-89.6 kW for 6.7-24.3 kW input, COP 3.68-4.5 across the modulation band (3.69 at full output). A7/W45 28.2-89.5 kW, COP 3.16-3.48. SCOP 4.14 at low temperature and 3.62 at high temperature, ErP class A++ at both. Cooling A35/W18 36.4-66.0 kW (EER 3.16-3.48); A35/W7 23.4-61.2 kW (EER 2.6-3.4). R410A charge 16 kg, GWP 2088, 33.4 t CO2 equivalent. SIAM inverter + EVI compressor. 2 fan(s), 27000 m3/h total, 1600 W, 760 mm blades. Nominal water flow 16 m3/h, DN65 flange connection. Ambient range -30 to 55 C heating - the widest in this database - and 15 to 55 C cooling. Flow temperature 20-60 C heating, minimum 7 C cooling. Sound power 74 dB(A) at low temperature, 75 dB(A) at high temperature. Outdoor unit 2158 x 1158 x 1645 mm, 682 kg net. NordFlex indoor module 400 x 400 x 200 mm. R410A has a GWP of 2088 and is being phased down under the EU F-gas Regulation; this range is unlikely to suit new UK installations. Not found on the Ofgem BUS Product Eligibility List. ES Heat Pumps' 36 PEL entries cover the R290 range only (ES M8, M12, M15 and M40 plus their HP-branded twins and cylinder combinations). ES Heat Pumps AB is a Swedish company trading as Energy Save. Extracted from the Energy Save LCS Light commercial brochure, supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4257,
    "manufacturer": "SOLARFOCUS",
    "model": "vampAIR ECO",
    "product_code": "08",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer brochure",
    "product_url": "https://www.solarfocus.com/en",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 38,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.9,
    "cap_max": 9.6,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.14,
    "cop_cond": "A7/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1027,
    "width": 1328,
    "depth": 480,
    "weight": null,
    "noise": 48.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "SOLARFOCUS vampair ECO 08 R290 monobloc air source heat pump. 2.9-9.6 kW at A7/W35 with a COP of 5.14 and an SCOP of 5.23 at 35 C, ErP class A+++ at both 35 C and 55 C. Flow temperature to 70 C, operates to -22 C ambient. Single-phase, 48.3 dB(A) sound power. Pairs with the SOLARFOCUS hydromodul, hydrotower easy or hydrotower PVmax indoor unit and the ecomanager-touch controller.",
    "notes": "EN 14511 data. Heat output at A7/W35 2.9-9.6 kW; COP 5.14 at A7/W35, 4.72 at A2/W35, 3.3 at A-7/W35, 3.01 at A7/W55, 2.24 at A-7/W55 and 2.13 at A-10/W55. Pdesignh 7.34 kW at 35 C and 7.31 kW at 55 C. SCOP moderate climate 5.23 at 35 C and 3.89 at 55 C; seasonal space heating energy efficiency (etas) 206% / 153%, ErP class A+++ at both flow temperatures. Maximum heat output 7.34 kW at A-10/W35, 8.5 kW at A-7/W35 and 7.3 kW at A-7/W55. SOLARFOCUS's recommended maximum design heat output including hot water and blocking times: 11 kW at a -10 C design outdoor temperature (bivalence -4 C), 9 kW at -12 C (bivalence -6 C) and 7 kW at -14 C (bivalence -8 C). R290 charge 0.9 kg, GWP 3, ODP 0. Heat source operating limit -22 to +38 C. Maximum heating flow temperature 70 C, high enough for thermal legionella protection without the electric element. Minimum heating water flow 1.5 m3/h, G1\" flat seal flow and return connections. Compressor supply 220-240 VAC, 50 Hz, maximum compressor operating current 16 A. Sound power 48.3 dB(A) per EN 12102, maximum sound power 62 dB(A) day and 47 dB(A) silent mode; sound pressure free-standing in silent mode 25 dB(A) at 5 m and 29.5 dB(A) at 3 m. Outdoor unit 1328 x 1027 x 480 mm (W/H/D). Installation requires a protected area extending 1 m around the unit and down to the floor, with no ignition sources or building openings inside it. No input power is published for this range; 9.6 kW divided by the declared COP of 5.14 implies about 1.87 kW at full output at A7/W35, which is why the Peak Elec column is empty rather than derived. BUS eligible: MCS certificate 011-1W1077, covering vampair eco 08/1 in 3 indoor-unit combinations - hydromodul M, hydrotower easy, hydrotower PVmax - all certified 26 August 2025 to 30 June 2035. SOLARFOCUS GmbH holds 18 air-to-water entries on the Ofgem BUS Product Eligibility List, all certified from 26 August 2025 to 30 June 2035 under three certificates - 011-1W1077 (vampair eco 08/1), 011-1W1078 (vampair eco 12/1 and 12/3) and 011-1W1079 (vampair eco 15/3). Each certificate is split into numbered entries, one per heat pump plus indoor-unit or tank combination, which is why 18 entries cover only four heat pumps. SOLARFOCUS also holds 21 biomass PEL entries (Therminator, octoplus, PelletTop, Pelletelegance, ecotopLight, ecotopZero) which are out of scope for this database. Indoor options, all with the 7-inch ecomanager-touch controller: hydromodul (M and L) wall-hung hydraulic module with safety assembly, sludge trap, volume flow sensor, speed-controlled primary pump and electric heating element, controlling 1 unmixed heating circuit and 1 DHW circuit, expandable to 8 mixed circuits; hydrotower easy, a 750 mm diameter dual tank with 255 litre buffer plus 255 litre hot water, foam insulated so it can be used for cooling, up to 2 mixed circuits; hydrotower PVmax, an 800 litre stratified buffer with fresh-water-module DHW, heated to 70 C on surplus PV and to 80 C with the stepless electric element, cooling available as an option. Controller features: dynamic electricity price control against EEX Leipzig day-ahead hourly tariffs combined with forecast PV yield and heat pump efficiency; direct PV surplus interfaces to Fronius, SolarEdge and Huawei inverters, or a SOLARFOCUS energy meter for other brands; battery storage integration; LAN and Modbus TCP as standard, Loxone native and KNX via converter; mySOLARFOCUS app and the paid SOLARFOCUS Connect VNC remote-access service. 5-year system warranty on registered and maintained systems. Data-quality notes on this brochure: (1) the sound pressure row for the ECO 12 reads 21.5 dB(A) at 3 m against 27 dB(A) at 5 m, which is physically impossible - the ECO 08 and ECO 15 both gain 4.5 dB between 5 m and 3 m, so the ECO 12 figure is almost certainly 31.5 dB(A); (2) no unit weight is published in the technical table - the only weights in the file are hidden CAD title-block values on the dimension drawings, marked 'Gewicht nur geschaetzt' (weight only estimated): 130 kg on drawing ZLWP663 (ECO 08) and 215 kg on drawing ZLWP664 (ECO 15 3~), with no figure at all for the ECO 12. Those are not published specifications and have been left out of the Weight column; (3) the brochure markets heating, cooling and hot water but publishes no cooling capacity, EER or SEER for any size - cooling needs the hydrotower easy (foam-insulated dual tank) or the optional cooling valve on the hydrotower PVmax; (4) no electrical input power is published, only maximum compressor operating current, so the Peak Elec column is empty. Extracted from the vampAIR ECO English brochure (02/2025 edition), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1077",
    "heatpumpmonitor_url": null,
    "aliases": [
      "vampair eco 08/1",
      "vampair eco 08/1 + hydromodul M",
      "vampair eco 08/1 + hydrotower easy",
      "vampair eco 08/1 + hydrotower PVmax"
    ]
  },
  {
    "id": 4258,
    "manufacturer": "SOLARFOCUS",
    "model": "vampAIR ECO",
    "product_code": 12,
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer brochure",
    "product_url": "https://www.solarfocus.com/en",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 38,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.7,
    "cap_max": 12.2,
    "max_heat_capacity": 9.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 5.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1027,
    "width": 1328,
    "depth": 480,
    "weight": null,
    "noise": 50.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "SOLARFOCUS vampair ECO 12 R290 monobloc air source heat pump. 3.7-12.2 kW at A7/W35 with a COP of 5.2 and an SCOP of 5.48 at 35 C, ErP class A+++ at both 35 C and 55 C. Flow temperature to 70 C, operates to -22 C ambient. Single-phase, 50.3 dB(A) sound power. Pairs with the SOLARFOCUS hydromodul, hydrotower easy or hydrotower PVmax indoor unit and the ecomanager-touch controller.",
    "notes": "EN 14511 data. Heat output at A7/W35 3.7-12.2 kW; COP 5.2 at A7/W35, 4.19 at A2/W35, 2.73 at A-7/W35, 3.21 at A7/W55, 2.35 at A-7/W55 and 2.3 at A-10/W55. Pdesignh 9.83 kW at 35 C and 9.6 kW at 55 C. SCOP moderate climate 5.48 at 35 C and 4.12 at 55 C; seasonal space heating energy efficiency (etas) 216% / 162%, ErP class A+++ at both flow temperatures. Maximum heat output 9.83 kW at A-10/W35, 9.7 kW at A-7/W35 and 9.6 kW at A-7/W55. SOLARFOCUS's recommended maximum design heat output including hot water and blocking times: 17 kW at a -10 C design outdoor temperature (bivalence -4 C), 15 kW at -12 C (bivalence -6 C) and 13 kW at -14 C (bivalence -8 C). R290 charge 1.2 kg, GWP 3, ODP 0. Heat source operating limit -22 to +38 C. Maximum heating flow temperature 70 C, high enough for thermal legionella protection without the electric element. Minimum heating water flow 2.1 m3/h, G1\" flat seal flow and return connections. Compressor supply 220-240 VAC, 50 Hz, maximum compressor operating current 21 A. Sound power 50.3 dB(A) per EN 12102, maximum sound power 64 dB(A) day and 49 dB(A) silent mode; sound pressure free-standing in silent mode 27 dB(A) at 5 m and 21.5 dB(A) at 3 m. The 3 m figure of 21.5 dB(A) is lower than this model's own 5 m figure of 27 dB(A) and is almost certainly a misprint for 31.5 dB(A). Outdoor unit 1328 x 1027 x 480 mm (W/H/D). Installation requires a protected area extending 1 m around the unit and down to the floor, with no ignition sources or building openings inside it. No input power is published for this range; 12.2 kW divided by the declared COP of 5.2 implies about 2.35 kW at full output at A7/W35, which is why the Peak Elec column is empty rather than derived. BUS eligible: MCS certificate 011-1W1078, covering vampair eco 12/1 in 6 indoor-unit combinations - hydromodul L, hydromodul M, hydrotower easy L, hydrotower easy, hydrotower PVmax L, hydrotower PVmax - all certified 26 August 2025 to 30 June 2035. SOLARFOCUS GmbH holds 18 air-to-water entries on the Ofgem BUS Product Eligibility List, all certified from 26 August 2025 to 30 June 2035 under three certificates - 011-1W1077 (vampair eco 08/1), 011-1W1078 (vampair eco 12/1 and 12/3) and 011-1W1079 (vampair eco 15/3). Each certificate is split into numbered entries, one per heat pump plus indoor-unit or tank combination, which is why 18 entries cover only four heat pumps. SOLARFOCUS also holds 21 biomass PEL entries (Therminator, octoplus, PelletTop, Pelletelegance, ecotopLight, ecotopZero) which are out of scope for this database. Indoor options, all with the 7-inch ecomanager-touch controller: hydromodul (M and L) wall-hung hydraulic module with safety assembly, sludge trap, volume flow sensor, speed-controlled primary pump and electric heating element, controlling 1 unmixed heating circuit and 1 DHW circuit, expandable to 8 mixed circuits; hydrotower easy, a 750 mm diameter dual tank with 255 litre buffer plus 255 litre hot water, foam insulated so it can be used for cooling, up to 2 mixed circuits; hydrotower PVmax, an 800 litre stratified buffer with fresh-water-module DHW, heated to 70 C on surplus PV and to 80 C with the stepless electric element, cooling available as an option. Controller features: dynamic electricity price control against EEX Leipzig day-ahead hourly tariffs combined with forecast PV yield and heat pump efficiency; direct PV surplus interfaces to Fronius, SolarEdge and Huawei inverters, or a SOLARFOCUS energy meter for other brands; battery storage integration; LAN and Modbus TCP as standard, Loxone native and KNX via converter; mySOLARFOCUS app and the paid SOLARFOCUS Connect VNC remote-access service. 5-year system warranty on registered and maintained systems. Data-quality notes on this brochure: (1) the sound pressure row for the ECO 12 reads 21.5 dB(A) at 3 m against 27 dB(A) at 5 m, which is physically impossible - the ECO 08 and ECO 15 both gain 4.5 dB between 5 m and 3 m, so the ECO 12 figure is almost certainly 31.5 dB(A); (2) no unit weight is published in the technical table - the only weights in the file are hidden CAD title-block values on the dimension drawings, marked 'Gewicht nur geschaetzt' (weight only estimated): 130 kg on drawing ZLWP663 (ECO 08) and 215 kg on drawing ZLWP664 (ECO 15 3~), with no figure at all for the ECO 12. Those are not published specifications and have been left out of the Weight column; (3) the brochure markets heating, cooling and hot water but publishes no cooling capacity, EER or SEER for any size - cooling needs the hydrotower easy (foam-insulated dual tank) or the optional cooling valve on the hydrotower PVmax; (4) no electrical input power is published, only maximum compressor operating current, so the Peak Elec column is empty. Extracted from the vampAIR ECO English brochure (02/2025 edition), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1078",
    "heatpumpmonitor_url": null,
    "aliases": [
      "vampair eco 12/1",
      "vampair eco 12/1 + hydromodul L",
      "vampair eco 12/1 + hydromodul M",
      "vampair eco 12/1 + hydrotower easy L",
      "vampair eco 12/1 + hydrotower easy",
      "vampair eco 12/1 + hydrotower PVmax L",
      "vampair eco 12/1 + hydrotower PVmax"
    ]
  },
  {
    "id": 4259,
    "manufacturer": "SOLARFOCUS",
    "model": "vampAIR ECO",
    "product_code": 15,
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer brochure",
    "product_url": "https://www.solarfocus.com/en",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 38,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 5.3,
    "cap_max": 15.9,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.14,
    "cop_cond": "A7/W35",
    "scop": 5.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1549,
    "width": 1270,
    "depth": 470,
    "weight": null,
    "noise": 55.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "SOLARFOCUS vampair ECO 15 R290 monobloc air source heat pump. 5.3-15.9 kW at A7/W35 with a COP of 4.15 and an SCOP of 5.34 at 35 C, ErP class A+++ at both 35 C and 55 C. Flow temperature to 70 C, operates to -22 C ambient. Three-phase, 55.1 dB(A) sound power. Pairs with the SOLARFOCUS hydromodul, hydrotower easy or hydrotower PVmax indoor unit and the ecomanager-touch controller.",
    "notes": "EN 14511 data. Heat output at A7/W35 5.3-15.9 kW; COP 4.15 at A7/W35, 3.84 at A2/W35, 2.85 at A-7/W35, 3.06 at A7/W55, 2.2 at A-7/W55 and 2.13 at A-10/W55. Pdesignh 13.13 kW at 35 C and 12.41 kW at 55 C. SCOP moderate climate 5.34 at 35 C and 4.03 at 55 C; seasonal space heating energy efficiency (etas) 211% / 158%, ErP class A+++ at both flow temperatures. Maximum heat output 13.14 kW at A-10/W35, 14.5 kW at A-7/W35 and 12.4 kW at A-7/W55. SOLARFOCUS's recommended maximum design heat output including hot water and blocking times: 21 kW at a -10 C design outdoor temperature (bivalence -4 C), 19 kW at -12 C (bivalence -6 C) and 17 kW at -14 C (bivalence -8 C). R290 charge 1.75 kg, GWP 3, ODP 0. Heat source operating limit -22 to +38 C. Maximum heating flow temperature 70 C, high enough for thermal legionella protection without the electric element. Minimum heating water flow 2.5 m3/h, G1-1/4\" flat seal flow and return connections. Compressor supply 380-415 V 3N~, 50 Hz, maximum compressor operating current 12 A. Sound power 55.1 dB(A) per EN 12102, maximum sound power 67 dB(A) day and 52 dB(A) silent mode; sound pressure free-standing in silent mode 30 dB(A) at 5 m and 34.5 dB(A) at 3 m. Outdoor unit 1270 x 1550 x 470 mm (W/H/D). Installation requires a protected area extending 1 m around the unit and down to the floor, with no ignition sources or building openings inside it. No input power is published for this range; 15.9 kW divided by the declared COP of 4.15 implies about 3.83 kW at full output at A7/W35, which is why the Peak Elec column is empty rather than derived. BUS eligible: MCS certificate 011-1W1079, covering vampair eco 15/3 in 3 indoor-unit combinations - hydromodul L, hydrotower easy, hydrotower Pvmax - all certified 26 August 2025 to 30 June 2035. SOLARFOCUS GmbH holds 18 air-to-water entries on the Ofgem BUS Product Eligibility List, all certified from 26 August 2025 to 30 June 2035 under three certificates - 011-1W1077 (vampair eco 08/1), 011-1W1078 (vampair eco 12/1 and 12/3) and 011-1W1079 (vampair eco 15/3). Each certificate is split into numbered entries, one per heat pump plus indoor-unit or tank combination, which is why 18 entries cover only four heat pumps. SOLARFOCUS also holds 21 biomass PEL entries (Therminator, octoplus, PelletTop, Pelletelegance, ecotopLight, ecotopZero) which are out of scope for this database. Indoor options, all with the 7-inch ecomanager-touch controller: hydromodul (M and L) wall-hung hydraulic module with safety assembly, sludge trap, volume flow sensor, speed-controlled primary pump and electric heating element, controlling 1 unmixed heating circuit and 1 DHW circuit, expandable to 8 mixed circuits; hydrotower easy, a 750 mm diameter dual tank with 255 litre buffer plus 255 litre hot water, foam insulated so it can be used for cooling, up to 2 mixed circuits; hydrotower PVmax, an 800 litre stratified buffer with fresh-water-module DHW, heated to 70 C on surplus PV and to 80 C with the stepless electric element, cooling available as an option. Controller features: dynamic electricity price control against EEX Leipzig day-ahead hourly tariffs combined with forecast PV yield and heat pump efficiency; direct PV surplus interfaces to Fronius, SolarEdge and Huawei inverters, or a SOLARFOCUS energy meter for other brands; battery storage integration; LAN and Modbus TCP as standard, Loxone native and KNX via converter; mySOLARFOCUS app and the paid SOLARFOCUS Connect VNC remote-access service. 5-year system warranty on registered and maintained systems. Data-quality notes on this brochure: (1) the sound pressure row for the ECO 12 reads 21.5 dB(A) at 3 m against 27 dB(A) at 5 m, which is physically impossible - the ECO 08 and ECO 15 both gain 4.5 dB between 5 m and 3 m, so the ECO 12 figure is almost certainly 31.5 dB(A); (2) no unit weight is published in the technical table - the only weights in the file are hidden CAD title-block values on the dimension drawings, marked 'Gewicht nur geschaetzt' (weight only estimated): 130 kg on drawing ZLWP663 (ECO 08) and 215 kg on drawing ZLWP664 (ECO 15 3~), with no figure at all for the ECO 12. Those are not published specifications and have been left out of the Weight column; (3) the brochure markets heating, cooling and hot water but publishes no cooling capacity, EER or SEER for any size - cooling needs the hydrotower easy (foam-insulated dual tank) or the optional cooling valve on the hydrotower PVmax; (4) no electrical input power is published, only maximum compressor operating current, so the Peak Elec column is empty. Extracted from the vampAIR ECO English brochure (02/2025 edition), supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W1079",
    "heatpumpmonitor_url": null,
    "aliases": [
      "vampair eco 15/3",
      "vampair eco 15/3 + hydromodul L",
      "vampair eco 15/3 + hydrotower easy",
      "vampair eco 15/3 + hydrotower Pvmax"
    ]
  },
  {
    "id": 4266,
    "manufacturer": "Alpha",
    "model": "MAGIS M",
    "product_code": "4kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 4 R32 monobloc air source heat pump, 4 kW nominal with a COP of 5.1 at A7/W35. Reversible inverter air-to-water, single-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 55 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 4 kW. COP 5.1 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.4 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker size 20A. 1\" Male BSP connections. Minimum buffer 40 litres. Sound power 55 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 86 kg. Outdoor unit 1295 x 792 x 429 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/01. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": 2650,
    "price_max": 2650,
    "price_check_date": "2026-09-09",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: Climate Cart"
  },
  {
    "id": 4267,
    "manufacturer": "Alpha",
    "model": "MAGIS M",
    "product_code": "6kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 792,
    "width": 1295,
    "depth": 429,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 6 R32 monobloc air source heat pump, 6 kW nominal with a COP of 4.95 at A7/W35. Reversible inverter air-to-water, single-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 58 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 6 kW. COP 4.95 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.4 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker size 20A. 1\" Male BSP connections. Minimum buffer 40 litres. Sound power 58 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 86 kg. Outdoor unit 1295 x 792 x 429 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/02. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4268,
    "manufacturer": "Alpha",
    "model": "MAGIS M",
    "product_code": "8kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 158,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 8 R32 monobloc air source heat pump, 8 kW nominal with a COP of 5.15 at A7/W35. Reversible inverter air-to-water, single-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 59 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 8 kW. COP 5.15 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.75 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker size 20A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 59 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 158 kg. Outdoor unit 1385 x 945 x 526 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/05. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": 1918.8,
    "price_max": 3400,
    "price_check_date": "2026-09-09",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: Climate Cart; Pirate Heating Supplies"
  },
  {
    "id": 4269,
    "manufacturer": "Alpha",
    "model": "MAGIS M",
    "product_code": "12kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 158,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 12 R32 monobloc air source heat pump, 12 kW nominal with a COP of 4.95 at A7/W35. Reversible inverter air-to-water, single-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 65 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 12 kW. COP 4.95 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.75 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker size 32A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 65 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 158 kg. Outdoor unit 1385 x 945 x 526 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/09. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": 4300,
    "price_max": 4300,
    "price_check_date": "2026-09-09",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: Climate Cart"
  },
  {
    "id": 4270,
    "manufacturer": "Alpha",
    "model": "MAGIS M",
    "product_code": "14kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 158,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 14 R32 monobloc air source heat pump, 14 kW nominal with a COP of 4.6 at A7/W35. Reversible inverter air-to-water, single-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 65 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 14 kW. COP 4.6 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.75 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker size 32A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 65 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 158 kg. Outdoor unit 1385 x 945 x 526 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/10. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4271,
    "manufacturer": "Alpha",
    "model": "MAGIS M",
    "product_code": "16kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 158,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 16 R32 monobloc air source heat pump, 16 kW nominal with a COP of 4.5 at A7/W35. Reversible inverter air-to-water, single-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 68 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 16 kW. COP 4.5 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.75 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker size 32A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 68 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 158 kg. Outdoor unit 1385 x 945 x 526 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/11. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": 5300,
    "price_max": 5300,
    "price_check_date": "2026-09-09",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null,
    "price_source": "Retail survey 2026-09-09: Climate Cart"
  },
  {
    "id": 4272,
    "manufacturer": "Alpha",
    "model": "MAGIS M 12 T",
    "product_code": "12kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 172,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 12 T R32 monobloc air source heat pump, 12 kW nominal with a COP of 4.95 at A7/W35. Reversible inverter air-to-water, three-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 65 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 12 kW. COP 4.95 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.75 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 3PH 380-415V 50Hz, breaker size 16A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 65 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 172 kg. Outdoor unit 1385 x 945 x 526 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Alpha's brochure identifies the three-phase models only by output and '3PH, 380-415V, 50Hz'; it prints no model suffix. The 'T' in the model recorded here follows the Immergas group convention for three-phase units (as in MAGIS PRO 12 V2 T) and is a working label, not a code printed in this brochure. Note there is also a single-phase MAGIS M 12 in the same range with the same nominal output but a different COP band, weight and breaker size. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/12. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4273,
    "manufacturer": "Alpha",
    "model": "MAGIS M 14 T",
    "product_code": "14kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 172,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 14 T R32 monobloc air source heat pump, 14 kW nominal with a COP of 4.6 at A7/W35. Reversible inverter air-to-water, three-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 65 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 14 kW. COP 4.6 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.75 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 3PH 380-415V 50Hz, breaker size 16A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 65 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 172 kg. Outdoor unit 1385 x 945 x 526 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Alpha's brochure identifies the three-phase models only by output and '3PH, 380-415V, 50Hz'; it prints no model suffix. The 'T' in the model recorded here follows the Immergas group convention for three-phase units (as in MAGIS PRO 12 V2 T) and is a working label, not a code printed in this brochure. Note there is also a single-phase MAGIS M 14 in the same range with the same nominal output but a different COP band, weight and breaker size. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/13. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4274,
    "manufacturer": "Alpha",
    "model": "MAGIS M 16 T",
    "product_code": "16kW",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 945,
    "width": 1385,
    "depth": 526,
    "weight": 172,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 16 T R32 monobloc air source heat pump, 16 kW nominal with a COP of 4.5 at A7/W35. Reversible inverter air-to-water, three-phase, flow temperature to 65 C, operates from -25 C ambient. Single-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 68 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 16 kW. COP 4.5 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 65 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 1.75 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, single fan. Supply 3PH 380-415V 50Hz, breaker size 16A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 68 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 172 kg. Outdoor unit 1385 x 945 x 526 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Alpha's brochure identifies the three-phase models only by output and '3PH, 380-415V, 50Hz'; it prints no model suffix. The 'T' in the model recorded here follows the Immergas group convention for three-phase units (as in MAGIS PRO 12 V2 T) and is a working label, not a code printed in this brochure. Note there is also a single-phase MAGIS M 16 in the same range with the same nominal output but a different COP band, weight and breaker size. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/14. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4275,
    "manufacturer": "Alpha",
    "model": "MAGIS M 18 T",
    "product_code": "18kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 18,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 18 T R32 monobloc air source heat pump, 18 kW nominal with a COP of 4.7 at A7/W35. Reversible inverter air-to-water, three-phase, flow temperature to 60 C, operates from -25 C ambient. Double-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 71 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 18 kW. COP 4.7 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 60 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 5.0 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, double fan. Supply 3PH 380-415V 50Hz, breaker size 20A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 71 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 177 kg. Outdoor unit 1129 x 1558 x 528 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Alpha's brochure identifies the three-phase models only by output and '3PH, 380-415V, 50Hz'; it prints no model suffix. The 'T' in the model recorded here follows the Immergas group convention for three-phase units (as in MAGIS PRO 12 V2 T) and is a working label, not a code printed in this brochure. Note there is also a single-phase MAGIS M 18 in the same range with the same nominal output but a different COP band, weight and breaker size. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/18. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4276,
    "manufacturer": "Alpha",
    "model": "MAGIS M 22 T",
    "product_code": "22kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 22 T R32 monobloc air source heat pump, 22 kW nominal with a COP of 4.4 at A7/W35. Reversible inverter air-to-water, three-phase, flow temperature to 60 C, operates from -25 C ambient. Double-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 73 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 22 kW. COP 4.4 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 60 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 5.0 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, double fan. Supply 3PH 380-415V 50Hz, breaker size 25A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 73 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 177 kg. Outdoor unit 1129 x 1558 x 528 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Alpha's brochure identifies the three-phase models only by output and '3PH, 380-415V, 50Hz'; it prints no model suffix. The 'T' in the model recorded here follows the Immergas group convention for three-phase units (as in MAGIS PRO 12 V2 T) and is a working label, not a code printed in this brochure. Note there is also a single-phase MAGIS M 22 in the same range with the same nominal output but a different COP band, weight and breaker size. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/19. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4277,
    "manufacturer": "Alpha",
    "model": "MAGIS M 26 T",
    "product_code": "26kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 26 T R32 monobloc air source heat pump, 26 kW nominal with a COP of 4.08 at A7/W35. Reversible inverter air-to-water, three-phase, flow temperature to 60 C, operates from -25 C ambient. Double-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 75 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 26 kW. COP 4.08 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 60 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 5.0 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, double fan. Supply 3PH 380-415V 50Hz, breaker size 25A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 75 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 177 kg. Outdoor unit 1129 x 1558 x 528 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Alpha's brochure identifies the three-phase models only by output and '3PH, 380-415V, 50Hz'; it prints no model suffix. The 'T' in the model recorded here follows the Immergas group convention for three-phase units (as in MAGIS PRO 12 V2 T) and is a working label, not a code printed in this brochure. Note there is also a single-phase MAGIS M 26 in the same range with the same nominal output but a different COP band, weight and breaker size. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/20. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4278,
    "manufacturer": "Alpha",
    "model": "MAGIS M 30 T",
    "product_code": "30kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1558,
    "width": 1129,
    "depth": 528,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha MAGIS M 30 T R32 monobloc air source heat pump, 30 kW nominal with a COP of 3.91 at A7/W35. Reversible inverter air-to-water, three-phase, flow temperature to 60 C, operates from -25 C ambient. Double-fan casing, twin rotary compressor, built-in primary pump and expansion vessel, 77 dB(A) sound power. Cascade up to six units from one control panel.",
    "notes": "Nominal 30 kW. COP 3.91 at 35 C flow with 7 C outside air (A7/W35) - the only efficiency figure published for this range. Operating temperature -25 to 35 C in central heating. Maximum flow temperature 60 C (the brochure states up to 65 C, with models over 16 kW providing up to 60 C). R32 charge 5.0 kg, factory pre-loaded and hermetically sealed, so no F-Gas qualification is needed to install it. Twin rotary compressor, double fan. Supply 3PH 380-415V 50Hz, breaker size 28A. 1-1/4\" Male BSP connections. Minimum buffer 40 litres. Sound power 77 dB(A); the brochure separately claims sound pressure as low as 35 dB(A) at 3 m for the range, unattributed to a specific size. Net weight 177 kg. Outdoor unit 1129 x 1558 x 528 mm (W x H x D). Built-in primary pump and expansion vessel, factory-fitted external weather probe for flow temperature modulation, solar integration, supplied control panel that doubles as a room thermostat and can cascade six heat pumps. 5-year warranty on approved and correctly installed and maintained installations. Alpha's brochure identifies the three-phase models only by output and '3PH, 380-415V, 50Hz'; it prints no model suffix. The 'T' in the model recorded here follows the Immergas group convention for three-phase units (as in MAGIS PRO 12 V2 T) and is a working label, not a code printed in this brochure. Note there is also a single-phase MAGIS M 30 in the same range with the same nominal output but a different COP band, weight and breaker size. Immergas holds an Ofgem PEL certificate for this exact model name: MCS HP0297/21. Data-quality notes on the Alpha MAGIS M brochure: (1) the key-features panel says the range operates between -25 C and 43 C while the technical table gives an operating temperature range of -25 C to 35 C in central heating - the table value is used here; (2) the dimension table is headed '8/10/12/14/16kW' but the technical table has no 10 kW column, even though Immergas certifies a MAGIS M10 (MCS HP0297/06) - so either a 10 kW model has been withdrawn from the UK range or it was omitted from the spec table; (3) no cooling capacity, EER, SEER or SCOP is published for any size even though the range is described as reversible, so the cooling and seasonal-efficiency columns are empty; (4) no electrical input power is published, only breaker sizes, so the Peak Elec column is empty. Certification: no MAGIS M model appears on the Ofgem BUS Product Eligibility List under Alpha Therm Ltd, but Immergas S.p.A. holds MCS HP0297/01 to /21, which covers the entire range under exactly these model names - MAGIS M4, M6, M8, M10, M12, M14, M16, M12 T, M14 T, M16 T, M18 T, M22 T, M26 T and M30 T, plus EH3 and EH9 variants - certified 26 May and 18 July 2022 with no expiry date recorded. That Ofgem listing also confirms the 'T' three-phase suffix used in the model names here. So the brochure's cover claim of 'MCS Certified heat pump' is well founded, but the certificate is held by Immergas, not by Alpha, and this row has been left with MCS Listed = No rather than assert a certificate belonging to another legal entity. If you confirm the Alpha-badged unit is identical to the Immergas one, the certificate can be attached. See the 'Alpha PEL cross-check' sheet. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha MAGIS M 8-page brochure (MAGISM0722) supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4279,
    "manufacturer": "Alpha",
    "model": "Hydro 5",
    "product_code": "3.033307",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 798,
    "width": 880,
    "depth": 310,
    "weight": 58.5,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Hydro 5 R32 monobloc air source heat pump, 5 kW nominal with a COP of 4.85 at 35 C flow and an SCOP of 4.31. Sold as a package with a 200 litre pre-plumbed stainless cylinder and Smartech control. Single-phase, single-fan, 61 dB(A) sound power. BUS eligible - MCS 011-1W0592.",
    "notes": "Heat pump part number 3.033307; the Alpha Hydro is ordered as three components - the 200 litre pre-plumbed cylinder (3.033315), the heat pump, and the Smartech control (3.030909). SCOP 4.31 (flow temperature not stated in the brochure). COP 4.85 at 35 C flow. Operating temperature -25 to 35 C. R32 charge 1.0 kg. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker 16A. Minimum system flow rate 12 LPM, 1\" BSP connections. Sound pressure 45 dB(A), sound power 61 dB(A). Net weight 58.5 kg. Outdoor unit 880 x 798 x 310 mm (W x H x D). Packaged domestic hot water performance with the 200 litre cylinder, load profile XL: COP(DHW) 2.74, water heating energy efficiency 114%, annual electricity 1474 kWh/a, maximum mixed water at 40 C 248.7 litres, heating-up time 2:00 (h:min), standby power 46 W, rated tank volume 206 litres. Cylinder: 316 stainless steel with brass manifold connections, soft blanket insulation with zero GWP and ODP, 56 W heat loss (ErP class B), 65 kg empty and 272 kg full, fully modulating Grundfos UPMXL 15-125 pump on all sizes, built-in wired control panel, 13 A switched spur (max 10.5 A). Smartech wireless thermostat with Wi-Fi app; optional second zone kit and expansion kit. Anti-legionella cycle programmable to 60 C. Wall bracket available on the 5 kW and 8 kW only. MCS certified and Connect and Notify approved; up to 5-year warranty with an approved design and commissioning. BUS eligible: MCS certificate 011-1W0592, certified 14 April 2023 to 29 November 2029 under Alpha Therm Ltd. The certificate number printed in the brochure matches the Ofgem PEL entry exactly. Data-quality notes on the Alpha Hydro brochure: (1) the SCOP is published without a flow temperature, so the SCOP Cond. column is empty - it cannot be assumed to be the 35 C figure; (2) no cooling function, capacity or EER is documented anywhere in the brochure, so this range is recorded as heating only; (3) no maximum flow temperature is published; (4) no electrical input power is published, only breaker sizes; (5) the 8 kW and 12/16 kW drawings dimension both a cabinet height and an overall height (973/998 mm and 1395/1420 mm) and both a cabinet and an overall depth (360/384 mm) - the overall figures are used here. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha Hydro brochure supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0592",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Alpha Hydro 5"
    ]
  },
  {
    "id": 4280,
    "manufacturer": "Alpha",
    "model": "Hydro 8",
    "product_code": "3.033309",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 998,
    "width": 940,
    "depth": 384,
    "weight": 76,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Hydro 8 R32 monobloc air source heat pump, 8 kW nominal with a COP of 4.52 at 35 C flow and an SCOP of 4.35. Sold as a package with a 200 litre pre-plumbed stainless cylinder and Smartech control. Single-phase, single-fan, 63 dB(A) sound power. BUS eligible - MCS 011-1W0593.",
    "notes": "Heat pump part number 3.033309; the Alpha Hydro is ordered as three components - the 200 litre pre-plumbed cylinder (3.033315), the heat pump, and the Smartech control (3.030909). SCOP 4.35 (flow temperature not stated in the brochure). COP 4.52 at 35 C flow. Operating temperature -25 to 35 C. R32 charge 1.15 kg. Twin rotary compressor, single fan. Supply 1PH 220-240V 50Hz, breaker 20A. Minimum system flow rate 20 LPM, 1\" BSP connections. Sound pressure 48 dB(A), sound power 63 dB(A). Net weight 76.0 kg. Outdoor unit 940 x 998 x 384 mm (W x H x D). Packaged domestic hot water performance with the 200 litre cylinder, load profile XL: COP(DHW) 2.58, water heating energy efficiency 106%, annual electricity 1577 kWh/a, maximum mixed water at 40 C 232.8 litres, heating-up time 1:19 (h:min), standby power 41 W, rated tank volume 206 litres. Cylinder: 316 stainless steel with brass manifold connections, soft blanket insulation with zero GWP and ODP, 56 W heat loss (ErP class B), 65 kg empty and 272 kg full, fully modulating Grundfos UPMXL 15-125 pump on all sizes, built-in wired control panel, 13 A switched spur (max 10.5 A). Smartech wireless thermostat with Wi-Fi app; optional second zone kit and expansion kit. Anti-legionella cycle programmable to 60 C. Wall bracket available on the 5 kW and 8 kW only. MCS certified and Connect and Notify approved; up to 5-year warranty with an approved design and commissioning. BUS eligible: MCS certificate 011-1W0593, certified 14 April 2023 to 29 November 2029 under Alpha Therm Ltd. The certificate number printed in the brochure matches the Ofgem PEL entry exactly. Data-quality notes on the Alpha Hydro brochure: (1) the SCOP is published without a flow temperature, so the SCOP Cond. column is empty - it cannot be assumed to be the 35 C figure; (2) no cooling function, capacity or EER is documented anywhere in the brochure, so this range is recorded as heating only; (3) no maximum flow temperature is published; (4) no electrical input power is published, only breaker sizes; (5) the 8 kW and 12/16 kW drawings dimension both a cabinet height and an overall height (973/998 mm and 1395/1420 mm) and both a cabinet and an overall depth (360/384 mm) - the overall figures are used here. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha Hydro brochure supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0593",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Alpha Hydro 8"
    ]
  },
  {
    "id": 4281,
    "manufacturer": "Alpha",
    "model": "Hydro 12",
    "product_code": "3.033311",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 940,
    "depth": 384,
    "weight": 110,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Hydro 12 R32 monobloc air source heat pump, 12 kW nominal with a COP of 4.53 at 35 C flow and an SCOP of 4.63. Sold as a package with a 200 litre pre-plumbed stainless cylinder and Smartech control. Single-phase, double-fan, 64 dB(A) sound power. BUS eligible - MCS 011-1W0591_1.",
    "notes": "Heat pump part number 3.033311; the Alpha Hydro is ordered as three components - the 200 litre pre-plumbed cylinder (3.033315), the heat pump, and the Smartech control (3.030909). SCOP 4.63 (flow temperature not stated in the brochure). COP 4.53 at 35 C flow. Operating temperature -25 to 35 C. R32 charge 2.2 kg. Twin rotary compressor, double fan. Supply 1PH 220-240V 50Hz, breaker 32A. Minimum system flow rate 30 LPM, 1\" BSP connections. Sound pressure 50 dB(A), sound power 64 dB(A). Net weight 110.0 kg. Outdoor unit 940 x 1420 x 384 mm (W x H x D). Packaged domestic hot water performance with the 200 litre cylinder, load profile XL: COP(DHW) 2.52, water heating energy efficiency 104%, annual electricity 1613 kWh/a, maximum mixed water at 40 C 221.5 litres, heating-up time 0:49 (h:min), standby power 42 W, rated tank volume 206 litres. Cylinder: 316 stainless steel with brass manifold connections, soft blanket insulation with zero GWP and ODP, 56 W heat loss (ErP class B), 65 kg empty and 272 kg full, fully modulating Grundfos UPMXL 15-125 pump on all sizes, built-in wired control panel, 13 A switched spur (max 10.5 A). Smartech wireless thermostat with Wi-Fi app; optional second zone kit and expansion kit. Anti-legionella cycle programmable to 60 C. Wall bracket available on the 5 kW and 8 kW only. MCS certified and Connect and Notify approved; up to 5-year warranty with an approved design and commissioning. BUS eligible: MCS certificate 011-1W0591_1, certified 14 April 2023 to 29 November 2029 under Alpha Therm Ltd. The certificate number printed in the brochure matches the Ofgem PEL entry exactly. Data-quality notes on the Alpha Hydro brochure: (1) the SCOP is published without a flow temperature, so the SCOP Cond. column is empty - it cannot be assumed to be the 35 C figure; (2) no cooling function, capacity or EER is documented anywhere in the brochure, so this range is recorded as heating only; (3) no maximum flow temperature is published; (4) no electrical input power is published, only breaker sizes; (5) the 8 kW and 12/16 kW drawings dimension both a cabinet height and an overall height (973/998 mm and 1395/1420 mm) and both a cabinet and an overall depth (360/384 mm) - the overall figures are used here. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha Hydro brochure supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0591_1",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Alpha Hydro 12"
    ]
  },
  {
    "id": 4282,
    "manufacturer": "Alpha",
    "model": "Hydro 16",
    "product_code": "3.033313",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer brochure",
    "product_url": "https://www.alpha-innovation.co.uk",
    "date_added": "2026-08-30",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 940,
    "depth": 384,
    "weight": 110,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Hydro 16 R32 monobloc air source heat pump, 16 kW nominal with a COP of 4.42 at 35 C flow and an SCOP of 4.43. Sold as a package with a 200 litre pre-plumbed stainless cylinder and Smartech control. Single-phase, double-fan, 66 dB(A) sound power. BUS eligible - MCS 011-1W0591_2.",
    "notes": "Heat pump part number 3.033313; the Alpha Hydro is ordered as three components - the 200 litre pre-plumbed cylinder (3.033315), the heat pump, and the Smartech control (3.030909). SCOP 4.43 (flow temperature not stated in the brochure). COP 4.42 at 35 C flow. Operating temperature -25 to 35 C. R32 charge 2.2 kg. Twin rotary compressor, double fan. Supply 1PH 220-240V 50Hz, breaker 32A. Minimum system flow rate 30 LPM, 1\" BSP connections. Sound pressure 52 dB(A), sound power 66 dB(A). Net weight 110.0 kg. Outdoor unit 940 x 1420 x 384 mm (W x H x D). Packaged domestic hot water performance with the 200 litre cylinder, load profile XL: COP(DHW) 2.37, water heating energy efficiency 98%, annual electricity 1708 kWh/a, maximum mixed water at 40 C 222.4 litres, heating-up time 0:39 (h:min), standby power 46 W, rated tank volume 206 litres. Cylinder: 316 stainless steel with brass manifold connections, soft blanket insulation with zero GWP and ODP, 56 W heat loss (ErP class B), 65 kg empty and 272 kg full, fully modulating Grundfos UPMXL 15-125 pump on all sizes, built-in wired control panel, 13 A switched spur (max 10.5 A). Smartech wireless thermostat with Wi-Fi app; optional second zone kit and expansion kit. Anti-legionella cycle programmable to 60 C. Wall bracket available on the 5 kW and 8 kW only. MCS certified and Connect and Notify approved; up to 5-year warranty with an approved design and commissioning. BUS eligible: MCS certificate 011-1W0591_2, certified 14 April 2023 to 29 November 2029 under Alpha Therm Ltd. The certificate number printed in the brochure matches the Ofgem PEL entry exactly. Data-quality notes on the Alpha Hydro brochure: (1) the SCOP is published without a flow temperature, so the SCOP Cond. column is empty - it cannot be assumed to be the 35 C figure; (2) no cooling function, capacity or EER is documented anywhere in the brochure, so this range is recorded as heating only; (3) no maximum flow temperature is published; (4) no electrical input power is published, only breaker sizes; (5) the 8 kW and 12/16 kW drawings dimension both a cabinet height and an overall height (973/998 mm and 1395/1420 mm) and both a cabinet and an overall depth (360/384 mm) - the overall figures are used here. Alpha Therm Ltd holds five air-to-water entries on the Ofgem BUS Product Eligibility List: Hydro 5 (011-1W0592), Hydro 8 (011-1W0593), Hydro 12 (011-1W0591_1) and Hydro 16 (011-1W0591_2), all certified 14 April 2023 to 29 November 2029, plus E-TEC 33 Hybrid (011-1W0293, E-TEC EHP / E-TEC 33 HB, to 28 February 2029). The E-TEC 33 Hybrid is not covered by any of the three brochures supplied and has no product row - worth requesting its data sheet. Alpha is the UK heating brand of Alpha Therm Ltd, part of the Italian family-owned Immergas Group. It is NOT the same company as Alpha Innotec (ait-deutschland GmbH), which is a separate manufacturer also held in this database. Extracted from the Alpha Hydro brochure supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "011-1W0591_2",
    "heatpumpmonitor_url": null,
    "aliases": [
      "Alpha Hydro 16"
    ]
  },
  {
    "id": 4283,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-6KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.5,
    "cap_max": 8.3,
    "max_heat_capacity": 5.92,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.71,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.66,
    "max_cool_capacity": 5.66,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1110,
    "depth": 445,
    "weight": 102,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-6KW1 R32 monobloc air-to-water heat pump, 6 kW nominal. 2.5-8.3 kW at A7/W35 with a COP of 4.93 and ErP class A+++; 5.92 kW at A7/W55, COP 3.21, class A++. Panasonic DC inverter EVI rotary compressor, single-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 6 kW. A7/W35 (air 7/6 C, water 30/35 C): 6.46 kW nominal for 1.31 kW input, COP 4.93, modulating 2.5-8.3 kW, ErP class A+++. A7/W55 (water 47/55 C): 5.92 kW for 1.85 kW input, COP 3.21, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 5.66 kW for 1.74 kW input, EER 3.25. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 6.46 kW at COP 4.93 for this model. Supply 220~240 V / 1 ph / 50 Hz, rated power input 2.71 kW, rated current 12.0 A, IPX4. 1 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 1.1 m3/h, DN 25 (1\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 50 dB(A) at 1 m and 38 dB(A) at 3 m. Unit 1110 x 445 x 850 mm (L x D x H), 102 kg net; packed on pallet 1160x530x1010 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/01. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4284,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-10KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.2,
    "cap_max": 12.2,
    "max_heat_capacity": 9.47,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.83,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.34,
    "max_cool_capacity": 8.34,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1110,
    "depth": 445,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-10KW1 R32 monobloc air-to-water heat pump, 10 kW nominal. 4.2-12.2 kW at A7/W35 with a COP of 4.62 and ErP class A+++; 9.47 kW at A7/W55, COP 3.06, class A++. Panasonic DC inverter EVI rotary compressor, single-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 10 kW. A7/W35 (air 7/6 C, water 30/35 C): 10.58 kW nominal for 2.29 kW input, COP 4.62, modulating 4.2-12.2 kW, ErP class A+++. A7/W55 (water 47/55 C): 9.47 kW for 3.09 kW input, COP 3.06, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 8.34 kW for 2.66 kW input, EER 3.14. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 10.58 kW at COP 4.62 for this model. Supply 220~240 V / 1 ph / 50 Hz, rated power input 3.83 kW, rated current 17.0 A, IPX4. 1 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 1.75 m3/h, DN 25 (1\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 51 dB(A) at 1 m and 39 dB(A) at 3 m. Unit 1110 x 445 x 850 mm (L x D x H), 107 kg net; packed on pallet 1160x530x1010 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/02. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/02",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4285,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-10KW3",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.2,
    "cap_max": 12.2,
    "max_heat_capacity": 9.47,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3.83,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.34,
    "max_cool_capacity": 8.34,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1110,
    "depth": 445,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-10KW3 R32 monobloc air-to-water heat pump, 10 kW nominal. 4.2-12.2 kW at A7/W35 with a COP of 4.62 and ErP class A+++; 9.47 kW at A7/W55, COP 3.06, class A++. Panasonic DC inverter EVI rotary compressor, three-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 10 kW. A7/W35 (air 7/6 C, water 30/35 C): 10.58 kW nominal for 2.29 kW input, COP 4.62, modulating 4.2-12.2 kW, ErP class A+++. A7/W55 (water 47/55 C): 9.47 kW for 3.09 kW input, COP 3.06, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 8.34 kW for 2.66 kW input, EER 3.14. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 10.58 kW at COP 4.62 for this model. Supply 380~415 V / 3 ph / 50 Hz, rated power input 3.83 kW, rated current 6.5 A, IPX4. 1 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 1.75 m3/h, DN 25 (1\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 51 dB(A) at 1 m and 39 dB(A) at 3 m. Unit 1110 x 445 x 850 mm (L x D x H), 107 kg net; packed on pallet 1160x530x1010 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/03. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/03",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4286,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-14KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.3,
    "cap_max": 16.5,
    "max_heat_capacity": 13.89,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.97,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.24,
    "max_cool_capacity": 13.24,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1110,
    "depth": 480,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-14KW1 R32 monobloc air-to-water heat pump, 14 kW nominal. 5.3-16.5 kW at A7/W35 with a COP of 4.72 and ErP class A+++; 13.89 kW at A7/W55, COP 3.11, class A++. Panasonic DC inverter EVI rotary compressor, single-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 14 kW. A7/W35 (air 7/6 C, water 30/35 C): 14.45 kW nominal for 3.06 kW input, COP 4.72, modulating 5.3-16.5 kW, ErP class A+++. A7/W55 (water 47/55 C): 13.89 kW for 4.47 kW input, COP 3.11, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 13.24 kW for 4.12 kW input, EER 3.21. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 14.75 kW at COP 4.6 for this model. Supply 220~240 V / 1 ph / 50 Hz, rated power input 5.97 kW, rated current 26.5 A, IPX4. 1 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 2.5 m3/h, DN 32 (1-1/4\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 55 dB(A) at 1 m and 41 dB(A) at 3 m. Unit 1110 x 480 x 850 mm (L x D x H), 124 kg net; packed on pallet 1160x565x1020 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/04. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/04",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4287,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-14KW3",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.3,
    "cap_max": 16.6,
    "max_heat_capacity": 13.89,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.97,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.72,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.24,
    "max_cool_capacity": 13.24,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1110,
    "depth": 480,
    "weight": 124,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-14KW3 R32 monobloc air-to-water heat pump, 14 kW nominal. 5.3-16.6 kW at A7/W35 with a COP of 4.72 and ErP class A+++; 13.89 kW at A7/W55, COP 3.11, class A++. Panasonic DC inverter EVI rotary compressor, three-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 14 kW. A7/W35 (air 7/6 C, water 30/35 C): 14.45 kW nominal for 3.06 kW input, COP 4.72, modulating 5.3-16.6 kW, ErP class A+++. A7/W55 (water 47/55 C): 13.89 kW for 4.47 kW input, COP 3.11, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 13.24 kW for 4.12 kW input, EER 3.21. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 14.75 kW at COP 4.6 for this model. Supply 380~415 V / 3 ph / 50 Hz, rated power input 5.97 kW, rated current 10.5 A, IPX4. 1 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 2.5 m3/h, DN 32 (1-1/4\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 55 dB(A) at 1 m and 41 dB(A) at 3 m. Unit 1110 x 480 x 850 mm (L x D x H), 124 kg net; packed on pallet 1160x565x1020 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/05. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4288,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-18KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.2,
    "cap_max": 20.5,
    "max_heat_capacity": 16.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.24,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.88,
    "max_cool_capacity": 15.88,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1110,
    "depth": 445,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-18KW1 R32 monobloc air-to-water heat pump, 18 kW nominal. 6.2-20.5 kW at A7/W35 with a COP of 4.7 and ErP class A+++; 16.9 kW at A7/W55, COP 3.09, class A++. Panasonic DC inverter EVI rotary compressor, single-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 18 kW. A7/W35 (air 7/6 C, water 30/35 C): 18.77 kW nominal for 3.99 kW input, COP 4.7, modulating 6.2-20.5 kW, ErP class A+++. A7/W55 (water 47/55 C): 16.9 kW for 5.47 kW input, COP 3.09, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 15.88 kW for 4.99 kW input, EER 3.18. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 18.77 kW at COP 4.51 for this model. Supply 220~240 V / 1 ph / 50 Hz, rated power input 7.24 kW, rated current 35.5 A, IPX4. 2 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 3.2 m3/h, DN 40 (1.5\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 56 dB(A) at 1 m and 43 dB(A) at 3 m. Unit 1110 x 445 x 1450 mm (L x D x H), 151 kg net; packed on pallet 1170x530x1610 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/06. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/06",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4289,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-18KW3",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.2,
    "cap_max": 20.5,
    "max_heat_capacity": 16.9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.24,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.88,
    "max_cool_capacity": 15.88,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1110,
    "depth": 445,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-18KW3 R32 monobloc air-to-water heat pump, 18 kW nominal. 6.2-20.5 kW at A7/W35 with a COP of 4.7 and ErP class A+++; 16.9 kW at A7/W55, COP 3.09, class A++. Panasonic DC inverter EVI rotary compressor, three-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 18 kW. A7/W35 (air 7/6 C, water 30/35 C): 18.77 kW nominal for 3.99 kW input, COP 4.7, modulating 6.2-20.5 kW, ErP class A+++. A7/W55 (water 47/55 C): 16.9 kW for 5.47 kW input, COP 3.09, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 15.88 kW for 4.99 kW input, EER 3.18. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 18.77 kW at COP 4.51 for this model. Supply 380~415 V / 3 ph / 50 Hz, rated power input 7.24 kW, rated current 13.2 A, IPX4. 2 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 3.2 m3/h, DN 40 (1.5\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 56 dB(A) at 1 m and 43 dB(A) at 3 m. Unit 1110 x 445 x 1450 mm (L x D x H), 151 kg net; packed on pallet 1170x530x1610 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/07. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/07",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4290,
    "manufacturer": "Megawave",
    "model": "R32",
    "product_code": "MWMHP-24KW3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 6.5,
    "cap_max": 26.1,
    "max_heat_capacity": 24.29,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 9.38,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.77,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 20.89,
    "max_cool_capacity": 20.89,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1110,
    "depth": 445,
    "weight": 160,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHP-24KW3 R32 monobloc air-to-water heat pump, 24 kW nominal. 6.5-26.1 kW at A7/W35 with a COP of 4.77 and ErP class A+++; 24.29 kW at A7/W55, COP 3.06, class A++. Panasonic DC inverter EVI rotary compressor, three-phase, flow to 60 C, operates from -30 C ambient. Built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 24 kW. A7/W35 (air 7/6 C, water 30/35 C): 24.33 kW nominal for 5.1 kW input, COP 4.77, modulating 6.5-26.1 kW, ErP class A+++. A7/W55 (water 47/55 C): 24.29 kW for 7.93 kW input, COP 3.06, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 20.89 kW for 6.7 kW input, EER 3.12. Every one of these pairs reconciles exactly - capacity divided by input reproduces the published COP and EER to two decimals. Manufacturer's own A7/W35 performance table on page 3 gives 23.98 kW at COP 4.34 for this model. Supply 380~415 V / 3 ph / 50 Hz, rated power input 9.38 kW, rated current 17.3 A, IPX4. 2 DC inverter fan(s). Panasonic DC inverter rotary EVI compressor. Rated water flow 4.2 m3/h, DN 40 (1.5\") connections. Maximum outlet water 60 C. Operating ambient -30 to 45 C heating and 16 to 45 C cooling. Sound pressure 58 dB(A) at 1 m and 45 dB(A) at 3 m. Unit 1110 x 445 x 1450 mm (L x D x H), 160 kg net; packed on pallet 1170x530x1610 mm. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/08. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R32 sheet: (1) the page 2 mechanical table and the page 3 performance table disagree at A7/W35 for the three largest sizes - page 2 gives 14.45 kW / COP 4.72, 18.77 kW / COP 4.70 and 24.33 kW / COP 4.77, while page 3 gives 14.75 / 4.60, 18.77 / 4.51 and 23.98 / 4.34. The page 2 figures are used here because they are internally consistent: every capacity divided by its stated power input reproduces the published COP or EER exactly, across all eight models and all three conditions. Page 3 publishes no power input so cannot be checked. (2) The MWMHP-14KW3 modulation range is printed as 5.30-16.60 kW against 5.30-16.50 kW for the otherwise identical single-phase MWMHP-14KW1 - a 100 W difference that is almost certainly a typo. (3) The cover claims 'High CoP up to 4.93' and 'Running at -30C-45C', both consistent with the tables. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R32 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/08",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4291,
    "manufacturer": "Megawave",
    "model": "R290",
    "product_code": "MWMHPC-6KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.92,
    "cap_max": 9.1,
    "max_heat_capacity": 8.16,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 3,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.77,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.38,
    "cool_cap_max": 5.7,
    "max_cool_capacity": 5.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 805,
    "width": 1187,
    "depth": 418,
    "weight": 110,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHPC-6KW1 R290 monobloc air-to-water heat pump, 6 kW nominal. 2.92-9.1 kW at A7/W35 with a published COP of 4.31-5.66 and ErP class A+++. Flow temperature to 75 C, operates from -25 C ambient. Highly DC inverter EVI rotary compressor, single-phase, built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 6 kW. A7/W35 (air 7/6 C, water 30/35 C): heating 2.92-9.1 kW for 0.61-2.11 kW input, published COP 4.31-5.66, ErP class A+++. The lower COP bound is the full-output point and reconciles with the published figures (9.1 / 2.11 = 4.31). Manufacturer's own A7/W35 performance table on page 3 gives 6.23 kW at COP 4.77 for this model, which is the nominal rating point and is the COP recorded here. A7/W55 (water 47/55 C): 2.99-8.16 kW for 1.03-2.92 kW input, published COP 3.21, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 1.38-5.7 kW for 0.61-2.11 kW input; no EER is published for the R290 range. Supply 220~240 V / 1 ph / 50 Hz, rated power input 3.0 kW, rated current 13.5 A, IPX4. 1 DC inverter fan(s). Highly DC inverter rotary EVI compressor. Rated water flow 1.0 m3/h, DN 25 (1\") connections. Maximum outlet water 75 C - the highest in the Megawave range and high enough for legionella cycles without an immersion. Operating ambient -25 to 45 C heating and 16 to 45 C cooling. Sound pressure 46 dB(A) at 1 m; the R290 sheet publishes no 3 m figure. Unit 1187 x 418 x 805 mm (L x D x H), 110 kg net. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/09. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R290 sheet: (1) the cooling and heating power input columns are identical for the 6, 8 and 12 kW models (0.61~2.11 kW, 0.79~2.85 kW and 0.87~3.73 kW respectively appear in both), which cannot be right for two different duties and looks like a copy-paste error; (2) MWMHPC-12KW3 shows a cooling range of 3.65~11.04 kW against 3.65~10.2 kW for the single-phase 12KW1, while every other figure for the pair is identical; (3) MWMHPC-18KW1 shows a cooling power input of 1.85~7.31 kW against 1.50~5.88 kW for the 18KW3, on identical cooling capacity, which would give the two units materially different EERs; (4) no EER is published for any R290 model; (5) the published W55 COPs do not reconcile with the stated capacity and input ranges (for the 6 kW, 8.16/2.92 = 2.80 against a published 3.21), so the W55 figures are recorded as printed but should be treated with caution; (6) the sound pressure level of the MWMHPC-6KW1 is 46 dB(A) at 1 m, higher than the larger 8 kW models at 43 dB(A); (7) the page 3 performance table has four blocks - 35 C, 55 C, 60 C and a fourth whose outlet-temperature label cell is blank in the source. That fourth block starts at -15 C ambient rather than -25 C and, given the range's 75 C maximum outlet, is almost certainly the 75 C data, but it is not labelled and has not been assumed. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R290 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/09",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4292,
    "manufacturer": "Megawave",
    "model": "R290",
    "product_code": "MWMHPC-8KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 12.05,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 8.59,
    "max_cool_capacity": 8.59,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHPC-8KW1 R290 monobloc air-to-water heat pump, 8 kW nominal. 4.1-12.1 kW at A7/W35 with a published COP of 4.24-5.57 and ErP class A+++. Flow temperature to 75 C, operates from -25 C ambient. Highly DC inverter EVI rotary compressor, single-phase, built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 8 kW. A7/W35 (air 7/6 C, water 30/35 C): heating 4.1-12.1 kW for 0.79-2.85 kW input, published COP 4.24-5.57, ErP class A+++. The lower COP bound is the full-output point and reconciles with the published figures (12.1 / 2.85 = 4.25). Manufacturer's own A7/W35 performance table on page 3 gives 8.24 kW at COP 4.96 for this model, which is the nominal rating point and is the COP recorded here. A7/W55 (water 47/55 C): 4.05-12.05 kW for 1.38-4.06 kW input, published COP 3.06, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 3.65-8.59 kW for 0.79-2.85 kW input; no EER is published for the R290 range. Supply 220~240 V / 1 ph / 50 Hz, rated power input 5.4 kW, rated current 25.0 A, IPX4. 1 DC inverter fan(s). Highly DC inverter rotary EVI compressor. Rated water flow 1.4 m3/h, DN 25 (1\") connections. Maximum outlet water 75 C - the highest in the Megawave range and high enough for legionella cycles without an immersion. Operating ambient -25 to 45 C heating and 16 to 45 C cooling. Sound pressure 43 dB(A) at 1 m; the R290 sheet publishes no 3 m figure. Unit 1287 x 448 x 904 mm (L x D x H), 134 kg net. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/10. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R290 sheet: (1) the cooling and heating power input columns are identical for the 6, 8 and 12 kW models (0.61~2.11 kW, 0.79~2.85 kW and 0.87~3.73 kW respectively appear in both), which cannot be right for two different duties and looks like a copy-paste error; (2) MWMHPC-12KW3 shows a cooling range of 3.65~11.04 kW against 3.65~10.2 kW for the single-phase 12KW1, while every other figure for the pair is identical; (3) MWMHPC-18KW1 shows a cooling power input of 1.85~7.31 kW against 1.50~5.88 kW for the 18KW3, on identical cooling capacity, which would give the two units materially different EERs; (4) no EER is published for any R290 model; (5) the published W55 COPs do not reconcile with the stated capacity and input ranges (for the 6 kW, 8.16/2.92 = 2.80 against a published 3.21), so the W55 figures are recorded as printed but should be treated with caution; (6) the sound pressure level of the MWMHPC-6KW1 is 46 dB(A) at 1 m, higher than the larger 8 kW models at 43 dB(A); (7) the page 3 performance table has four blocks - 35 C, 55 C, 60 C and a fourth whose outlet-temperature label cell is blank in the source. That fourth block starts at -15 C ambient rather than -25 C and, given the range's 75 C maximum outlet, is almost certainly the 75 C data, but it is not labelled and has not been assumed. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R290 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/10",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4293,
    "manufacturer": "Megawave",
    "model": "R290",
    "product_code": "MWMHPC-8KW3",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.1,
    "cap_max": 12.1,
    "max_heat_capacity": 12.05,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.85,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.96,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 8.59,
    "max_cool_capacity": 8.59,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHPC-8KW3 R290 monobloc air-to-water heat pump, 8 kW nominal. 4.1-12.1 kW at A7/W35 with a published COP of 4.24-5.57 and ErP class A+++. Flow temperature to 75 C, operates from -25 C ambient. Highly DC inverter EVI rotary compressor, three-phase, built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 8 kW. A7/W35 (air 7/6 C, water 30/35 C): heating 4.1-12.1 kW for 0.79-2.85 kW input, published COP 4.24-5.57, ErP class A+++. The lower COP bound is the full-output point and reconciles with the published figures (12.1 / 2.85 = 4.25). Manufacturer's own A7/W35 performance table on page 3 gives 8.24 kW at COP 4.96 for this model, which is the nominal rating point and is the COP recorded here. A7/W55 (water 47/55 C): 4.05-12.05 kW for 1.38-4.06 kW input, published COP 3.06, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 3.65-8.59 kW for 0.79-2.85 kW input; no EER is published for the R290 range. Supply 380~415 V / 3 ph / 50 Hz, rated power input 5.85 kW, rated current 10.0 A, IPX4. 1 DC inverter fan(s). Highly DC inverter rotary EVI compressor. Rated water flow 1.4 m3/h, DN 25 (1\") connections. Maximum outlet water 75 C - the highest in the Megawave range and high enough for legionella cycles without an immersion. Operating ambient -25 to 45 C heating and 16 to 45 C cooling. Sound pressure 43 dB(A) at 1 m; the R290 sheet publishes no 3 m figure. Unit 1287 x 448 x 904 mm (L x D x H), 134 kg net. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/11. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R290 sheet: (1) the cooling and heating power input columns are identical for the 6, 8 and 12 kW models (0.61~2.11 kW, 0.79~2.85 kW and 0.87~3.73 kW respectively appear in both), which cannot be right for two different duties and looks like a copy-paste error; (2) MWMHPC-12KW3 shows a cooling range of 3.65~11.04 kW against 3.65~10.2 kW for the single-phase 12KW1, while every other figure for the pair is identical; (3) MWMHPC-18KW1 shows a cooling power input of 1.85~7.31 kW against 1.50~5.88 kW for the 18KW3, on identical cooling capacity, which would give the two units materially different EERs; (4) no EER is published for any R290 model; (5) the published W55 COPs do not reconcile with the stated capacity and input ranges (for the 6 kW, 8.16/2.92 = 2.80 against a published 3.21), so the W55 figures are recorded as printed but should be treated with caution; (6) the sound pressure level of the MWMHPC-6KW1 is 46 dB(A) at 1 m, higher than the larger 8 kW models at 43 dB(A); (7) the page 3 performance table has four blocks - 35 C, 55 C, 60 C and a fourth whose outlet-temperature label cell is blank in the source. That fourth block starts at -15 C ambient rather than -25 C and, given the range's 75 C maximum outlet, is almost certainly the 75 C data, but it is not labelled and has not been assumed. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R290 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/11",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4294,
    "manufacturer": "Megawave",
    "model": "R290",
    "product_code": "MWMHPC-12KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 14.55,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 10.2,
    "max_cool_capacity": 10.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 903,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHPC-12KW1 R290 monobloc air-to-water heat pump, 12 kW nominal. 4.3-15.2 kW at A7/W35 with a published COP of 4.07-5.57 and ErP class A+++. Flow temperature to 75 C, operates from -25 C ambient. Highly DC inverter EVI rotary compressor, single-phase, built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 12 kW. A7/W35 (air 7/6 C, water 30/35 C): heating 4.3-15.2 kW for 0.87-3.73 kW input, published COP 4.07-5.57, ErP class A+++. The lower COP bound is the full-output point and reconciles with the published figures (15.2 / 3.73 = 4.08). Manufacturer's own A7/W35 performance table on page 3 gives 12.05 kW at COP 4.61 for this model, which is the nominal rating point and is the COP recorded here. A7/W55 (water 47/55 C): 4.25-14.55 kW for 1.45-4.28 kW input, published COP 3.11, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 3.65-10.2 kW for 0.87-3.73 kW input; no EER is published for the R290 range. Supply 220~240 V / 1 ph / 50 Hz, rated power input 5.5 kW, rated current 24.5 A, IPX4. 1 DC inverter fan(s). Highly DC inverter rotary EVI compressor. Rated water flow 2.06 m3/h, DN 25 (1\") connections. Maximum outlet water 75 C - the highest in the Megawave range and high enough for legionella cycles without an immersion. Operating ambient -25 to 45 C heating and 16 to 45 C cooling. Sound pressure 53 dB(A) at 1 m; the R290 sheet publishes no 3 m figure. Unit 1287 x 448 x 904 mm (L x D x H), 134 kg net. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/12. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R290 sheet: (1) the cooling and heating power input columns are identical for the 6, 8 and 12 kW models (0.61~2.11 kW, 0.79~2.85 kW and 0.87~3.73 kW respectively appear in both), which cannot be right for two different duties and looks like a copy-paste error; (2) MWMHPC-12KW3 shows a cooling range of 3.65~11.04 kW against 3.65~10.2 kW for the single-phase 12KW1, while every other figure for the pair is identical; (3) MWMHPC-18KW1 shows a cooling power input of 1.85~7.31 kW against 1.50~5.88 kW for the 18KW3, on identical cooling capacity, which would give the two units materially different EERs; (4) no EER is published for any R290 model; (5) the published W55 COPs do not reconcile with the stated capacity and input ranges (for the 6 kW, 8.16/2.92 = 2.80 against a published 3.21), so the W55 figures are recorded as printed but should be treated with caution; (6) the sound pressure level of the MWMHPC-6KW1 is 46 dB(A) at 1 m, higher than the larger 8 kW models at 43 dB(A); (7) the page 3 performance table has four blocks - 35 C, 55 C, 60 C and a fourth whose outlet-temperature label cell is blank in the source. That fourth block starts at -15 C ambient rather than -25 C and, given the range's 75 C maximum outlet, is almost certainly the 75 C data, but it is not labelled and has not been assumed. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R290 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/12",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4295,
    "manufacturer": "Megawave",
    "model": "R290",
    "product_code": "MWMHPC-12KW3",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.3,
    "cap_max": 15.2,
    "max_heat_capacity": 14.55,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.65,
    "cool_cap_max": 11.04,
    "max_cool_capacity": 11.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 904,
    "width": 1287,
    "depth": 448,
    "weight": 134,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHPC-12KW3 R290 monobloc air-to-water heat pump, 12 kW nominal. 4.3-15.2 kW at A7/W35 with a published COP of 4.07-5.57 and ErP class A+++. Flow temperature to 75 C, operates from -25 C ambient. Highly DC inverter EVI rotary compressor, three-phase, built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 12 kW. A7/W35 (air 7/6 C, water 30/35 C): heating 4.3-15.2 kW for 0.87-3.73 kW input, published COP 4.07-5.57, ErP class A+++. The lower COP bound is the full-output point and reconciles with the published figures (15.2 / 3.73 = 4.08). Manufacturer's own A7/W35 performance table on page 3 gives 12.05 kW at COP 4.61 for this model, which is the nominal rating point and is the COP recorded here. A7/W55 (water 47/55 C): 4.25-14.55 kW for 1.45-4.28 kW input, published COP 3.11, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 3.65-11.04 kW for 0.87-3.73 kW input; no EER is published for the R290 range. Supply 380~415 V / 3 ph / 50 Hz, rated power input 5.5 kW, rated current 10.5 A, IPX4. 1 DC inverter fan(s). Highly DC inverter rotary EVI compressor. Rated water flow 2.06 m3/h, DN 25 (1\") connections. Maximum outlet water 75 C - the highest in the Megawave range and high enough for legionella cycles without an immersion. Operating ambient -25 to 45 C heating and 16 to 45 C cooling. Sound pressure 54 dB(A) at 1 m; the R290 sheet publishes no 3 m figure. Unit 1287 x 448 x 904 mm (L x D x H), 134 kg net. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/13. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R290 sheet: (1) the cooling and heating power input columns are identical for the 6, 8 and 12 kW models (0.61~2.11 kW, 0.79~2.85 kW and 0.87~3.73 kW respectively appear in both), which cannot be right for two different duties and looks like a copy-paste error; (2) MWMHPC-12KW3 shows a cooling range of 3.65~11.04 kW against 3.65~10.2 kW for the single-phase 12KW1, while every other figure for the pair is identical; (3) MWMHPC-18KW1 shows a cooling power input of 1.85~7.31 kW against 1.50~5.88 kW for the 18KW3, on identical cooling capacity, which would give the two units materially different EERs; (4) no EER is published for any R290 model; (5) the published W55 COPs do not reconcile with the stated capacity and input ranges (for the 6 kW, 8.16/2.92 = 2.80 against a published 3.21), so the W55 figures are recorded as printed but should be treated with caution; (6) the sound pressure level of the MWMHPC-6KW1 is 46 dB(A) at 1 m, higher than the larger 8 kW models at 43 dB(A); (7) the page 3 performance table has four blocks - 35 C, 55 C, 60 C and a fourth whose outlet-temperature label cell is blank in the source. That fourth block starts at -15 C ambient rather than -25 C and, given the range's 75 C maximum outlet, is almost certainly the 75 C data, but it is not labelled and has not been assumed. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R290 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/13",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4296,
    "manufacturer": "Megawave",
    "model": "R290",
    "product_code": "MWMHPC-18KW1",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 7.24,
    "cap_max": 21.9,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.55,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 17.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1455,
    "width": 1187,
    "depth": 488,
    "weight": 195,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHPC-18KW1 R290 monobloc air-to-water heat pump, 18 kW nominal. 7.24-21.9 kW at A7/W35 with a published COP of 3.82-5.59 and ErP class A+++. Flow temperature to 75 C, operates from -25 C ambient. Highly DC inverter EVI rotary compressor, single-phase, built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 18 kW. A7/W35 (air 7/6 C, water 30/35 C): heating 7.24-21.9 kW for 1.5-5.88 kW input, published COP 3.82-5.59, ErP class A+++. The lower COP bound is the full-output point and reconciles with the published figures (21.9 / 5.88 = 3.72). Manufacturer's own A7/W35 performance table on page 3 gives 18.01 kW at COP 4.4 for this model, which is the nominal rating point and is the COP recorded here. A7/W55 (water 47/55 C): 6.36-19.45 kW for 2.15-6.85 kW input, published COP 3.09, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 4.55-17.2 kW for 1.85-7.31 kW input; no EER is published for the R290 range. Supply 220~240 V / 1 ph / 50 Hz, rated power input 7.5 kW, rated current 35.0 A, IPX4. 2 DC inverter fan(s). Highly DC inverter rotary EVI compressor. Rated water flow 3.1 m3/h, DN 32 (1.25\") connections. Maximum outlet water 75 C - the highest in the Megawave range and high enough for legionella cycles without an immersion. Operating ambient -25 to 45 C heating and 16 to 45 C cooling. Sound pressure 55 dB(A) at 1 m; the R290 sheet publishes no 3 m figure. Unit 1187 x 488 x 1455 mm (L x D x H), 195 kg net. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/14. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R290 sheet: (1) the cooling and heating power input columns are identical for the 6, 8 and 12 kW models (0.61~2.11 kW, 0.79~2.85 kW and 0.87~3.73 kW respectively appear in both), which cannot be right for two different duties and looks like a copy-paste error; (2) MWMHPC-12KW3 shows a cooling range of 3.65~11.04 kW against 3.65~10.2 kW for the single-phase 12KW1, while every other figure for the pair is identical; (3) MWMHPC-18KW1 shows a cooling power input of 1.85~7.31 kW against 1.50~5.88 kW for the 18KW3, on identical cooling capacity, which would give the two units materially different EERs; (4) no EER is published for any R290 model; (5) the published W55 COPs do not reconcile with the stated capacity and input ranges (for the 6 kW, 8.16/2.92 = 2.80 against a published 3.21), so the W55 figures are recorded as printed but should be treated with caution; (6) the sound pressure level of the MWMHPC-6KW1 is 46 dB(A) at 1 m, higher than the larger 8 kW models at 43 dB(A); (7) the page 3 performance table has four blocks - 35 C, 55 C, 60 C and a fourth whose outlet-temperature label cell is blank in the source. That fourth block starts at -15 C ambient rather than -25 C and, given the range's 75 C maximum outlet, is almost certainly the 75 C data, but it is not labelled and has not been assumed. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R290 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/14",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4297,
    "manufacturer": "Megawave",
    "model": "R290",
    "product_code": "MWMHPC-18KW3",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://megawaveenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 7.24,
    "cap_max": 21.9,
    "max_heat_capacity": 19.45,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 9,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 4.55,
    "cool_cap_max": 17.2,
    "max_cool_capacity": 17.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1455,
    "width": 1187,
    "depth": 488,
    "weight": 195,
    "noise": null,
    "noise_ref": null,
    "description": "Megawave MWMHPC-18KW3 R290 monobloc air-to-water heat pump, 18 kW nominal. 7.24-21.9 kW at A7/W35 with a published COP of 3.82-5.59 and ErP class A+++. Flow temperature to 75 C, operates from -25 C ambient. Highly DC inverter EVI rotary compressor, three-phase, built-in inverter circulation pump, Wi-Fi and IoT remote monitoring. MCS certified and BUS eligible.",
    "notes": "Nominal 18 kW. A7/W35 (air 7/6 C, water 30/35 C): heating 7.24-21.9 kW for 1.5-5.88 kW input, published COP 3.82-5.59, ErP class A+++. The lower COP bound is the full-output point and reconciles with the published figures (21.9 / 5.88 = 3.72). Manufacturer's own A7/W35 performance table on page 3 gives 18.01 kW at COP 4.4 for this model, which is the nominal rating point and is the COP recorded here. A7/W55 (water 47/55 C): 6.36-19.45 kW for 2.15-6.85 kW input, published COP 3.09, class A++. Cooling A35/W7 (air 35/24 C, water 12/7 C): 4.55-17.2 kW for 1.5-5.88 kW input; no EER is published for the R290 range. Supply 380~415 V / 3 ph / 50 Hz, rated power input 9.0 kW, rated current 16.0 A, IPX4. 2 DC inverter fan(s). Highly DC inverter rotary EVI compressor. Rated water flow 3.0 m3/h, DN 32 (1.25\") connections. Maximum outlet water 75 C - the highest in the Megawave range and high enough for legionella cycles without an immersion. Operating ambient -25 to 45 C heating and 16 to 45 C cooling. Sound pressure 56 dB(A) at 1 m; the R290 sheet publishes no 3 m figure. Unit 1187 x 488 x 1455 mm (L x D x H), 195 kg net. BUS eligible. Megawave Energy Limited holds 15 Ofgem PEL entries, MCS HP0341/01 to /15, certified 30 June 2023 with no expiry recorded. They cover exactly the 15 models in these two datasheets - the eight R32 MWMHP models and the seven R290 MWMHPC models - with model codes matching character for character, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0341/15. Megawave Energy Limited is a UK company based at Suite 2.20, 22 Addiscombe Road, Croydon CR0 5PE. Both ranges include a built-in inverter circulation pump, four-way valve, water flow switch, plate heat exchanger, Blue-fin evaporator, DC inverter fan, pressure sensor, Wi-Fi control and an IoT remote monitoring device for diagnostics. 5-year warranty (terms apply). 3-minute intelligent defrost. Data-quality notes specific to the R290 sheet: (1) the cooling and heating power input columns are identical for the 6, 8 and 12 kW models (0.61~2.11 kW, 0.79~2.85 kW and 0.87~3.73 kW respectively appear in both), which cannot be right for two different duties and looks like a copy-paste error; (2) MWMHPC-12KW3 shows a cooling range of 3.65~11.04 kW against 3.65~10.2 kW for the single-phase 12KW1, while every other figure for the pair is identical; (3) MWMHPC-18KW1 shows a cooling power input of 1.85~7.31 kW against 1.50~5.88 kW for the 18KW3, on identical cooling capacity, which would give the two units materially different EERs; (4) no EER is published for any R290 model; (5) the published W55 COPs do not reconcile with the stated capacity and input ranges (for the 6 kW, 8.16/2.92 = 2.80 against a published 3.21), so the W55 figures are recorded as printed but should be treated with caution; (6) the sound pressure level of the MWMHPC-6KW1 is 46 dB(A) at 1 m, higher than the larger 8 kW models at 43 dB(A); (7) the page 3 performance table has four blocks - 35 C, 55 C, 60 C and a fourth whose outlet-temperature label cell is blank in the source. That fourth block starts at -15 C ambient rather than -25 C and, given the range's 75 C maximum outlet, is almost certainly the 75 C data, but it is not labelled and has not been assumed. Data-quality notes common to both Megawave datasheets: no refrigerant charge is published for any model, so the charge and GWP-equivalent figures are unavailable; no SCOP or SEER is published, only ErP energy classes (A+++ at 35 C and A++ at 55 C for every model in both ranges), so the seasonal efficiency columns are empty; and the cover pages claim a '38dB Low noise Fan' and a 'DB38 Noise Level' badge, which is the fan's own rating rather than any unit's sound level - the per-model sound figures in the tables are higher and are what has been recorded. Extracted from the Megawave R290 Heat Pumps data sheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0341/15",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4298,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V4WR1P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4.5,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 0.874,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1299,
    "width": 717,
    "depth": 426,
    "weight": 90,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V4WR1P R290 monobloc air-to-water heat pump, 4.5 kW at A7/W35 with a COP of 5.15 and ErP class A+++ at 35 C. Cooling 4.5 kW at A35/W18, EER 5.5. Single-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 4,500 W for 874 W input, COP 5.15 (4500/874 = 5.15, reconciles exactly). Cooling at A35/W18: 4,500 W for 818 W input, EER 5.5 (4500/818 = 5.5, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 700 g, GWP 3. Supply 220-240 V / 1 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,299 x 717 x 426 mm (H x W x D), 90 kg net and 110 kg gross; packing 1,375 x 885 x 475 mm. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/01. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4299,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V6WR1P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 1.265,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.1,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1299,
    "width": 717,
    "depth": 426,
    "weight": 90,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V6WR1P R290 monobloc air-to-water heat pump, 6.2 kW at A7/W35 with a COP of 4.9 and ErP class A+++ at 35 C. Cooling 6.5 kW at A35/W18, EER 5.1. Single-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 6,200 W for 1,265 W input, COP 4.9 (6200/1265 = 4.9, reconciles exactly). Cooling at A35/W18: 6,500 W for 1,275 W input, EER 5.1 (6500/1275 = 5.1, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 700 g, GWP 3. Supply 220-240 V / 1 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,299 x 717 x 426 mm (H x W x D), 90 kg net and 110 kg gross; packing 1,375 x 885 x 475 mm. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/02. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/02",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4300,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V8WR1P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 1.68,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 5.15,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 523,
    "weight": 117,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V8WR1P R290 monobloc air-to-water heat pump, 8.4 kW at A7/W35 with a COP of 5.0 and ErP class A+++ at 35 C. Cooling 8.3 kW at A35/W18, EER 5.15. Single-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 8,400 W for 1,680 W input, COP 5.0 (8400/1680 = 5.0, reconciles exactly). Cooling at A35/W18: 8,300 W for 1,612 W input, EER 5.15 (8300/1612 = 5.15, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1100 g, GWP 3. Supply 220-240 V / 1 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 117 kg net and 139 kg gross; packing 1,465 x 1,035 x 560 mm. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/03. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/03",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4301,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V10WR1P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.128,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.75,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 523,
    "weight": 117,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V10WR1P R290 monobloc air-to-water heat pump, 10 kW at A7/W35 with a COP of 4.7 and ErP class A+++ at 35 C. Cooling 10 kW at A35/W18, EER 4.75. Single-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 10,000 W for 2,128 W input, COP 4.7 (10000/2128 = 4.7, reconciles exactly). Cooling at A35/W18: 10,000 W for 2,105 W input, EER 4.75 (10000/2105 = 4.75, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1100 g, GWP 3. Supply 220-240 V / 1 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 117 kg net and 139 kg gross; packing 1,465 x 1,035 x 560 mm. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/04. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/04",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4302,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V12WR1P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 523,
    "weight": 135,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V12WR1P R290 monobloc air-to-water heat pump, 12 kW at A7/W35 with a COP of 4.8 and ErP class A+++ at 35 C. Cooling 12 kW at A35/W18, EER 4.5. Single-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 12,000 W for 2,500 W input, COP 4.8 (12000/2500 = 4.8, reconciles exactly). Cooling at A35/W18: 12,000 W for 2,667 W input, EER 4.5 (12000/2667 = 4.5, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1250 g, GWP 3. Supply 220-240 V / 1 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 135 kg net and 157 kg gross; packing 1,465 x 1,035 x 560 mm. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/05. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4303,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V14WR1P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.111,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 523,
    "weight": 135,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V14WR1P R290 monobloc air-to-water heat pump, 14 kW at A7/W35 with a COP of 4.5 and ErP class A+++ at 35 C. Cooling 14 kW at A35/W18, EER 4.2. Single-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 14,000 W for 3,111 W input, COP 4.5 (14000/3111 = 4.5, reconciles exactly). Cooling at A35/W18: 14,000 W for 3,333 W input, EER 4.2 (14000/3333 = 4.2, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1250 g, GWP 3. Supply 220-240 V / 1 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 135 kg net and 157 kg gross; packing 1,465 x 1,035 x 560 mm. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/06. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/06",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4304,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V16WR1P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.409,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.39,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1384,
    "width": 865,
    "depth": 523,
    "weight": 135,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V16WR1P R290 monobloc air-to-water heat pump, 15 kW at A7/W35 with a COP of 4.4 and ErP class A+++ at 35 C. Cooling 16 kW at A35/W18, EER 3.9. Single-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 15,000 W for 3,409 W input, COP 4.4 (15000/3409 = 4.4, reconciles exactly). Cooling at A35/W18: 16,000 W for 4,103 W input, EER 3.9 (16000/4103 = 3.9, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1250 g, GWP 3. Supply 220-240 V / 1 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 135 kg net and 157 kg gross; packing 1,465 x 1,035 x 560 mm. Note this model is named for 16 kW but is rated 15,000 W heating and 16,000 W cooling. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/07. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/07",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4305,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V12WR3P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 2.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 523,
    "weight": 137,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V12WR3P R290 monobloc air-to-water heat pump, 12 kW at A7/W35 with a COP of 4.8 and ErP class A+++ at 35 C. Cooling 12 kW at A35/W18, EER 4.5. Three-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 12,000 W for 2,500 W input, COP 4.8 (12000/2500 = 4.8, reconciles exactly). Cooling at A35/W18: 12,000 W for 2,667 W input, EER 4.5 (12000/2667 = 4.5, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1250 g, GWP 3. Supply 380-415 V / 3 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 137 kg net and 159 kg gross; packing 1,465 x 1,035 x 560 mm. Identical published performance to the single-phase BEMHP-V12WR1P; the two differ only in supply and in net weight (137 kg against 135 kg). BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/08. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/08",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4306,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V14WR3P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.111,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.2,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 523,
    "weight": 137,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V14WR3P R290 monobloc air-to-water heat pump, 14 kW at A7/W35 with a COP of 4.5 and ErP class A+++ at 35 C. Cooling 14 kW at A35/W18, EER 4.2. Three-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 14,000 W for 3,111 W input, COP 4.5 (14000/3111 = 4.5, reconciles exactly). Cooling at A35/W18: 14,000 W for 3,333 W input, EER 4.2 (14000/3333 = 4.2, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1250 g, GWP 3. Supply 380-415 V / 3 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 137 kg net and 159 kg gross; packing 1,465 x 1,035 x 560 mm. Identical published performance to the single-phase BEMHP-V14WR1P; the two differ only in supply and in net weight (137 kg against 135 kg). BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/09. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/09",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4307,
    "manufacturer": "Bexie",
    "model": "Monobloc Heat Pump",
    "product_code": "BEMHP-V16WR3P",
    "hp_type": "ASHP",
    "type": "Domestic",
    "refrigerant": "R290",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.bexieenergy.com",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -5,
    "op_temp_max": 46,
    "flow_temp_min": 5,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 15,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": 3.409,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1385,
    "width": 865,
    "depth": 523,
    "weight": 137,
    "noise": null,
    "noise_ref": null,
    "description": "Bexie BEMHP-V16WR3P R290 monobloc air-to-water heat pump, 15 kW at A7/W35 with a COP of 4.4 and ErP class A+++ at 35 C. Cooling 16 kW at A35/W18, EER 3.9. Three-phase, water setting range 5-80 C, built-in Wi-Fi with smart remote control. Heating, cooling and domestic hot water from one unit. MCS certified and BUS eligible.",
    "notes": "Heating at A7/W35: 15,000 W for 3,409 W input, COP 4.4 (15000/3409 = 4.4, reconciles exactly). Cooling at A35/W18: 16,000 W for 4,103 W input, EER 3.9 (16000/4103 = 3.9, reconciles exactly). ErP energy class A+++ at W35 and A++ at W55, average climate. R290 charge 1250 g, GWP 3. Supply 380-415 V / 3 ph / 50 Hz. Water setting temperature range 5-80 C - an 80 C maximum flow, among the highest in this database. Outdoor air temperature range -5 to 46 C. Unit 1,385 x 865 x 523 mm (H x W x D), 137 kg net and 159 kg gross; packing 1,465 x 1,035 x 560 mm. Identical published performance to the single-phase BEMHP-V16WR1P; the two differ only in supply and in net weight (137 kg against 135 kg). Note this model is named for 16 kW but is rated 15,000 W heating and 16,000 W cooling. BUS eligible. BEXIE GROUP, S.L. holds 10 Ofgem PEL entries, MCS HP0407/01 to /10, certified 10 December 2025 with no expiry recorded. They cover exactly the 10 models in this datasheet, with model codes matching character for character and in the same order, so every product here has an asserted certificate and there are no unmatched entries in either direction. This model is MCS MCS HP0407/10. BEXIE GROUP, S.L. is headquartered in Spain at Calle Pena Santa 68, Poligono Industrial Silvota, 33192 Llanera, Asturias, with Europe-based aftersales. The company's main business is solar PV; this monobloc range is its heat pump line. Compatible with radiators, underfloor heating, fan coils and water storage tanks, covering heating, cooling and domestic hot water. Built-in Wi-Fi with smart remote control. PROMINENT FLAG - CHECK BEFORE PUBLISHING. The datasheet gives an outdoor air temperature range of -5 to 46 C, applied to all ten models. A -5 C lower limit is a serious outlier: comparable R290 monoblocs in this database operate to -20 C or -25 C, and a UK MCS design would normally assume a design outdoor temperature below -5 C in much of the country, so as published this range would make the range unsuitable for most UK installations - which sits oddly with all ten models being BUS eligible. It may be the cooling-mode range printed against both duties, or an error. Recorded as published, but worth confirming with Bexie before this goes on the site. Other data-quality notes on this datasheet: (1) the cooling block is headed 'COP' rather than EER - the figures are energy efficiency ratios at A35/W18 and have been recorded in the EER column; (2) the cooling rating point is A35/W18, an 18 C flow suited to fan coils or underfloor cooling rather than the A35/W7 chilled-water point most of this database uses, so the EER figures are not directly comparable with other manufacturers; (3) no SCOP or SEER value is published, only ErP energy classes - A+++ at W35 and A++ at W55 for every model - so the seasonal efficiency columns are empty; (4) no sound power or sound pressure level is published for any model, despite 'Quiet operation' and a 'LOW NOISE' feature badge on the cover, so the noise columns are empty; (5) no modulation range is published, only the single rating point, so Cap Min is empty; (6) the V16 models are named for 16 kW but are rated at 15,000 W heating and 16,000 W cooling. Every published COP and EER reconciles exactly with its own capacity and rated input, across all ten models and both duties. Extracted from the Bexie Monobloc Heat Pump technical datasheet supplied by the user.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "MCS HP0407/10",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4308,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-4D/3HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.5,
    "max_heat_capacity": 4.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 709,
    "width": 1220,
    "depth": 390,
    "weight": 76,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-4D/3HBp-A Tri-thermal air-to-water heat pump, 4.2 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.80 (4.35 kW). A7/W55 COP 2.95 (4.40 kW). Cooling A35/W7 EER 3.50 (4.50 kW). SCOP W55 3.35. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.30 kg. 3 kW backup heater. Twin rotary DC inverter.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250004/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4309,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-6D/3HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.22,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 709,
    "width": 1220,
    "depth": 390,
    "weight": 76,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-6D/3HBp-A Tri-thermal air-to-water heat pump, 6.2 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.75 (6.35 kW). A7/W55 COP 2.96 (6.00 kW). Cooling A35/W7 EER 3.11 (6.00 kW). SCOP W55 3.49. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.30 kg. 3 kW backup heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250004/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4310,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-8D/3HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.27,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 709,
    "width": 1220,
    "depth": 390,
    "weight": 95,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-8D/3HBp-A Tri-thermal air-to-water heat pump, 8.0 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.80 (8.00 kW). A7/W55 COP 3.11 (7.40 kW). Cooling A35/W7 EER 3.27 (7.00 kW). SCOP W55 3.47. Highest SCOP in the range. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.40 kg. 3 kW backup heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250001/01",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4311,
    "manufacturer": "TCL",
    "model": "R32 Heat Pump",
    "product_code": "THMLd-10D/3HBp-A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer datasheet",
    "product_url": "https://www.tcl.com/eu/en/heatpump/heat-pump/r32-mono",
    "date_added": "2026-08-30",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 5.05,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 709,
    "width": 1220,
    "depth": 390,
    "weight": 95,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "TCL THMLd-10D/3HBp-A Tri-thermal air-to-water heat pump, 9.5 kW, R32 refrigerant. Provides space heating, cooling and domestic hot water from one unit, with a maximum flow temperature of 80 C and operation down to -25 C.",
    "notes": "A7/W45 COP 3.65 (9.50 kW). A7/W55 COP 3.00 (9.00 kW). Cooling A35/W7 EER 3.16 (8.00 kW). SCOP W55 3.51. ErP class A+++ (W35) / A++ (W55). Refrigerant charge 1.40 kg. 3 kW backup heater.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_url": null,
    "mcs_cert": "CN-MCS-250001/05",
    "heatpumpmonitor_url": null,
    "aliases": null
  },
  {
    "id": 4312,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A ie 6kW",
    "product_code": "AWMOF-201.A1.06-230-V004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer installation and service manual (6260605, July 2026)",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-09-10",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.46,
    "max_heat_capacity": 5.46,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 808,
    "width": 1140,
    "depth": 530,
    "weight": 93,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc air-to-water heat pump for outdoor installation, using R290 refrigerant. Supplied with a wall-mounted indoor controller. Provides heating, cooling and domestic hot water, with flow temperatures up to 75 C.",
    "notes": "PROVISIONAL DATA - the manual states 'These specifications are provisional. The specifications at the time of delivery of the series product are definitive.' Rated heating output 5.46 kW at A-7/W35 and 5.2 kW at A-7/W55 (EN 14511). ErP (EU 813/2013, average climate): W35 seasonal space heating efficiency 202%, Prated 5.0 kW; W55 151%, Prated 4.8 kW. Energy class A+++ at both W35 and W55. The manual publishes no COP, SCOP, EER or cooling capacity figures, so those columns are blank. Max. operating current 14 A at 230 V. Refrigerant charge 1.0 kg (safety group A3). Sound power 48 dB(A) at ErP point C (A7/W55); maximum 56 dB(A); low-noise mode stage 2 54 dB(A). Twin rotary compressor, PAG oil. Max. flow temperature 75 C, falling to 70 C at A-10. Heating water connections G1 male. Cooling mode supported (min. cooling flow rate 700 l/h). V004 has a single-stage 3.2 kW instantaneous heating water heater powered via the outdoor unit's mains connection, usable only when heat pump operation is not possible; V005 has a two-stage 2x3.2 kW heater on a separate mains connection that can also run alongside the heat pump. Both share this thermal data. Not present on the Ofgem BUS Product Eligibility List as at the 31 Aug 2026 snapshot.",
    "verified": "Manual verification",
    "price_min": 5375.04,
    "price_max": 5375.04,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AWMOF-201.A1.06-230-V005"
    ]
  },
  {
    "id": 4313,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A ie 8kW",
    "product_code": "AWMOF-201.A1.08-230-V004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer installation and service manual (6260605, July 2026)",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-09-10",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.8,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 808,
    "width": 1140,
    "depth": 530,
    "weight": 93,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc air-to-water heat pump for outdoor installation, using R290 refrigerant. Supplied with a wall-mounted indoor controller. Provides heating, cooling and domestic hot water, with flow temperatures up to 75 C.",
    "notes": "PROVISIONAL DATA - the manual states 'These specifications are provisional. The specifications at the time of delivery of the series product are definitive.' Rated heating output 6.8 kW at A-7/W35 and 7.0 kW at A-7/W55 (EN 14511). ErP (EU 813/2013, average climate): W35 seasonal space heating efficiency 202%, Prated 5.9 kW; W55 153%, Prated 5.7 kW. Energy class A+++ at both W35 and W55. The manual publishes no COP, SCOP, EER or cooling capacity figures, so those columns are blank. Max. operating current 14 A at 230 V. Refrigerant charge 1.0 kg (safety group A3). Sound power 53 dB(A) at ErP point C (A7/W55); maximum 59 dB(A); low-noise mode stage 2 56 dB(A). Twin rotary compressor, PAG oil. Max. flow temperature 75 C, falling to 70 C at A-10. Heating water connections G1 male. Cooling mode supported (min. cooling flow rate 700 l/h). V004 has a single-stage 3.2 kW instantaneous heating water heater powered via the outdoor unit's mains connection, usable only when heat pump operation is not possible; V005 has a two-stage 2x3.2 kW heater on a separate mains connection that can also run alongside the heat pump. Both share this thermal data. Not present on the Ofgem BUS Product Eligibility List as at the 31 Aug 2026 snapshot.",
    "verified": "Manual verification",
    "price_min": 5957.16,
    "price_max": 5957.16,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AWMOF-201.A1.08-230-V005"
    ]
  },
  {
    "id": 4314,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A ie 10kW",
    "product_code": "AWMOF-201.A1.10-230-V004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer installation and service manual (6260605, July 2026)",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-09-10",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.7,
    "max_heat_capacity": 8.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1008,
    "width": 1140,
    "depth": 530,
    "weight": 118,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc air-to-water heat pump for outdoor installation, using R290 refrigerant. Supplied with a wall-mounted indoor controller. Provides heating, cooling and domestic hot water, with flow temperatures up to 75 C.",
    "notes": "PROVISIONAL DATA - the manual states 'These specifications are provisional. The specifications at the time of delivery of the series product are definitive.' Rated heating output 8.7 kW at A-7/W35 and 8.4 kW at A-7/W55 (EN 14511). ErP (EU 813/2013, average climate): W35 seasonal space heating efficiency 208%, Prated 8.8 kW; W55 155%, Prated 8.6 kW. Energy class A+++ at both W35 and W55. The manual publishes no COP, SCOP, EER or cooling capacity figures, so those columns are blank. Max. operating current 16 A at 230 V. Refrigerant charge 1.4 kg (safety group A3). Sound power 54 dB(A) at ErP point C (A7/W55); maximum 61 dB(A); low-noise mode stage 2 56 dB(A). Twin rotary compressor, PAG oil. Max. flow temperature 75 C, falling to 70 C at A-10. Heating water connections G1 male. Cooling mode supported (min. cooling flow rate 700 l/h). V004 has a single-stage 3.2 kW instantaneous heating water heater powered via the outdoor unit's mains connection, usable only when heat pump operation is not possible; V005 has a two-stage 2x3.2 kW heater on a separate mains connection that can also run alongside the heat pump. Both share this thermal data. Not present on the Ofgem BUS Product Eligibility List as at the 31 Aug 2026 snapshot.",
    "verified": "Manual verification",
    "price_min": 6551.82,
    "price_max": 6551.82,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AWMOF-201.A1.10-230-V005"
    ]
  },
  {
    "id": 4315,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-A ie 12kW",
    "product_code": "AWMOF-201.A1.12-230-V004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer installation and service manual (6260605, July 2026)",
    "product_url": "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-range.html",
    "date_added": "2026-09-10",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.7,
    "max_heat_capacity": 9.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1008,
    "width": 1140,
    "depth": 530,
    "weight": 118,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Monobloc air-to-water heat pump for outdoor installation, using R290 refrigerant. Supplied with a wall-mounted indoor controller. Provides heating, cooling and domestic hot water, with flow temperatures up to 75 C.",
    "notes": "PROVISIONAL DATA - the manual states 'These specifications are provisional. The specifications at the time of delivery of the series product are definitive.' Rated heating output 9.7 kW at A-7/W35 and 9.4 kW at A-7/W55 (EN 14511). ErP (EU 813/2013, average climate): W35 seasonal space heating efficiency 204%, Prated 9.8 kW; W55 155%, Prated 9.6 kW. Energy class A+++ at both W35 and W55. The manual publishes no COP, SCOP, EER or cooling capacity figures, so those columns are blank. Max. operating current 20 A at 230 V. Refrigerant charge 1.4 kg (safety group A3). Sound power 55 dB(A) at ErP point C (A7/W55); maximum 61 dB(A); low-noise mode stage 2 56 dB(A). Twin rotary compressor, PAG oil. Max. flow temperature 75 C, falling to 70 C at A-10. Heating water connections G1 male. Cooling mode supported (min. cooling flow rate 700 l/h). V004 has a single-stage 3.2 kW instantaneous heating water heater powered via the outdoor unit's mains connection, usable only when heat pump operation is not possible; V005 has a two-stage 2x3.2 kW heater on a separate mains connection that can also run alongside the heat pump. Both share this thermal data. Not present on the Ofgem BUS Product Eligibility List as at the 31 Aug 2026 snapshot.",
    "verified": "Manual verification",
    "price_min": 7141.86,
    "price_max": 7141.86,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "mcs_url": null,
    "mcs_cert": null,
    "heatpumpmonitor_url": null,
    "aliases": [
      "AWMOF-201.A1.12-230-V005"
    ]
  },
  {
    "id": 4316,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA09DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.35,
    "max_cool_capacity": 9.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA09DAW1: 9.37 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4317,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA11DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA11DAW1: 10.6 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4318,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA14DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 12.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA14DAW1: 12.5 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4319,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA16DAW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA-DW17.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA16DAW17: 16 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4320,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA09DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.35,
    "max_cool_capacity": 9.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA09DAV3: 9.37 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4321,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA11DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA11DAV3: 10.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4322,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA14DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 12.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA14DAV3: 12.5 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4323,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA16DAV37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA-DV37.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA16DAV37: 16 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4324,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA09DA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14D3W1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.35,
    "max_cool_capacity": 9.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA09DA3W1: 9.37 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 5942.4,
    "price_max": 5942.4,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4325,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA11DA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14D3W1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA11DA3W1: 10.6 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 6448.32,
    "price_max": 6448.32,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4326,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA14DA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14D3W1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 12.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA14DA3W1: 12.5 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 6923.52,
    "price_max": 6923.52,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4327,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA16DA3W17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA-D3W17.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA16DA3W17: 16 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 7482.24,
    "price_max": 7482.24,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4328,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA09DA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14D3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.35,
    "max_cool_capacity": 9.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA09DA3V3: 9.37 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 4841.28,
    "price_max": 5713.92,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4329,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA11DA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14D3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA11DA3V3: 10.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 6198.72,
    "price_max": 6198.72,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4330,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA14DA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA09-14D3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 12.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA14DA3V3: 12.5 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 6655.68,
    "price_max": 6655.68,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4331,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA16DA3V37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA-D3V37.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.3,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA16DA3V37: 16 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 7202.88,
    "price_max": 7202.88,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4332,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA09DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA09DAW1: 9.37 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA09D3W1"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=47"
  },
  {
    "id": 4333,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA11DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA11DAW1: 10.6 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA11D3W1"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=48"
  },
  {
    "id": 4334,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA14DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA14DAW1: 12.5 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA14D3W1"
    ]
  },
  {
    "id": 4335,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA16DAW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA-DW17.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA16DAW17: 16 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA16D3W17"
    ]
  },
  {
    "id": 4336,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA09DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA09DAV3: 9.37 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA09D3V3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=47"
  },
  {
    "id": 4337,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA11DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA11DAV3: 10.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA11D3V3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=48"
  },
  {
    "id": 4338,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA14DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA14DAV3: 12.5 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA14D3V3"
    ]
  },
  {
    "id": 4339,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA16DAV37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA-DV37.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 9,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 147,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA16DAV37: 16 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA16D3V37"
    ]
  },
  {
    "id": 4340,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA09DA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14D3W1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA09DA3W1: 9.37 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 5034.24,
    "price_max": 5456.59,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=47"
  },
  {
    "id": 4341,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA11DA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14D3W1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA11DA3W1: 10.6 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 5465.28,
    "price_max": 5465.28,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=48"
  },
  {
    "id": 4342,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA14DA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14D3W1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA14DA3W1: 12.5 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 5865.6,
    "price_max": 6232.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4343,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA16DA3W17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA-D3W17.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA16DA3W17: 16 kW, R32, three-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 6342.72,
    "price_max": 6342.72,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4344,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA09DA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14D3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
