    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA09DA3V3: 9.37 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 4581.06,
    "price_max": 4581.06,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=47"
  },
  {
    "id": 4345,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA11DA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14D3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 9.82,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.64,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA11DA3V3: 10.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 4970.76,
    "price_max": 5582.4,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=48"
  },
  {
    "id": 4346,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA14DA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA09-14D3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA14DA3V3: 12.5 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 5337.76,
    "price_max": 5994,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4347,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA16DA3V37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN20",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA-D3V37.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA16DA3V37: 16 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW. Leaving water temperature up to 60 °C.",
    "notes": "Re-verified line by line against Daikin UK's own published specification table for this model (daikin.co.uk). Daikin gives heating capacity, power input and COP as two figures per model and cooling capacity and EER as two more. The footnote legend on that table states them explicitly: (1) ambient 7°CDB/6°CWB, leaving water 35°C; (2) ambient 7°CDB/6°CWB, leaving water 45°C; (3) cooling, entering water 12°C, leaving water 7°C, ambient 35°CDB; (4) cooling, entering water 23°C, leaving water 18°C, ambient 35°CDB. The figures recorded here are condition (1) for heating and condition (3) for cooling. This replaces the inference flagged in the previous version, which read condition (2) as W55 - it is W45.",
    "verified": "Manual verification",
    "price_min": 5775.61,
    "price_max": 5775.61,
    "price_check_date": "2026-09-30",
    "mcs_listed": false
  },
  {
    "id": 4348,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA04E2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA04-08EV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 9,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 88,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA04E2V3: 4.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Minimum leaving water 9 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EBLA04EV3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.29. Cooling sound power is published for the 6 and 8 kW units only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EBLA04EV3"
    ]
  },
  {
    "id": 4349,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA06E2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA04-08EV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 9,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.83,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 88,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA06E2V3: 6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Minimum leaving water 9 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EBLA06EV3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.28. Cooling sound power is published for the 6 and 8 kW units only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EBLA06EV3"
    ]
  },
  {
    "id": 4350,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA08E2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA04-08EV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 9,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.18,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 88,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA08E2V3: 7.8 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Minimum leaving water 9 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EBLA08EV3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.35. Cooling sound power is published for the 6 and 8 kW units only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EBLA08EV3"
    ]
  },
  {
    "id": 4351,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA04E23V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA04-08E3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 91,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA04E23V3: 4.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW; minimum leaving water 15 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EBLA04E3V3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.29. Cooling sound power is published for the 6 and 8 kW units only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EBLA04E3V3"
    ]
  },
  {
    "id": 4352,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA06E23V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA04-08E3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.83,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 91,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA06E23V3: 6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW; minimum leaving water 15 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EBLA06E3V3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.28. Cooling sound power is published for the 6 and 8 kW units only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EBLA06E3V3"
    ]
  },
  {
    "id": 4353,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA08E23V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EBLA04-08E3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.18,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 91,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EBLA08E23V3: 7.8 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Reversible - heating and cooling. Backup heater step 1 at 3 kW; minimum leaving water 15 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EBLA08E3V3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.35. Cooling sound power is published for the 6 and 8 kW units only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EBLA08E3V3"
    ]
  },
  {
    "id": 4354,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA04E2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA04-08EV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 9,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 88,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA04E2V3: 4.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Minimum leaving water 9 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EDLA04EV3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.26. Heating only - no cooling data is published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA04EV3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=44"
  },
  {
    "id": 4355,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA06E2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA04-08EV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 9,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 88,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA06E2V3: 6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Minimum leaving water 9 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EDLA06EV3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.26. Heating only - no cooling data is published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA06EV3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=45"
  },
  {
    "id": 4356,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA08E2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA04-08EV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 9,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 88,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA08E2V3: 7.8 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Minimum leaving water 9 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EDLA08EV3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.32. Heating only - no cooling data is published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA08EV3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=46"
  },
  {
    "id": 4357,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA04E23V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA04-08E3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 91,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA04E23V3: 4.6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW; minimum leaving water 15 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EDLA04E3V3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.26. Heating only - no cooling data is published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA04E3V3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=44"
  },
  {
    "id": 4358,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA06E23V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA04-08E3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 91,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA06E23V3: 6 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW; minimum leaving water 15 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EDLA06E3V3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.26. Heating only - no cooling data is published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA06E3V3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=45"
  },
  {
    "id": 4359,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EDLA08E23V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK), cross-checked against data book EEDEN22A",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EDLA04-08E3V3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 770,
    "width": 1250,
    "depth": 362,
    "weight": 91,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 M EDLA08E23V3: 7.8 kW, R32, single-phase supply. Monobloc air-to-water heat pump. Outdoor unit only; no indoor unit required. Heating only. Backup heater step 1 at 3 kW; minimum leaving water 15 °C. Leaving water temperature up to 65 °C. Seasonal efficiency class A+++ at W35, A++ at W55.",
    "notes": "Daikin Altherma 3 M low temperature monobloc, 4-8 kW. Source: Daikin UK's published specification table for this range, whose column headers are these exact model codes, cross-checked value for value against technical data book EEDEN22A - every overlapping figure matched. Ofgem's eligibility list pairs this model code with the commercial name EDLA08E3V3, which is the code Daikin uses on the data book cover. Footnote legend quoted on the Daikin table: (1) heating ambient 7°CDB/6°CWB, leaving water 35°C, ΔT 5°C; cooling ambient 35°C, leaving water 18°C. (2) heating ambient 7°CDB/6°CWB, leaving water 45°C; cooling ambient 35°C, leaving water 7°C. Capacity and COP recorded at condition (1); EER and cooling capacity at condition (2), which is the A35/W7 basis the database uses. Peak electrical input is the larger of the two published heating figures (the W45 condition). SCOP at W55 is 3.32. Heating only - no cooling data is published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EDLA08E3V3"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=46"
  },
  {
    "id": 4393,
    "manufacturer": "LG",
    "model": "THERMA V Hydrosplit",
    "product_code": "HM071HF.UB40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYCMA0/hm071hfub40?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.24,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 5.25,
    "seer_cond": "W35",
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 130,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V Hydrosplit outdoor unit, 7 kW class, R290 refrigerant with a 0.9 kg factory charge. The refrigerant circuit is sealed inside the outdoor unit and only water is piped indoors, so no refrigerant handling is needed on site. Reversible - heating and cooling. Seasonal efficiency class A+++ at both W35 and W55. Single-phase supply, maximum current 17.0 A.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYCMA0/hm071hfub40?language=en_US), read on 14 September 2026. LG publishes heating capacity, power input and COP at five conditions and cooling capacity, power input and EER at two. Recorded here: capacity and COP at A7/W35, EER and cooling capacity at A35/W7, SCOP on the average-climate W35 basis. Peak electrical input is the largest published heating figure, 2.92 kW at A-7/W55. The full published set, for reference - heating capacity kW / COP: A7/W35 7.0/5.0, A7/W55 4.5/3.35, A2/W35 7.0/3.8, A-7/W35 7.0/2.8, A-7/W55 7.0/2.4. Cooling kW / EER: A35/W7 5.0/2.8, A35/W18 5.0/4.4. SCOP 5.24 at W35 and 3.86 at W55, both class A+++; seasonal efficiency 207% at W35 and 151% at W55. Every published COP equals capacity divided by power input to two decimal places, which is a good sign the table is internally consistent. Sound power, ambient operating range, flow temperature limits and SEER added on manual check (28 Sept 2026).",
    "verified": "Manual verification",
    "price_min": 3900.96,
    "price_max": 3900.96,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "011-1W0831"
  },
  {
    "id": 4394,
    "manufacturer": "LG",
    "model": "THERMA V Hydrosplit",
    "product_code": "HM073HF.UB40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYDMA0/hm073hfub40?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.24,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 5.25,
    "seer_cond": "W35",
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 130,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V Hydrosplit outdoor unit, 7 kW class, R290 refrigerant with a 0.9 kg factory charge. The refrigerant circuit is sealed inside the outdoor unit and only water is piped indoors, so no refrigerant handling is needed on site. Reversible - heating and cooling. Seasonal efficiency class A+++ at both W35 and W55. Three-phase supply, maximum current 16.1 A.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYDMA0/hm073hfub40?language=en_US), read on 14 September 2026. LG publishes heating capacity, power input and COP at five conditions and cooling capacity, power input and EER at two. Recorded here: capacity and COP at A7/W35, EER and cooling capacity at A35/W7, SCOP on the average-climate W35 basis. Peak electrical input is the largest published heating figure, 2.92 kW at A-7/W55. The full published set, for reference - heating capacity kW / COP: A7/W35 7.0/5.0, A7/W55 4.5/3.35, A2/W35 7.0/3.8, A-7/W35 7.0/2.8, A-7/W55 7.0/2.4. Cooling kW / EER: A35/W7 5.0/2.8, A35/W18 5.0/4.4. SCOP 5.24 at W35 and 3.86 at W55, both class A+++; seasonal efficiency 207% at W35 and 151% at W55. Every published COP equals capacity divided by power input to two decimal places, which is a good sign the table is internally consistent. Sound power, ambient operating range, flow temperature limits and SEER added on manual check (28 Sept 2026).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0831"
  },
  {
    "id": 4395,
    "manufacturer": "LG",
    "model": "THERMA V Hydrosplit",
    "product_code": "HM091HF.UB40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYEMA0/hm091hfub40?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": 5.2,
    "seer_cond": "W35",
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 130,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V Hydrosplit outdoor unit, 9 kW class, R290 refrigerant with a 0.9 kg factory charge. The refrigerant circuit is sealed inside the outdoor unit and only water is piped indoors, so no refrigerant handling is needed on site. Reversible - heating and cooling. Seasonal efficiency class A+++ at both W35 and W55. Single-phase supply, maximum current 17.0 A.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYEMA0/hm091hfub40?language=en_US), read on 14 September 2026. LG publishes heating capacity, power input and COP at five conditions and cooling capacity, power input and EER at two. Recorded here: capacity and COP at A7/W35, EER and cooling capacity at A35/W7, SCOP on the average-climate W35 basis. Peak electrical input is the largest published heating figure, 3.64 kW at A-7/W55. The full published set, for reference - heating capacity kW / COP: A7/W35 9.0/4.7, A7/W55 5.5/3.3, A2/W35 8.0/3.7, A-7/W35 9.0/2.7, A-7/W55 8.0/2.2. Cooling kW / EER: A35/W7 5.5/2.6, A35/W18 5.5/4.2. SCOP 5.2 at W35 and 3.86 at W55, both class A+++; seasonal efficiency 205% at W35 and 151% at W55. Every published COP equals capacity divided by power input to two decimal places, which is a good sign the table is internally consistent. Sound power, ambient operating range, flow temperature limits and SEER added on manual check (28 Sept 2026).",
    "verified": "Manual verification",
    "price_min": 4219.92,
    "price_max": 4219.92,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "011-1W0831"
  },
  {
    "id": 4396,
    "manufacturer": "LG",
    "model": "THERMA V Hydrosplit",
    "product_code": "HM093HF.UB40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYFMA0/hm093hfub40?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": 5.2,
    "seer_cond": "W35",
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 130,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V Hydrosplit outdoor unit, 9 kW class, R290 refrigerant with a 0.9 kg factory charge. The refrigerant circuit is sealed inside the outdoor unit and only water is piped indoors, so no refrigerant handling is needed on site. Reversible - heating and cooling. Seasonal efficiency class A+++ at both W35 and W55. Three-phase supply, maximum current 16.1 A.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYFMA0/hm093hfub40?language=en_US), read on 14 September 2026. LG publishes heating capacity, power input and COP at five conditions and cooling capacity, power input and EER at two. Recorded here: capacity and COP at A7/W35, EER and cooling capacity at A35/W7, SCOP on the average-climate W35 basis. Peak electrical input is the largest published heating figure, 3.64 kW at A-7/W55. The full published set, for reference - heating capacity kW / COP: A7/W35 9.0/4.7, A7/W55 5.5/3.3, A2/W35 8.0/3.7, A-7/W35 9.0/2.7, A-7/W55 8.0/2.2. Cooling kW / EER: A35/W7 5.5/2.6, A35/W18 5.5/4.2. SCOP 5.2 at W35 and 3.86 at W55, both class A+++; seasonal efficiency 205% at W35 and 151% at W55. Every published COP equals capacity divided by power input to two decimal places, which is a good sign the table is internally consistent. Sound power, ambient operating range, flow temperature limits and SEER added on manual check (28 Sept 2026).",
    "verified": "Manual verification",
    "price_min": 3795.84,
    "price_max": 3795.84,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "011-1W0831"
  },
  {
    "id": 4420,
    "manufacturer": "Exinda",
    "model": "Air to Water Heat Pump",
    "product_code": "FBMBHFT3B1",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.45,
    "max_heat_capacity": 16.45,
    "max_heat_capacity_temp": "A8/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 3.67,
    "cop_cond": "A8/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.16,
    "max_cool_capacity": 10.16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": null,
    "width": null,
    "depth": null,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda air-to-water heat pump, North American specification. Rated heating 56,118 Btu/h (16.45 kW) at 47 °F ambient and 95 °F leaving water; rated cooling 34,660 Btu/h (10.16 kW) at 95 °F ambient and 45 °F leaving water. Nominal heating 48,000 Btu/h. R32 refrigerant, 3.97 lb charge. Ambient range -13 to 110 °F.",
    "notes": "Source: Exinda submittal data sheet 4TON_ATW_selection.pdf, supplied by the user. COP 3.67 at A8/W35 (47 °F / 95 °F), stated by Exinda and confirmed against its own figures: rated capacity divided by rated input power gives 3.67. Heating input 4,478 W, cooling input 3,729 W. Published EER 9.29 Btu/W, which is 2.72 W/W. Minimum circuit ampacity 28 A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4425,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 57/4",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.57,
    "max_heat_capacity": 5.34,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": 11.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "B0/W35",
    "scop": 4.97,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 145,
    "noise": 40.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 5 kW, 400 V three-phase, drawing heat from a ground loop. R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the ground source set, which is the configuration this Ofgem entry describes. COP 4.41 at B0/W35 to EN 14511, from Vaillant's own table (confirmed on manual check, 28 Sept 2026). Maximum heating output 6.57 kW; 5.34 kW at B0/W55. SCOP 4.97 at W35 comes from the MCS SCoP performance table in the same document, on the ground source line. Sound power 40.7 dB(A) at B0/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": 6309.77,
    "price_max": 7165.2,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/002 HP"
  },
  {
    "id": 4426,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 57/4 + VWA 11/4 SA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.16,
    "max_heat_capacity": 6.09,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.69,
    "cop_cond": "A7/W35",
    "scop": 4.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 145,
    "noise": 40.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 5 kW, 400 V three-phase, drawing heat from a aroCOLLECT air collector (VWA 11/4 SA). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the air source set, which is the configuration this Ofgem entry describes. COP 4.69 at A7/W35 to EN 14511, from Vaillant's own table (confirmed on manual check, 28 Sept 2026). Maximum heating output 6.16 kW; 6.09 kW at the highest published flow temperature. SCOP 4.34 at W35 comes from the MCS SCoP performance table in the same document, on the aroCOLLECT air source line. Sound power 40.3 dB(A) at A7/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/004 HP"
  },
  {
    "id": 4427,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 57/4 + VWW 11/4 SI",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.4,
    "max_heat_capacity": 6.19,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "W10/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 145,
    "noise": 41.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 5 kW, 400 V three-phase, drawing heat from a fluoCOLLECT water module (VWW 11/4 SI). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the water source set, which is the configuration this Ofgem entry describes. Capacity 6.4 kW and COP 4.8 at W10/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 1.4 kW, which gives 4.57. SCOP 5.19 at W35 comes from the MCS SCoP performance table in the same document, on the fluoCOLLECT water source line. Sound power 41.2 dB(A) at W10/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here. ONE THING TO CHECK: on the 400 V sheet this model's power input at W10/W35 is printed as 1.40 kW, which does not reconcile - 6.40 divided by 1.40 is 4.57, not the 4.80 Vaillant prints alongside it. The 230 V sheet gives the same 6.40 kW output and the same 4.80 COP with an input of 1.33 kW, and 6.40 divided by 1.33 is 4.81. The 1.40 figure looks like a misprint, so the COP recorded here is Vaillant's stated 4.80 and the peak electrical figure is left blank rather than carry a number that contradicts it.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/003 HP"
  },
  {
    "id": 4428,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 87/4",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.89,
    "max_heat_capacity": 8.89,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.03,
    "cop_cond": "B0/W35",
    "scop": 5.34,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 160,
    "noise": 42.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 8 kW, 400 V three-phase, drawing heat from a ground loop. R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the ground source set, which is the configuration this Ofgem entry describes. Capacity 8.76 kW and COP 5.03 at B0/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 1.74 kW, which gives 5.03. SCOP 5.34 at W35 comes from the MCS SCoP performance table in the same document, on the ground source line. Sound power 42.4 dB(A) at B0/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": 6456.88,
    "price_max": 7330.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/005 HP"
  },
  {
    "id": 4429,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 87/4 + VWA 11/4 SA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9.4,
    "max_heat_capacity": 9.4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.64,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 160,
    "noise": 45.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 8 kW, 400 V three-phase, drawing heat from a aroCOLLECT air collector (VWA 11/4 SA). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the air source set, which is the configuration this Ofgem entry describes. Capacity 8.69 kW and COP 4.64 at A7/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 1.87 kW, which gives 4.65. SCOP 4.2 at W35 comes from the MCS SCoP performance table in the same document, on the aroCOLLECT air source line. Sound power 45.8 dB(A) at A7/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/007 HP"
  },
  {
    "id": 4430,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 87/4 + VWW 11/4 SI",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.22,
    "max_heat_capacity": 10.22,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.17,
    "cop_cond": "W10/W35",
    "scop": 5.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 160,
    "noise": 47.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 8 kW, 400 V three-phase, drawing heat from a fluoCOLLECT water module (VWW 11/4 SI). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the water source set, which is the configuration this Ofgem entry describes. Capacity 9.88 kW and COP 5.17 at W10/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 1.91 kW, which gives 5.17. SCOP 5.62 at W35 comes from the MCS SCoP performance table in the same document, on the fluoCOLLECT water source line. Sound power 47.9 dB(A) at W10/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/006 HP"
  },
  {
    "id": 4431,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 117/4",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.27,
    "max_heat_capacity": 11.27,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.96,
    "cop_cond": "B0/W35",
    "scop": 5.3,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 168,
    "noise": 45.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 11 kW, 400 V three-phase, drawing heat from a ground loop. R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the ground source set, which is the configuration this Ofgem entry describes. Capacity 11.12 kW and COP 4.96 at B0/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 2.24 kW, which gives 4.96. SCOP 5.3 at W35 comes from the MCS SCoP performance table in the same document, on the ground source line. Sound power 45.2 dB(A) at B0/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": 6789.59,
    "price_max": 7863.6,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/008 HP"
  },
  {
    "id": 4432,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 117/4 + VWA 11/4 SA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.14,
    "max_heat_capacity": 12.14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 168,
    "noise": 44.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 11 kW, 400 V three-phase, drawing heat from a aroCOLLECT air collector (VWA 11/4 SA). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the air source set, which is the configuration this Ofgem entry describes. Capacity 11.4 kW and COP 4.63 at A7/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 2.46 kW, which gives 4.63. SCOP 4.1 at W35 comes from the MCS SCoP performance table in the same document, on the aroCOLLECT air source line. Sound power 44.4 dB(A) at A7/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/010 HP"
  },
  {
    "id": 4433,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 117/4 + VWW 11/4 SI",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 13.16,
    "max_heat_capacity": 13.16,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.14,
    "cop_cond": "W10/W35",
    "scop": 5.58,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 168,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 11 kW, 400 V three-phase, drawing heat from a fluoCOLLECT water module (VWW 11/4 SI). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the water source set, which is the configuration this Ofgem entry describes. Capacity 12.84 kW and COP 5.14 at W10/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 2.5 kW, which gives 5.14. SCOP 5.58 at W35 comes from the MCS SCoP performance table in the same document, on the fluoCOLLECT water source line. Sound power 45.0 dB(A) at W10/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/009 HP"
  },
  {
    "id": 4434,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 157/4",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.55,
    "max_heat_capacity": 14.55,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": 5.18,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 176,
    "noise": 49.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 15 kW, 400 V three-phase, drawing heat from a ground loop. R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the ground source set, which is the configuration this Ofgem entry describes. Capacity 14.28 kW and COP 4.87 at B0/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 2.93 kW, which gives 4.87. SCOP 5.18 at W35 comes from the MCS SCoP performance table in the same document, on the ground source line. Sound power 49.9 dB(A) at B0/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": 7683.22,
    "price_max": 8896.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/011 HP"
  },
  {
    "id": 4435,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 157/4 + VWA 11/4 SA + VWA 11/4 SA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.78,
    "max_heat_capacity": 15.78,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.79,
    "cop_cond": "A7/W35",
    "scop": 4.43,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 176,
    "noise": 48.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 15 kW, 400 V three-phase, drawing heat from a aroCOLLECT air collector (VWA 11/4 SA, two of them). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the air source set, which is the configuration this Ofgem entry describes. Capacity 15.08 kW and COP 4.79 at A7/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 3.15 kW, which gives 4.79. SCOP 4.43 at W35 comes from the MCS SCoP performance table in the same document, on the aroCOLLECT air source line. Sound power 48.7 dB(A) at A7/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/013 HP"
  },
  {
    "id": 4436,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 157/4 + VWW 19/4 SI",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16.92,
    "max_heat_capacity": 16.92,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.35,
    "cop_cond": "W10/W35",
    "scop": 5.82,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1182,
    "width": 595,
    "depth": 600,
    "weight": 176,
    "noise": 49.9,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 15 kW, 400 V three-phase, drawing heat from a fluoCOLLECT water module (VWW 11/4 SI). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the water source set, which is the configuration this Ofgem entry describes. Capacity 16.57 kW and COP 5.36 at W10/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 3.09 kW, which gives 5.36. SCOP 5.82 at W35 comes from the MCS SCoP performance table in the same document, on the fluoCOLLECT water source line. Sound power 49.9 dB(A) at W10/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/012 HP"
  },
  {
    "id": 4437,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 197/4",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 19.83,
    "max_heat_capacity": 19.83,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "B0/W35",
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 187,
    "noise": 48.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 19 kW, 400 V three-phase, drawing heat from a ground loop. R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the ground source set, which is the configuration this Ofgem entry describes. Capacity 19.52 kW and COP 4.67 at B0/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 4.18 kW, which gives 4.67. SCOP 4.87 at W35 comes from the MCS SCoP performance table in the same document, on the ground source line. Sound power 48.4 dB(A) at B0/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": 8556.8,
    "price_max": 9908.4,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/014 HP"
  },
  {
    "id": 4438,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 197/4 + VWA 11/4 SA + VWA 11/4 SA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 20.72,
    "max_heat_capacity": 20.72,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 187,
    "noise": 48.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 19 kW, 400 V three-phase, drawing heat from a aroCOLLECT air collector (VWA 11/4 SA, two of them). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the air source set, which is the configuration this Ofgem entry describes. Capacity 19.68 kW and COP 4.43 at A7/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 4.44 kW, which gives 4.43. SCOP 4.0 at W35 comes from the MCS SCoP performance table in the same document, on the aroCOLLECT air source line. Sound power 48.1 dB(A) at A7/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/016 HP"
  },
  {
    "id": 4439,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 197/4 + VWW 19/4 SI",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 23.59,
    "max_heat_capacity": 23.59,
    "max_heat_capacity_temp": "W10/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.16,
    "cop_cond": "W10/W35",
    "scop": 5.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 187,
    "noise": 50.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 19 kW, 400 V three-phase, drawing heat from a fluoCOLLECT water module (VWW 11/4 SI). R410A refrigerant. Flow temperature up to 65 °C. Indoor floor-standing unit, 1183 mm high. Auxiliary heater with output steps of 2 / 3.5 / 5.5 / 7 / 9 kW.",
    "notes": "Source: Vaillant's flexoTHERM 400 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/tech-sheets/flexotherm-400-v-tech-spec-8pp-sept-17-web-1057113.pdf). flexoTHERM is one indoor unit that takes heat from one of three sources, and Vaillant publishes a separate performance set for each; this row uses the water source set, which is the configuration this Ofgem entry describes. Capacity 22.93 kW and COP 5.16 at W10/W35 to EN 14511, from Vaillant's own table - checked against the same table's power input of 4.44 kW, which gives 5.16. SCOP 5.55 at W35 comes from the MCS SCoP performance table in the same document, on the fluoCOLLECT water source line. Sound power 50.6 dB(A) at W10/W35 to EN 12102. Vaillant also publishes this model at W45 and W55 and SCOP at 40, 45, 50 and 55 °C flow; only the W35 basis is recorded here.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/015 HP"
  },
  {
    "id": 4440,
    "manufacturer": "Vaillant",
    "model": "flexoTHERM exclusive",
    "product_code": "VWF 117/4 230v VWW 11/4 SI",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/flexotherm-230-v-tech-spec-1-2-web-1057063.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.9,
    "max_heat_capacity": 12.9,
    "max_heat_capacity_temp": "W10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "W10/W35",
    "scop": 4.97,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1183,
    "width": 595,
    "depth": 600,
    "weight": 178,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant flexoTHERM exclusive 11 kW, 230 V single-phase, with a fluoCOLLECT water module (VWW 11/4 SI) drawing heat from groundwater. R410A refrigerant. Flow temperature up to 65 °C.",
    "notes": "Source: Vaillant's flexoTHERM 230 V technical specification (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/flexotherm/flexotherm-230-v-tech-spec-1-2-web-1057063.pdf). This is the only 230 V row on the Ofgem list; the other fifteen are 400 V and come from the separate 400 V sheet. Capacity 12.90 kW and COP 5.10 at W10/W35 to EN 14511 - checked against the same table's input of 2.53 kW, which gives 5.10. Sound power 50.0 dB(A) at W10/W35 to EN 12102. SCOP 4.97 at W35 is read from the second MCS SCoP table in that document. Its heading did not survive text extraction, but the document lists its tables in the same order as the 400 V sheet - ground source first, fluoCOLLECT second - and the first table's 11 kW figure is 4.73, which is the ground source value. Worth a glance at the PDF to confirm.",
    "verified": "Manual verification",
    "price_min": 6790.43,
    "price_max": 7864.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": true,
    "mcs_cert": "KIWA 00023/023 HP"
  },
  {
    "id": 4360,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA08EAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA08-12EV.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.44,
    "cap_max": 7.95,
    "max_heat_capacity": 7.95,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 118,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA08EAV3: 7.95 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 8 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.25 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA08EV3, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond.): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH12E6V (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/ETBH-E6V---EPRA08-12EV.html). A7/W35: min 3.44 kW, nominal 6.17 kW at COP 4.92, max 7.95 kW. SCOP average climate W35 4.69, W55 3.41. ETBH is heating-only, so no cooling figures are published for this pairing. Op min -28 °C = Daikin's stated lower limit (outdoor features / DHW ambient range); heating max ambient is only on the operation-range drawing.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA08EV3"
    ]
  },
  {
    "id": 4361,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA10EAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA08-12EV.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.44,
    "cap_max": 9.25,
    "max_heat_capacity": 9.25,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 118,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA10EAV3: 9.25 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 10 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.25 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA10EV3, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond.): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH12E6V (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/ETBH-E6V---EPRA08-12EV.html). A7/W35: min 3.44 kW, nominal 6.17 kW at COP 4.92, max 9.25 kW. SCOP average climate W35 4.71, W55 3.43. ETBH is heating-only, so no cooling figures are published for this pairing. Op min -28 °C = Daikin's stated lower limit (outdoor features / DHW ambient range); heating max ambient is only on the operation-range drawing.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA10EV3"
    ]
  },
  {
    "id": 4362,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA12EAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA08-12EV.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.44,
    "cap_max": 9.97,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 118,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA12EAV3: 9.97 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 12 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.25 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA12EV3, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond.): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH12E6V (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/ETBH-E6V---EPRA08-12EV.html). A7/W35: min 3.44 kW, nominal 6.17 kW at COP 4.92, max 9.97 kW. SCOP average climate W35 4.71, W55 3.43. ETBH is heating-only, so no cooling figures are published for this pairing. Op min -28 °C = Daikin's stated lower limit (outdoor features / DHW ambient range); heating max ambient is only on the operation-range drawing.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA12EV3"
    ]
  },
  {
    "id": 4363,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA08EAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA08-12EW.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.44,
    "cap_max": 7.95,
    "max_heat_capacity": 7.95,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 118,
    "noise": 55.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA08EAW1: 7.95 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 8 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.25 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA08EW1, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH12E9W (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/ETBH-E9W---EPRA08-12EW.html). A7/W35: min 3.44 kW, nominal 6.17 kW at COP 5.10, max 7.95 kW. SCOP W35 4.81, W55 3.52. Heating-only pairing: no cooling published. Op min -28 °C as for the V3 version; flow max 65 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA08EW1"
    ]
  },
  {
    "id": 4364,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA10EAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA08-12EW.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.44,
    "cap_max": 9.25,
    "max_heat_capacity": 9.25,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 118,
    "noise": 55.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA10EAW1: 9.25 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 10 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.25 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA10EW1, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH12E9W (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/ETBH-E9W---EPRA08-12EW.html). A7/W35: min 3.44 kW, nominal 6.17 kW at COP 5.10, max 9.25 kW. SCOP W35 4.84, W55 3.53. Heating-only pairing: no cooling published. Op min -28 °C as for the V3 version; flow max 65 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA10EW1"
    ]
  },
  {
    "id": 4365,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA12EAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA08-12EW.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 3.44,
    "cap_max": 9.97,
    "max_heat_capacity": 9.97,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 118,
    "noise": 55.6,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA12EAW1: 9.97 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 12 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.25 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA12EW1, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH12E9W (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/ETBH-E9W---EPRA08-12EW.html). A7/W35: min 3.44 kW, nominal 6.17 kW at COP 5.10, max 9.97 kW. SCOP W35 4.84, W55 3.53. Heating-only pairing: no cooling published. Op min -28 °C as for the V3 version; flow max 65 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA12EW1"
    ]
  },
  {
    "id": 4366,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA14DAV37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DV7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.7,
    "cap_max": 10.18,
    "max_heat_capacity": 10.18,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 146,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA14DAV37: 10.18 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA14DV37, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E6V7 (Daikin UK table). A7/W35: min 3.7 kW, nominal 5.69 kW at COP 4.67, max 10.18 kW. SCOP W35 4.51, W55 3.58. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from the EPRA14-18DW7 spec sheet (Sept folder, 'EPRA14-18DW7 | Daikin.pdf', Operation range; Daikin labels it DHW, heating shares the -28 lower limit). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA14DV37"
    ]
  },
  {
    "id": 4367,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA16DAV37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DV7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.96,
    "cap_max": 10.91,
    "max_heat_capacity": 10.91,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 146,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA16DAV37: 10.91 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 16 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA16DV37, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E6V7 (Daikin UK table). A7/W35: min 3.96 kW, nominal 9.0 kW at COP 5.0, max 10.91 kW. SCOP W35 4.51, W55 3.58. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from the EPRA14-18DW7 spec sheet (Sept folder, 'EPRA14-18DW7 | Daikin.pdf', Operation range; Daikin labels it DHW, heating shares the -28 lower limit). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA16DV37"
    ]
  },
  {
    "id": 4368,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA18DAV37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DV7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 4.4,
    "cap_max": 12.12,
    "max_heat_capacity": 12.12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 146,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA18DAV37: 12.12 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 18 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA18DV37, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E6V7 (Daikin UK table). A7/W35: min 4.4 kW, nominal 9.0 kW at COP 5.0, max 12.12 kW. SCOP W35 4.51, W55 3.58. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from the EPRA14-18DW7 spec sheet (Sept folder, 'EPRA14-18DW7 | Daikin.pdf', Operation range; Daikin labels it DHW, heating shares the -28 lower limit). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA18DV37"
    ]
  },
  {
    "id": 4369,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA14DAW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DW7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.7,
    "cap_max": 9.75,
    "max_heat_capacity": 9.75,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.79,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 151,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA14DAW17: 9.75 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA14DW17, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E9W7 (Daikin UK table). A7/W35: min 3.7 kW, nominal 5.9 kW at COP 4.79, max 9.75 kW. SCOP W35 4.71, W55 3.57. DA and DB variants carry identical figures. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from 'EPRA14-18DW7 | Daikin.pdf' (Sept folder). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA14DW17"
    ]
  },
  {
    "id": 4370,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA14DBW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DW7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.7,
    "cap_max": 9.75,
    "max_heat_capacity": 9.75,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.79,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 150,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA14DBW17: 9.75 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code does not appear anywhere on the Ofgem eligibility list - Daikin publishes it but Ofgem does not list it. Worth deciding whether it belongs on the site at all. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E9W7 (Daikin UK table). A7/W35: min 3.7 kW, nominal 5.9 kW at COP 4.79, max 9.75 kW. SCOP W35 4.71, W55 3.57. DA and DB variants carry identical figures. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from 'EPRA14-18DW7 | Daikin.pdf' (Sept folder). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4371,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA16DAW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DW7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.96,
    "cap_max": 10.44,
    "max_heat_capacity": 10.44,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 151,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA16DAW17: 10.44 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 16 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA16DW17, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E9W7 (Daikin UK table). A7/W35: min 3.96 kW, nominal 9.0 kW at COP 5.0, max 10.44 kW. SCOP W35 4.71, W55 3.57. DA and DB variants carry identical figures. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from 'EPRA14-18DW7 | Daikin.pdf' (Sept folder). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA16DW17"
    ]
  },
  {
    "id": 4372,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA16DBW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DW7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.96,
    "cap_max": 10.44,
    "max_heat_capacity": 10.44,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 150,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA16DBW17: 10.44 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 16 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code does not appear anywhere on the Ofgem eligibility list - Daikin publishes it but Ofgem does not list it. Worth deciding whether it belongs on the site at all. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E9W7 (Daikin UK table). A7/W35: min 3.96 kW, nominal 9.0 kW at COP 5.0, max 10.44 kW. SCOP W35 4.71, W55 3.57. DA and DB variants carry identical figures. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from 'EPRA14-18DW7 | Daikin.pdf' (Sept folder). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4373,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA18DAW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DW7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 4.4,
    "cap_max": 11.6,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 151,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA18DAW17: 11.6 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 18 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as EPRA18DW17, which is carried as an alias. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E9W7 (Daikin UK table). A7/W35: min 4.4 kW, nominal 9.0 kW at COP 5.0, max 11.6 kW. SCOP W35 4.71, W55 3.57. DA and DB variants carry identical figures. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from 'EPRA14-18DW7 | Daikin.pdf' (Sept folder). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "EPRA18DW17"
    ]
  },
  {
    "id": 4374,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H HT",
    "product_code": "EPRA18DBW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/EPRA14-18DW7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 4.4,
    "cap_max": 11.6,
    "max_heat_capacity": 11.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1003,
    "width": 1270,
    "depth": 533,
    "weight": 150,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H HT EPRA18DBW17: 11.6 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 H HT, high temperature range, capacity class 18 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 4.2 kg factory charge. Leaving water up to 70 °C for the 14-18 kW sizes and 65 °C for 8-12 kW, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code does not appear anywhere on the Ofgem eligibility list - Daikin publishes it but Ofgem does not list it. Worth deciding whether it belongs on the site at all. FILLED 30 Sept (Cap Min, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., Flow Temp Max, Op Temp Min, Op Temp Max): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing ETBH16E9W7 (Daikin UK table). A7/W35: min 4.4 kW, nominal 9.0 kW at COP 5.0, max 11.6 kW. SCOP W35 4.71, W55 3.57. DA and DB variants carry identical figures. Heating-only pairing: no cooling published. Ambient -28 to 35 °C from 'EPRA14-18DW7 | Daikin.pdf' (Sept folder). Flow max 70 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4375,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERGA04EAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERGA-EV.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA04EAV3: 4.6 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, low temperature range, capacity class 4 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 1.5 kg factory charge. Leaving water up to 65 °C.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERGA04EV, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EHBX-E6V reversible hydrobox (size 04) (Daikin UK table EHBX-E6V / ERGA-EV). Heating 4.3 kW at A7/W35 (COP 5.1) and 4.6 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 4.52 kW at A35/W7 (EER 3.32), 4.86 kW at A35/W18. SCOP W35 4.54, W55 3.29. Op min -25 °C = ERGA ambient lower limit (Daikin-Altherma-3_Product-flyer_ECPEN18-724A.pdf, Outdoor unit, Operation range DHW -25~35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA04EV"
    ]
  },
  {
    "id": 4376,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERGA04EAV3A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERGA04-08EVA.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": 3.32,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA04EAV3A: 4.6 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, low temperature range, capacity class 4 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 1.5 kg factory charge. Leaving water up to 65 °C.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERGA04EVA, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EHBX-E6V reversible hydrobox (size 04) (Daikin UK table EHBX-E6V / ERGA-EV). Heating 4.3 kW at A7/W35 (COP 5.1) and 4.6 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 4.52 kW at A35/W7 (EER 3.32), 4.86 kW at A35/W18. SCOP W35 4.54, W55 3.29. Op min -25 °C = ERGA ambient lower limit (Daikin-Altherma-3_Product-flyer_ECPEN18-724A.pdf, Outdoor unit, Operation range DHW -25~35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA04EVA"
    ]
  },
  {
    "id": 4377,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERGA06EAV3A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERGA04-08EVA.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA06EAV3A: 6 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, low temperature range, capacity class 6 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 1.5 kg factory charge. Leaving water up to 65 °C.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERGA06EVA, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EHBX-E6V reversible hydrobox (size 06) (Daikin UK table EHBX-E6V / ERGA-EV). Heating 6.0 kW at A7/W35 (COP 4.85) and 5.9 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 5.09 kW at A35/W7 (EER 3.28), 5.96 kW at A35/W18. SCOP W35 4.52, W55 3.27. Op min -25 °C = ERGA ambient lower limit (Daikin-Altherma-3_Product-flyer_ECPEN18-724A.pdf, Outdoor unit, Operation range DHW -25~35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA06EVA"
    ]
  },
  {
    "id": 4378,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERGA06EAV3H",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERGA-EVH.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.52,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA06EAV3H: 6 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, low temperature range, capacity class 6 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 1.5 kg factory charge. Leaving water up to 65 °C.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERGA06EVH, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EHBX-E6V reversible hydrobox (size 06) (Daikin UK table EHBX-E6V / ERGA-EV). Heating 6.0 kW at A7/W35 (COP 4.85) and 5.9 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 5.09 kW at A35/W7 (EER 3.28), 5.96 kW at A35/W18. SCOP W35 4.52, W55 3.28. Op min -25 °C = ERGA ambient lower limit (Daikin-Altherma-3_Product-flyer_ECPEN18-724A.pdf, Outdoor unit, Operation range DHW -25~35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA06EVH"
    ]
  },
  {
    "id": 4379,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERGA08EAV3A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERGA04-08EVA.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.25,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA08EAV3A: 7.8 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, low temperature range, capacity class 8 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 1.5 kg factory charge. Leaving water up to 65 °C.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERGA08EVA, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EHBX-E6V reversible hydrobox (size 08) (Daikin UK table EHBX-E6V / ERGA-EV). Heating 7.5 kW at A7/W35 (COP 4.6) and 7.8 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 5.44 kW at A35/W7 (EER 3.14), 6.25 kW at A35/W18. SCOP W35 4.61, W55 3.3. Op min -25 °C = ERGA ambient lower limit (Daikin-Altherma-3_Product-flyer_ECPEN18-724A.pdf, Outdoor unit, Operation range DHW -25~35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA08EVA"
    ]
  },
  {
    "id": 4380,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERGA08EAV3H7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERGA-EVH7.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.25,
    "max_cool_capacity": 5.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA08EAV3H7: 7.8 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, low temperature range, capacity class 8 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 1.5 kg factory charge. Leaving water up to 65 °C.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERGA08EVH7, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EHBX-E6V reversible hydrobox (size 08) (Daikin UK table EHBX-E6V / ERGA-EV). Heating 7.5 kW at A7/W35 (COP 4.6) and 7.8 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 5.44 kW at A35/W7 (EER 3.14), 6.25 kW at A35/W18. SCOP W35 4.61, W55 3.35. Op min -25 °C = ERGA ambient lower limit (Daikin-Altherma-3_Product-flyer_ECPEN18-724A.pdf, Outdoor unit, Operation range DHW -25~35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA08EVH7"
    ]
  },
  {
    "id": 4381,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA11D2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 5.92,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA11D2V3: 10.6 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 11 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code does not appear anywhere on the Ofgem eligibility list - Daikin publishes it but Ofgem does not list it. Worth deciding whether it belongs on the site at all. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX11D*6V reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D6V---ERLA11-14DV3.html; F and J indoor variants identical). Heating 10.6 kW at A7/W35 (COP 4.83), 9.82 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 11.2 kW at A35/W7 (EER 3.26), 12.0 kW at A35/W18; SEER 5.92. SCOP W35 4.72, W55 3.27. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4382,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA11DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 5.92,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA11DAV3: 10.6 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 11 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA11DV3, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX11D*6V reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D6V---ERLA11-14DV3.html; F and J indoor variants identical). Heating 10.6 kW at A7/W35 (COP 4.83), 9.82 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 11.2 kW at A35/W7 (EER 3.26), 12.0 kW at A35/W18; SEER 5.92. SCOP W35 4.72, W55 3.27. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA11DV3"
    ]
  },
  {
    "id": 4383,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA14D2V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 5.89,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 13.3,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA14D2V3: 12.5 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code does not appear anywhere on the Ofgem eligibility list - Daikin publishes it but Ofgem does not list it. Worth deciding whether it belongs on the site at all. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*6V reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D6V---ERLA11-14DV3.html; F and J indoor variants identical). Heating 12.0 kW at A7/W35 (COP 4.87), 12.5 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 13.1 kW at A35/W7 (EER 3.02), 13.3 kW at A35/W18; SEER 5.89. SCOP W35 4.68, W55 3.26. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4384,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA14DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DV3.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 5.89,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 13.3,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA14DAV3: 12.5 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA14DV3, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*6V reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D6V---ERLA11-14DV3.html; F and J indoor variants identical). Heating 12.0 kW at A7/W35 (COP 4.87), 12.5 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 13.1 kW at A35/W7 (EER 3.02), 13.3 kW at A35/W18; SEER 5.89. SCOP W35 4.68, W55 3.26. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA14DV3"
    ]
  },
  {
    "id": 4385,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA11D2W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 5.92,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA11D2W1: 10.6 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 11 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code does not appear anywhere on the Ofgem eligibility list - Daikin publishes it but Ofgem does not list it. Worth deciding whether it belongs on the site at all. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX11D*9W reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D9W---ERLA11-14DW1.html; F and J indoor variants identical). Heating 10.6 kW at A7/W35 (COP 4.83), 9.82 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 11.2 kW at A35/W7 (EER 3.26), 12.0 kW at A35/W18; SEER 5.92. SCOP W35 4.72, W55 3.27. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4386,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA11DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 5.92,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA11DAW1: 10.6 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 11 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA11DW1, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX11D*9W reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D9W---ERLA11-14DW1.html; F and J indoor variants identical). Heating 10.6 kW at A7/W35 (COP 4.83), 9.82 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 11.2 kW at A35/W7 (EER 3.26), 12.0 kW at A35/W18; SEER 5.92. SCOP W35 4.72, W55 3.27. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA11DW1"
    ]
  },
  {
    "id": 4387,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA14D2W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 5.89,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 13.3,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA14D2W1: 12.5 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code does not appear anywhere on the Ofgem eligibility list - Daikin publishes it but Ofgem does not list it. Worth deciding whether it belongs on the site at all. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*9W reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D9W---ERLA11-14DW1.html; F and J indoor variants identical). Heating 12.0 kW at A7/W35 (COP 4.87), 12.5 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 13.1 kW at A35/W7 (EER 3.02), 13.3 kW at A35/W18; SEER 5.89. SCOP W35 4.68, W55 3.26. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4388,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA14DAW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA11-14DW1.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 5.89,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 13.3,
    "max_cool_capacity": 13.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA14DAW1: 12.5 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA14DW1, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*9W reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D9W---ERLA11-14DW1.html; F and J indoor variants identical). Heating 12.0 kW at A7/W35 (COP 4.87), 12.5 kW at A7/W45; Cap Max = larger (A7/W45). Only nominal points published - no min/max. Cooling 13.1 kW at A35/W7 (EER 3.02), 13.3 kW at A35/W18; SEER 5.89. SCOP W35 4.68, W55 3.26. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA14DW1"
    ]
  },
  {
    "id": 4389,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA16D2V37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA-DV37.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 5.76,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 15.9,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA16D2V37: 16 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 16 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA16DV3, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*6V reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D6V---ERLA-DV37.html; F and J indoor variants identical). Heating 16.0 kW at A7/W35 (COP 4.53), 16.0 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 13.8 kW at A35/W7 (EER 2.94), 15.9 kW at A35/W18; SEER 5.76. SCOP W35 4.68, W55 3.35. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA16DV3"
    ]
  },
  {
    "id": 4390,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA16DAV37",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA-DV37.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 5.76,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 15.9,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA16DAV37: 16 kW, R32, single-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 16 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA16DV37, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*6V reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D6V---ERLA-DV37.html; F and J indoor variants identical). Heating 16.0 kW at A7/W35 (COP 4.53), 16.0 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 13.8 kW at A35/W7 (EER 2.94), 15.9 kW at A35/W18; SEER 5.76. SCOP W35 4.68, W55 3.35. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA16DV37"
    ]
  },
  {
    "id": 4391,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA16D2W17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA-DW17.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 5.76,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 15.9,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA16D2W17: 16 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 16 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA16DW1, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*9W reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D9W---ERLA-DW17.html; F and J indoor variants identical). Heating 16.0 kW at A7/W35 (COP 4.53), 16.0 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 13.8 kW at A35/W7 (EER 2.94), 15.9 kW at A35/W18; SEER 5.76. SCOP W35 4.68, W55 3.35. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA16DW1"
    ]
  },
  {
    "id": 4392,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R",
    "product_code": "ERLA16DAW17",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification table (Daikin UK)",
    "product_url": "https://www.daikin.co.uk/en_GB/products/ERLA-DW17.table.html",
    "date_added": "2026-09-13",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 2.94,
    "eer_cond": "A35/W7",
    "seer": 5.76,
    "seer_cond": "EN 14825 (flow temp not stated)",
    "cool_cap_min": null,
    "cool_cap_max": 15.9,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1100,
    "depth": 460,
    "weight": 101,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERLA16DAW17: 16 kW, R32, three-phase supply. Split-system outdoor unit for the Daikin Altherma 3 R, medium temperature range, capacity class 16 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output and efficiency are declared. R-32 refrigerant, 3.8 kg factory charge. Leaving water up to 60 °C, down to -7 °C ambient.",
    "notes": "Outdoor unit recorded on its own. Source: Daikin UK's published specification table for this model range (daikin.co.uk). This model code appears on the Ofgem eligibility list as ERLA16DW17, which is carried as an alias. FILLED 30 Sept (Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., SEER, SEER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Flow Temp Max, Op Temp Min, Mode): SPLIT: performance recorded from the Daikin UK combination table for the pairing named in this note (Euan accepted this approach for the EPSK rows). Pairing EBBX16D*9W reversible hydrobox (Daikin UK table https://www.daikin.co.uk/en_gb/products/product.table.html/EBBX-D9W---ERLA-DW17.html; F and J indoor variants identical). Heating 16.0 kW at A7/W35 (COP 4.53), 16.0 kW at A7/W45; Cap Max = larger (A7/W35). Only nominal points published - no min/max. Cooling 13.8 kW at A35/W7 (EER 2.94), 15.9 kW at A35/W18; SEER 5.76. SCOP W35 4.68, W55 3.35. Mode corrected to heating & cooling (outdoor table gives a cooling range 10-43 °C). Op min -25 °C per Daikin features ('extracts heat ... even at -25°C'). Flow max 60 °C per Daikin description.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERLA16DW17"
    ]
  },
  {
    "id": 4400,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU123MRB.U30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaWfMAK/hu123mrbu30?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.04,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 85.4,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU123MRB.U30: 12 kW, R32, three-phase supply. LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaWfMAK/hu123mrbu30?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination. FILLED 30 Sept (Mode, Electrical, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Noise, Noise Ref, Refrigerant): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). Heating A7/W35 12 kW at COP 5.04 (physics check: capacity / printed input matches COP); A2/W35 11 kW (lowest air temp published -> Max Heat Cap); A7/W55 11 kW, COP 2.9. SCOP average climate W35 4.6, W55 3.5. Cooling 12 kW at A35/W7 (EER 2.7), 12 kW at A35/W18 (EER 4.75). Sound power 61 dB(A). Page lists combination unit ZHNW16B0 (LG publishes these figures against the outdoor unit). Op / flow temperature ranges not on the page. REFRIGERANT CORRECTED R410A -> R32 (page: R32, 2.1 kg, GWP 675).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4401,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU143MRB.U30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaWgMAK/hu143mrbu30?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 91.7,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU143MRB.U30: 14 kW, R32, three-phase supply. LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaWgMAK/hu143mrbu30?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination.  ADDED 24 SEPTEMBER: LG's ErP product fiche for HU143MRB U30 / HN1600MB NK0 (Downloads/14k_fiche_v4.pdf) gives an outdoor sound power of 62 dB(A), recorded here, and seasonal space heating efficiency of 180% at 35 C (A+++) and 136% at 55 C (A++), rated output 12 kW, for that pairing. SCOP is not printed on the fiche, so it is still blank. FILLED 30 Sept (Mode, Electrical, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). Heating A7/W35 14 kW at COP 4.89 (physics check: capacity / printed input matches COP); A2/W35 12 kW (lowest air temp published -> Max Heat Cap); A7/W55 11.5 kW, COP 2.85. SCOP average climate W35 4.57, W55 3.47. Cooling 14 kW at A35/W7 (EER 2.6), 14 kW at A35/W18 (EER 4.3). Sound power 62 dB(A). Page lists combination unit ZHNW16B0 (LG publishes these figures against the outdoor unit). Op / flow temperature ranges not on the page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4402,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU163MRB.U30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaWhMAK/hu163mrbu30?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 91.7,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU163MRB.U30: 16 kW, R32, three-phase supply. LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaWhMAK/hu163mrbu30?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination. FILLED 30 Sept (Mode, Electrical, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Noise, Noise Ref): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). Heating A7/W35 16 kW at COP 4.8 (physics check: capacity / printed input matches COP); A2/W35 13.8 kW (lowest air temp published -> Max Heat Cap); A7/W55 12 kW, COP 2.8. SCOP average climate W35 4.55, W55 3.45. Cooling 16 kW at A35/W7 (EER 2.5), 16 kW at A35/W18 (EER 4.0). Sound power 63 dB(A). Page lists combination unit ZHNW16B0 (LG publishes these figures against the outdoor unit). Op / flow temperature ranges not on the page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4403,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU123MA.U33",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYjMAK/hu123mau33?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 85.4,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU123MA.U33: 12 kW, R410A, three-phase supply. LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYjMAK/hu123mau33?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination. FILLED 30 Sept (Mode, Electrical, Cap Max, SCOP, SCOP Cond., Noise, Noise Ref): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). Rated heating 12 kW (input 2.64 kW, i.e. 4.55) and rated cooling 10.4 kW - LG does not state the test condition on this older page, so COP/EER and Max Heat Cap are left blank. SCOP average climate W35 4.65, W55 3.36. Sound power 63 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4404,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU163MA.U33",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYlMAK/hu163mau33?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 85.4,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU163MA.U33: 16 kW, R410A, three-phase supply. LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYlMAK/hu163mau33?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination. FILLED 30 Sept (Mode, Electrical, Cap Max, SCOP, SCOP Cond., Noise, Noise Ref): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). Rated heating 16 kW (input 3.76 kW, i.e. 4.26) and rated cooling 13 kW - LG does not state the test condition on this older page, so COP/EER and Max Heat Cap are left blank. SCOP average climate W35 4.56, W55 3.32. Sound power 65 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4405,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU161HA.U33",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYmMAK/hu161hau33?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 3.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 89,
    "noise": null,
    "noise_ref": null,
    "description": "LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared. Combination unit AHNW166T3.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYmMAK/hu161hau33?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination. Combination unit AHNW166T3. FILLED 30 Sept (Mode, Electrical, Cap Max, SCOP, SCOP Cond.): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). High-temperature (R410A/R134a cascade) outdoor unit, pairs with HN1610H. Rated heating 16 kW at 4.89 kW input - condition not stated, so COP left blank. SCOP average climate W35 3.23, W55 3.01. No cooling. No sound power printed for this outdoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4412,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH09C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.11,
    "max_heat_capacity": 6.22,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.56,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 855,
    "width": 1200,
    "depth": 550,
    "weight": 100,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH air-to-water monobloc heat pump, 9 kW nominal heating and 5.5 kW nominal cooling. Natural R290 refrigerant, GWP 3, 0.68 kg factory charge. DC inverter compressor. Operates down to -25 °C ambient and delivers leaving water up to 60 °C. Cascade control of up to eight units. Rated ErP A+++ by the manufacturer.",
    "notes": "Source: Exinda submittal data sheet XDASH09C_submittal.pdf, supplied by the user. Exinda publishes a COP RANGE of 3.73-5.13 and an EER RANGE of 2.47-3.04 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 61/59/38 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 21 A. Rated water flow 1.5 m³/h.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4413,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH12C3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.18,
    "max_heat_capacity": 7.95,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.94,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 855,
    "width": 1200,
    "depth": 550,
    "weight": 105,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH air-to-water monobloc heat pump, 12 kW nominal heating and 7 kW nominal cooling. Natural R290 refrigerant, GWP 3, 0.8 kg factory charge. DC inverter compressor. Operates down to -25 °C ambient and delivers leaving water up to 60 °C. Cascade control of up to eight units. Rated ErP A+++ by the manufacturer.",
    "notes": "Source: Exinda submittal data sheet XDASH12C3_submittal.pdf, supplied by the user. Exinda publishes a COP RANGE of 4.03-5.08 and an EER RANGE of 2.52-3.03 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 61/57/38 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 28 A. Rated water flow 2.0 m³/h.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4414,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH15D3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.48,
    "max_heat_capacity": 11.21,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.03,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 1420,
    "width": 1252,
    "depth": 550,
    "weight": 112,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH air-to-water monobloc heat pump, 15 kW nominal heating and 10 kW nominal cooling. Natural R290 refrigerant, GWP 3, 1.1 kg factory charge. DC inverter compressor. Operates down to -25 °C ambient and delivers leaving water up to 60 °C. Cascade control of up to eight units. Rated ErP A+++ by the manufacturer.",
    "notes": "Source: Exinda submittal data sheet XDASH15D3_submittal.pdf, supplied by the user. Exinda publishes a COP RANGE of 3.89-5.03 and an EER RANGE of 2.75-3.08 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 61/59/38 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 14 A. Rated water flow 2.6 m³/h.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4415,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH20D3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 22.9,
    "max_heat_capacity": 15.88,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 1420,
    "width": 1252,
    "depth": 550,
    "weight": 120,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH air-to-water monobloc heat pump, 20 kW nominal heating and 14 kW nominal cooling. Natural R290 refrigerant, GWP 3, 1.5 kg factory charge. DC inverter compressor. Operates down to -25 °C ambient and delivers leaving water up to 60 °C. Cascade control of up to eight units. Rated ErP A+++ by the manufacturer.",
    "notes": "Source: Exinda submittal data sheet XDASH20D3_submittal.pdf, supplied by the user. Exinda publishes a COP RANGE of 3.83-4.87 and an EER RANGE of 2.77-3.03 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 61/59/38 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 20 A. Rated water flow 3.4 m³/h.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4416,
    "manufacturer": "Exinda",
    "model": "Commercial Air to Water Heat Pump",
    "product_code": "FBMBHT4B2E3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 63.19,
    "max_heat_capacity": 42.87,
    "max_heat_capacity_temp": "A-8/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "A8/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 34,
    "max_cool_capacity": 34,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 2118,
    "width": 1135,
    "depth": 1035,
    "weight": 400,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda commercial air-to-water heat pump, 45 kW nominal heating and 34 kW nominal cooling. R290 refrigerant, 3.5 kg charge. DC inverter EVI scroll compressor. Operates down to -25 °C ambient, leaving water up to 60 °C. Three-phase.",
    "notes": "Source: Exinda submittal data sheet R290_45KW_380V_ATW.pdf, supplied by the user. Exinda publishes a COP RANGE of 3.86-4.49 and an EER RANGE of 2.74-3.25 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 65/61/58 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 40 A. Rated water flow 7.7 m³/h. CAPACITY BASIS (29 Sept 2026): Cap Max 47.3 kW = largest heating output published (max heating capacity (stated)); Max Heat Cap 45 kW at the lowest source temperature stated in the spec (A7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4417,
    "manufacturer": "Exinda",
    "model": "Commercial Air to Water Heat Pump",
    "product_code": "FBMBHT4B2E3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 72.86,
    "max_heat_capacity": 42.87,
    "max_heat_capacity_temp": "A-8/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.89,
    "cop_cond": "A8/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 34,
    "max_cool_capacity": 34,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 2118,
    "width": 1135,
    "depth": 1035,
    "weight": 400,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda commercial air-to-water heat pump, 45 kW nominal heating and 34 kW nominal cooling. R32 refrigerant, 7 kg charge. DC inverter EVI scroll compressor. Operates down to -25 °C ambient, leaving water up to 60 °C. Three-phase.",
    "notes": "Source: Exinda submittal data sheet R32_12Ton_380V_ATW.pdf, supplied by the user. Exinda publishes a COP RANGE of 3.89-4.42 and an EER RANGE of 2.49-3.27 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 65/61/58 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 50.2 A. Rated water flow 7.7 m³/h. This sheet carries the same model code as the R290 45 kW sheet, FBMBHT4B2E3, even though the two units differ in refrigerant, charge, COP range and minimum circuit ampacity. One of the two codes is wrong in Exinda's own documents - worth confirming with them before either goes live. CAPACITY BASIS (29 Sept 2026): Cap Max 46.3 kW = largest heating output published (max heating capacity (stated)); Max Heat Cap 45 kW at the lowest source temperature stated in the spec (A7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4418,
    "manufacturer": "Exinda",
    "model": "Commercial Air to Water Heat Pump",
    "product_code": "FBMBHTF4B2E3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 122.73,
    "max_heat_capacity": 84.02,
    "max_heat_capacity_temp": "A-8/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.87,
    "cop_cond": "A8/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 72,
    "max_cool_capacity": 72,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 2255,
    "width": 2070,
    "depth": 1160,
    "weight": 800,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda commercial air-to-water heat pump, 90 kW nominal heating and 72 kW nominal cooling. R290 refrigerant, 2 x 6.0 kg charge. DC inverter EVI scroll compressor. Operates down to -25 °C ambient, leaving water up to 60 °C. Three-phase.",
    "notes": "Source: Exinda submittal data sheet R290_90KW_380V_ATW.pdf, supplied by the user. Exinda publishes a COP RANGE of 3.62-4.47 and an EER RANGE of 2.85-3.3 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 69/65/62 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 85 A. Rated water flow 15.4 m³/h. Two problems on this sheet. It states refrigerant R290 but gives GWP 675, which is the figure for R32 - R290 is GWP 3. And every performance figure on it is identical to the R32 24 Ton sheet, down to the refrigerant charge. The GWP field here is left blank rather than recording a contradiction.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4419,
    "manufacturer": "Exinda",
    "model": "Commercial Air to Water Heat Pump",
    "product_code": "FBMBHTF4B2E3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 122.73,
    "max_heat_capacity": 84.02,
    "max_heat_capacity_temp": "A-8/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.88,
    "cop_cond": "A8/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 72,
    "max_cool_capacity": 72,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 2256,
    "width": 2070,
    "depth": 1160,
    "weight": 800,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda commercial air-to-water heat pump, 90 kW nominal heating and 72 kW nominal cooling. R32 refrigerant, 2 x 6.0 kg charge. DC inverter EVI scroll compressor. Operates down to -25 °C ambient, leaving water up to 60 °C. Three-phase.",
    "notes": "Source: Exinda submittal data sheet R32_24Ton_380V_ATW.pdf, supplied by the user. Exinda publishes a COP RANGE of 3.62-4.47 and an EER RANGE of 2.85-3.3 across the inverter modulation range, not a single rated figure, so the COP and EER fields are left blank rather than filled with an endpoint. The rated conditions Exinda states are A7/W35 for heating and A35/W7 for cooling, in accordance with EN14511, and the nominal capacities recorded here are on that basis. Sound pressure 69/65/62 dB(A) at daytime maximum, rated and low-noise settings. Minimum circuit ampacity 82.6 A. Rated water flow 15.4 m³/h. Carries the same model code as the R290 90 kW sheet, FBMBHTF4B2E3, and identical performance figures. Only the minimum circuit ampacity differs. Needs confirming with Exinda.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4423,
    "manufacturer": "Exinda",
    "model": "Water-Cooled Screw Heat Pump Chiller",
    "product_code": "XSUW95A1VA7H",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 492.5,
    "max_heat_capacity": 492.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 337.5,
    "max_cool_capacity": 337.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1461,
    "width": 2205,
    "depth": 1867,
    "weight": 2760,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda water-cooled screw heat pump chiller. Rated cooling 337.5 kW (95.8 US refrigeration tons), rated heating 492.5 kW (140.2 tons). R515B refrigerant, GWP 293. 480 V three-phase 60 Hz supply. Sound pressure 80 dB.",
    "notes": "Source: Exinda submittal data sheet 95.8RT_Cooling_140.2RT_R515B_Water-Cooled_Screw_Chillers_submittal.pdf and 337.5KW_R515B_Water-Cooled_Screw_Chillers_submittal.pdf, supplied by the user. Exinda does not publish a rated COP or EER with stated test conditions on this sheet, so both fields are left blank.  Two problems. The same unit is documented twice - once in metric, once in imperial - but the two sheets give different model codes: XSUW95A1VA7H on the imperial sheet and FBMBHTF4B2U4 on the metric one. And they swap the efficiency labels: the metric sheet reads COP 4.96 and \"EEV\" 4.46, the imperial sheet reads EER 4.96 and COP 4.46. Both figures are recorded in this note rather than assigned to a field, because which is which cannot be settled from the documents. Needs confirming with Exinda before it goes live.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4424,
    "manufacturer": "Exinda",
    "model": "FLEX Water-to-Water Scroll Heat Pump Chiller",
    "product_code": "EXINDA FLEX",
    "hp_type": "WSHP",
    "type": "Commercial",
    "refrigerant": "R515B",
    "source": "Manufacturer submittal data sheet (Exinda)",
    "product_url": "https://www.exindagroup.com",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 85,
    "cap_min": null,
    "cap_max": 187,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": "Rated, per manufacturer",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 117,
    "max_cool_capacity": 117,
    "max_cool_capacity_temp": "Rated, per manufacturer",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1740,
    "width": 1991,
    "depth": 1389,
    "weight": 1380,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda FLEX water-to-water scroll heat pump chiller. Rated cooling 117 kW, rated heating 187 kW, and domestic hot water up to 85 °C. R515B refrigerant, 22.7 kg charge. Staged capacity modulation with water-cooled scroll compressors. 316L stainless steel water-side components for corrosion resistance.",
    "notes": "Source: Exinda submittal data sheet EU_EXINDA_FLEX_118kw_R515B_Scroll_Chillers_submittal.pdf and EXINDA_FLEX_33.5RT_R515B_Scroll_Chillers_submittal.pdf, supplied by the user. COP 4.03 at Rated, per manufacturer, stated by Exinda and confirmed against its own figures: rated capacity divided by rated input power gives 4.03. Load-side water flow 18.3 m³/h, source-side 24.96 m³/h. The same unit is documented twice, once for Europe at 380 V 3-phase 50 Hz and once for North America at 460 V 3-phase 60 Hz; the European supply is the one recorded here. Neither sheet states the test conditions behind the rated COP of 4.03 and EER of 4.01, so those figures are recorded without a condition. Worth confirming before they go live.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4441,
    "manufacturer": "Vaillant",
    "model": "aroTHERM Split",
    "product_code": "aroTHERM split 3.5kW VWL 35/5 AS 230V S2 + VWL 57/5 IS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 3.7,
    "max_heat_capacity_temp": "A-5/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.88,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 765,
    "width": 1100,
    "depth": 450,
    "weight": 82,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM Split 3.5 kW - outdoor unit paired with an indoor hydraulic station. R410A refrigerant, 1.5 kg, pre-filled for up to 15 m of pipe run between the two units (3 to 25 m permitted, 10 m maximum height difference). Flow temperature up to 55 °C in heating and 63 °C for hot water, or 75 °C with the backup heater. 230 V single-phase.",
    "notes": "Source: Vaillant's aroTHERM Split technical data (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf). Capacity 3.2 kW and COP 5.0 at A7/W35 - checked against the same table's electrical input of 0.64 kW, which gives 5.0. SCOP 4.88 on the average-climate W35 basis. Sound power 53 dB(A), which Vaillant states at A7/W55 rather than A7/W35. Vaillant also publishes this model at A-7/W35, A2/W35 and A7/W55, and an output-and-SCOP grid at 35, 40, 45, 50 and 55 °C flow; only the A7/W35 and W35 figures are recorded here. R410A refrigerant, GWP 2,088, 1.5 kg charge. Maximum rated compressor current 11.5 A. CAPACITY BASIS (30 Sept 2026): Cap Max 4 kW = largest output in Vaillant's output table (A2/W35); Max Heat Cap 3.6 kW at A-7/W35, the lowest air temperature in the technical data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/013 HP"
  },
  {
    "id": 4442,
    "manufacturer": "Vaillant",
    "model": "aroTHERM Split",
    "product_code": "aroTHERM split 5kw VWL 55/5 AS 230V S2 + VWL 57/5 IS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 6.4,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-5/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 765,
    "width": 1100,
    "depth": 450,
    "weight": 82,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM Split 5 kW - outdoor unit paired with an indoor hydraulic station. R410A refrigerant, 1.5 kg, pre-filled for up to 15 m of pipe run between the two units (3 to 25 m permitted, 10 m maximum height difference). Flow temperature up to 55 °C in heating and 63 °C for hot water, or 75 °C with the backup heater. 230 V single-phase.",
    "notes": "Source: Vaillant's aroTHERM Split technical data (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf). Capacity 4.5 kW and COP 4.8 at A7/W35 - checked against the same table's electrical input of 0.94 kW, which gives 4.79. SCOP 4.62 on the average-climate W35 basis. Sound power 54 dB(A), which Vaillant states at A7/W55 rather than A7/W35. Vaillant also publishes this model at A-7/W35, A2/W35 and A7/W55, and an output-and-SCOP grid at 35, 40, 45, 50 and 55 °C flow; only the A7/W35 and W35 figures are recorded here. R410A refrigerant, GWP 2,088, 1.5 kg charge. Maximum rated compressor current 11.5 A. CAPACITY BASIS (30 Sept 2026): Cap Max 6.4 kW = largest output in Vaillant's output table (A2/W35); Max Heat Cap 4.9 kW at A-7/W35, the lowest air temperature in the technical data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/014 HP"
  },
  {
    "id": 4443,
    "manufacturer": "Vaillant",
    "model": "aroTHERM Split",
    "product_code": "aroTHERM split 7kW VWL 75/5 AS 230V S2 + VWL 77/5 IS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 6.7,
    "max_heat_capacity_temp": "A-5/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 965,
    "width": 1100,
    "depth": 450,
    "weight": 113,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM Split 7 kW - outdoor unit paired with an indoor hydraulic station. R410A refrigerant, 2.39 kg, pre-filled for up to 15 m of pipe run between the two units (3 to 25 m permitted, 10 m maximum height difference). Flow temperature up to 55 °C in heating and 63 °C for hot water, or 75 °C with the backup heater. 230 V single-phase.",
    "notes": "Source: Vaillant's aroTHERM Split technical data (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf). Capacity 5.8 kW and COP 4.7 at A7/W35 - checked against the same table's electrical input of 1.23 kW, which gives 4.72. SCOP 4.56 on the average-climate W35 basis. Sound power 54 dB(A), which Vaillant states at A7/W55 rather than A7/W35. Vaillant also publishes this model at A-7/W35, A2/W35 and A7/W55, and an output-and-SCOP grid at 35, 40, 45, 50 and 55 °C flow; only the A7/W35 and W35 figures are recorded here. R410A refrigerant, GWP 2,088, 2.39 kg charge. Maximum rated compressor current 15 A. CAPACITY BASIS (30 Sept 2026): Cap Max 8 kW = largest output in Vaillant's output table (A2/W35); Max Heat Cap 6.7 kW at A-7/W35, the lowest air temperature in the technical data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/015 HP",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=73"
  },
  {
    "id": 4444,
    "manufacturer": "Vaillant",
    "model": "aroTHERM Split",
    "product_code": "aroTHERM Split 10kW VWL 105/5 AS 230V S2 + VWL 127/5 IS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 13.9,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A-5/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1100,
    "depth": 450,
    "weight": 169,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM Split 10 kW - outdoor unit paired with an indoor hydraulic station. R410A refrigerant, 3.6 kg, pre-filled for up to 15 m of pipe run between the two units (3 to 25 m permitted, 10 m maximum height difference). Flow temperature up to 55 °C in heating and 63 °C for hot water, or 75 °C with the backup heater. 230 V single-phase.",
    "notes": "Source: Vaillant's aroTHERM Split technical data (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf). Capacity 9.8 kW and COP 4.7 at A7/W35 - checked against the same table's electrical input of 2.09 kW, which gives 4.69. SCOP 4.7 on the average-climate W35 basis. Sound power 60 dB(A), which Vaillant states at A7/W55 rather than A7/W35. Vaillant also publishes this model at A-7/W35, A2/W35 and A7/W55, and an output-and-SCOP grid at 35, 40, 45, 50 and 55 °C flow; only the A7/W35 and W35 figures are recorded here. R410A refrigerant, GWP 2,088, 3.6 kg charge. Maximum rated compressor current 21.3 A. Vaillant prints four weights across five models on this sheet, so the weight for the 10 kW and 12 kW units cannot be assigned unambiguously and is left blank. CAPACITY BASIS (30 Sept 2026): Cap Max 13.9 kW = largest output in Vaillant's output table (A2/W35); Max Heat Cap 10.2 kW at A-7/W35, the lowest air temperature in the technical data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/016 HP"
  },
  {
    "id": 4445,
    "manufacturer": "Vaillant",
    "model": "aroTHERM Split",
    "product_code": "aroTHERM split 12kW VWL 125/5 AS 230V S2 + VWL 127/5 IS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer technical specification (Vaillant UK)",
    "product_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf",
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-5/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1100,
    "depth": 450,
    "weight": 169,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM Split 12 kW - outdoor unit paired with an indoor hydraulic station. R410A refrigerant, 3.6 kg, pre-filled for up to 15 m of pipe run between the two units (3 to 25 m permitted, 10 m maximum height difference). Flow temperature up to 55 °C in heating and 63 °C for hot water, or 75 °C with the backup heater. 230 V single-phase.",
    "notes": "Source: Vaillant's aroTHERM Split technical data (https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-split-1/vaillant-arotherm-split-1-0-lr-1454128.pdf). Capacity 10.3 kW and COP 4.6 at A7/W35 - checked against the same table's electrical input of 2.24 kW, which gives 4.6. SCOP 4.56 on the average-climate W35 basis. Sound power 60 dB(A), which Vaillant states at A7/W55 rather than A7/W35. Vaillant also publishes this model at A-7/W35, A2/W35 and A7/W55, and an output-and-SCOP grid at 35, 40, 45, 50 and 55 °C flow; only the A7/W35 and W35 figures are recorded here. R410A refrigerant, GWP 2,088, 3.6 kg charge. Maximum rated compressor current 21.3 A. Vaillant prints four weights across five models on this sheet, so the weight for the 10 kW and 12 kW units cannot be assigned unambiguously and is left blank. CAPACITY BASIS (30 Sept 2026): Cap Max 15.9 kW = largest output in Vaillant's output table (A2/W35); Max Heat Cap 11.9 kW at A-7/W35, the lowest air temperature in the technical data.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/017 HP"
  },
  {
    "id": 4446,
    "manufacturer": "Bosch",
    "model": "Compress 3400i AWS",
    "product_code": "CS3400iAWS 4 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5.21,
    "max_heat_capacity": 3.92,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.68,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.29,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.7,
    "max_cool_capacity": 3.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 609,
    "width": 976,
    "depth": 380,
    "weight": 50,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 3400i AWS outdoor unit, 4 kW class. R32 refrigerant, 1.1 kg charge. Inverter-driven, 230 V single-phase. Reversible - heating and cooling. Maximum heating water flow temperature 60 °C at the outdoor unit. Sound power 61 dB(A) to EN 12102, with a night-time silent mode.",
    "notes": "Source: Sept - HP Information/Bosch/Installation_Manual_-_ODU_Compress_3400iAWS.pdf, supplied in the Sept - HP Information folder. Capacity 5.21 kW and COP 4.68 at A7/W35. Checked against the same table's A2/W35 figures: 3.81 kW divided by 1.13 kW gives 3.37, matching the 3.39 Bosch prints. Bosch publishes this model at A2/W35, A7/W35, A7/W55, A-7/W35, A-10/W35 and A-7/W55, plus cooling at A35/W7 and A35/W18; only the A7/W35 and A35/W7 points are recorded here. Bosch prints two dimension and weight groups across the four models - the 4 OR-S differs and the 6, 8 and 10 share a chassis, which the air flow, fuse rating and sound power rows all confirm. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 5.21 -> 4.32; Max Heat Cap Temp A7/W35 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 5.21 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 3.92 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Cool Flow Min, Cool Flow Max): Installation_Manual_-_ODU_Compress_3400iAWS.pdf p.20 (section 9.2): heating range -20 to 45 °C outdoor with flow 20-60 °C (Fig. 24), cooling flow 5-25 °C (Fig. 23) - READ FROM the diagrams; p.5 text also gives -20 / 45 °C limits.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4447,
    "manufacturer": "Bosch",
    "model": "Compress 3400i AWS",
    "product_code": "CS3400iAWS 6 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.15,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.97,
    "max_cool_capacity": 4.97,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 864,
    "width": 975,
    "depth": 380,
    "weight": 66,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 3400i AWS outdoor unit, 6 kW class. R32 refrigerant, 1.3 kg charge. Inverter-driven, 230 V single-phase. Reversible - heating and cooling. Maximum heating water flow temperature 60 °C at the outdoor unit. Sound power 59 dB(A) to EN 12102, with a night-time silent mode.",
    "notes": "Source: Sept - HP Information/Bosch/Installation_Manual_-_ODU_Compress_3400iAWS.pdf, supplied in the Sept - HP Information folder. Capacity 6.15 kW and COP 4.75 at A7/W35. Checked against the same table's A2/W35 figures: 5.98 kW divided by 1.61 kW gives 3.71, matching the 3.72 Bosch prints. Bosch publishes this model at A2/W35, A7/W35, A7/W55, A-7/W35, A-10/W35 and A-7/W55, plus cooling at A35/W7 and A35/W18; only the A7/W35 and A35/W7 points are recorded here. Bosch prints two dimension and weight groups across the four models - the 4 OR-S differs and the 6, 8 and 10 share a chassis, which the air flow, fuse rating and sound power rows all confirm. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 6.15 -> 5.09; Max Heat Cap Temp A7/W35 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 6.15 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 4.5 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Cool Flow Min, Cool Flow Max): Installation_Manual_-_ODU_Compress_3400iAWS.pdf p.20 (section 9.2): heating range -20 to 45 °C outdoor with flow 20-60 °C (Fig. 24), cooling flow 5-25 °C (Fig. 23) - READ FROM the diagrams; p.5 text also gives -20 / 45 °C limits.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4448,
    "manufacturer": "Bosch",
    "model": "Compress 3400i AWS",
    "product_code": "CS3400iAWS 8 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.02,
    "max_heat_capacity": 5.54,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.83,
    "max_cool_capacity": 5.83,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 864,
    "width": 975,
    "depth": 380,
    "weight": 66,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 3400i AWS outdoor unit, 8 kW class. R32 refrigerant, 1.3 kg charge. Inverter-driven, 230 V single-phase. Reversible - heating and cooling. Maximum heating water flow temperature 60 °C at the outdoor unit. Sound power 59 dB(A) to EN 12102, with a night-time silent mode.",
    "notes": "Source: Sept - HP Information/Bosch/Installation_Manual_-_ODU_Compress_3400iAWS.pdf, supplied in the Sept - HP Information folder. Capacity 8.02 kW and COP 4.7 at A7/W35. Checked against the same table's A2/W35 figures: 7.35 kW divided by 2.12 kW gives 3.47, matching the 3.47 Bosch prints. Bosch publishes this model at A2/W35, A7/W35, A7/W55, A-7/W35, A-10/W35 and A-7/W55, plus cooling at A35/W7 and A35/W18; only the A7/W35 and A35/W7 points are recorded here. Bosch prints two dimension and weight groups across the four models - the 4 OR-S differs and the 6, 8 and 10 share a chassis, which the air flow, fuse rating and sound power rows all confirm. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 8.02 -> 6.22; Max Heat Cap Temp A7/W35 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 8.02 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 5.54 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Cool Flow Min, Cool Flow Max): Installation_Manual_-_ODU_Compress_3400iAWS.pdf p.20 (section 9.2): heating range -20 to 45 °C outdoor with flow 20-60 °C (Fig. 24), cooling flow 5-25 °C (Fig. 23) - READ FROM the diagrams; p.5 text also gives -20 / 45 °C limits.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4449,
    "manufacturer": "Bosch",
    "model": "Compress 3400i AWS",
    "product_code": "CS3400iAWS 10 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.41,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 864,
    "width": 975,
    "depth": 380,
    "weight": 66,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 3400i AWS outdoor unit, 10 kW class. R32 refrigerant, 1.3 kg charge. Inverter-driven, 230 V single-phase. Reversible - heating and cooling. Maximum heating water flow temperature 60 °C at the outdoor unit. Sound power 59 dB(A) to EN 12102, with a night-time silent mode.",
    "notes": "Source: Sept - HP Information/Bosch/Installation_Manual_-_ODU_Compress_3400iAWS.pdf, supplied in the Sept - HP Information folder. Capacity 9.41 kW and COP 4.43 at A7/W35. Checked against the same table's A2/W35 figures: 7.85 kW divided by 2.32 kW gives 3.38, matching the 3.38 Bosch prints. Bosch publishes this model at A2/W35, A7/W35, A7/W55, A-7/W35, A-10/W35 and A-7/W55, plus cooling at A35/W7 and A35/W18; only the A7/W35 and A35/W7 points are recorded here. Bosch prints two dimension and weight groups across the four models - the 4 OR-S differs and the 6, 8 and 10 share a chassis, which the air flow, fuse rating and sound power rows all confirm. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 9.41 -> 6.94; Max Heat Cap Temp A7/W35 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 9.41 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 6.2 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Cool Flow Min, Cool Flow Max): Installation_Manual_-_ODU_Compress_3400iAWS.pdf p.20 (section 9.2): heating range -20 to 45 °C outdoor with flow 20-60 °C (Fig. 24), cooling flow 5-25 °C (Fig. 23) - READ FROM the diagrams; p.5 text also gives -20 / 45 °C limits.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4450,
    "manufacturer": "Bosch",
    "model": "Compress 5800i AW",
    "product_code": "CS5800iAW 4 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -23,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.99,
    "max_heat_capacity": 3.63,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.59,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.03,
    "max_cool_capacity": 3.03,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 800,
    "width": 1100,
    "depth": 540,
    "weight": 143,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 5800i AW outdoor unit, 4 kW class. Natural R290 refrigerant, GWP 3, 0.95 kg charge. 230 V single-phase. Reversible - heating and cooling. Flow temperature up to 75 °C from the heat pump alone. Four selectable low-noise operating modes.",
    "notes": "Source: Sept - HP Information/Bosch/compress-5800i-aw-heat-pump-outdoor-unit-installation-manual.pdf, supplied in the Sept - HP Information folder. Capacity 4.99 kW and COP 3.59 at A7/W35. The capacity and COP recorded are Bosch's maximum output at A7/W35. Bosch also prints a nominal point of 2.84 kW at COP 4.85, the same for all three sizes, which is the part-load figure - the maximum is what distinguishes the models. SCOP 4.58 on the average-climate W35 basis; Bosch also gives cold and warm climate and W55. Sound power is stated at nominal A7/W55 to EN 12102, tolerance +/- 2 dB. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 4.99 -> 3.92; Max Heat Cap Temp A7/W35 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 4.99 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 3.63 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Cool Flow Min, Cool Flow Max): compress-5800i-aw-heat-pump-outdoor-unit-installation-manual.pdf p.24 (section 10.2): text says the heat pump switches off at approx. -23 °C / +45 °C in heating; Fig. 42 flow 15-75 °C; Fig. 43 cooling flow 7-25 °C (diagram readings).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=71"
  },
  {
    "id": 4451,
    "manufacturer": "Bosch",
    "model": "Compress 5800i AW",
    "product_code": "CS5800iAW 5 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -23,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.8,
    "max_heat_capacity": 5.45,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.16,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.67,
    "max_cool_capacity": 3.67,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 800,
    "width": 1100,
    "depth": 540,
    "weight": 143,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 5800i AW outdoor unit, 5 kW class. Natural R290 refrigerant, GWP 3, 0.95 kg charge. 230 V single-phase. Reversible - heating and cooling. Flow temperature up to 75 °C from the heat pump alone. Four selectable low-noise operating modes.",
    "notes": "Source: Sept - HP Information/Bosch/compress-5800i-aw-heat-pump-outdoor-unit-installation-manual.pdf, supplied in the Sept - HP Information folder. Capacity 6.8 kW and COP 3.16 at A7/W35. The capacity and COP recorded are Bosch's maximum output at A7/W35. Bosch also prints a nominal point of 2.84 kW at COP 4.85, the same for all three sizes, which is the part-load figure - the maximum is what distinguishes the models. SCOP 4.65 on the average-climate W35 basis; Bosch also gives cold and warm climate and W55. Sound power is stated at nominal A7/W55 to EN 12102, tolerance +/- 2 dB. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 6.8 -> 5.42; Max Heat Cap Temp A7/W35 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 6.8 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 5.45 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Cool Flow Min, Cool Flow Max): compress-5800i-aw-heat-pump-outdoor-unit-installation-manual.pdf p.24 (section 10.2): text says the heat pump switches off at approx. -23 °C / +45 °C in heating; Fig. 42 flow 15-75 °C; Fig. 43 cooling flow 7-25 °C (diagram readings).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4452,
    "manufacturer": "Bosch",
    "model": "Compress 5800i AW",
    "product_code": "CS5800iAW 7 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -23,
    "op_temp_max": 45,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.97,
    "max_heat_capacity": 5.86,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.07,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 2.44,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.88,
    "max_cool_capacity": 3.88,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 800,
    "width": 1100,
    "depth": 540,
    "weight": 143,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 5800i AW outdoor unit, 7 kW class. Natural R290 refrigerant, GWP 3, 0.95 kg charge. 230 V single-phase. Reversible - heating and cooling. Flow temperature up to 75 °C from the heat pump alone. Four selectable low-noise operating modes.",
    "notes": "Source: Sept - HP Information/Bosch/compress-5800i-aw-heat-pump-outdoor-unit-installation-manual.pdf, supplied in the Sept - HP Information folder. Capacity 7.97 kW and COP 3.07 at A7/W35. The capacity and COP recorded are Bosch's maximum output at A7/W35. Bosch also prints a nominal point of 2.84 kW at COP 4.85, the same for all three sizes, which is the part-load figure - the maximum is what distinguishes the models. SCOP 4.58 on the average-climate W35 basis; Bosch also gives cold and warm climate and W55. Sound power is stated at nominal A7/W55 to EN 12102, tolerance +/- 2 dB. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 7.97 -> 6.71; Max Heat Cap Temp A7/W35 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 7.97 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 5.86 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Cool Flow Min, Cool Flow Max): compress-5800i-aw-heat-pump-outdoor-unit-installation-manual.pdf p.24 (section 10.2): text says the heat pump switches off at approx. -23 °C / +45 °C in heating; Fig. 42 flow 15-75 °C; Fig. 43 cooling flow 7-25 °C (diagram readings).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4453,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW",
    "product_code": "CS7001iAW 5 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 5.32,
    "max_heat_capacity": 4.37,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.69,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.99,
    "max_cool_capacity": 3.99,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 836,
    "depth": 478,
    "weight": 106,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW outdoor unit, 5 kW class. R290 refrigerant, 1.7 kg charge. Inverter-driven with soft start, 230 V single-phase. Reversible - heating and cooling. Sound power 47 dB(A) to EN 12102, with a quiet operating mode.",
    "notes": "Source: Sept - HP Information/Bosch/6721835318.pdf, supplied in the Sept - HP Information folder. Capacity 2.14 kW and COP 4.69 at A7/W35 (part load). Checked against the same table's A-7/W35 rated output figures: 4.7 kW divided by 1.67 kW gives 2.81, matching the 2.81 Bosch prints. IMPORTANT - Bosch does not publish a maximum output at A7/W35 for this range. The A7/W35 figure it gives is a PART LOAD point (2.14 kW at COP 4.69), which is why it looks low for the size. Its full-output points are A-7/W35 rated output (4.7 kW at COP 2.81) and A+2/W35 at 100% compressor speed. The COP condition column says \"part load\" so the basis is not lost. Weight is with walls and top cover; without them Bosch gives a lower figure. No dimensions and no SCOP in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 2.14 -> 5.32; Depth blank -> 478; Height blank -> 1380; Max Heat Cap 2.14 -> 4.7; Width blank -> 836. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 5.32 kW = largest heating output published (A2/W35 (100% compressor)); Max Heat Cap 4.37 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max): 6721835318.pdf (Compress 7001i AW) p.25 section 9.3: text - switches off at approx. -20 °C or +35 °C in heating (cooling off at about +45 °C). Fig. 23 flow 20 to ~62 °C READ FROM the diagram (top line sits just above the 60 gridline - check). No cooling flow range published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4454,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW",
    "product_code": "CS7001iAW 7 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 6.26,
    "max_heat_capacity": 5.43,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.31,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.05,
    "max_cool_capacity": 5.05,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 836,
    "depth": 478,
    "weight": 107,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW outdoor unit, 7 kW class. R290 refrigerant, 1.75 kg charge. Inverter-driven with soft start, 230 V single-phase. Reversible - heating and cooling. Sound power 47 dB(A) to EN 12102, with a quiet operating mode.",
    "notes": "Source: Sept - HP Information/Bosch/6721835318.pdf, supplied in the Sept - HP Information folder. Capacity 2.28 kW and COP 5.31 at A7/W35 (part load). Checked against the same table's A-7/W35 rated output figures: 5.93 kW divided by 2.13 kW gives 2.78, matching the 2.79 Bosch prints. IMPORTANT - Bosch does not publish a maximum output at A7/W35 for this range. The A7/W35 figure it gives is a PART LOAD point (2.28 kW at COP 5.31), which is why it looks low for the size. Its full-output points are A-7/W35 rated output (5.93 kW at COP 2.79) and A+2/W35 at 100% compressor speed. The COP condition column says \"part load\" so the basis is not lost. Weight is with walls and top cover; without them Bosch gives a lower figure. No dimensions and no SCOP in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 2.28 -> 6.28; Depth blank -> 478; Height blank -> 1380; Max Heat Cap 2.28 -> 5.9; Width blank -> 836. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 6.26 kW = largest heating output published (A2/W35 (100% compressor)); Max Heat Cap 5.43 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max): 6721835318.pdf (Compress 7001i AW) p.25 section 9.3: text - switches off at approx. -20 °C or +35 °C in heating (cooling off at about +45 °C). Fig. 23 flow 20 to ~62 °C READ FROM the diagram (top line sits just above the 60 gridline - check). No cooling flow range published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4455,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW",
    "product_code": "CS7001iAW 9 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 8.95,
    "max_heat_capacity": 7.65,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.02,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.94,
    "max_cool_capacity": 4.94,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 836,
    "depth": 478,
    "weight": 114,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW outdoor unit, 9 kW class. R290 refrigerant, 2.35 kg charge. Inverter-driven with soft start, 230 V single-phase. Reversible - heating and cooling. Sound power 48 dB(A) to EN 12102, with a quiet operating mode.",
    "notes": "Source: Sept - HP Information/Bosch/6721835318.pdf, supplied in the Sept - HP Information folder. Capacity 3.77 kW and COP 5.02 at A7/W35 (part load). Checked against the same table's A-7/W35 rated output figures: 6.21 kW divided by 1.95 kW gives 3.18, matching the 3.18 Bosch prints. IMPORTANT - Bosch does not publish a maximum output at A7/W35 for this range. The A7/W35 figure it gives is a PART LOAD point (3.77 kW at COP 5.02), which is why it looks low for the size. Its full-output points are A-7/W35 rated output (6.21 kW at COP 3.18) and A+2/W35 at 100% compressor speed. The COP condition column says \"part load\" so the basis is not lost. Weight is with walls and top cover; without them Bosch gives a lower figure. No dimensions and no SCOP in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 3.77 -> 8.95; Depth blank -> 478; Height blank -> 1380; Max Heat Cap 3.77 -> 8.3; Width blank -> 836. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 8.95 kW = largest heating output published (A2/W35 (100% compressor)); Max Heat Cap 7.65 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max): 6721835318.pdf (Compress 7001i AW) p.25 section 9.3: text - switches off at approx. -20 °C or +35 °C in heating (cooling off at about +45 °C). Fig. 23 flow 20 to ~62 °C READ FROM the diagram (top line sits just above the 60 gridline - check). No cooling flow range published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4456,
    "manufacturer": "Bosch",
    "model": "Compress 7001i AW",
    "product_code": "CS7001iAW 13 OR-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Bosch)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 13.07,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.64,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.06,
    "max_cool_capacity": 9.06,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1694,
    "width": 1122,
    "depth": 548,
    "weight": 182,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7001i AW outdoor unit, 13 kW class. R290 refrigerant, 3.3 kg charge. Inverter-driven with soft start, 230 V single-phase. Reversible - heating and cooling. Sound power 55 dB(A) to EN 12102, with a quiet operating mode.",
    "notes": "Source: Sept - HP Information/Bosch/6721835318.pdf, supplied in the Sept - HP Information folder. Capacity 6.86 kW and COP 4.68 at A7/W35 (part load). Checked against the same table's A-7/W35 rated output figures: 11.5 kW divided by 4.36 kW gives 2.64, matching the 2.64 Bosch prints. IMPORTANT - Bosch does not publish a maximum output at A7/W35 for this range. The A7/W35 figure it gives is a PART LOAD point (6.86 kW at COP 4.68), which is why it looks low for the size. Its full-output points are A-7/W35 rated output (11.5 kW at COP 2.64) and A+2/W35 at 100% compressor speed. The COP condition column says \"part load\" so the basis is not lost. Weight is with walls and top cover; without them Bosch gives a lower figure. No dimensions and no SCOP in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 6.86 -> 13.07; Depth blank -> 548; Height blank -> 1695; Max Heat Cap 6.86 -> 11.5; Width blank -> 1122. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 13.07 kW = largest heating output published (A2/W35 (100% compressor)); Max Heat Cap 10.5 kW at the lowest source temperature stated in the spec (A-10/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max): 6721835318.pdf (Compress 7001i AW) p.25 section 9.3: text - switches off at approx. -20 °C or +35 °C in heating (cooling off at about +45 °C). Fig. 23 flow 20 to ~62 °C READ FROM the diagram (top line sits just above the 60 gridline - check). No cooling flow range published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4457,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL ACS classic",
    "product_code": "WPL 07 ACS classic",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 3.2,
    "max_heat_capacity": 3.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 1022,
    "depth": 524,
    "weight": 62,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 07 ACS classic air-to-water heat pump. Inverter technology, R410A refrigerant, 230 V single-phase compressor. Energy efficiency class A++ at W35 and A+ at W55. Sound power 52 dB(A) to EN 12102, with a Silent Mode for further reduction. The ACS designation denotes the cooling function.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technische-gegevens.product.pdf, supplied in the Sept - HP Information folder. Capacity 2.27 kW and COP 4.54 at A7/W35. Capacity and COP at A7/W35 to EN 14511; Stiebel also publishes A2/W35 (2.08 kW at COP 3.75) and A-7/W35 (3.2 kW at COP 2.81). SCOP 4.23 at 35 °C to EN 14825. Note the A7/W35 output is lower than the A-7/W35 output - that is normal for these inverter units, where the declared A7 point is a part-load figure matched to the design load, not the maximum. SOURCE NOTE: this is the Dutch-market datasheet, the only one supplied. The figures should be identical to the UK sheet but it is worth confirming against a UK document before publication. CAPACITY BASIS (29 Sept 2026): Cap Max 3.2 kW = largest heating output published (A-7/W35); Max Heat Cap 3.2 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Max): technische-gegevens.product.pdf (Dutch data sheet) p.2: 'Min./max. werkingsgebied warmtebron' -20/40 °C (heat-source = outdoor air range); 'Max. werkingsgebied verwarmingszijde' 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4458,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL ACS classic",
    "product_code": "WPL 09 ACS classic",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4.06,
    "max_heat_capacity": 4.06,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 1022,
    "depth": 524,
    "weight": 62,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 09 ACS classic air-to-water heat pump. Inverter technology, R410A refrigerant, 230 V single-phase compressor. Energy efficiency class A++ at W35 and A+ at W55. Sound power 52 dB(A) to EN 12102, with a Silent Mode for further reduction. The ACS designation denotes the cooling function.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technische-gegevens.product.pdf, supplied in the Sept - HP Information folder. Capacity 2.27 kW and COP 4.54 at A7/W35. Capacity and COP at A7/W35 to EN 14511; Stiebel also publishes A2/W35 (2.59 kW at COP 3.72) and A-7/W35 (4.06 kW at COP 2.72). SCOP 4.15 at 35 °C to EN 14825. Note the A7/W35 output is lower than the A-7/W35 output - that is normal for these inverter units, where the declared A7 point is a part-load figure matched to the design load, not the maximum. SOURCE NOTE: this is the Dutch-market datasheet, the only one supplied. The figures should be identical to the UK sheet but it is worth confirming against a UK document before publication. CAPACITY BASIS (29 Sept 2026): Cap Max 4.06 kW = largest heating output published (A-7/W35); Max Heat Cap 4.06 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Max): technische-gegevens.product.pdf (Dutch data sheet) p.2: 'Min./max. werkingsgebied warmtebron' -20/40 °C (heat-source = outdoor air range); 'Max. werkingsgebied verwarmingszijde' 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4459,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL ACS classic",
    "product_code": "WPL 13 ACS classic",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 812,
    "width": 1152,
    "depth": 524,
    "weight": 91,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 13 ACS classic air-to-water heat pump. Inverter technology, R410A refrigerant, 230 V single-phase compressor. Energy efficiency class A+++ at W35 and A++ at W55. Sound power 57 dB(A) to EN 12102, with a Silent Mode for further reduction. The ACS designation denotes the cooling function.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technische-gegevens.product.pdf, supplied in the Sept - HP Information folder. Capacity 4.86 kW and COP 4.76 at A7/W35. Capacity and COP at A7/W35 to EN 14511; Stiebel also publishes A2/W35 (4.3 kW at COP 3.97) and A-7/W35 (6.0 kW at COP 2.92). SCOP 4.5 at 35 °C to EN 14825. Note the A7/W35 output is lower than the A-7/W35 output - that is normal for these inverter units, where the declared A7 point is a part-load figure matched to the design load, not the maximum. SOURCE NOTE: this is the Dutch-market datasheet, the only one supplied. The figures should be identical to the UK sheet but it is worth confirming against a UK document before publication. CAPACITY BASIS (29 Sept 2026): Cap Max 6 kW = largest heating output published (A-7/W35); Max Heat Cap 6 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Max): technische-gegevens.product.pdf (Dutch data sheet) p.2: 'Min./max. werkingsgebied warmtebron' -20/40 °C (heat-source = outdoor air range); 'Max. werkingsgebied verwarmingszijde' 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4460,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL ACS classic",
    "product_code": "WPL 17 ACS classic",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 812,
    "width": 1152,
    "depth": 524,
    "weight": 91,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 17 ACS classic air-to-water heat pump. Inverter technology, R410A refrigerant, 230 V single-phase compressor. Energy efficiency class A+++ at W35 and A++ at W55. Sound power 57 dB(A) to EN 12102, with a Silent Mode for further reduction. The ACS designation denotes the cooling function.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technische-gegevens.product.pdf, supplied in the Sept - HP Information folder. Capacity 4.86 kW and COP 4.76 at A7/W35. Capacity and COP at A7/W35 to EN 14511; Stiebel also publishes A2/W35 (5.3 kW at COP 3.8) and A-7/W35 (7.8 kW at COP 2.91). SCOP 4.61 at 35 °C to EN 14825. Note the A7/W35 output is lower than the A-7/W35 output - that is normal for these inverter units, where the declared A7 point is a part-load figure matched to the design load, not the maximum. SOURCE NOTE: this is the Dutch-market datasheet, the only one supplied. The figures should be identical to the UK sheet but it is worth confirming against a UK document before publication. CAPACITY BASIS (29 Sept 2026): Cap Max 7.8 kW = largest heating output published (A-7/W35); Max Heat Cap 7.8 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Max): technische-gegevens.product.pdf (Dutch data sheet) p.4: 'Min./max. werkingsgebied warmtebron' -15/40 °C (heat-source = outdoor air range); 'Max. werkingsgebied verwarmingszijde' 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4461,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL Set A",
    "product_code": "WPL 47 Set A",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 26.83,
    "max_heat_capacity": 21.68,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.94,
    "cop_cond": "A7/W35",
    "scop": 3.79,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1485,
    "width": 1860,
    "depth": 2040,
    "weight": 540,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 47 Set A air-to-water heat pump for outdoor installation, part number 228836. Intended for apartment buildings and commercial premises and can be cascaded, with the outputs adding up. R407C refrigerant, 400 V three-phase compressor. Heat source application limits -20 to 40 °C; heating side up to 60 °C. Energy efficiency class A++ at W35 and A+ at W55.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technical-data.product-2.pdf, supplied in the Sept - HP Information folder. Capacity 26.83 kW and COP 3.94 at A7/W35. Capacity and COP at A7/W35 to EN 14511; Stiebel also publishes A2/W35 (24.82 kW at COP 3.43) and A-7/W35 (21.68 kW at COP 3.05). SCOP 3.79 at 35 °C to EN 14825. Sound power 69 dB(A) to EN 12102. CAPACITY BASIS (29 Sept 2026): Cap Max 26.83 kW = largest heating output published (A7/W35); Max Heat Cap 21.68 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max): technical-data.product-2.pdf p.2: 'Min./max. application limits for heat source' -20 / 40 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4462,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL Set A",
    "product_code": "WPL 57 Set A",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 31.01,
    "max_heat_capacity": 24.02,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.59,
    "cop_cond": "A7/W35",
    "scop": 3.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1485,
    "width": 1860,
    "depth": 2040,
    "weight": 600,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 57 Set A air-to-water heat pump for outdoor installation, part number 228837. Intended for apartment buildings and commercial premises and can be cascaded, with the outputs adding up. R407C refrigerant, 400 V three-phase compressor. Heat source application limits -20 to 40 °C; heating side up to 60 °C. Energy efficiency class A+ at W35 and A+ at W55.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technical-data.product-2.pdf, supplied in the Sept - HP Information folder. Capacity 31.01 kW and COP 3.59 at A7/W35. Capacity and COP at A7/W35 to EN 14511; Stiebel also publishes A2/W35 (29.81 kW at COP 3.3) and A-7/W35 (24.02 kW at COP 2.84). SCOP 3.42 at 35 °C to EN 14825. Sound power 69 dB(A) to EN 12102. CAPACITY BASIS (29 Sept 2026): Cap Max 31.01 kW = largest heating output published (A7/W35); Max Heat Cap 24.02 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max): technical-data.product-2.pdf p.2: 'Min./max. application limits for heat source' -20 / 40 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4463,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I HK Premium",
    "product_code": "WPE-I 08 HK 230 Premium",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.6,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "B0/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1404,
    "width": 598,
    "depth": 658,
    "weight": 180,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 08 HK 230 Premium ground source heat pump, part number 238615. C174 inverter technology, R454C refrigerant, 230 V single-phase compressor. Modulates between 1.0 and 7.6 kW at B0/W35. Flow temperature up to 75 °C. Energy efficiency class A+++ at both W35 and W55, and A+++ as a composite system. The HK designation denotes the cooling function.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technical-data.product.pdf, supplied in the Sept - HP Information folder. Capacity 2.78 kW and COP 4.67 at B0/W35. Capacity 2.78 kW and COP 4.67 at B0/W35 to EN 14511, with a published modulation range of 1.0 to 7.6 kW. SCOP 5.12 at 35 °C to EN 14825. Stiebel gives sound power as a RANGE, 38-45 dB(A) to EN 12102, rather than a single figure, so the Noise field is left blank rather than carry one end of it. CAPACITY BASIS (29 Sept 2026): Cap Max 7.6 kW = largest heating output published (B0/W35 (max)); Max Heat Cap 7.6 kW at the lowest source temperature stated in the spec (B0/W35 (max)). FILLED 30 Sept (Noise, Noise Ref): technical-data.product.pdf p.2: sound power (EN 12102) printed as a range 38-45 dB(A); upper value recorded. Heat-source range not printed as numbers (only a note that up to 40 °C is allowed briefly).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4464,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I HK Premium",
    "product_code": "WPE-I 15 HK 230 Premium",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14.8,
    "max_heat_capacity": 14.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": 5.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1404,
    "width": 598,
    "depth": 658,
    "weight": 190,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 15 HK 230 Premium ground source heat pump, part number 238617. C174 inverter technology, R454C refrigerant, 230 V single-phase compressor. Modulates between 2.1 and 14.8 kW at B0/W35. Flow temperature up to 75 °C. Energy efficiency class A+++ at both W35 and W55, and A+++ as a composite system. The HK designation denotes the cooling function.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/technical-data.product.pdf, supplied in the Sept - HP Information folder. Capacity 5.18 kW and COP 4.86 at B0/W35. Capacity 5.18 kW and COP 4.86 at B0/W35 to EN 14511, with a published modulation range of 2.1 to 14.8 kW. SCOP 5.44 at 35 °C to EN 14825. Stiebel gives sound power as a RANGE, 39-47 dB(A) to EN 12102, rather than a single figure, so the Noise field is left blank rather than carry one end of it. CAPACITY BASIS (29 Sept 2026): Cap Max 14.8 kW = largest heating output published (B0/W35 (max)); Max Heat Cap 14.8 kW at the lowest source temperature stated in the spec (B0/W35 (max)). FILLED 30 Sept (Noise, Noise Ref): technical-data.product.pdf p.2: sound power (EN 12102) printed as a range 39-47 dB(A); upper value recorded. Heat-source range not printed as numbers (only a note that up to 40 °C is allowed briefly).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4465,
    "manufacturer": "Nibe",
    "model": "F1145",
    "product_code": "F1145-6",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.69,
    "max_heat_capacity": 5.33,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.46,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1499,
    "width": 600,
    "depth": 620,
    "weight": 160,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1145-6 ground source heat pump. Brine-to-water, 400 V three-phase. Heating capacity 5.69 kW at B0/W35 to EN 14511. SCOP 4.7 at 35 °C average climate to EN 14825. Immersion heater in steps up to 9 kW.",
    "notes": "Source: the F1145 installer manual, Sept - HP Information/Nibe/ODk3MTQ1LzAvbWFzdGVy.pdf. Capacity 5.69 kW and COP 4.47 at B0/W35 to EN 14511; SCOP 4.7 at 35 °C average climate to EN 14825. Checked against the same table: 5.69 kW divided by the supplied power of 1.27 kW gives 4.48, matching the 4.47 Nibe prints. Figures are from the 3x400 V table, which covers all six sizes. Nibe also publishes a 3x230 V table for the 15 and 17 kW models with slightly different figures, and a 0/45 point alongside the 0/35 one recorded here. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTQ1LzAvbWFzdGVy.pdf (NIBE F1145 installer handbook): pp.18-19 (3x400 V table) - W x D x H 600 x 620 x 1,500 mm, weight complete heat pump 160 kg, sound power LWA 41 dB(A) at 0/35. Op range = incoming brine -8 to 30 °C and flow min 15 °C, READ FROM the p.13 'Working range heat pump, compressor operation' diagram (not printed as numbers - check). Flow max 65 °C = compressor only (p.13 text); p.6 says 70 °C outgoing with additional heat.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4466,
    "manufacturer": "Nibe",
    "model": "F1145",
    "product_code": "F1145-8",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.93,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "B0/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 170,
    "noise": 38,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1145-8 ground source heat pump. Brine-to-water, 400 V three-phase. Heating capacity 7.93 kW at B0/W35 to EN 14511. SCOP 4.9 at 35 °C average climate to EN 14825. Immersion heater in steps up to 9 kW.",
    "notes": "Source: the F1145 installer manual, Sept - HP Information/Nibe/ODk3MTQ1LzAvbWFzdGVy.pdf. Capacity 7.93 kW and COP 4.67 at B0/W35 to EN 14511; SCOP 4.9 at 35 °C average climate to EN 14825. Checked against the same table: 7.93 kW divided by the supplied power of 1.7 kW gives 4.66, matching the 4.67 Nibe prints. Figures are from the 3x400 V table, which covers all six sizes. Nibe also publishes a 3x230 V table for the 15 and 17 kW models with slightly different figures, and a 0/45 point alongside the 0/35 one recorded here. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTQ1LzAvbWFzdGVy.pdf (NIBE F1145 installer handbook): pp.18-19 (3x400 V table) - W x D x H 600 x 620 x 1,500 mm, weight complete heat pump 170 kg, sound power LWA 38 dB(A) at 0/35. Op range = incoming brine -8 to 30 °C and flow min 15 °C, READ FROM the p.13 'Working range heat pump, compressor operation' diagram (not printed as numbers - check). Flow max 65 °C = compressor only (p.13 text); p.6 says 70 °C outgoing with additional heat.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4467,
    "manufacturer": "Nibe",
    "model": "F1145",
    "product_code": "F1145-10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.03,
    "max_heat_capacity": 9.55,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 175,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1145-10 ground source heat pump. Brine-to-water, 400 V three-phase. Heating capacity 10.03 kW at B0/W35 to EN 14511. SCOP 4.5 at 35 °C average climate to EN 14825. Immersion heater in steps up to 9 kW.",
    "notes": "Source: the F1145 installer manual, Sept - HP Information/Nibe/ODk3MTQ1LzAvbWFzdGVy.pdf. Capacity 10.03 kW and COP 4.4 at B0/W35 to EN 14511; SCOP 4.5 at 35 °C average climate to EN 14825. Checked against the same table: 10.03 kW divided by the supplied power of 2.28 kW gives 4.4, matching the 4.4 Nibe prints. Figures are from the 3x400 V table, which covers all six sizes. Nibe also publishes a 3x230 V table for the 15 and 17 kW models with slightly different figures, and a 0/45 point alongside the 0/35 one recorded here. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTQ1LzAvbWFzdGVy.pdf (NIBE F1145 installer handbook): pp.18-19 (3x400 V table) - W x D x H 600 x 620 x 1,500 mm, weight complete heat pump 175 kg, sound power LWA 42 dB(A) at 0/35. Op range = incoming brine -8 to 30 °C and flow min 15 °C, READ FROM the p.13 'Working range heat pump, compressor operation' diagram (not printed as numbers - check). Flow max 65 °C = compressor only (p.13 text); p.6 says 70 °C outgoing with additional heat.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4468,
    "manufacturer": "Nibe",
    "model": "F1145",
    "product_code": "F1145-12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.48,
    "max_heat_capacity": 10.99,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 190,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1145-12 ground source heat pump. Brine-to-water, 400 V three-phase. Heating capacity 11.48 kW at B0/W35 to EN 14511. SCOP 4.8 at 35 °C average climate to EN 14825. Immersion heater in steps up to 9 kW.",
    "notes": "Source: the F1145 installer manual, Sept - HP Information/Nibe/ODk3MTQ1LzAvbWFzdGVy.pdf. Capacity 11.48 kW and COP 4.57 at B0/W35 to EN 14511; SCOP 4.8 at 35 °C average climate to EN 14825. Checked against the same table: 11.48 kW divided by the supplied power of 2.51 kW gives 4.57, matching the 4.57 Nibe prints. Figures are from the 3x400 V table, which covers all six sizes. Nibe also publishes a 3x230 V table for the 15 and 17 kW models with slightly different figures, and a 0/45 point alongside the 0/35 one recorded here. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTQ1LzAvbWFzdGVy.pdf (NIBE F1145 installer handbook): pp.18-19 (3x400 V table) - W x D x H 600 x 620 x 1,500 mm, weight complete heat pump 190 kg, sound power LWA 43 dB(A) at 0/35. Op range = incoming brine -8 to 30 °C and flow min 15 °C, READ FROM the p.13 'Working range heat pump, compressor operation' diagram (not printed as numbers - check). Flow max 65 °C = compressor only (p.13 text); p.6 says 70 °C outgoing with additional heat.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4469,
    "manufacturer": "Nibe",
    "model": "F1145",
    "product_code": "F1145-15",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.37,
    "max_heat_capacity": 14.86,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.42,
    "cop_cond": "B0/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 200,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1145-15 ground source heat pump. Brine-to-water, 400 V three-phase. Heating capacity 15.37 kW at B0/W35 to EN 14511. SCOP 4.6 at 35 °C average climate to EN 14825. Immersion heater in steps up to 9 kW.",
    "notes": "Source: the F1145 installer manual, Sept - HP Information/Nibe/ODk3MTQ1LzAvbWFzdGVy.pdf. Capacity 15.37 kW and COP 4.42 at B0/W35 to EN 14511; SCOP 4.6 at 35 °C average climate to EN 14825. Checked against the same table: 15.37 kW divided by the supplied power of 3.48 kW gives 4.42, matching the 4.42 Nibe prints. Figures are from the 3x400 V table, which covers all six sizes. Nibe also publishes a 3x230 V table for the 15 and 17 kW models with slightly different figures, and a 0/45 point alongside the 0/35 one recorded here. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTQ1LzAvbWFzdGVy.pdf (NIBE F1145 installer handbook): pp.18-19 (3x400 V table) - W x D x H 600 x 620 x 1,500 mm, weight complete heat pump 200 kg, sound power LWA 42 dB(A) at 0/35. Op range = incoming brine -8 to 30 °C and flow min 15 °C, READ FROM the p.13 'Working range heat pump, compressor operation' diagram (not printed as numbers - check). Flow max 65 °C = compressor only (p.13 text); p.6 says 70 °C outgoing with additional heat.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4470,
    "manufacturer": "Nibe",
    "model": "F1145",
    "product_code": "F1145-17",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16.89,
    "max_heat_capacity": 16.1,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": 4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1500,
    "width": 600,
    "depth": 620,
    "weight": 205,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1145-17 ground source heat pump. Brine-to-water, 400 V three-phase. Heating capacity 16.89 kW at B0/W35 to EN 14511. SCOP 4.0 at 35 °C average climate to EN 14825. Immersion heater in steps up to 9 kW.",
    "notes": "Source: the F1145 installer manual, Sept - HP Information/Nibe/ODk3MTQ1LzAvbWFzdGVy.pdf. Capacity 16.89 kW and COP 4.3 at B0/W35 to EN 14511; SCOP 4.0 at 35 °C average climate to EN 14825. Checked against the same table: 16.89 kW divided by the supplied power of 3.93 kW gives 4.3, matching the 4.3 Nibe prints. Figures are from the 3x400 V table, which covers all six sizes. Nibe also publishes a 3x230 V table for the 15 and 17 kW models with slightly different figures, and a 0/45 point alongside the 0/35 one recorded here. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTQ1LzAvbWFzdGVy.pdf (NIBE F1145 installer handbook): pp.18-19 (3x400 V table) - W x D x H 600 x 620 x 1,500 mm, weight complete heat pump 205 kg, sound power LWA 42 dB(A) at 0/35. Op range = incoming brine -8 to 30 °C and flow min 15 °C, READ FROM the p.13 'Working range heat pump, compressor operation' diagram (not printed as numbers - check). Flow max 65 °C = compressor only (p.13 text); p.6 says 70 °C outgoing with additional heat.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4471,
    "manufacturer": "Nibe",
    "model": "F1245",
    "product_code": "F1245-6",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.69,
    "max_heat_capacity": 5.33,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": "B0/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 230,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1245-6 ground source heat pump with an integrated water heater. Brine-to-water, 400 V three-phase. Heating capacity 5.69 kW at B0/W35 to EN 14511. SCOP 4.7 at 35 °C average climate to EN 14825.",
    "notes": "Source: the F1245 installer manual, Sept - HP Information/Nibe/ODk3MTUyLzAvbWFzdGVy.pdf. Capacity 5.69 kW and COP 4.47 at B0/W35 to EN 14511; SCOP 4.7 at 35 °C average climate to EN 14825. Checked against the same table: 5.69 kW divided by the supplied power of 1.27 kW gives 4.48, matching the 4.47 Nibe prints. The F1245 is the F1245 cabinet with an integrated cylinder; its EN 14511 output figures are identical to the F1145 of the same size, which is expected - it is the same heat pump module. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTUyLzAvbWFzdGVy.pdf (NIBE F1245 installer handbook) pp.16-17: W x D x H 600 x 620 x 1,800 mm; weight complete heat pump 230 kg (copper-coil version; Rf / E versions differ - see p.17); sound power 41 dB(A) at 0/35. Op range brine -8 to 30 °C and flow min 15 °C READ FROM the p.14 working-range diagram. Flow max 65 °C compressor only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4472,
    "manufacturer": "Nibe",
    "model": "F1245",
    "product_code": "F1245-8",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.93,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "B0/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 240,
    "noise": 38,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1245-8 ground source heat pump with an integrated water heater. Brine-to-water, 400 V three-phase. Heating capacity 7.93 kW at B0/W35 to EN 14511. SCOP 4.9 at 35 °C average climate to EN 14825.",
    "notes": "Source: the F1245 installer manual, Sept - HP Information/Nibe/ODk3MTUyLzAvbWFzdGVy.pdf. Capacity 7.93 kW and COP 4.67 at B0/W35 to EN 14511; SCOP 4.9 at 35 °C average climate to EN 14825. Checked against the same table: 7.93 kW divided by the supplied power of 1.7 kW gives 4.66, matching the 4.67 Nibe prints. The F1245 is the F1245 cabinet with an integrated cylinder; its EN 14511 output figures are identical to the F1145 of the same size, which is expected - it is the same heat pump module. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTUyLzAvbWFzdGVy.pdf (NIBE F1245 installer handbook) pp.16-17: W x D x H 600 x 620 x 1,800 mm; weight complete heat pump 240 kg (copper-coil version; Rf / E versions differ - see p.17); sound power 38 dB(A) at 0/35. Op range brine -8 to 30 °C and flow min 15 °C READ FROM the p.14 working-range diagram. Flow max 65 °C compressor only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4473,
    "manufacturer": "Nibe",
    "model": "F1245",
    "product_code": "F1245-10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.03,
    "max_heat_capacity": 9.55,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 245,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1245-10 ground source heat pump with an integrated water heater. Brine-to-water, 400 V three-phase. Heating capacity 10.03 kW at B0/W35 to EN 14511. SCOP 4.5 at 35 °C average climate to EN 14825.",
    "notes": "Source: the F1245 installer manual, Sept - HP Information/Nibe/ODk3MTUyLzAvbWFzdGVy.pdf. Capacity 10.03 kW and COP 4.4 at B0/W35 to EN 14511; SCOP 4.5 at 35 °C average climate to EN 14825. Checked against the same table: 10.03 kW divided by the supplied power of 2.28 kW gives 4.4, matching the 4.4 Nibe prints. The F1245 is the F1245 cabinet with an integrated cylinder; its EN 14511 output figures are identical to the F1145 of the same size, which is expected - it is the same heat pump module. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTUyLzAvbWFzdGVy.pdf (NIBE F1245 installer handbook) pp.16-17: W x D x H 600 x 620 x 1,800 mm; weight complete heat pump 245 kg (copper-coil version; Rf / E versions differ - see p.17); sound power 42 dB(A) at 0/35. Op range brine -8 to 30 °C and flow min 15 °C READ FROM the p.14 working-range diagram. Flow max 65 °C compressor only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4474,
    "manufacturer": "Nibe",
    "model": "F1245",
    "product_code": "F1245-12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.48,
    "max_heat_capacity": 10.99,
    "max_heat_capacity_temp": "B0/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.57,
    "cop_cond": "B0/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 260,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe F1245-12 ground source heat pump with an integrated water heater. Brine-to-water, 400 V three-phase. Heating capacity 11.48 kW at B0/W35 to EN 14511. SCOP 4.8 at 35 °C average climate to EN 14825.",
    "notes": "Source: the F1245 installer manual, Sept - HP Information/Nibe/ODk3MTUyLzAvbWFzdGVy.pdf. Capacity 11.48 kW and COP 4.57 at B0/W35 to EN 14511; SCOP 4.8 at 35 °C average climate to EN 14825. Checked against the same table: 11.48 kW divided by the supplied power of 2.51 kW gives 4.57, matching the 4.57 Nibe prints. The F1245 is the F1245 cabinet with an integrated cylinder; its EN 14511 output figures are identical to the F1145 of the same size, which is expected - it is the same heat pump module. FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Height, Width, Depth, Weight, Noise, Noise Ref): ODk3MTUyLzAvbWFzdGVy.pdf (NIBE F1245 installer handbook) pp.16-17: W x D x H 600 x 620 x 1,800 mm; weight complete heat pump 260 kg (copper-coil version; Rf / E versions differ - see p.17); sound power 43 dB(A) at 0/35. Op range brine -8 to 30 °C and flow min 15 °C READ FROM the p.14 working-range diagram. Flow max 65 °C compressor only.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4478,
    "manufacturer": "Nibe",
    "model": "S2060",
    "product_code": "S2060-6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.27,
    "max_heat_capacity": 5.78,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.53,
    "cop_cond": "A7/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 3.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.48,
    "max_cool_capacity": 4.64,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 916,
    "width": 1160,
    "depth": 488,
    "weight": 84,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S2060-6 air-to-water heat pump, 230 V single-phase. Heating capacity 4.92 kW at A7/W35 at nominal flow to EN 14511, with a maximum capacity of 8.27 kW at A7/W35 without defrosting. SCOP 5.33 at 35 °C average climate. Reversible - heating and cooling.",
    "notes": "Source: the S2060 installer manual, Sept - HP Information/Nibe/OTE0ODQzLzAvbWFzdGVy.pdf. Capacity 4.92 kW and COP 5.53 at A7/W35 to EN 14511; SCOP 5.33 at 35 °C average climate to EN 14825. Checked against the same table: 4.92 kW divided by the supplied power of 0.89 kW gives 5.53, matching the 5.53 Nibe prints. The capacity recorded is the EN 14511 partial-load point at nominal flow. Nibe separately publishes a maximum capacity of 8.27 kW at A7/W35 without defrosting. It also gives -7/35, 2/35, 2/45 and 7/45 heating points and 35/7 and 35/18 cooling points, plus SCOP for cold and warm climates. ADDED 24 SEPTEMBER: confirmed by the S2060 brochure Sept - HP Information/Nibe/OTE0ODIzLzAvbWFzdGVy.pdf (published March 2026), which gives the same SCOP of 5.33 at W35. Ofgem lists this model as 'NIBE S2060-6 1x230V', certificate 012-C700408; that gap row is now closed against this record. The same brochure gives nominal sound power 51 dB(A) to EN 12102 (57 maximum), and 1160 W x 488 D x 916 H mm, 84 kg; these were blank and are now filled. CAPACITY BASIS (29 Sept 2026): Cap Max 8.27 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 5.78 kW at the lowest source temperature stated in the spec (A-7/W35 (max)). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Cool Flow Min, Cool Flow Max): OTE0ODQzLzAvbWFzdGVy.pdf (NIBE S2060) p.34: cooling 4.64 kW / EER 3.63 at 35/7 (EN 14511 partial load) and 8.48 kW at 35/18 'at maximum flow' (used for Cool Cap Max). Heating range -25 to 43 °C outdoor, supply 25-75 °C, and cooling supply 5-25 °C READ FROM the p.32 working-range diagrams (hatched area below 25 °C supply needs a buffer/extra heat).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-C700408",
    "aliases": [
      "NIBE S2060-6 1x230V"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=97"
  },
  {
    "id": 4479,
    "manufacturer": "Nibe",
    "model": "S2060",
    "product_code": "S2060-10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.73,
    "max_heat_capacity": 8.04,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.42,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.76,
    "max_cool_capacity": 5.73,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 916,
    "width": 1160,
    "depth": 488,
    "weight": 91,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Nibe S2060-10 air-to-water heat pump, 230 V single-phase. Heating capacity 6.02 kW at A7/W35 at nominal flow to EN 14511, with a maximum capacity of 11.73 kW at A7/W35 without defrosting. SCOP 5.07 at 35 °C average climate. Reversible - heating and cooling.",
    "notes": "Source: the S2060 installer manual, Sept - HP Information/Nibe/OTE0ODQzLzAvbWFzdGVy.pdf. Capacity 6.02 kW and COP 5.42 at A7/W35 to EN 14511; SCOP 5.07 at 35 °C average climate to EN 14825. Checked against the same table: 6.02 kW divided by the supplied power of 1.11 kW gives 5.42, matching the 5.42 Nibe prints. The capacity recorded is the EN 14511 partial-load point at nominal flow. Nibe separately publishes a maximum capacity of 11.73 kW at A7/W35 without defrosting. It also gives -7/35, 2/35, 2/45 and 7/45 heating points and 35/7 and 35/18 cooling points, plus SCOP for cold and warm climates. ADDED 24 SEPTEMBER: confirmed by the S2060 brochure Sept - HP Information/Nibe/OTE0ODIzLzAvbWFzdGVy.pdf (published March 2026), which gives the same SCOP of 5.07 at W35. Ofgem lists this model as 'NIBE S2060-10 1x230V', certificate 012-C700409; that gap row is now closed against this record. The same brochure gives nominal sound power 54 dB(A) to EN 12102 (60 maximum), and 1160 W x 488 D x 916 H mm, 91 kg; these were blank and are now filled. CAPACITY BASIS (29 Sept 2026): Cap Max 11.73 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 8.04 kW at the lowest source temperature stated in the spec (A-7/W35 (max)). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Cool Flow Min, Cool Flow Max): OTE0ODQzLzAvbWFzdGVy.pdf (NIBE S2060) p.34: cooling 5.73 kW / EER 3.56 at 35/7 (EN 14511 partial load) and 10.76 kW at 35/18 'at maximum flow' (used for Cool Cap Max). Heating range -25 to 43 °C outdoor, supply 25-75 °C, and cooling supply 5-25 °C READ FROM the p.32 working-range diagrams (hatched area below 25 °C supply needs a buffer/extra heat).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-C700409",
    "aliases": [
      "NIBE S2060-10 1x230V"
    ]
  },
  {
    "id": 4486,
    "manufacturer": "AUX",
    "model": "A-thermal Split",
    "product_code": "ACHP-H04/4R3HA-O",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (AUX)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.36,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.75,
    "max_cool_capacity": 4.75,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 700,
    "width": 900,
    "depth": 350,
    "weight": 51,
    "noise": null,
    "noise_ref": null,
    "description": "AUX A-thermal split outdoor unit, 4/ kW class. R32 refrigerant, 1.1 kg. Dual rotary DC inverter compressor with an electronic expansion valve. Heating down to -25 °C ambient, leaving water 25 to 65 °C. Reversible - heating and cooling. Seasonal efficiency class A+++ at W35 and A++ at W55. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/AUX-heat-pumps-2026_29.01_EN.pdf. Capacity 4.3 kW and COP 5.2 at A7/W35 to EN 14511. Checked against the same table: 4.3 kW divided by the 0.83 kW power consumption gives 5.18, against the 5.2 AUX prints. AUX publishes four points for this model, all to EN 14511: heating 4.3 kW at COP 5.2 at A7/W35 and 4.36 kW at COP 2.96 at A7/W55; cooling 4.5 kW at EER 5.56 at A35/W18 and 4.75 kW at EER 3.4 at A35/W7. SCOP 4.86 at W35 and 3.32 at W55 to EN 14825. Sound PRESSURE at 1 m is 43 dB(A) for the outdoor unit - AUX does not publish sound power, so the noise field is blank rather than carrying a pressure figure. Maximum overcurrent protection 18 A. Refrigerant pipe run 2 to 30 m, maximum height difference 20 m. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 4.3 -> 4.36. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4487,
    "manufacturer": "AUX",
    "model": "A-thermal Split",
    "product_code": "ACHP-H06/4R3HA-O",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (AUX)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.4,
    "max_heat_capacity": 6.25,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.05,
    "max_cool_capacity": 7.05,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 700,
    "width": 900,
    "depth": 350,
    "weight": 51,
    "noise": null,
    "noise_ref": null,
    "description": "AUX A-thermal split outdoor unit, 6/ kW class. R32 refrigerant, 1.1 kg. Dual rotary DC inverter compressor with an electronic expansion valve. Heating down to -25 °C ambient, leaving water 25 to 65 °C. Reversible - heating and cooling. Seasonal efficiency class A+++ at W35 and A++ at W55. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/AUX-heat-pumps-2026_29.01_EN.pdf. Capacity 6.25 kW and COP 5.0 at A7/W35 to EN 14511. Checked against the same table: 6.25 kW divided by the 1.3 kW power consumption gives 4.81, against the 5.0 AUX prints.  THIS ONE DOES NOT RECONCILE - see the flag below. 6.25 divided by 1.30 is 4.81, not the 5.00 printed. Every other model on the page reconciles exactly, so one of the three figures for this size is a misprint. The COP recorded is AUX's stated 5.00 and the peak electrical field is left blank rather than carry a number that contradicts it. AUX publishes four points for this model, all to EN 14511: heating 6.25 kW at COP 5.0 at A7/W35 and 6.4 kW at COP 3.0 at A7/W55; cooling 6.6 kW at EER 4.9 at A35/W18 and 7.05 kW at EER 3.0 at A35/W7. SCOP 4.96 at W35 and 3.53 at W55 to EN 14825. Sound PRESSURE at 1 m is 44 dB(A) for the outdoor unit - AUX does not publish sound power, so the noise field is blank rather than carrying a pressure figure. Maximum overcurrent protection 18 A. Refrigerant pipe run 2 to 30 m, maximum height difference 20 m. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 6.25 -> 6.4. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4488,
    "manufacturer": "AUX",
    "model": "A-thermal Split",
    "product_code": "ACHP-H08/4R3HA-O",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (AUX)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 5.22,
    "scop_cond": "W35",
    "eer": 3.39,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 805,
    "width": 970,
    "depth": 395,
    "weight": 65,
    "noise": null,
    "noise_ref": null,
    "description": "AUX A-thermal split outdoor unit, 8/ kW class. R32 refrigerant, 1.45 kg. Dual rotary DC inverter compressor with an electronic expansion valve. Heating down to -25 °C ambient, leaving water 25 to 65 °C. Reversible - heating and cooling. Seasonal efficiency class A+++ at W35 and A++ at W55. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/AUX-heat-pumps-2026_29.01_EN.pdf. Capacity 8.4 kW and COP 5.2 at A7/W35 to EN 14511. Checked against the same table: 8.4 kW divided by the 1.62 kW power consumption gives 5.19, against the 5.2 AUX prints. AUX publishes four points for this model, all to EN 14511: heating 8.4 kW at COP 5.2 at A7/W35 and 8.3 kW at COP 3.19 at A7/W55; cooling 8.45 kW at EER 5.06 at A35/W18 and 7.45 kW at EER 3.39 at A35/W7. SCOP 5.22 at W35 and 3.37 at W55 to EN 14825. Sound PRESSURE at 1 m is 45 dB(A) for the outdoor unit - AUX does not publish sound power, so the noise field is blank rather than carrying a pressure figure. Maximum overcurrent protection 19 A. Refrigerant pipe run 2 to 30 m, maximum height difference 20 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4489,
    "manufacturer": "AUX",
    "model": "A-thermal Split",
    "product_code": "ACHP-H10/4R3HA-O",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (AUX)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 8.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 805,
    "width": 970,
    "depth": 395,
    "weight": 65,
    "noise": null,
    "noise_ref": null,
    "description": "AUX A-thermal split outdoor unit, 0/ kW class. R32 refrigerant, 1.45 kg. Dual rotary DC inverter compressor with an electronic expansion valve. Heating down to -25 °C ambient, leaving water 25 to 65 °C. Reversible - heating and cooling. Seasonal efficiency class A+++ at W35 and A++ at W55. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/AUX-heat-pumps-2026_29.01_EN.pdf. Capacity 10.0 kW and COP 5.0 at A7/W35 to EN 14511. Checked against the same table: 10.0 kW divided by the 2.0 kW power consumption gives 5.0, against the 5.0 AUX prints. AUX publishes four points for this model, all to EN 14511: heating 10.0 kW at COP 5.0 at A7/W35 and 10.0 kW at COP 3.1 at A7/W55; cooling 10.0 kW at EER 4.8 at A35/W18 and 8.3 kW at EER 3.3 at A35/W7. SCOP 5.2 at W35 and 3.5 at W55 to EN 14825. Sound PRESSURE at 1 m is 48 dB(A) for the outdoor unit - AUX does not publish sound power, so the noise field is blank rather than carrying a pressure figure. Maximum overcurrent protection 19 A. Refrigerant pipe run 2 to 30 m, maximum height difference 20 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4490,
    "manufacturer": "AUX",
    "model": "A-thermal Split",
    "product_code": "ACHP-H12/5R3HA-O",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (AUX)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.2,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.7,
    "max_cool_capacity": 11.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 860,
    "width": 990,
    "depth": 420,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "AUX A-thermal split outdoor unit, 2/ kW class. R32 refrigerant, 1.84 kg. Dual rotary DC inverter compressor with an electronic expansion valve. Heating down to -25 °C ambient, leaving water 25 to 65 °C. Reversible - heating and cooling. Seasonal efficiency class A+++ at W35 and A++ at W55. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/AUX-heat-pumps-2026_29.01_EN.pdf. Capacity 12.2 kW and COP 5.0 at A7/W35 to EN 14511. Checked against the same table: 12.2 kW divided by the 2.44 kW power consumption gives 5.0, against the 5.0 AUX prints. AUX publishes four points for this model, all to EN 14511: heating 12.2 kW at COP 5.0 at A7/W35 and 12.0 kW at COP 3.11 at A7/W55; cooling 12.0 kW at EER 4.0 at A35/W18 and 11.7 kW at EER 2.75 at A35/W7. SCOP 4.82 at W35 and 3.46 at W55 to EN 14825. Sound PRESSURE at 1 m is 49 dB(A) for the outdoor unit - AUX does not publish sound power, so the noise field is blank rather than carrying a pressure figure. Maximum overcurrent protection 14 A. Refrigerant pipe run 2 to 30 m, maximum height difference 20 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4491,
    "manufacturer": "AUX",
    "model": "A-thermal Split",
    "product_code": "ACHP-H14/5R3HA-O",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (AUX)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 12.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 860,
    "width": 990,
    "depth": 420,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "AUX A-thermal split outdoor unit, 4/ kW class. R32 refrigerant, 1.84 kg. Dual rotary DC inverter compressor with an electronic expansion valve. Heating down to -25 °C ambient, leaving water 25 to 65 °C. Reversible - heating and cooling. Seasonal efficiency class A+++ at W35 and A++ at W55. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/AUX-heat-pumps-2026_29.01_EN.pdf. Capacity 14.5 kW and COP 4.71 at A7/W35 to EN 14511. Checked against the same table: 14.5 kW divided by the 3.08 kW power consumption gives 4.71, against the 4.71 AUX prints. AUX publishes four points for this model, all to EN 14511: heating 14.5 kW at COP 4.71 at A7/W35 and 14.0 kW at COP 3.0 at A7/W55; cooling 13.6 kW at EER 3.6 at A35/W18 and 12.8 kW at EER 2.56 at A35/W7. SCOP 4.71 at W35 and 3.48 at W55 to EN 14825. Sound PRESSURE at 1 m is 50 dB(A) for the outdoor unit - AUX does not publish sound power, so the noise field is blank rather than carrying a pressure figure. Maximum overcurrent protection 14 A. Refrigerant pipe run 2 to 30 m, maximum height difference 20 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4492,
    "manufacturer": "AUX",
    "model": "A-thermal Split",
    "product_code": "ACHP-H16/5R3HA-O",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (AUX)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16.1,
    "max_heat_capacity": 16.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.46,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 860,
    "width": 990,
    "depth": 420,
    "weight": 88,
    "noise": null,
    "noise_ref": null,
    "description": "AUX A-thermal split outdoor unit, 6/ kW class. R32 refrigerant, 1.84 kg. Dual rotary DC inverter compressor with an electronic expansion valve. Heating down to -25 °C ambient, leaving water 25 to 65 °C. Reversible - heating and cooling. Seasonal efficiency class A+++ at W35 and A++ at W55. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/AUX-heat-pumps-2026_29.01_EN.pdf. Capacity 16.1 kW and COP 4.51 at A7/W35 to EN 14511. Checked against the same table: 16.1 kW divided by the 3.57 kW power consumption gives 4.51, against the 4.51 AUX prints. AUX publishes four points for this model, all to EN 14511: heating 16.1 kW at COP 4.51 at A7/W35 and 16.1 kW at COP 2.91 at A7/W55; cooling 15.0 kW at EER 3.4 at A35/W18 and 14.0 kW at EER 2.46 at A35/W7. SCOP 4.63 at W35 and 3.43 at W55 to EN 14825. Sound PRESSURE at 1 m is 54 dB(A) for the outdoor unit - AUX does not publish sound power, so the noise field is blank rather than carrying a pressure figure. Maximum overcurrent protection 14 A. Refrigerant pipe run 2 to 30 m, maximum height difference 20 m.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4493,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H04/4R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4.77,
    "max_heat_capacity": 4.57,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 710,
    "width": 1130,
    "depth": 450,
    "weight": 93,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 5.5 kW with a seasonal space heating energy efficiency of 195% on the average-climate, low-temperature (W35) basis. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 4~6kW - Parameter List', pages 2, 3. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 4.57 kW at COP 5.20. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 4.77 kW (A-7/W45); 4.67 kW at A7/W55. SCOP average climate 4.96 at W35 and 3.90 at W55. Cooling 4.7 kW at A35/W7 (EER 3.65) and 4.5 kW at A35/W18. ErP sound power 56 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.55 kg. Dimensions W x D x H 1130 x 450 x 710 mm; net weight 93 kg (single phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 4.77 kW = largest heating output published (A-7/W45); Max Heat Cap 4.57 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4494,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H04/4R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 4.77,
    "max_heat_capacity": 4.57,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 710,
    "width": 1130,
    "depth": 450,
    "weight": 93,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 5.5 kW with a seasonal space heating energy efficiency of 195% on the average-climate, low-temperature (W35) basis. Single-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 4~6kW - Parameter List', pages 2, 3. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 4.57 kW at COP 5.20. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 4.77 kW (A-7/W45); 4.67 kW at A7/W55. SCOP average climate 4.96 at W35 and 3.90 at W55. Cooling 4.7 kW at A35/W7 (EER 3.65) and 4.5 kW at A35/W18. ErP sound power 56 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.55 kg. Dimensions W x D x H 1130 x 450 x 710 mm; net weight 93 kg (single phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 4.77 kW = largest heating output published (A-7/W45); Max Heat Cap 4.57 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4495,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H06/4R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 5.99,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 710,
    "width": 1130,
    "depth": 450,
    "weight": 93,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 6.8 kW with a seasonal space heating energy efficiency of 194% on the average-climate, low-temperature (W35) basis. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 4~6kW - Parameter List', pages 2, 3. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 6.29 kW at COP 4.95. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 6.5 kW (A7/W45); 6.29 kW at A7/W55. SCOP average climate 4.96 at W35 and 3.90 at W55. Cooling 6.8 kW at A35/W7 (EER 3.10) and 6.5 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.55 kg. Dimensions W x D x H 1130 x 450 x 710 mm; net weight 93 kg (single phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 6.5 kW = largest heating output published (A7/W45); Max Heat Cap 5.99 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4496,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H06/4R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 6.5,
    "max_heat_capacity": 5.99,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 6.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 710,
    "width": 1130,
    "depth": 450,
    "weight": 93,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 6.8 kW with a seasonal space heating energy efficiency of 194% on the average-climate, low-temperature (W35) basis. Single-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 4~6kW - Parameter List', pages 2, 3. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 6.29 kW at COP 4.95. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 6.5 kW (A7/W45); 6.29 kW at A7/W55. SCOP average climate 4.96 at W35 and 3.90 at W55. Cooling 6.8 kW at A35/W7 (EER 3.10) and 6.5 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.55 kg. Dimensions W x D x H 1130 x 450 x 710 mm; net weight 93 kg (single phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 6.5 kW = largest heating output published (A7/W45); Max Heat Cap 5.99 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4497,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H08/4R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8.55,
    "max_heat_capacity": 8.55,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 141,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 8.1 kW with a seasonal space heating energy efficiency of 198% on the average-climate, low-temperature (W35) basis. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 8~10kW - Parameter List', pages 11, 12. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 8.4 kW at COP 5.00. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 8.55 kW (A-7/W35); 7.8 kW at A7/W55. SCOP average climate 5.15 at W35 and 3.88 at W55. Cooling 7.5 kW at A35/W7 (EER 3.45) and 8.3 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.85 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 141 kg (single phase), 140 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 8.55 kW = largest heating output published (A-7/W35); Max Heat Cap 8.55 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4498,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H08/4R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8.55,
    "max_heat_capacity": 8.55,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 141,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 8.1 kW with a seasonal space heating energy efficiency of 198% on the average-climate, low-temperature (W35) basis. Single-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 8~10kW - Parameter List', pages 11, 12. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 8.4 kW at COP 5.00. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 8.55 kW (A-7/W35); 7.8 kW at A7/W55. SCOP average climate 5.15 at W35 and 3.88 at W55. Cooling 7.5 kW at A35/W7 (EER 3.45) and 8.3 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.85 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 141 kg (single phase), 140 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 8.55 kW = largest heating output published (A-7/W35); Max Heat Cap 8.55 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4499,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H08/5R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8.55,
    "max_heat_capacity": 8.55,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 8.1 kW with a seasonal space heating energy efficiency of 198% on the average-climate, low-temperature (W35) basis. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 8~10kW - Parameter List', pages 11, 12. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 8.4 kW at COP 5.00. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 8.55 kW (A-7/W35); 7.8 kW at A7/W55. SCOP average climate 5.15 at W35 and 3.88 at W55. Cooling 7.5 kW at A35/W7 (EER 3.45) and 8.3 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.85 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 141 kg (single phase), 140 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 8.55 kW = largest heating output published (A-7/W35); Max Heat Cap 8.55 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4500,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H10/4R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10.27,
    "max_heat_capacity": 9.96,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 141,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 9.2 kW with a seasonal space heating energy efficiency of 203% on the average-climate, low-temperature (W35) basis. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 8~10kW - Parameter List', pages 11, 12. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 10 kW at COP 4.80. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 10.27 kW (A7/W45); 9.5 kW at A7/W55. SCOP average climate 5.15 at W35 and 3.93 at W55. Cooling 8.9 kW at A35/W7 (EER 3.25) and 10 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.85 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 141 kg (single phase), 140 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 10.27 kW = largest heating output published (A7/W45); Max Heat Cap 9.96 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4501,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H10/4R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10.27,
    "max_heat_capacity": 9.96,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 141,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 9.2 kW with a seasonal space heating energy efficiency of 203% on the average-climate, low-temperature (W35) basis. Single-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 8~10kW - Parameter List', pages 11, 12. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 10 kW at COP 4.80. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 10.27 kW (A7/W45); 9.5 kW at A7/W55. SCOP average climate 5.15 at W35 and 3.93 at W55. Cooling 8.9 kW at A35/W7 (EER 3.25) and 10 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.85 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 141 kg (single phase), 140 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 10.27 kW = largest heating output published (A7/W45); Max Heat Cap 9.96 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4502,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H10/5R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 10.27,
    "max_heat_capacity": 9.96,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 8.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 140,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 9.2 kW with a seasonal space heating energy efficiency of 203% on the average-climate, low-temperature (W35) basis. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 8~10kW - Parameter List', pages 11, 12. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 10 kW at COP 4.80. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 10.27 kW (A7/W45); 9.5 kW at A7/W55. SCOP average climate 5.15 at W35 and 3.93 at W55. Cooling 8.9 kW at A35/W7 (EER 3.25) and 10 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 0.85 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 141 kg (single phase), 140 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 10.27 kW = largest heating output published (A7/W45); Max Heat Cap 9.96 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4503,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H12/4R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14.93,
    "max_heat_capacity": 13.22,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 4.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.97,
    "max_cool_capacity": 12.17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 156,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 12.2 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 14.93 kW at COP 4.49. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 14.93 kW (A7/W35); 14.68 kW at A7/W55. SCOP average climate 4.98 at W35 and 3.84 at W55. Cooling 12.17 kW at A35/W7 (EER 4.10) and 12.97 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 14.93 kW = largest heating output published (A7/W35); Max Heat Cap 13.22 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4504,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H12/4R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14.93,
    "max_heat_capacity": 13.22,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 4.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.97,
    "max_cool_capacity": 12.17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 156,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 12.2 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Single-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 14.93 kW at COP 4.49. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 14.93 kW (A7/W35); 14.68 kW at A7/W55. SCOP average climate 4.98 at W35 and 3.84 at W55. Cooling 12.17 kW at A35/W7 (EER 4.10) and 12.97 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 14.93 kW = largest heating output published (A7/W35); Max Heat Cap 13.22 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4505,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H12/5R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14.93,
    "max_heat_capacity": 13.22,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 4.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.97,
    "max_cool_capacity": 12.17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 154,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 12.2 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 14.93 kW at COP 4.49. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 14.93 kW (A7/W35); 14.68 kW at A7/W55. SCOP average climate 4.98 at W35 and 3.84 at W55. Cooling 12.17 kW at A35/W7 (EER 4.10) and 12.97 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 14.93 kW = largest heating output published (A7/W35); Max Heat Cap 13.22 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4506,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H12/5R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14.93,
    "max_heat_capacity": 13.22,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 4.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.97,
    "max_cool_capacity": 12.17,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 154,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 12.2 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Three-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 14.93 kW at COP 4.49. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 14.93 kW (A7/W35); 14.68 kW at A7/W55. SCOP average climate 4.98 at W35 and 3.84 at W55. Cooling 12.17 kW at A35/W7 (EER 4.10) and 12.97 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 14.93 kW = largest heating output published (A7/W35); Max Heat Cap 13.22 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4507,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H14/4R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16.17,
    "max_heat_capacity": 14.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.8,
    "max_cool_capacity": 14.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 156,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 14.5 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 16.17 kW at COP 4.32. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 16.17 kW (A7/W35); 15.8 kW at A7/W55. SCOP average climate 4.94 at W35 and 3.83 at W55. Cooling 14.2 kW at A35/W7 (EER 3.91) and 14.8 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 16.17 kW = largest heating output published (A7/W35); Max Heat Cap 14.3 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4508,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H14/4R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16.17,
    "max_heat_capacity": 14.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.8,
    "max_cool_capacity": 14.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 156,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 14.5 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Single-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 16.17 kW at COP 4.32. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 16.17 kW (A7/W35); 15.8 kW at A7/W55. SCOP average climate 4.94 at W35 and 3.83 at W55. Cooling 14.2 kW at A35/W7 (EER 3.91) and 14.8 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 16.17 kW = largest heating output published (A7/W35); Max Heat Cap 14.3 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4509,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H14/5R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16.17,
    "max_heat_capacity": 14.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.8,
    "max_cool_capacity": 14.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 154,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 14.5 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 16.17 kW at COP 4.32. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 16.17 kW (A7/W35); 15.8 kW at A7/W55. SCOP average climate 4.94 at W35 and 3.83 at W55. Cooling 14.2 kW at A35/W7 (EER 3.91) and 14.8 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 16.17 kW = largest heating output published (A7/W35); Max Heat Cap 14.3 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4510,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H14/5R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 16.17,
    "max_heat_capacity": 14.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.91,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.8,
    "max_cool_capacity": 14.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 154,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 14.5 kW with a seasonal space heating energy efficiency of 186% on the average-climate, low-temperature (W35) basis. Three-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 16.17 kW at COP 4.32. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 16.17 kW (A7/W35); 15.8 kW at A7/W55. SCOP average climate 4.94 at W35 and 3.83 at W55. Cooling 14.2 kW at A35/W7 (EER 3.91) and 14.8 kW at A35/W18. ErP sound power 57 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 16.17 kW = largest heating output published (A7/W35); Max Heat Cap 14.3 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4511,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H16/4R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 17.82,
    "max_heat_capacity": 16.32,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.19,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": 3.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.82,
    "max_cool_capacity": 16.22,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 156,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 15.5 kW with a seasonal space heating energy efficiency of 188% on the average-climate, low-temperature (W35) basis. Single-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 17.82 kW at COP 4.19. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 17.82 kW (A7/W35); 17.23 kW at A7/W55. SCOP average climate 4.91 at W35 and 3.80 at W55. Cooling 16.22 kW at A35/W7 (EER 3.72) and 16.82 kW at A35/W18. ErP sound power 58 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 17.82 kW = largest heating output published (A7/W35); Max Heat Cap 16.32 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4512,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H16/4R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 17.82,
    "max_heat_capacity": 16.32,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.19,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": 3.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.82,
    "max_cool_capacity": 16.22,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 156,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 15.5 kW with a seasonal space heating energy efficiency of 188% on the average-climate, low-temperature (W35) basis. Single-phase supply. NE variant.",
