    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 17.82 kW at COP 4.19. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 17.82 kW (A7/W35); 17.23 kW at A7/W55. SCOP average climate 4.91 at W35 and 3.80 at W55. Cooling 16.22 kW at A35/W7 (EER 3.72) and 16.82 kW at A35/W18. ErP sound power 58 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 17.82 kW = largest heating output published (A7/W35); Max Heat Cap 16.32 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4513,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H16/5R2HA-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 17.82,
    "max_heat_capacity": 16.32,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.19,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": 3.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.82,
    "max_cool_capacity": 16.22,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 154,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 15.5 kW with a seasonal space heating energy efficiency of 188% on the average-climate, low-temperature (W35) basis. Three-phase supply.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 17.82 kW at COP 4.19. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 17.82 kW (A7/W35); 17.23 kW at A7/W55. SCOP average climate 4.91 at W35 and 3.80 at W55. Cooling 16.22 kW at A35/W7 (EER 3.72) and 16.82 kW at A35/W18. ErP sound power 58 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 17.82 kW = largest heating output published (A7/W35); Max Heat Cap 16.32 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4514,
    "manufacturer": "AUX",
    "model": "A-thermal Mono R290",
    "product_code": "ACHP-H16/5R2HA-M(NE)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "AUX R290 Monoblock Unit Operating Parameter Manual (v1, 2023-10-20)",
    "product_url": null,
    "date_added": "2026-09-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 17.82,
    "max_heat_capacity": 16.32,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.19,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": 3.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16.82,
    "max_cool_capacity": 16.22,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1040,
    "width": 1280,
    "depth": 450,
    "weight": 154,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "AUX A-thermal Mono air-to-water monobloc, natural R290 refrigerant. ErP rated heat output 15.5 kW with a seasonal space heating energy efficiency of 188% on the average-climate, low-temperature (W35) basis. Three-phase supply. NE variant.",
    "notes": "Source: Sept - HP Information/AUX/10._R290_Unit_Operating_Parameter_Manual.pdf, 'Heat Pump 12~16kW - Parameter List', pages 19, 20. Replaces the earlier ErP-only record (the ErP rated output of the previous version was Pdesignh, not an EN 14511 capacity). A7/W35: 17.82 kW at COP 4.19. Physics check: capacity / rated input reproduces the printed COP to within rounding on every heating and cooling line for this size. Largest heating output in the parameter list 17.82 kW (A7/W35); 17.23 kW at A7/W55. SCOP average climate 4.91 at W35 and 3.80 at W55. Cooling 16.22 kW at A35/W7 (EER 3.72) and 16.82 kW at A35/W18. ErP sound power 58 dB(A). Water setting range heating 25-80 °C, cooling 5-25 °C, DHW 30-75 °C; outdoor heating range -25 to 35 °C. R290 charge 1.35 kg. Dimensions W x D x H 1280 x 450 x 1040 mm; net weight 156 kg (single phase), 154 kg (three phase). The (NE) variant is the same unit without the factory electric back-up heater; AUX prints it in the model list but not as a separate column, so it carries the base model's figures. Also covers Final_technical-data-manual.pdf (ErP datasheets) for the seasonal part-load points. CAPACITY BASIS (29 Sept 2026): Cap Max 17.82 kW = largest heating output published (A7/W35); Max Heat Cap 16.32 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4515,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 62H1S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.25,
    "cap_max": 7.2,
    "max_heat_capacity": 5.95,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 205,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 3.32 kW at B0/W35 with a COP of 4.86 to EN 14511, modulating between 1.25 and 5.95 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 1~N/PE/230 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 3.32 kW / 0.68 kW = 4.88 against the published COP of 4.86. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 4.18 kW at COP 5.94. Sound pressure at 1 m is 29-36 dB(A); the figure recorded is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 1.16 kg. Max machine current 12 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 5.95 -> 7.2; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-12 f"
  },
  {
    "id": 4516,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 62H2S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.25,
    "cap_max": 7.2,
    "max_heat_capacity": 5.95,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 205,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 3.32 kW at B0/W35 with a COP of 4.86 to EN 14511, modulating between 1.25 and 5.95 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 3~230 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 3.32 kW / 0.68 kW = 4.88 against the published COP of 4.86. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 4.18 kW at COP 5.94. Sound pressure at 1 m is 29-36 dB(A); the figure recorded is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 1.16 kg. Max machine current 12 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. The manual tabulates only the H1S (1~230 V) and H3S (3~400 V) builds. For every size that has both, the two are identical at all eight rating points and at both limits of use, so the thermal data belongs to the size rather than to the electrical supply, and the figures here are that shared data. The H2S build itself is not tabulated anywhere in the document - worth confirming with Alpha Innotec before publishing. Separately, Ofgem describes this variant as 3~230 V, which is a three-phase 230 V supply and is not a standard UK domestic arrangement; the Electrical field is left as 'Not stated' rather than forced into one of the site's two existing values. You may want to decide whether to add a '230V (Three Phase)' option. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 5.95 -> 7.2; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-12 e"
  },
  {
    "id": 4517,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 62H3S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.25,
    "cap_max": 7.2,
    "max_heat_capacity": 5.95,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 205,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 3.32 kW at B0/W35 with a COP of 4.86 to EN 14511, modulating between 1.25 and 5.95 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 3~N/PE/400 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 3.32 kW / 0.68 kW = 4.88 against the published COP of 4.86. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 4.18 kW at COP 5.94. Sound pressure at 1 m is 29-36 dB(A); the figure recorded is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 1.16 kg. Max machine current 12 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 5.95 -> 7.2; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-12 d"
  },
  {
    "id": 4518,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 92H1S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.77,
    "cap_max": 10.6,
    "max_heat_capacity": 8.65,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 209,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 4.0 kW at B0/W35 with a COP of 4.86 to EN 14511, modulating between 1.77 and 8.65 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 1~N/PE/230 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 4.0 kW / 0.82 kW = 4.88 against the published COP of 4.86. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 4.91 kW at COP 5.74. Sound pressure at 1 m is 29-39 dB(A); the figure recorded is sound power to EN 12102, 44-54 dB(A). Refrigerant charge 1.25 kg. Max machine current 12 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 8.65 -> 10.6; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-26 f"
  },
  {
    "id": 4519,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 92H2S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.77,
    "cap_max": 10.6,
    "max_heat_capacity": 8.65,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 209,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 4.0 kW at B0/W35 with a COP of 4.86 to EN 14511, modulating between 1.77 and 8.65 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 3~230 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 4.0 kW / 0.82 kW = 4.88 against the published COP of 4.86. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 4.91 kW at COP 5.74. Sound pressure at 1 m is 29-39 dB(A); the figure recorded is sound power to EN 12102, 44-54 dB(A). Refrigerant charge 1.25 kg. Max machine current 12 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. The manual tabulates only the H1S (1~230 V) and H3S (3~400 V) builds. For every size that has both, the two are identical at all eight rating points and at both limits of use, so the thermal data belongs to the size rather than to the electrical supply, and the figures here are that shared data. The H2S build itself is not tabulated anywhere in the document - worth confirming with Alpha Innotec before publishing. Separately, Ofgem describes this variant as 3~230 V, which is a three-phase 230 V supply and is not a standard UK domestic arrangement; the Electrical field is left as 'Not stated' rather than forced into one of the site's two existing values. You may want to decide whether to add a '230V (Three Phase)' option. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 8.65 -> 10.6; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-26 e"
  },
  {
    "id": 4520,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 92H3S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.77,
    "cap_max": 10.6,
    "max_heat_capacity": 8.65,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 209,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 4.0 kW at B0/W35 with a COP of 4.86 to EN 14511, modulating between 1.77 and 8.65 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 3~N/PE/400 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 4.0 kW / 0.82 kW = 4.88 against the published COP of 4.86. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 4.91 kW at COP 5.74. Sound pressure at 1 m is 29-39 dB(A); the figure recorded is sound power to EN 12102, 44-54 dB(A). Refrigerant charge 1.25 kg. Max machine current 12 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 8.65 -> 10.6; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-26 d"
  },
  {
    "id": 4521,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 122H1S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.48,
    "cap_max": 15.82,
    "max_heat_capacity": 13.56,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 218,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 5.06 kW at B0/W35 with a COP of 4.87 to EN 14511, modulating between 2.48 and 13.56 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 1~N/PE/230 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 5.06 kW / 1.04 kW = 4.87 against the published COP of 4.87. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 5.92 kW at COP 6.08. Sound pressure at 1 m is 29-36 dB(A); the figure recorded is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 2.0 kg. Max machine current 20.5 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 13.56 -> 15.82; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-13 f"
  },
  {
    "id": 4522,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 122H2S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.48,
    "cap_max": 15.82,
    "max_heat_capacity": 13.56,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "Not stated",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 218,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 5.06 kW at B0/W35 with a COP of 4.87 to EN 14511, modulating between 2.48 and 13.56 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 3~230 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 5.06 kW / 1.04 kW = 4.87 against the published COP of 4.87. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 5.92 kW at COP 6.08. Sound pressure at 1 m is 29-36 dB(A); the figure recorded is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 2.0 kg. Max machine current 20.5 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. The manual tabulates only the H1S (1~230 V) and H3S (3~400 V) builds. For every size that has both, the two are identical at all eight rating points and at both limits of use, so the thermal data belongs to the size rather than to the electrical supply, and the figures here are that shared data. The H2S build itself is not tabulated anywhere in the document - worth confirming with Alpha Innotec before publishing. Separately, Ofgem describes this variant as 3~230 V, which is a three-phase 230 V supply and is not a standard UK domestic arrangement; the Electrical field is left as 'Not stated' rather than forced into one of the site's two existing values. You may want to decide whether to add a '230V (Three Phase)' option. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 13.56 -> 15.82; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-13 e"
  },
  {
    "id": 4523,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 122H3S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.48,
    "cap_max": 15.82,
    "max_heat_capacity": 13.56,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 228,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 5.06 kW at B0/W35 with a COP of 4.87 to EN 14511, modulating between 2.48 and 13.56 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 3~N/PE/400 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 5.06 kW / 1.04 kW = 4.87 against the published COP of 4.87. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 5.92 kW at COP 6.08. Sound pressure at 1 m is 29-38 dB(A); the figure recorded is sound power to EN 12102, 44-53 dB(A). Refrigerant charge 2.0 kg. Max machine current 9.0 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. Note the manual gives this build a sound power of 44-53 dB(A) while the otherwise identical 122H1S is given 44-51 dB(A), and gives the larger 162H3S 44-51 dB(A) - i.e. the 122H3S is printed as the loudest of the three. Recorded as printed. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 13.56 -> 15.82; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-13 d"
  },
  {
    "id": 4524,
    "manufacturer": "Alpha Innotec",
    "model": "PWZSV",
    "product_code": "PWZSV 162H3S",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 3.2,
    "cap_max": 19.1,
    "max_heat_capacity": 17.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.92,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 240,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec PWZSV brine-to-water heat pump with integrated domestic hot water cylinder, modulating scroll compressor, R407C. Rated 9.42 kW at B0/W35 with a COP of 4.92 to EN 14511, modulating between 3.2 and 17.2 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Supply 3~N/PE/400 V/50 Hz.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83056500oUK_BA_PWZSV.pdf, 'Technical data / Scope of supply'. The text layer of this manual is bilingual German/English interleaved, so the figures were recovered by column position rather than by label, then checked: 9.42 kW / 1.91 kW = 4.93 against the published COP of 4.92. Rating point is B0/W35 at part load to EN 14511, which is the declared point for this modulating unit - it is not comparable with an air-source A7/W35 figure. Other published points: B0/W45 and B0/W55, plus B7/W35 11.31 kW at COP 6.05. Sound pressure at 1 m is 29-36 dB(A); the figure recorded is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 2.2 kg. Max machine current 10 A. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published in this document. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 17.2 -> 19.1; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-14 c"
  },
  {
    "id": 4525,
    "manufacturer": "Alpha Innotec",
    "model": "SWCV",
    "product_code": "SWCV 62H1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.25,
    "cap_max": 7.2,
    "max_heat_capacity": 5.95,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 145,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec SWCV brine-to-water heat pump, compact floor-standing unit without integrated cylinder, modulating compressor, R407C. Rated 3.32 kW at B0/W35 with a COP of 4.86 to EN 14511, modulating between 1.25 and 5.95 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83057100jUK_SWCV_H1.pdf, 'Technical data / Scope of supply'. This manual is English-only and its table reads cleanly. Physics check: 3.32 kW / 0.67 kW = 4.96 against the published COP of 4.86 - a 2.0% gap. 3.32 / 4.86 gives 0.683 kW, so the printed power input looks rounded down by one in the last digit. Capacity and COP are the declared EN 14511 pair and are what is recorded; the power input is not used. Rating point is B0/W35 at part load to EN 14511, the declared point for this modulating unit - not comparable with an air-source A7/W35 figure. Also published: B0/W45, B0/W55 and B7/W35 4.18 kW at COP 5.94. Sound pressure at 1 m 29-36 dB(A); recorded figure is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 1.16 kg; max machine current 12 A; brine antifreeze down to -15 °C. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. The SWCV shares its Ofgem certificate (041-K001-12) with the PWZSV of the same size, which is consistent with the two being the same heat pump platform in different cabinets - the SWCV has no integrated cylinder. CROSS-CHECK: the site already holds SWCV 62(H)(K)3, the three-phase build, and its figures match this extraction exactly - capacity 1.25-5.95 kW and COP 4.86. That is an independent confirmation of the parse. This new record is the H1 single-phase build, which the site does not yet hold. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 5.95 -> 7.2; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 7.2 kW = largest heating output published (B7/W35 (max)); Max Heat Cap 5.95 kW at the lowest source temperature stated in the spec (B0/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-12 b"
  },
  {
    "id": 4526,
    "manufacturer": "Alpha Innotec",
    "model": "SWCV",
    "product_code": "SWCV 92H1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.77,
    "cap_max": 10.6,
    "max_heat_capacity": 8.65,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 149,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec SWCV brine-to-water heat pump, compact floor-standing unit without integrated cylinder, modulating compressor, R407C. Rated 4.0 kW at B0/W35 with a COP of 4.76 to EN 14511, modulating between 1.77 and 8.65 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83057100jUK_SWCV_H1.pdf, 'Technical data / Scope of supply'. This manual is English-only and its table reads cleanly. Physics check: 4.0 kW / 0.84 kW = 4.76 against the published COP of 4.76 - consistent. Rating point is B0/W35 at part load to EN 14511, the declared point for this modulating unit - not comparable with an air-source A7/W35 figure. Also published: B0/W45, B0/W55 and B7/W35 4.91 kW at COP 5.74. Sound pressure at 1 m 29-39 dB(A); recorded figure is sound power to EN 12102, 44-54 dB(A). Refrigerant charge 1.25 kg; max machine current 12 A; brine antifreeze down to -15 °C. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. The SWCV shares its Ofgem certificate (041-K001-26) with the PWZSV of the same size, which is consistent with the two being the same heat pump platform in different cabinets - the SWCV has no integrated cylinder. CROSS-CHECK: the site already holds SWCV 92(H)(K)3, the three-phase build, and its figures match this extraction exactly - capacity 1.77-8.65 kW and COP 4.76. That is an independent confirmation of the parse. This new record is the H1 single-phase build, which the site does not yet hold. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 8.65 -> 10.6; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 10.6 kW = largest heating output published (B7/W35 (max)); Max Heat Cap 8.65 kW at the lowest source temperature stated in the spec (B0/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-26 b"
  },
  {
    "id": 4527,
    "manufacturer": "Alpha Innotec",
    "model": "SWCV",
    "product_code": "SWCV 122H1",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.48,
    "cap_max": 15.82,
    "max_heat_capacity": 13.56,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 600,
    "depth": 650,
    "weight": 158,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec SWCV brine-to-water heat pump, compact floor-standing unit without integrated cylinder, modulating compressor, R407C. Rated 5.06 kW at B0/W35 with a COP of 4.87 to EN 14511, modulating between 2.48 and 13.56 kW at that point. Heating flow up to 65 °C, brine circuit from -5 to 30 °C. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/83057100jUK_SWCV_H1.pdf, 'Technical data / Scope of supply'. This manual is English-only and its table reads cleanly. Physics check: 5.06 kW / 1.04 kW = 4.87 against the published COP of 4.87 - consistent. Rating point is B0/W35 at part load to EN 14511, the declared point for this modulating unit - not comparable with an air-source A7/W35 figure. Also published: B0/W45, B0/W55 and B7/W35 5.92 kW at COP 6.08. Sound pressure at 1 m 29-36 dB(A); recorded figure is sound power to EN 12102, 44-51 dB(A). Refrigerant charge 2.0 kg; max machine current 20.5 A; brine antifreeze down to -15 °C. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. The SWCV shares its Ofgem certificate (041-K001-13) with the PWZSV of the same size, which is consistent with the two being the same heat pump platform in different cabinets - the SWCV has no integrated cylinder. CROSS-CHECK: the site already holds SWCV 122(H)(K)3, the three-phase build, and its figures match this extraction exactly - capacity 2.48-13.56 kW and COP 4.87. That is an independent confirmation of the parse. The one exception is weight: the existing SWCV 122(H)(K)3 record says 168 kg, while this manual gives 158 kg for the SWCV 122H1 and its own box + tower breakdown (93 + 65) adds up to 158. Worth checking which is right. This new record is the H1 single-phase build, which the site does not yet hold. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 13.56 -> 15.82; Depth blank -> 650; Height blank -> 1920; Width blank -> 600. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 15.82 kW = largest heating output published (B7/W35 (max)); Max Heat Cap 13.56 kW at the lowest source temperature stated in the spec (B0/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-13 b"
  },
  {
    "id": 4528,
    "manufacturer": "Alpha Innotec",
    "model": "LW series",
    "product_code": "LW 140 (L)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": 14.4,
    "cap_max": 14.4,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1115,
    "depth": 911,
    "weight": 370,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec LW 140 (L) air-to-water heat pump for indoor installation with ducted air intake and discharge, R407C, single-compressor. Rated 14.4 kW at A7/W35 with a COP of 4.3 to EN 14511. Heating flow up to 50 °C, air from -20 to 35 °C. Three-phase supply.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/Manual_LW140-252.pdf, 'Technical data / scope of delivery'. This table is split across two pages - labels on one, values on the next - and the value page carries no row labels at all, so the two were aligned by row order and then checked against physics and against the expected size ordering. Physics check: 14.4 kW / 3.4 kW = 4.24 against the published COP of 4.3 - consistent. Rating point A7/W35 to DIN EN 14511:2013 (single compressor). Other published points: A7/W45 13.9 kW at COP 3.5; A2/W35 13.8 kW at COP 3.7; A10/W35 14.1 kW at COP 4.4; A-7/W35 10.8 kW at COP 3.0. This is an INDOOR-installed ducted unit - the manual marks installation location as indoors only - so the recorded noise figure is the sound power level measured at the air ducts outside the building, 56 dB(A). Refrigerant charge 5.8 kg of R407C. Max device current 13.0 A; the manual gives no maximum power in kW, so Peak Elec is blank. Air ducts are 770 x 770 mm free cross section; The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. LW 252 (L) carries identical figures to LW 251 (L) in this manual but is not on the Ofgem gap list. CROSS-CHECK: the site already holds LW 140A - the outdoor-installed version of the same machine - and it carries identical capacity (14.4 kW), identical COP (4.3) and identical weight (370 kg). That is an independent confirmation of the parse, and it also means these two records are the same refrigeration circuit in two installation forms. The figures that genuinely differ are the sound levels, which is what you would expect: the existing A record is louder because the machine sits outside. Worth deciding whether you want both on the site or one with the other as an alias. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 911; Height blank -> 1780; Width blank -> 1115. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 14.4 kW = largest heating output published (A10/W35); Max Heat Cap 10.8 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-38 b"
  },
  {
    "id": 4529,
    "manufacturer": "Alpha Innotec",
    "model": "LW series",
    "product_code": "LW 180 (L)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": 10.1,
    "cap_max": 21.2,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1780,
    "width": 1115,
    "depth": 911,
    "weight": 420,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec LW 180 (L) air-to-water heat pump for indoor installation with ducted air intake and discharge, R407C, two-compressor. Rated 19.6 kW at A7/W35 with a COP of 3.9 to EN 14511, or 10.1 kW at COP 4.2 on one compressor. Heating flow up to 50 °C, air from -20 to 35 °C. Three-phase supply.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/Manual_LW140-252.pdf, 'Technical data / scope of delivery'. This table is split across two pages - labels on one, values on the next - and the value page carries no row labels at all, so the two were aligned by row order and then checked against physics and against the expected size ordering. Physics check: 19.6 kW / 5.0 kW = 3.92 against the published COP of 3.9 - consistent. Single-compressor stage: 10.1 kW / 2.4 kW = 4.21 against 4.2 - consistent. Rating point A7/W35 to DIN EN 14511:2013 at two compressors. Other published points: A7/W45 18.7 kW at COP 3.3; A2/W35 17.2 kW at COP 3.6; A10/W35 21.2 kW at COP 4.0; A-7/W35 14.1 kW at COP 2.8. This is an INDOOR-installed ducted unit - the manual marks installation location as indoors only - so the recorded noise figure is the sound power level measured at the air ducts outside the building, 57 dB(A). Refrigerant charge 6.8 kg of R407C. Max device current 18.0 A; the manual gives no maximum power in kW, so Peak Elec is blank. Air ducts are 770 x 770 mm free cross section; The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. LW 252 (L) carries identical figures to LW 251 (L) in this manual but is not on the Ofgem gap list. CROSS-CHECK: the site already holds LW 180A - the outdoor-installed version of the same machine - and it carries identical capacity (19.6 kW), identical COP (3.9) and identical weight (420 kg). That is an independent confirmation of the parse, and it also means these two records are the same refrigeration circuit in two installation forms. The figures that genuinely differ are the sound levels, which is what you would expect: the existing A record is louder because the machine sits outside. Worth deciding whether you want both on the site or one with the other as an alias. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 911; Height blank -> 1780; Width blank -> 1115. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 21.2 kW = largest heating output published (A10/W35); Max Heat Cap 14.1 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-39 b"
  },
  {
    "id": 4530,
    "manufacturer": "Alpha Innotec",
    "model": "LW series",
    "product_code": "LW 251 (L)",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 50,
    "cap_min": 14.1,
    "cap_max": 29.2,
    "max_heat_capacity": 19.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1887,
    "width": 1323,
    "depth": 890,
    "weight": 540,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec LW 251 (L) air-to-water heat pump for indoor installation with ducted air intake and discharge, R407C, two-compressor. Rated 27.3 kW at A7/W35 with a COP of 3.9 to EN 14511, or 14.1 kW at COP 4.2 on one compressor. Heating flow up to 50 °C, air from -20 to 35 °C. Three-phase supply.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/Manual_LW140-252.pdf, 'Technical data / scope of delivery'. This table is split across two pages - labels on one, values on the next - and the value page carries no row labels at all, so the two were aligned by row order and then checked against physics and against the expected size ordering. Physics check: 27.3 kW / 7.0 kW = 3.90 against the published COP of 3.9 - consistent. Single-compressor stage: 14.1 kW / 3.4 kW = 4.15 against 4.2 - consistent. Rating point A7/W35 to DIN EN 14511:2013 at two compressors. Other published points: A7/W45 26.1 kW at COP 3.3; A2/W35 24.0 kW at COP 3.6; A10/W35 29.2 kW at COP 4.0; A-7/W35 19.4 kW at COP 2.8. This is an INDOOR-installed ducted unit - the manual marks installation location as indoors only - so the recorded noise figure is the sound power level measured at the air ducts outside the building, 58 dB(A). Refrigerant charge 9.8 kg of R407C. Max device current 24.5 A; the manual gives no maximum power in kW, so Peak Elec is blank. Air ducts are 770 x 770 mm free cross section; The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. LW 252 (L) carries identical figures to LW 251 (L) in this manual but is not on the Ofgem gap list. CROSS-CHECK: the site already holds LW 251A - the outdoor-installed version of the same machine - and it carries identical capacity (27.3 kW), identical COP (3.9) and identical weight (540 kg). That is an independent confirmation of the parse, and it also means these two records are the same refrigeration circuit in two installation forms. The figures that genuinely differ are the sound levels, which is what you would expect: the existing A record is louder because the machine sits outside. Worth deciding whether you want both on the site or one with the other as an alias. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 890; Height blank -> 1887; Width blank -> 1323. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 29.2 kW = largest heating output published (A10/W35); Max Heat Cap 19.4 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-40 b"
  },
  {
    "id": 4531,
    "manufacturer": "Alpha Innotec",
    "model": "alira LWD",
    "product_code": "LWD 50A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1320,
    "width": 930,
    "depth": 505,
    "weight": 141,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec alira LWD 50A air-to-water monobloc for outdoor installation, paired with an indoor hydraulic module (HMD) or hydraulic tower (HTD), natural R290 refrigerant. Rated 7.1 kW at A7/W35 with a COP of 4.8 to EN 14511, and 5.6 kW at A2/W35. Heating flow up to 62 °C, air from -20 to 35 °C.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/Manual.pdf (LWD series, 83053500oUK), 'Technical data / scope of delivery'. English table, reads cleanly. Rating point A7/W35 to DIN EN 14511. Other published points: A7/W45 6.8 kW at COP 3.8; A2/W35 5.6 kW at COP 3.8; A10/W35 7.5 kW at COP 5.0; A-7/W35 4.6 kW at COP 3.2. Physics check: 7.1 / 1.5 = 4.73 against the published COP of 4.8, about 1.4% low. The manual prints the same power input, 1.5 kW, for both this unit and the reversible LWD 50A/RX, whose capacity differs - and for the /RX the two figures do reconcile. So the power input row in this block looks carried over from the /RX block. Capacity and COP are the declared EN 14511 pair and are what is recorded. Natural refrigerant R290, 0.95 kg. Recorded noise is the outdoor sound power level, 57 dB(A). Max machine current 4.0 A; no maximum power in kW is given, so Peak Elec is blank. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. This record covers 3 row(s) on the Ofgem gap list. IMPORTANT - the Ofgem list names this unit with a /SX suffix (and, for the 50A, also as -HMD and -HTD). The manual uses none of those suffixes; it tabulates LWD 50A, LWD 70A, LWD 90A and the reversible LWD 50A/RX and LWD 70A/RX. Two independent things tie the Ofgem names to this unit. First, the Ofgem certificate numbers: the three 50A entries are 041-K001-20 a, 041-K001-20/1 and 041-K001-20/2, i.e. one base certificate with three suffixes. Second, HMD and HTD are Alpha Innotec's indoor hydraulic module and hydraulic tower - the alira LWD is sold as an outdoor monobloc plus one of those indoor units, so all three Ofgem entries share the same outdoor machine. The manufacturer's own 5.6 kW headline for the LWD 50A-HMD matches this manual's A2/W35 figure of 5.60 kW exactly, which corroborates it. What is NOT settled is what /SX itself denotes - a UK reseller listing describes an LWD 70A/SX at 9.3 kW and mentions a 70 °C flow temperature, neither of which matches this manual (8.50 kW at A7/W35, 62 °C maximum flow). So the figures here are worth confirming against a UK-market document before publishing, and the /SX aliases should be checked. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 505; Height blank -> 1320; Max Heat Cap 6.8 -> 4.6; Max Heat Cap Temp A7/W45 -> A-7/W35; Width blank -> 930. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-20 a; 041-K001-20/1; 041-K001-20/2",
    "aliases": [
      "LWD 50 A/SX",
      "LWD 50A-HMD",
      "LWD 50A-HTD"
    ]
  },
  {
    "id": 4532,
    "manufacturer": "Alpha Innotec",
    "model": "alira LWD",
    "product_code": "LWD 70A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 10.5,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1320,
    "width": 930,
    "depth": 505,
    "weight": 146,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec alira LWD 70A air-to-water monobloc for outdoor installation, paired with an indoor hydraulic module (HMD) or hydraulic tower (HTD), natural R290 refrigerant. Rated 8.5 kW at A7/W35 with a COP of 4.3 to EN 14511, and 7.7 kW at A2/W35. Heating flow up to 62 °C, air from -20 to 35 °C.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/Manual.pdf (LWD series, 83053500oUK), 'Technical data / scope of delivery'. English table, reads cleanly. Rating point A7/W35 to DIN EN 14511. Other published points: A7/W45 8.4 kW at COP 3.5; A2/W35 7.7 kW at COP 3.8; A10/W35 10.5 kW at COP 5.1; A-7/W35 6.3 kW at COP 3.2. Physics check: 8.5 / 2.0 = 4.25 against the published COP of 4.3, about 1.2% low. The manual prints the same power input, 2.0 kW, for both this unit and the reversible LWD 70A/RX, whose capacity differs - and for the /RX the two figures do reconcile. So the power input row in this block looks carried over from the /RX block. Capacity and COP are the declared EN 14511 pair and are what is recorded. Natural refrigerant R290, 1.1 kg. Recorded noise is the outdoor sound power level, 57 dB(A). Max machine current 5.5 A; no maximum power in kW is given, so Peak Elec is blank. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. This record covers 1 row(s) on the Ofgem gap list. IMPORTANT - the Ofgem list names this unit with a /SX suffix (and, for the 50A, also as -HMD and -HTD). The manual uses none of those suffixes; it tabulates LWD 50A, LWD 70A, LWD 90A and the reversible LWD 50A/RX and LWD 70A/RX. Two independent things tie the Ofgem names to this unit. First, the Ofgem certificate numbers: the three 50A entries are 041-K001-20 a, 041-K001-20/1 and 041-K001-20/2, i.e. one base certificate with three suffixes. Second, HMD and HTD are Alpha Innotec's indoor hydraulic module and hydraulic tower - the alira LWD is sold as an outdoor monobloc plus one of those indoor units, so all three Ofgem entries share the same outdoor machine. The manufacturer's own 5.6 kW headline for the LWD 50A-HMD matches this manual's A2/W35 figure of 5.60 kW exactly, which corroborates it. What is NOT settled is what /SX itself denotes - a UK reseller listing describes an LWD 70A/SX at 9.3 kW and mentions a 70 °C flow temperature, neither of which matches this manual (8.50 kW at A7/W35, 62 °C maximum flow). So the figures here are worth confirming against a UK-market document before publishing, and the /SX aliases should be checked. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 505; Height blank -> 1320; Max Heat Cap 8.4 -> 6.3; Max Heat Cap Temp A7/W45 -> A-7/W35; Width blank -> 930. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-21 a",
    "aliases": [
      "LWD 70 A/SX"
    ]
  },
  {
    "id": 4533,
    "manufacturer": "Alpha Innotec",
    "model": "LWDV",
    "product_code": "LWDV 91-1/3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Alpha Innotec)",
    "product_url": null,
    "date_added": "2026-09-21",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": 2.74,
    "cap_max": 8.2,
    "max_heat_capacity": 8.11,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.41,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1320,
    "width": 930,
    "depth": 510,
    "weight": 141,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha Innotec LWDV 91-1/3 air-to-water monobloc for outdoor installation, fully modulating, natural R290 refrigerant, paired with an HDV hydraulic module or HSDV hydraulic station indoors. Declared 2.77 kW at A7/W35 at part load with a COP of 5.41 to EN 14511, modulating from 2.74 to 8.20 kW at that point, and 8.11 kW at A-7/W35 at full load. Heating flow up to 70 °C, air from -22 to 35 °C. Available single- or three-phase.",
    "notes": "Source: Sept - HP Information/Alpha Innotec/Manual-2.pdf (LWDV, dual/outdoor installation), 'Technical data / scope of delivery'. This one record covers four rows on the Ofgem gap list - LWDV 91-1/3-HDV 9-1/3, -HDV 12-3, -HSDV 9M1/3 and -HSDV 12M3 - which all share Ofgem certificate 041-K001-24 and all appear verbatim in the manual's own part-number table, where the HDV/HSDV part is the indoor hydraulic module or station. The outdoor unit is LWDV 91-1/3 in all four. IMPORTANT - the manual contradicts itself on power input. It gives A7/W35 at part load as 2.77 kW at COP 5.41, which implies 0.51 kW, and separately prints an effective power consumption of 1.38 kW at that point, which would imply a COP of 2.01. Two independent figures favour the first: the declared current draw of 2.11 A on a 230 V single-phase supply is about 0.49 kW, and the manual's own minimum effective power input is 0.53 kW. So the printed 1.38 kW appears to be wrong and the capacity/COP pair is what is recorded - but this is a contradiction in the manufacturer's document and is worth confirming with Alpha Innotec. Other published points, all part load unless stated: A10/W35 3.01 kW at COP 6.03; A7/W55 4.23 kW at COP 3.35; A2/W35 5.08 kW at COP 4.61; A-7/W35 at full load 8.11 kW at COP 3.14; A-7/W55 at full load 6.55 kW at COP 2.13. Heating capacity at A7/W35 modulates from 2.74 to 8.20 kW. Natural refrigerant R290, 1.05 kg. Recorded noise is outdoor sound power, 59 dB(A) maximum, with a 53 dB(A) night setting and a 49 dB(A) minimum; the manual also gives 54 dB(A) to EN 12102. Max machine current 16 A, max power within the limits of use 3.5 kW. IP24. The manual gives no height/width/depth table - dimensions appear only as vector drawings, so those fields are blank. No SCOP is published. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 510; Height blank -> 1320; Max Heat Cap 4.23 -> 8.11; Max Heat Cap Temp A7/W55 -> A-7/W35; Width blank -> 930. Where this differs from a figure quoted earlier in these notes, the checked value governs.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K001-24 a; 041-K001-24 b; 041-K001-24 c; 041-K001-24 d",
    "aliases": [
      "LWDV 91-1/3-HDV 9-1/3",
      "LWDV 91-1/3-HDV 12-3",
      "LWDV 91-1/3-HSDV 9M1/3",
      "LWDV 91-1/3-HSDV 12M3",
      "LWDV-91-1/3-HSDV 12M",
      "LWDV-91-1/3-HSDV9 M1/3",
      "LWDV 91-1/3-HDV9-1/3",
      "LWDV 91-1/3-HDV 12-3"
    ]
  },
  {
    "id": 4537,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 2.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.26,
    "max_heat_capacity": 4.99,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 6.14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1295,
    "width": 714,
    "depth": 400,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 2.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 4.2 kW at A7/W35 with a COP of 5.1 to EN 14511, rising to 6.26 kW maximum, and 4.7 kW at A-7/W35. SCOP 4.85 at W35 and 3.31 at W55. Reversible, 4.7 kW cooling at A35/W7 with an EER of 3.45. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 230/50/1.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: nothing - every figure agreed. Rating point A7/W35 to EN 14511:2018, nominal 4.2 kW at COP 5.1, maximum output 6.26 kW. Other published points: A-7/W35 4.7 kW at COP 3.1; A7/W45 4.3 kW at COP 3.8; cooling at A35/W18 4.5 kW at EER 5.5. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.85 / 2.5 = 194.0% against a declared 191%, a gap of 3.0 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 45 dB(A); the figure recorded is sound power, 55 dB(A). Supply 230/50/1. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 2.3 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 21 (230/1/50)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000044-00-01 from ICIM while the WiSAN-YME row carries 041-K008-02 a, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 400; Height blank -> 1295; Max Heat Cap 4.3 -> 5.96; Weight blank -> 86; Width blank -> 714. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 6.26 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 4.99 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-02 a",
    "aliases": [
      "ELFOEnergy Edge EVO 21 (230/1/50)"
    ]
  },
  {
    "id": 4538,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 3.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.41,
    "max_heat_capacity": 6.21,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7.11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1295,
    "width": 714,
    "depth": 400,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 3.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 6.35 kW at A7/W35 with a COP of 4.95 to EN 14511, rising to 7.41 kW maximum, and 6.0 kW at A-7/W35. SCOP 4.95 at W35 and 3.52 at W55. Reversible, 7.0 kW cooling at A35/W7 with an EER of 3.0. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 230/50/1.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: nothing - every figure agreed. Rating point A7/W35 to EN 14511:2018, nominal 6.35 kW at COP 4.95, maximum output 7.41 kW. Other published points: A-7/W35 6.0 kW at COP 3.0; A7/W45 6.3 kW at COP 3.7; cooling at A35/W18 6.5 kW at EER 4.8. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.95 / 2.5 = 198.0% against a declared 195%, a gap of 3.0 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 47 dB(A); the figure recorded is sound power, 58 dB(A). Supply 230/50/1. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 2.7 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 31 (230/1/50)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000044-00-02 from ICIM while the WiSAN-YME row carries 041-K008-02 b, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 400; Height blank -> 1295; Max Heat Cap 6.3 -> 7.13; Weight blank -> 86; Width blank -> 714. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 7.41 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 6.21 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-02 b",
    "aliases": [
      "ELFOEnergy Edge EVO 31 (230/1/50)"
    ]
  },
  {
    "id": 4539,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 4.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9.11,
    "max_heat_capacity": 7.27,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.22,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 7.94,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 105,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 4.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 8.4 kW at A7/W35 with a COP of 5.15 to EN 14511, rising to 9.11 kW maximum, and 7.0 kW at A-7/W35. SCOP 5.22 at W35 and 3.37 at W55. Reversible, 7.45 kW cooling at A35/W7 with an EER of 3.35. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 230/50/1.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 5.21, the bulletin says 5.22. Rating point A7/W35 to EN 14511:2018, nominal 8.4 kW at COP 5.15, maximum output 9.11 kW. Other published points: A-7/W35 7.0 kW at COP 3.2; A7/W45 8.1 kW at COP 3.85; cooling at A35/W18 8.3 kW at EER 5.05. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 5.22 / 2.5 = 208.8% against a declared 205%, a gap of 3.8 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 48 dB(A); the figure recorded is sound power, 59 dB(A). Supply 230/50/1. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 3.4 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 41 (230/1/50)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000044-00-03 from ICIM while the WiSAN-YME row carries 041-K008-03 a, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 445; Height blank -> 1385; Max Heat Cap 8.1 -> 8.98; Weight blank -> 105; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 9.11 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 7.27 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-03 a",
    "aliases": [
      "ELFOEnergy Edge EVO 41 (230/1/50)"
    ]
  },
  {
    "id": 4540,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 5.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.3,
    "max_heat_capacity": 8.31,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 8.67,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 105,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 5.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 10.0 kW at A7/W35 with a COP of 4.95 to EN 14511, rising to 10.3 kW maximum, and 8.0 kW at A-7/W35. SCOP 5.2 at W35 and 3.47 at W55. Reversible, 8.2 kW cooling at A35/W7 with an EER of 3.25. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 230/50/1.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 5.19 and at W55 3.49; the bulletin says 5.20 and 3.47. Rating point A7/W35 to EN 14511:2018, nominal 10.0 kW at COP 4.95, maximum output 10.3 kW. Other published points: A-7/W35 8.0 kW at COP 3.05; A7/W45 10.0 kW at COP 3.75; cooling at A35/W18 9.9 kW at EER 4.55. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 5.2 / 2.5 = 208.0% against a declared 205%, a gap of 3.0 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 50 dB(A); the figure recorded is sound power, 60 dB(A). Supply 230/50/1. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 3.7 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 445; Height blank -> 1385; Max Heat Cap 10 -> 10.3; Weight blank -> 105; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 10.3 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 8.31 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-03 b"
  },
  {
    "id": 4541,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 6.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.6,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 6.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 12.1 kW at A7/W35 with a COP of 4.95 to EN 14511, rising to 14.6 kW maximum, and 10.0 kW at A-7/W35. SCOP 4.81 at W35 and 3.45 at W55. Reversible, 11.5 kW cooling at A35/W7 with an EER of 2.75. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 230/50/1.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W55 was 3.46, the bulletin says 3.45. Rating point A7/W35 to EN 14511:2018, nominal 12.1 kW at COP 4.95, maximum output 14.6 kW. Other published points: A-7/W35 10.0 kW at COP 3.0; A7/W45 12.3 kW at COP 3.7; cooling at A35/W18 12.0 kW at EER 3.95. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.81 / 2.5 = 192.4% against a declared 189%, a gap of 3.4 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 53 dB(A); the figure recorded is sound power, 65 dB(A). Supply 230/50/1. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 5.5 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 61 (230/1/50)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000045-00-01 from ICIM while the WiSAN-YME row carries 041-K008-04 a, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. The bulletin prints this size and its single- or three-phase twin in one column, so the two share every published figure apart from the supply. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 445; Height blank -> 1385; Max Heat Cap 12.3 -> 14.5; Weight blank -> 144; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 14.6 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 11 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-04 a",
    "aliases": [
      "ELFOEnergy Edge EVO 61 (230/1/50)"
    ]
  },
  {
    "id": 4542,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 7.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.7,
    "max_heat_capacity": 12.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 7.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 14.5 kW at A7/W35 with a COP of 4.6 to EN 14511, rising to 15.5 kW maximum, and 12.0 kW at A-7/W35. SCOP 4.72 at W35 and 3.47 at W55. Reversible, 12.4 kW cooling at A35/W7 with an EER of 2.5. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 230/50/1.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 4.81, the bulletin says 4.72. Rating point A7/W35 to EN 14511:2018, nominal 14.5 kW at COP 4.6, maximum output 15.5 kW. Other published points: A-7/W35 12.0 kW at COP 2.85; A7/W45 14.1 kW at COP 3.6; cooling at A35/W18 13.5 kW at EER 3.61. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.72 / 2.5 = 188.8% against a declared 186%, a gap of 2.8 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 53 dB(A); the figure recorded is sound power, 65 dB(A). Supply 230/50/1. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 5.8 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 71 (230/1/50)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000045-00-02 from ICIM while the WiSAN-YME row carries 041-K008-04 b, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. The bulletin prints this size and its single- or three-phase twin in one column, so the two share every published figure apart from the supply. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 15.5 -> 15.7; Depth blank -> 445; Height blank -> 1385; Max Heat Cap 14.1 -> 15.7; Weight blank -> 144; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 15.7 kW = largest heating output published (A7/W45 (max)); Max Heat Cap 12.7 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-04 b",
    "aliases": [
      "ELFOEnergy Edge EVO 71 (230/1/50)"
    ]
  },
  {
    "id": 4543,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 8.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16.8,
    "max_heat_capacity": 13.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 8.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 15.9 kW at A7/W35 with a COP of 4.5 to EN 14511, rising to 16.8 kW maximum, and 13.1 kW at A-7/W35. SCOP 4.62 at W35 and 3.41 at W55. Reversible, 14.0 kW cooling at A35/W7 with an EER of 2.5. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 230/50/1.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 4.72 and at W55 3.46; the bulletin says 4.62 and 3.41. Rating point A7/W35 to EN 14511:2018, nominal 15.9 kW at COP 4.5, maximum output 16.8 kW. Other published points: A-7/W35 13.1 kW at COP 2.7; A7/W45 16.0 kW at COP 3.5; cooling at A35/W18 14.2 kW at EER 3.61. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.62 / 2.5 = 184.8% against a declared 182%, a gap of 2.8 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 57 dB(A); the figure recorded is sound power, 68 dB(A). Supply 230/50/1. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 6.2 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 81 (230/1/50)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000045-00-03 from ICIM while the WiSAN-YME row carries 041-K008-04 c, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. The bulletin prints this size and its single- or three-phase twin in one column, so the two share every published figure apart from the supply. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 445; Height blank -> 1385; Max Heat Cap 16 -> 16.6; Weight blank -> 144; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 16.8 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 13.9 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-04 c",
    "aliases": [
      "ELFOEnergy Edge EVO 81 (230/1/50)"
    ]
  },
  {
    "id": 4544,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 6.1T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.6,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 6.1T, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 12.1 kW at A7/W35 with a COP of 4.95 to EN 14511, rising to 14.6 kW maximum, and 10.0 kW at A-7/W35. SCOP 4.81 at W35 and 3.45 at W55. Reversible, 11.5 kW cooling at A35/W7 with an EER of 2.75. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 400/50/3+N.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 4.72, the bulletin says 4.81 - the same as the 6.1. Rating point A7/W35 to EN 14511:2018, nominal 12.1 kW at COP 4.95, maximum output 14.6 kW. Other published points: A-7/W35 10.0 kW at COP 3.0; A7/W45 12.3 kW at COP 3.7; cooling at A35/W18 12.0 kW at EER 3.95. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.81 / 2.5 = 192.4% against a declared 189%, a gap of 3.4 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 53 dB(A); the figure recorded is sound power, 65 dB(A). Supply 400/50/3+N. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 5.5 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 61 (400/3/50 N)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000046-00-01 from ICIM while the WiSAN-YME row carries 041-K008-04 d, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. The bulletin prints this size and its single- or three-phase twin in one column, so the two share every published figure apart from the supply. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 445; Height blank -> 1385; Max Heat Cap 12.3 -> 14.5; Weight blank -> 144; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 14.6 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 11 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-04 d",
    "aliases": [
      "ELFOEnergy Edge EVO 61 (400/3/50 N)"
    ]
  },
  {
    "id": 4545,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 7.1T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 15.7,
    "max_heat_capacity": 12.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 144,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 7.1T, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 14.5 kW at A7/W35 with a COP of 4.6 to EN 14511, rising to 15.5 kW maximum, and 12.0 kW at A-7/W35. SCOP 4.72 at W35 and 3.47 at W55. Reversible, 12.4 kW cooling at A35/W7 with an EER of 2.5. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 400/50/3+N.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 4.62, the bulletin says 4.72 - the same as the 7.1. Rating point A7/W35 to EN 14511:2018, nominal 14.5 kW at COP 4.6, maximum output 15.5 kW. Other published points: A-7/W35 12.0 kW at COP 2.85; A7/W45 14.1 kW at COP 3.6; cooling at A35/W18 13.5 kW at EER 3.61. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.72 / 2.5 = 188.8% against a declared 186%, a gap of 2.8 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 53 dB(A); the figure recorded is sound power, 65 dB(A). Supply 400/50/3+N. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 5.8 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 71 (400/3/50 N)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000046-00-02 from ICIM while the WiSAN-YME row carries 041-K008-04 e, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. The bulletin prints this size and its single- or three-phase twin in one column, so the two share every published figure apart from the supply. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 445; Height blank -> 1385; Max Heat Cap 14.1 -> 15.7; Weight blank -> 144; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 15.7 kW = largest heating output published (A7/W45 (max)); Max Heat Cap 12.7 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-04 e",
    "aliases": [
      "ELFOEnergy Edge EVO 71 (400/3/50 N)"
    ]
  },
  {
    "id": 4546,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 8.1T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16.8,
    "max_heat_capacity": 13.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1385,
    "width": 864,
    "depth": 445,
    "weight": 144,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 8.1T, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 15.9 kW at A7/W35 with a COP of 4.5 to EN 14511, rising to 16.8 kW maximum, and 13.1 kW at A-7/W35. SCOP 4.62 at W35 and 3.41 at W55. Reversible, 14.0 kW cooling at A35/W7 with an EER of 2.5. Flow to 65 C, air from -25 to 35 C. Cascades to six units. Supply 400/50/3+N.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W55 was 3.41 already; W35 4.62 confirmed. Rating point A7/W35 to EN 14511:2018, nominal 15.9 kW at COP 4.5, maximum output 16.8 kW. Other published points: A-7/W35 13.1 kW at COP 2.7; A7/W45 16.0 kW at COP 3.5; cooling at A35/W18 14.2 kW at EER 3.61. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.62 / 2.5 = 184.8% against a declared 182%, a gap of 2.8 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 57 dB(A); the figure recorded is sound power, 68 dB(A). Supply 400/50/3+N. DIMENSIONS AND WEIGHT ARE BLANK ON PURPOSE - for the 2.1 to 8.1 sizes the bulletin still prints two dimension strings and a weight range across seven columns, so they cannot be assigned to a size without guessing which sizes share a cabinet. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 6.2 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 65 C on a full-electric system, and up to 75 C in a hybrid installation. Air from -25 to 35 C in heating. ALIAS WORTH CONFIRMING: Ofgem also lists this unit as \"ELFOEnergy Edge EVO 81 (400/3/50 N)\" - the commercial name with the decimal point dropped and the supply in brackets. Size and supply agree exactly with the bulletin, but that row carries certificate ICIM-PDC-000046-00-03 from ICIM while the WiSAN-YME row carries 041-K008-04 f, i.e. two different certification bodies. Most likely the same unit certified twice; worth one check before the alias goes live. The bulletin prints this size and its single- or three-phase twin in one column, so the two share every published figure apart from the supply. MANUAL CHECK 29 Sept 2026 (Euan): Depth blank -> 445; Height blank -> 1385; Max Heat Cap 16 -> 16.6; Weight blank -> 144; Width blank -> 864. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 16.8 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 13.9 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-04 f",
    "aliases": [
      "ELFOEnergy Edge EVO 81 (400/3/50 N)"
    ]
  },
  {
    "id": 4547,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 9.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 21.1,
    "max_heat_capacity": 21.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 18.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1557,
    "width": 1120,
    "depth": 444,
    "weight": 177,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 9.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 18.0 kW at A7/W35 with a COP of 4.7 to EN 14511, rising to 20.9 kW maximum, and 18.0 kW at A-7/W35. SCOP 4.6 at W35 and 3.2 at W55. Reversible, 17.0 kW cooling at A35/W7 with an EER of 3.05. Flow to 60 C, air from -25 to 35 C. Cascades to six units. Supply 400/50/3+N.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 4.61 and sound power 70 dB; the bulletin says 4.60 and 71 dB. Rating point A7/W35 to EN 14511:2018, nominal 18.0 kW at COP 4.7, maximum output 20.9 kW. Other published points: A-7/W35 18.0 kW at COP 2.7; A7/W45 18.0 kW at COP 3.5; cooling at A35/W18 18.5 kW at EER 4.75. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.6 / 2.5 = 184.0% against a declared 181%, a gap of 3.0 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 58 dB(A); the figure recorded is sound power, 71 dB(A). Supply 400/50/3+N. Dimensions and weight are published as single values covering all four of the 9.1 to 14.1 sizes, so this row carries them: 1120 mm long by 1557 high by 444 deep, 177 kg, 5.00 kg of R-32. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 10.6 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 60 C on a full-electric system, and up to 70 C in a hybrid installation. Air from -25 to 35 C in heating. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 20.9 -> 21.1; Max Heat Cap 18 -> 21.1; Max Heat Cap Temp A7/W45 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 21.1 kW = largest heating output published (A-7/W35 (max)); Max Heat Cap 21.1 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-05 a"
  },
  {
    "id": 4548,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 10.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 24.1,
    "max_heat_capacity": 21.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 21,
    "max_cool_capacity": 22.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1557,
    "width": 1120,
    "depth": 444,
    "weight": 177,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 10.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 22.0 kW at A7/W35 with a COP of 4.4 to EN 14511, rising to 24.1 kW maximum, and 21.0 kW at A-7/W35. SCOP 4.53 at W35 and 3.23 at W55. Reversible, 21.0 kW cooling at A35/W7 with an EER of 2.95. Flow to 60 C, air from -25 to 35 C. Cascades to six units. Supply 400/50/3+N.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W35 was 4.54 and sound power 72 dB; the bulletin says 4.53 and 73 dB. Rating point A7/W35 to EN 14511:2018, nominal 22.0 kW at COP 4.4, maximum output 24.1 kW. Other published points: A-7/W35 21.0 kW at COP 2.6; A7/W45 22.0 kW at COP 3.4; cooling at A35/W18 23.0 kW at EER 4.6. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.53 / 2.5 = 181.2% against a declared 179%, a gap of 2.2 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 60 dB(A); the figure recorded is sound power, 73 dB(A). Supply 400/50/3+N. Dimensions and weight are published as single values covering all four of the 9.1 to 14.1 sizes, so this row carries them: 1120 mm long by 1557 high by 444 deep, 177 kg, 5.00 kg of R-32. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 12.5 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 60 C on a full-electric system, and up to 70 C in a hybrid installation. Air from -25 to 35 C in heating. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 24.1 -> 24.1; Max Heat Cap 22 -> 21.8; Max Heat Cap Temp A7/W45 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 24.1 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 21.8 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-05 b"
  },
  {
    "id": 4549,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 12.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 27.9,
    "max_heat_capacity": 22,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.08,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26,
    "max_cool_capacity": 27.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1557,
    "width": 1120,
    "depth": 444,
    "weight": 177,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 12.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 26.0 kW at A7/W35 with a COP of 4.08 to EN 14511, rising to 27.9 kW maximum, and 22.0 kW at A-7/W35. SCOP 4.5 at W35 and 3.15 at W55. Reversible, 26.0 kW cooling at A35/W7 with an EER of 2.7. Flow to 60 C, air from -25 to 35 C. Cascades to six units. Supply 400/50/3+N.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: SCOP at W55 was 3.16 and sound power 74 dB; the bulletin says 3.15 and 75 dB. Rating point A7/W35 to EN 14511:2018, nominal 26.0 kW at COP 4.08, maximum output 27.9 kW. Other published points: A-7/W35 22.0 kW at COP 2.5; A7/W45 26.0 kW at COP 3.1; cooling at A35/W18 27.0 kW at EER 4.3. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.5 / 2.5 = 180.0% against a declared 177%, a gap of 3.0 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 61 dB(A); the figure recorded is sound power, 75 dB(A). Supply 400/50/3+N. Dimensions and weight are published as single values covering all four of the 9.1 to 14.1 sizes, so this row carries them: 1120 mm long by 1557 high by 444 deep, 177 kg, 5.00 kg of R-32. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 13.8 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 60 C on a full-electric system, and up to 70 C in a hybrid installation. Air from -25 to 35 C in heating. MANUAL CHECK 29 Sept 2026 (Euan): Cap Max 27.9 -> 27.9; Max Heat Cap 26 -> 22.0; Max Heat Cap Temp A7/W45 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 27.9 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 22 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-05 c"
  },
  {
    "id": 4550,
    "manufacturer": "Clivet",
    "model": "ELFOEnergy Edge EVO 2.0",
    "product_code": "WiSAN-YME 1 S 14.1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Clivet)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 31,
    "max_heat_capacity": 23,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 29.5,
    "max_cool_capacity": 29.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1557,
    "width": 1120,
    "depth": 444,
    "weight": 177,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet ELFOEnergy Edge EVO 2.0 EXC WiSAN-YME 1 S 14.1, air-to-water packaged monobloc for outdoor installation with no indoor unit required, DC inverter twin-rotary compressor, R-32. Nominal 30.1 kW at A7/W35 with a COP of 3.91 to EN 14511, rising to 30.1 kW maximum, and 23.0 kW at A-7/W35. SCOP 4.2 at W35 and 3.15 at W55. Reversible, 29.5 kW cooling at A35/W7 with an EER of 2.55. Flow to 60 C, air from -25 to 35 C. Cascades to six units. Supply 400/50/3+N.",
    "notes": "Source: Sept - HP Information/Clivet/SP23A032GB-05 (Clivet technical bulletin, rev 05). This REPLACES the figures first taken from the EHS distributor preview sheet - the bulletin is Clivet's own document, at revision 05, and carries fields the preview does not. What changed for this size: nominal capacity was 30.0 kW and SCOP at W55 3.14; the bulletin says 30.1 and 3.15. Rating point A7/W35 to EN 14511:2018, nominal 30.1 kW at COP 3.91, maximum output 30.1 kW. Other published points: A-7/W35 23.0 kW at COP 2.45; A7/W45 30.0 kW at COP 2.9; cooling at A35/W18 31.0 kW at EER 4.0. The EER recorded is the A35/W7 figure to match the rest of the database. CHECK: the bulletin publishes no compressor power input, so COP cannot be recomputed from capacity. Instead each SCOP was checked against the ErP seasonal efficiency printed beside it - 4.2 / 2.5 = 168.0% against a declared 165%, a gap of 3.0 points, which is the standard control correction. 27 of the 28 pairs on the bulletin sit between 2.6 and 3.8 points; the exception is the 5.1 at W55, where the gap is 1.8. Sound pressure at 1 m is 63 dB(A); the figure recorded is sound power, 77 dB(A). Supply 400/50/3+N. Dimensions and weight are published as single values covering all four of the 9.1 to 14.1 sizes, so this row carries them: 1120 mm long by 1557 high by 444 deep, 177 kg, 5.00 kg of R-32. Peak electrical is also blank: the only figure given is 'electrical power for meter sizing', 14.5 kW here, which is a supply-sizing figure rather than a compressor input - and the preview sheet gave a different number for it again, so it is not a settled value. Flow temperature 25 to 60 C on a full-electric system, and up to 70 C in a hybrid installation. Air from -25 to 35 C in heating. MANUAL CHECK 29 Sept 2026 (Euan): Max Heat Cap 30 -> 23; Max Heat Cap Temp A7/W45 -> A-7/W35. Where this differs from a figure quoted earlier in these notes, the checked value governs. CAPACITY BASIS (29 Sept 2026): Cap Max 31 kW = largest heating output published (A7/W45 (max)); Max Heat Cap 23 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K008-05 d"
  },
  {
    "id": 4551,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ011CA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Daikin)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 4.28,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 157,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma monobloc EBLQ011CA3V3, air-to-water outdoor unit with integrated hydraulics, R-410A. Rated 11.2 kW at A7/W35 with a COP of 4.61 to EN 14511, and 11.0 kW at A7/W45 with a COP of 3.55. SCOP 4.28 at W35. Reversible, 11.6 kW cooling at A35/W7 with an EER of 2.28. Heating flow 25 to 55 C, domestic hot water to 80 C. Supply 1~ 230 V.",
    "notes": "Source: Sept - HP Information/Daikin/\"EBLQ011-016C3V3 | Daikin.pdf\", the Daikin product page. Physics check: heating 11.2 kW / 2.43 kW = 4.61 against the published COP of 4.61, and at A7/W45 11.0 / 3.1 = 3.55 against 3.55 - both reconcile. Cooling 11.6 / 5.09 = 2.28 against the published EER of 2.28 - also reconciles. CONDITION NUMBERING WAS READ FROM THIS SHEET, NOT ASSUMED: on the EBLQ sheets condition (1) is cooling at leaving water 18 C and heating at A7/W35, and condition (2) is cooling at leaving water 7 C and heating at A7/W45. The EER recorded here is therefore the (2) figure, 2.28 at A35/W7, to match the rest of the database. The (1) cooling figure is 12.4 kW at EER 3.9. Also published: A7/W45 11.0 kW at COP 3.55; SCOP 3.28 at W55. Refrigerant R-410A, 3.40 kg, GWP 2087.5 - this is an older range and the only R-410A product in this batch. Sound power in heating 64 dB(A). Heating water 25 to 55 C; domestic hot water to 80 C. Supply 1~ 230 V. Not covered by either document: the EBLQ CV3 and CW1 variants on the Ofgem list, which are a different build and have not been assumed to share these figures. CAPACITY BASIS (29 Sept 2026): Cap Max 11.2 kW = largest heating output published (A7/W35); Max Heat Cap 11.2 kW at the lowest source temperature stated in the spec (A7/W35). FILLED 30 Sept (Op Temp Min): Op min -25 °C: Daikin prints the ambient range only for DHW (-25 to 35 °C); heating ambient range is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0259_11",
    "aliases": [
      "EBLQ011C3V3"
    ]
  },
  {
    "id": 4552,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ011CA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Daikin)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 4.28,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 160,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma monobloc EBLQ011CA3W1, air-to-water outdoor unit with integrated hydraulics, R-410A. Rated 11.2 kW at A7/W35 with a COP of 4.61 to EN 14511, and 11.0 kW at A7/W45 with a COP of 3.55. SCOP 4.28 at W35. Reversible, 11.6 kW cooling at A35/W7 with an EER of 2.28. Heating flow 25 to 55 C, domestic hot water to 80 C. Supply 3N~ 400 V.",
    "notes": "Source: Sept - HP Information/Daikin/product-technical-details-EBLQ011-016C3W1.xls, Daikin's own technical-details spreadsheet. Physics check: heating 11.2 kW / 2.43 kW = 4.61 against the published COP of 4.61, and at A7/W45 11.0 / 3.1 = 3.55 against 3.55 - both reconcile. Cooling 11.6 / 5.09 = 2.28 against the published EER of 2.28 - also reconciles. CONDITION NUMBERING WAS READ FROM THIS SHEET, NOT ASSUMED: on the EBLQ sheets condition (1) is cooling at leaving water 18 C and heating at A7/W35, and condition (2) is cooling at leaving water 7 C and heating at A7/W45. The EER recorded here is therefore the (2) figure, 2.28 at A35/W7, to match the rest of the database. The (1) cooling figure is 12.4 kW at EER 3.9. Also published: A7/W45 11.0 kW at COP 3.55; SCOP 3.28 at W55. Refrigerant R-410A, 3.40 kg, GWP 2087.5 - this is an older range and the only R-410A product in this batch. Sound power in heating 64 dB(A). Heating water 25 to 55 C; domestic hot water to 80 C. Supply 3N~ 400 V. NAMING: the Ofgem row is \"EBLQ011C3W1\" and Daikin's spreadsheet is titled EBLQ011-016C3W1 with its columns headed EBLQ011CA3W1, so C3W1 is Daikin's own range name for this model. Recorded under the specific code with the Ofgem name as an alias. Weight differs from the 230 V build, 160 kg against 157 kg. Not covered by either document: the EBLQ CV3 and CW1 variants on the Ofgem list, which are a different build and have not been assumed to share these figures. CAPACITY BASIS (29 Sept 2026): Cap Max 11.2 kW = largest heating output published (A7/W35); Max Heat Cap 11.2 kW at the lowest source temperature stated in the spec (A7/W35). FILLED 30 Sept (Op Temp Min): Op min -25 °C: Daikin prints the ambient range only for DHW (-25 to 35 °C); heating ambient range is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0259_16",
    "aliases": [
      "EBLQ011C3W1"
    ]
  },
  {
    "id": 4553,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ014CA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Daikin)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.6,
    "max_cool_capacity": 12.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 157,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma monobloc EBLQ014CA3V3, air-to-water outdoor unit with integrated hydraulics, R-410A. Rated 14.5 kW at A7/W35 with a COP of 4.3 to EN 14511, and 13.6 kW at A7/W45 with a COP of 3.32. SCOP 4.12 at W35. Reversible, 12.6 kW cooling at A35/W7 with an EER of 2.45. Heating flow 25 to 55 C, domestic hot water to 80 C. Supply 1~ 230 V.",
    "notes": "Source: Sept - HP Information/Daikin/\"EBLQ011-016C3V3 | Daikin.pdf\", the Daikin product page. Physics check: heating 14.5 kW / 3.37 kW = 4.30 against the published COP of 4.3, and at A7/W45 13.6 / 4.1 = 3.32 against 3.32 - both reconcile. Cooling 12.6 / 5.14 = 2.45 against the published EER of 2.45 - also reconciles. CONDITION NUMBERING WAS READ FROM THIS SHEET, NOT ASSUMED: on the EBLQ sheets condition (1) is cooling at leaving water 18 C and heating at A7/W35, and condition (2) is cooling at leaving water 7 C and heating at A7/W45. The EER recorded here is therefore the (2) figure, 2.45 at A35/W7, to match the rest of the database. The (1) cooling figure is 12.8 kW at EER 4.05. Also published: A7/W45 13.6 kW at COP 3.32; SCOP 3.32 at W55. Refrigerant R-410A, 3.40 kg, GWP 2087.5 - this is an older range and the only R-410A product in this batch. Sound power in heating 64 dB(A). Heating water 25 to 55 C; domestic hot water to 80 C. Supply 1~ 230 V. Not covered by either document: the EBLQ CV3 and CW1 variants on the Ofgem list, which are a different build and have not been assumed to share these figures. CAPACITY BASIS (29 Sept 2026): Cap Max 14.5 kW = largest heating output published (A7/W35); Max Heat Cap 14.5 kW at the lowest source temperature stated in the spec (A7/W35). FILLED 30 Sept (Op Temp Min): Op min -25 °C: Daikin prints the ambient range only for DHW (-25 to 35 °C); heating ambient range is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0260_11",
    "aliases": [
      "EBLQ014C3V3"
    ]
  },
  {
    "id": 4554,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ014CA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Daikin)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.6,
    "max_cool_capacity": 12.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 160,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma monobloc EBLQ014CA3W1, air-to-water outdoor unit with integrated hydraulics, R-410A. Rated 14.5 kW at A7/W35 with a COP of 4.3 to EN 14511, and 13.6 kW at A7/W45 with a COP of 3.32. SCOP 4.12 at W35. Reversible, 12.6 kW cooling at A35/W7 with an EER of 2.45. Heating flow 25 to 55 C, domestic hot water to 80 C. Supply 3N~ 400 V.",
    "notes": "Source: Sept - HP Information/Daikin/product-technical-details-EBLQ011-016C3W1.xls, Daikin's own technical-details spreadsheet. Physics check: heating 14.5 kW / 3.37 kW = 4.30 against the published COP of 4.3, and at A7/W45 13.6 / 4.1 = 3.32 against 3.32 - both reconcile. Cooling 12.6 / 5.14 = 2.45 against the published EER of 2.45 - also reconciles. CONDITION NUMBERING WAS READ FROM THIS SHEET, NOT ASSUMED: on the EBLQ sheets condition (1) is cooling at leaving water 18 C and heating at A7/W35, and condition (2) is cooling at leaving water 7 C and heating at A7/W45. The EER recorded here is therefore the (2) figure, 2.45 at A35/W7, to match the rest of the database. The (1) cooling figure is 12.8 kW at EER 4.05. Also published: A7/W45 13.6 kW at COP 3.32; SCOP 3.32 at W55. Refrigerant R-410A, 3.40 kg, GWP 2087.5 - this is an older range and the only R-410A product in this batch. Sound power in heating 64 dB(A). Heating water 25 to 55 C; domestic hot water to 80 C. Supply 3N~ 400 V. NAMING: the Ofgem row is \"EBLQ014C3W1\" and Daikin's spreadsheet is titled EBLQ011-016C3W1 with its columns headed EBLQ014CA3W1, so C3W1 is Daikin's own range name for this model. Recorded under the specific code with the Ofgem name as an alias. Weight differs from the 230 V build, 160 kg against 157 kg. Not covered by either document: the EBLQ CV3 and CW1 variants on the Ofgem list, which are a different build and have not been assumed to share these figures. CAPACITY BASIS (29 Sept 2026): Cap Max 14.5 kW = largest heating output published (A7/W35); Max Heat Cap 14.5 kW at the lowest source temperature stated in the spec (A7/W35). FILLED 30 Sept (Op Temp Min): Op min -25 °C: Daikin prints the ambient range only for DHW (-25 to 35 °C); heating ambient range is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0260_16",
    "aliases": [
      "EBLQ014C3W1"
    ]
  },
  {
    "id": 4555,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ016CA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Daikin)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 157,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma monobloc EBLQ016CA3V3, air-to-water outdoor unit with integrated hydraulics, R-410A. Rated 16.0 kW at A7/W35 with a COP of 4.26 to EN 14511, and 15.2 kW at A7/W45 with a COP of 3.26. SCOP 3.99 at W35. Reversible, 13.6 kW cooling at A35/W7 with an EER of 2.28. Heating flow 25 to 55 C, domestic hot water to 80 C. Supply 1~ 230 V.",
    "notes": "Source: Sept - HP Information/Daikin/\"EBLQ011-016C3V3 | Daikin.pdf\", the Daikin product page. Physics check: heating 16.0 kW / 3.76 kW = 4.26 against the published COP of 4.26, and at A7/W45 15.2 / 4.66 = 3.26 against 3.26 - both reconcile. Cooling 13.6 / 5.96 = 2.28 against the published EER of 2.28 - also reconciles. CONDITION NUMBERING WAS READ FROM THIS SHEET, NOT ASSUMED: on the EBLQ sheets condition (1) is cooling at leaving water 18 C and heating at A7/W35, and condition (2) is cooling at leaving water 7 C and heating at A7/W45. The EER recorded here is therefore the (2) figure, 2.28 at A35/W7, to match the rest of the database. The (1) cooling figure is 13.9 kW at EER 3.9. Also published: A7/W45 15.2 kW at COP 3.26; SCOP 3.2 at W55. Refrigerant R-410A, 3.40 kg, GWP 2087.5 - this is an older range and the only R-410A product in this batch. Sound power in heating 66 dB(A). Heating water 25 to 55 C; domestic hot water to 80 C. Supply 1~ 230 V. Not covered by either document: the EBLQ CV3 and CW1 variants on the Ofgem list, which are a different build and have not been assumed to share these figures. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 16 kW at the lowest source temperature stated in the spec (A7/W35). FILLED 30 Sept (Op Temp Min): Op min -25 °C: Daikin prints the ambient range only for DHW (-25 to 35 °C); heating ambient range is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0261_11",
    "aliases": [
      "EBLQ016C3V3"
    ]
  },
  {
    "id": 4556,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ016CA3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Daikin)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.99,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 160,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma monobloc EBLQ016CA3W1, air-to-water outdoor unit with integrated hydraulics, R-410A. Rated 16.0 kW at A7/W35 with a COP of 4.26 to EN 14511, and 15.2 kW at A7/W45 with a COP of 3.26. SCOP 3.99 at W35. Reversible, 13.6 kW cooling at A35/W7 with an EER of 2.28. Heating flow 25 to 55 C, domestic hot water to 80 C. Supply 3N~ 400 V.",
    "notes": "Source: Sept - HP Information/Daikin/product-technical-details-EBLQ011-016C3W1.xls, Daikin's own technical-details spreadsheet. Physics check: heating 16.0 kW / 3.76 kW = 4.26 against the published COP of 4.26, and at A7/W45 15.2 / 4.66 = 3.26 against 3.26 - both reconcile. Cooling 13.6 / 5.96 = 2.28 against the published EER of 2.28 - also reconciles. CONDITION NUMBERING WAS READ FROM THIS SHEET, NOT ASSUMED: on the EBLQ sheets condition (1) is cooling at leaving water 18 C and heating at A7/W35, and condition (2) is cooling at leaving water 7 C and heating at A7/W45. The EER recorded here is therefore the (2) figure, 2.28 at A35/W7, to match the rest of the database. The (1) cooling figure is 13.9 kW at EER 3.9. Also published: A7/W45 15.2 kW at COP 3.26; SCOP 3.2 at W55. Refrigerant R-410A, 3.40 kg, GWP 2087.5 - this is an older range and the only R-410A product in this batch. Sound power in heating 66 dB(A). Heating water 25 to 55 C; domestic hot water to 80 C. Supply 3N~ 400 V. NAMING: the Ofgem row is \"EBLQ016C3W1\" and Daikin's spreadsheet is titled EBLQ011-016C3W1 with its columns headed EBLQ016CA3W1, so C3W1 is Daikin's own range name for this model. Recorded under the specific code with the Ofgem name as an alias. Weight differs from the 230 V build, 160 kg against 157 kg. Not covered by either document: the EBLQ CV3 and CW1 variants on the Ofgem list, which are a different build and have not been assumed to share these figures. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 16 kW at the lowest source temperature stated in the spec (A7/W35). FILLED 30 Sept (Op Temp Min): Op min -25 °C: Daikin prints the ambient range only for DHW (-25 to 35 °C); heating ambient range is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0261_16",
    "aliases": [
      "EBLQ016C3W1"
    ]
  },
  {
    "id": 4557,
    "manufacturer": "Daikin",
    "model": "Altherma 3 M",
    "product_code": "EBLA09D3V3U",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Daikin)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.37,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.91,
    "cop_cond": "A7/W35",
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.35,
    "max_cool_capacity": 9.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 870,
    "width": 1380,
    "depth": 460,
    "weight": 149,
    "noise": null,
    "noise_ref": null,
    "description": "Daikin Altherma 3 M EBLA09D3V3U, air-to-water monobloc, R-32. Rated 9.37 kW at A7/W35 with a COP of 4.91 to EN 14511, and 9.00 kW at A7/W45 with a COP of 3.71. SCOP 4.77 at W35. Reversible, 9.35 kW cooling at A35/W7 with an EER of 3.35. Heating flow 15 to 60 C. Single-phase supply.",
    "notes": "Source: Downloads/product-technical-details-EBLA09D3V3U.xls, Daikin's own technical-details spreadsheet. This closes a row that was previously marked unsourceable - EBLA09D3V3U appears on the Ofgem list and was in neither the Daikin UK specification tables nor data book EEDEN20. Physics check: heating 9.37 kW / 1.91 kW = 4.91 against the published COP of 4.91, and at A7/W45 9.00 / 2.43 = 3.70 against 3.71 - both reconcile. Cooling 9.35 / 2.79 = 3.35 against the published EER of 3.35. IMPORTANT ON CONDITIONS: this sheet numbers its cooling conditions the OPPOSITE way round from the EBLQ sheets in the same batch. Here (3) is leaving water 7 C and (4) is leaving water 18 C, so the A35/W7 figure is the (3) one, EER 3.35, and the A35/W18 figure is EER 5.34 on 9.10 kW. Carrying the EBLQ numbering across would have put 5.34 in the EER column. Each sheet's own footnotes were read. Heating water side runs 15 to 60 C on this model, wider than the rest of the EBLA range. Refrigerant R-32, 3.80 kg. SCOP 4.77 at W35 and 3.55 at W55. Daikin's internal model code on the sheet is EBLA09DA3V3U while the product name is EBLA09D3V3U, which is the form Ofgem uses. No sound level is given on this sheet, so that field is blank. CAPACITY BASIS (29 Sept 2026): Cap Max 9.37 kW = largest heating output published (A7/W35); Max Heat Cap 9.37 kW at the lowest source temperature stated in the spec (A7/W35). FILLED 30 Sept (Op Temp Min): Op min -25 °C: Daikin prints the ambient range only for DHW (-25 to 35 °C) in product-technical-details-EBLA09D3V3U.xls; Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0423_10",
    "aliases": [
      "EBLA09DA3V3U"
    ]
  },
  {
    "id": 4558,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSK06ARV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 5.81,
    "max_heat_capacity": 5.81,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.19,
    "cop_cond": "A7/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": 3.87,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.37,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1123,
    "width": 1330,
    "depth": 604,
    "weight": 174,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class 06 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 45 dB(A). Single-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPSX10A : EPSK06-10AV3 | Daikin.png (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPSX10P30AF or EPSX10P50AF (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 5.81 kW. Cooling 6 kW at A35/W7 (EER 3.87) and 6.37 kW at A35/W18 (EER 5.63). SCOP average climate at W55: 3.91. Sound power in heating is 45 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 1.0 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0931_01; 011-1W0934_01; 011-1W0934_04"
  },
  {
    "id": 4559,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSK08ARV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 7.62,
    "max_heat_capacity": 7.62,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.89,
    "max_cool_capacity": 6.89,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1123,
    "width": 1330,
    "depth": 604,
    "weight": 174,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class 08 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 45 dB(A). Single-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPSX10A : EPSK06-10AV3 | Daikin.png (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPSX10P30AF or EPSX10P50AF (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 7.62 kW. Cooling 6.89 kW at A35/W7 (EER 3.73) and 6.37 kW at A35/W18 (EER 5.63). SCOP average climate at W55: 3.97. Sound power in heating is 45 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 1.0 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0931_02; 011-1W0934_02; 011-1W0934_05"
  },
  {
    "id": 4560,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSK10ARV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8.11,
    "max_heat_capacity": 8.11,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 5.15,
    "scop_cond": "W35",
    "eer": 3.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.84,
    "max_cool_capacity": 7.84,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1123,
    "width": 1330,
    "depth": 604,
    "weight": 174,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class 10 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 47 dB(A). Single-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPSX10A : EPSK06-10AV3 | Daikin.png (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPSX10P30AF or EPSX10P50AF (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 8.11 kW. Cooling 7.84 kW at A35/W7 (EER 3.62) and 6.37 kW at A35/W18 (EER 5.63). SCOP average climate at W55: 4.02. Sound power in heating is 47 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 1.0 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0931_03; 011-1W0934_03; 011-1W0934_06"
  },
  {
    "id": 4561,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSK12ARW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 11.99,
    "max_heat_capacity": 11.99,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "A7/W35",
    "scop": 5.14,
    "scop_cond": "W35",
    "eer": 3.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.37,
    "max_cool_capacity": 9.37,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1123,
    "width": 1330,
    "depth": 604,
    "weight": 191,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class 12 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 52 dB(A). Three-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPBXU14A9W : EPSK12-14AW1 | Daikin.png (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPBXU14AJ9W or EPBXU14AF9W (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 10.2 kW. COP 5.50 is at the 10.2 kW nominal point; 11.99 kW is the EN 14511 maximum at Ta 7 °C (max input 3.51 kW). Cooling 9.37 kW at A35/W7 (EER 3.55) and 6.74 kW at A35/W18 (EER 6.04). SCOP average climate at W55: 4.04. Sound power in heating is 52 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 1.25 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0930_01; 011-1W0930_03; 011-1W0933_01"
  },
  {
    "id": 4562,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSK14ARW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 13.34,
    "max_heat_capacity": 13.34,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.5,
    "cop_cond": "A7/W35",
    "scop": 4.96,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.3,
    "max_cool_capacity": 11.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1123,
    "width": 1330,
    "depth": 604,
    "weight": 191,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class 14 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 52 dB(A). Three-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPBXU14A9W : EPSK12-14AW1 | Daikin.png (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPBXU14AJ9W or EPBXU14AF9W (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 10.2 kW. COP 5.50 is at the 10.2 kW nominal point; 13.34 kW is the EN 14511 maximum at Ta 7 °C (max input 3.98 kW). Cooling 11.3 kW at A35/W7 (EER 3.28) and 6.74 kW at A35/W18 (EER 6.04). SCOP average climate at W55: 3.84. Sound power in heating is 52 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 1.25 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W0930_02; 011-1W0930_04; 011-1W0933_02"
  },
  {
    "id": 4563,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSKS04ARV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 5.22,
    "max_heat_capacity": 5.22,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.17,
    "cop_cond": "A7/W35",
    "scop": 5.03,
    "scop_cond": "W35",
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.71,
    "max_cool_capacity": 5.16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 958,
    "width": 1220,
    "depth": 535,
    "weight": 109,
    "noise": 48.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 4 EPSKS04ARV3: 5.22 kW, R290, single-phase supply. Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class S0 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 48.2 dB(A). Single-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPBXU07A : EPSKS-AV3 | Daikin.pdf (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPBXU07AF4V or EPBXU07AJ4V (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 5.25 kW. COP 5.17 is at the 5.25 kW nominal point. Daikin prints a maximum of 5.22 kW, slightly below nominal - recorded as printed. Cooling 5.16 kW at A35/W7 (EER 3.01) and 6.71 kW at A35/W18 (EER 4.15). SCOP average climate at W55: 3.69. Sound power in heating is 48.2 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 0.83 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W1130_01; 011-1W1130_02; 011-1W1131_01"
  },
  {
    "id": 4564,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSKS06ARV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 6.3,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.17,
    "cop_cond": "A7/W35",
    "scop": 5.05,
    "scop_cond": "W35",
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.71,
    "max_cool_capacity": 5.16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 958,
    "width": 1220,
    "depth": 535,
    "weight": 109,
    "noise": 48.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 4 EPSKS06ARV3: 6.3 kW, R290, single-phase supply. Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class S0 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 48.2 dB(A). Single-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPBXU07A : EPSKS-AV3 | Daikin.pdf (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPBXU07AF4V or EPBXU07AJ4V (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 5.25 kW. COP 5.17 is at the 5.25 kW nominal point; 6.30 kW is the printed maximum. Cooling 5.16 kW at A35/W7 (EER 3.01) and 6.71 kW at A35/W18 (EER 4.15). SCOP average climate at W55: 3.81. Sound power in heating is 48.2 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 0.83 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W1130_03; 011-1W1130_04; 011-1W1131_02"
  },
  {
    "id": 4565,
    "manufacturer": "Daikin",
    "model": "Altherma 4",
    "product_code": "EPSKS07ARV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer specification table (Daikin UK) for the outdoor + indoor combination",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8.2,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.17,
    "cop_cond": "A7/W35",
    "scop": 5.05,
    "scop_cond": "W35",
    "eer": 3.01,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.71,
    "max_cool_capacity": 5.16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 958,
    "width": 1220,
    "depth": 535,
    "weight": 109,
    "noise": 48.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 4 EPSKS07ARV3: 8.2 kW, R290, single-phase supply. Split-system outdoor unit for the Daikin Altherma 4 range, natural R-290 refrigerant, capacity class S0 kW. Pairs with a separate indoor hydrobox or integrated cylinder unit, which is where the rated output is declared. Sound power 48.2 dB(A). Single-phase supply.",
    "notes": "Performance source: Sept - HP Information/Daikin/EPBXU07A : EPSKS-AV3 | Daikin.pdf (Daikin UK specifications table), added by Euan 29 Sept 2026 and checked against it. SPLIT SYSTEM: this is the outdoor unit; Daikin declares the performance for it paired with EPBXU07AF4V or EPBXU07AJ4V (both indoor variants give identical figures). Heating at A7/W35 (Ta 7/6 °C, LWC 35 °C): nominal 5.25 kW. COP 5.17 is at the 5.25 kW nominal point; 8.20 kW is the printed maximum. Cooling 5.16 kW at A35/W7 (EER 3.01) and 6.71 kW at A35/W18 (EER 4.15). SCOP average climate at W55: 3.83. Sound power in heating is 48.2 dB(A), measured at A7/W35 with air at 7 C dry bulb / 6 C wet bulb. Refrigerant R-290, 0.83 kg, GWP 3 - this is Daikin's propane range. Cooling ambient range 10 to 43 C; domestic hot water operation down to -28 C. Maximum indoor-to-outdoor pipe run 10 m. FILLED 30 Sept (Op Temp Min): Op min -28 °C: Daikin spec sheet prints the ambient range only for DHW (-28 to 40 °C); heating max is only on the operation-range drawing, so Op max left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "011-1W1130_05; 011-1W1130_06; 011-1W1131_03"
  },
  {
    "id": 4566,
    "manufacturer": "Dimplex",
    "model": "System C",
    "product_code": "LA 2030CP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Dimplex)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 6.8,
    "cap_max": 19.6,
    "max_heat_capacity": 19.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": 3.8,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17.8,
    "max_cool_capacity": 17.8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1517,
    "width": 1800,
    "depth": 885,
    "weight": 430,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System C LA 2030CP, air-to-water heat pump for outdoor installation, natural R290 refrigerant, inverter-regulated compressor, pump and EC fan. Rated 18.8 kW at A7/W35 with a COP of 4.9, modulating down to 6.8 kW. SCOP 5.23 at W35 and 3.99 at W55. Reversible, 17.8 kW cooling at A35/W18. Flow to 70 C, air from -22 to 40 C. Cascades to 14 units. Three-phase supply. Made in Germany.",
    "notes": "Source: Sept - HP Information/Dimplex/Dimplex_LA2030CP_Factsheet_EN.pdf. Dimplex System C, article number 382160. THE FACTSHEET HAS TWO LABELS THE WRONG WAY ROUND AND THEY HAVE BEEN SWAPPED BACK. It prints \"Min. heat output A2/W35\" as 17.4 kW at COP 3.7 and \"Max. heat output A2/W35\" as 6.8 kW at COP 4.7 - a minimum larger than the maximum, which cannot be right. Two things say which way round it goes: an inverter unit has its HIGHER COP at part load, and 6.8 kW carries the higher COP of the pair; and the A7/W35 and A-7/W35 maxima are 18.8 and 19.6 kW, so a maximum of 6.8 kW at A2/W35 would be out of keeping while 17.4 kW sits sensibly between them. So Cap Min is 6.8 kW and the A2/W35 maximum is 17.4 kW. CHECK: no power input is published, so COP cannot be recomputed. Each SCOP was instead checked against the ErP seasonal efficiency printed on the same sheet - 5.23 / 2.5 = 209.2% against a declared 206%, and 3.99 / 2.5 = 159.6% against 157%. Both gaps are the standard control correction of about three points. TREAT THE FIGURES AS PROVISIONAL: the factsheet footer says \"Pre-announcement data, may be subject to minor changes\" and every performance value on it is printed with a tilde, meaning approximately. Worth confirming against a final datasheet before publication. Other published points: A-7/W35 19.6 kW at COP 2.8; cooling at A35/W18 17.8 kW at EER 3.8 - Dimplex publishes no A35/W7 figure, so the EER column carries the A35/W18 one and the condition says so. Natural refrigerant R290, 2.5 kg. Sound power to ErP 51 dB(A). Flow to 70 C, and Dimplex states 70 C flow is still reached at -10 C outside. Operating limits -22 to 40 C in heating, 10 to 45 C in cooling. Three-phase supply. Ofgem lists this unit as \"Latitude C 20kW LA 2030CP\".",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "MCS HP0017/47",
    "aliases": [
      "Latitude C 20kW LA 2030CP"
    ]
  },
  {
    "id": 4567,
    "manufacturer": "Dimplex",
    "model": "System C",
    "product_code": "LA 4060CP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Dimplex)",
    "product_url": null,
    "date_added": "2026-09-22",
    "mode": "Heating & cooling",
    "op_temp_min": -22,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 19,
    "cap_max": 41.8,
    "max_heat_capacity": 41.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 30.4,
    "max_cool_capacity": 30.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1764,
    "width": 1970,
    "depth": 1000,
    "weight": 600,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex System C LA 4060CP, air-to-water heat pump for outdoor installation, natural R290 refrigerant, inverter-regulated compressor, pump and EC fan. Rated 40.2 kW at A7/W35 with a COP of 4.6, modulating down to 19.0 kW. SCOP 4.7 at W35 and 3.8 at W55. Reversible, 30.4 kW cooling at A35/W18. Flow to 70 C, air from -22 to 40 C. Cascades to 14 units. Three-phase supply. Made in Germany.",
    "notes": "Source: Sept - HP Information/Dimplex/Dimplex_LA4060CP_Factsheet_EN.pdf. Dimplex System C, article number 382180. THE FACTSHEET HAS TWO LABELS THE WRONG WAY ROUND AND THEY HAVE BEEN SWAPPED BACK. It prints \"Min. heat output A2/W35\" as 35.7 kW at COP 3.4 and \"Max. heat output A2/W35\" as 19.0 kW at COP 4.1 - a minimum larger than the maximum, which cannot be right. Two things say which way round it goes: an inverter unit has its HIGHER COP at part load, and 19.0 kW carries the higher COP of the pair; and the A7/W35 and A-7/W35 maxima are 40.2 and 41.8 kW, so a maximum of 19.0 kW at A2/W35 would be out of keeping while 35.7 kW sits sensibly between them. So Cap Min is 19.0 kW and the A2/W35 maximum is 35.7 kW. CHECK: no power input is published, so COP cannot be recomputed. Each SCOP was instead checked against the ErP seasonal efficiency printed on the same sheet - 4.7 / 2.5 = 188.0% against a declared 185%, and 3.8 / 2.5 = 152.0% against 148%. Both gaps are the standard control correction of about three points. TREAT THE FIGURES AS PROVISIONAL: the factsheet footer says \"Pre-announcement data, may be subject to minor changes\" and every performance value on it is printed with a tilde, meaning approximately. Worth confirming against a final datasheet before publication. Other published points: A-7/W35 41.8 kW at COP 2.7; cooling at A35/W18 30.4 kW at EER 3.4 - Dimplex publishes no A35/W7 figure, so the EER column carries the A35/W18 one and the condition says so. Natural refrigerant R290, 4.0 kg. Sound power to ErP 54 dB(A). Flow to 70 C, and Dimplex states 70 C flow is still reached at -10 C outside. Operating limits -22 to 40 C in heating, 10 to 45 C in cooling. Three-phase supply. Ofgem lists this unit as \"Latitude C 40kW LA 4060CP\".",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "MCS HP0017/48",
    "aliases": [
      "Latitude C 40kW LA 4060CP"
    ]
  },
  {
    "id": 4568,
    "manufacturer": "Dimplex",
    "model": "SI brine-to-water",
    "product_code": "SI 11ME",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Dimplex)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "B0/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 805,
    "width": 650,
    "depth": 462,
    "weight": 122,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI 11ME brine-to-water ground source heat pump for indoor installation, R407C. 11.0 kW at B0/W35 with a COP of 4.00, and 10.5 kW at B0/W50. Heating flow to 58 C, brine from -5 to 25 C. Single-phase.",
    "notes": "Source: Sept - HP Information/Dimplex/Dimplex SI11ME Geothermal Heat Pump Data Sheet.PDF. Physics check: 11.00 kW / 2.75 kW nominal power consumption = 4.00 against the published COP of 4.00 - reconciles exactly. Also published: B0/W50 10.50 kW at COP 2.60. Refrigerant R407C, 1.25 kg. Sound power 56 dB(A). Dimensions 650 wide x 462 deep x 805 high. The weight of 122 kg is quoted INCLUDING PACKING, so the unit itself is somewhat lighter. The sheet is dated 22 February 2010 and states its heat output and COP \"according to EN255 (EN 14511)\". EN 255 is the standard EN 14511 replaced, and it treats pump power differently, so these COPs are not strictly like-for-like with a current EN 14511 figure - worth confirming against a current Dimplex datasheet if one exists. CAPACITY BASIS (29 Sept 2026): Cap Max 11 kW = largest heating output published (B0/W35); Max Heat Cap 11 kW at the lowest source temperature stated in the spec (B0/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "MCS HP0017/04",
    "aliases": [
      "SI 11 ME"
    ]
  },
  {
    "id": 4569,
    "manufacturer": "Dimplex",
    "model": "SI brine-to-water",
    "product_code": "SI 14ME",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Dimplex)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 26.19,
    "max_heat_capacity": 13.7,
    "max_heat_capacity_temp": "B-5/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.9,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 805,
    "width": 650,
    "depth": 462,
    "weight": 130,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI 14ME brine-to-water ground source heat pump for indoor installation, single compressor, R407C. 14.8 kW at B0/W35 with a COP of 3.90 to EN 14511. Heating flow to 58 C. Single-phase.",
    "notes": "Source: Sept - HP Information/Dimplex/Technical_data_SI14ME_Issue_0.pdf, a current Dimplex technical data sheet to EN 14511. Physics check: 14.80 kW / 3.83 kW nominal power consumption = 3.86 against the published COP of 3.90, 0.9 per cent apart - within rounding, and Dimplex notes the power figure includes a proportion of pump output. Full published grid: B-5 13.70 kW at COP 3.61 (W35), 13.29 / 2.83 (W45), 12.30 / 2.10 (W55); B0 14.80 / 3.90, 14.70 / 2.90, 14.82 / 2.61; B25 26.19 / 6.87, 25.56 / 5.30, 25.08 / 4.38. Refrigerant R407C, 2.2 kg. Sound power 56 dB(A). Dimensions 650 wide x 805 high x 462 deep, 130 kg. Nominal current 20.8 A; fuse C32 A. CAPACITY BASIS (29 Sept 2026): Cap Max 26.19 kW = largest heating output published (B25/W35); Max Heat Cap 13.7 kW at the lowest source temperature stated in the spec (B-5/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "MCS HP0017/28",
    "aliases": [
      "SI 14 ME"
    ]
  },
  {
    "id": 4571,
    "manufacturer": "Dimplex",
    "model": "SIH high temperature",
    "product_code": "SIH 40TE",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R134a",
    "source": "Manufacturer documentation (Dimplex)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 18.6,
    "cap_max": 36.6,
    "max_heat_capacity": 33.1,
    "max_heat_capacity_temp": "B0/W50",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1890,
    "width": 1350,
    "depth": 775,
    "weight": 502,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SIH 40TE high-temperature brine-to-water ground source heat pump for indoor installation, two compressors with economiser, R134a. 36.6 kW at B0/W35 on both compressors with a COP of 4.40, or 18.6 kW on one. Flow to 70 C, brine from -5 to 25 C. Three-phase.",
    "notes": "Source: Sept - HP Information/Dimplex/Dimplex SIH40TE High Temperature Geothermal Heat Pump Data Sheet.PDF (a second copy in Downloads is byte-identical). Physics check: 36.60 kW / 8.36 kW nominal power consumption = 4.38 against the published COP of 4.40 - reconciles. Both compressor stages are published at the same COP: 18.60 kW on one and 36.60 kW on two, both 4.40 at B0/W35. At B0/W50 the figures are 13.50 kW at COP 2.40 on one compressor and 33.10 kW at 3.10 on two. Refrigerant R134a, 8.00 kg. Sound power 65 dB(A); sound pressure 50 dB(A) at 1 m. Dimensions 1350 wide x 775 deep x 1890 high. The 502 kg weight is INCLUDING PACKING. Starting current 84 A with soft starter; fuse 50 A. The sheet is dated 22 February 2010 and states its heat output and COP \"according to EN255 (EN 14511)\". EN 255 is the standard EN 14511 replaced, and it treats pump power differently, so these COPs are not strictly like-for-like with a current EN 14511 figure - worth confirming against a current Dimplex datasheet if one exists. CAPACITY BASIS (29 Sept 2026): Cap Max 36.6 kW = largest heating output published (B0/W35 (2 compressors)); Max Heat Cap 36.6 kW at the lowest source temperature stated in the spec (B0/W35 (2 compressors)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "MCS HP0017/16",
    "aliases": [
      "SIH 40 TE"
    ]
  },
  {
    "id": 4577,
    "manufacturer": "Hitachi",
    "model": "airH2O 600 (Yutaki S)",
    "product_code": "RAS-3.5WHVRP2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3.7,
    "cap_max": 10.5,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 112,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 600 outdoor unit RAS-3.5WHVRP2E, the 3.5 HP R32 split air-to-water heat pump (Yutaki S range), rotary DC inverter compressor. 8.5 kW at A7/W35 with a COP of 4.67 when paired with its matching indoor unit, modulating from 3.7 to 10.5 kW. SCOP 4.49 at W35. Cooling available with the cooling kit. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/TCGB0153.pdf (Technical Catalogue rev.2, June 2026), pages 40, 45 and 58. The catalogue sells the RAS-x WH(V)RP2E outdoor units as airH2O 600 - Hitachi's current name for the Yutaki S split range - and prints the single-phase (V) and three-phase builds in one column, so RAS-3.5WHVRP2E and RAS-3.5WHRP2E share every performance figure. SPLIT SYSTEM: Hitachi declares performance for the outdoor unit paired with the same-size indoor unit - RWM-3.5R3E wall-mounted or RWD-3.5RW3E-220S with cylinder. The pairing is fixed by size, so unlike the Daikin splits these figures do describe this outdoor unit, and they are recorded. CHECK: no power input is printed alongside the capacities, so COP cannot be recomputed. Each SCOP was checked against its ErP efficiency instead - 4.49 / 2.5 = 179.6% against 177%, and 3.29 / 2.5 = 131.6% against 129%, both within the usual 2.6 to 3.4 point correction. Published points: A7/W35 3.7 / 8.5 / 10.5 kW (min/nom/max) at COP 4.67; A7/W55 8 (max 10) kW at COP 2.4; A2/W35 8.5 kW at COP 3.6; cooling A35/W7 7.5 (max 9.5) kW at EER 3.24 and A35/W18 8.5 kW at EER 4.13, cooling via the optional cooling kit. SCOP 3.29 at W55. Sound power 62 dB(A) nominal in heating, 53 dB(A) at part load. Dimensions 1140 H x 1220 W x 430 D, net weight 112 kg. R32, 1.8 kg pre-charged. Heating ambient -25 to 25 C, cooling 10 to 46 C. CAPACITY BASIS (29 Sept 2026): Cap Max 10.5 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 8.5 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "041-K002-72 a; 041-K002-72 b"
  },
  {
    "id": 4578,
    "manufacturer": "Hitachi",
    "model": "airH2O 600 (Yutaki S)",
    "product_code": "RAS-4WHRP2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3.7,
    "cap_max": 12,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1139,
    "width": 1220,
    "depth": 430,
    "weight": 112,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 600 outdoor unit RAS-4WHRP2E, the 4 HP R32 split air-to-water heat pump (Yutaki S range), rotary DC inverter compressor. 10 kW at A7/W35 with a COP of 4.6 when paired with its matching indoor unit, modulating from 3.7 to 12 kW. SCOP 4.49 at W35. Cooling available with the cooling kit. Three-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/TCGB0153.pdf (Technical Catalogue rev.2, June 2026), pages 40, 45 and 58. The catalogue sells the RAS-x WH(V)RP2E outdoor units as airH2O 600 - Hitachi's current name for the Yutaki S split range - and prints the single-phase (V) and three-phase builds in one column, so RAS-4WHRP2E and RAS-4WHVRP2E share every performance figure. SPLIT SYSTEM: Hitachi declares performance for the outdoor unit paired with the same-size indoor unit - RWM-4.0R3E wall-mounted or RWD-4.0RW3E-220S with cylinder. The pairing is fixed by size, so unlike the Daikin splits these figures do describe this outdoor unit, and they are recorded. CHECK: no power input is printed alongside the capacities, so COP cannot be recomputed. Each SCOP was checked against its ErP efficiency instead - 4.49 / 2.5 = 179.6% against 177%, and 3.29 / 2.5 = 131.6% against 129%, both within the usual 2.6 to 3.4 point correction. Published points: A7/W35 3.7 / 10 / 12 kW (min/nom/max) at COP 4.6; A7/W55 10 (max 12) kW at COP 2.3; A2/W35 9 kW at COP 3.5; cooling A35/W7 9 (max 10.5) kW at EER 3.05 and A35/W18 10 kW at EER 4.16, cooling via the optional cooling kit. SCOP 3.29 at W55. Sound power 62 dB(A) nominal in heating, 53 dB(A) at part load. Dimensions 1140 H x 1220 W x 430 D, net weight 112 kg. R32, 1.8 kg pre-charged. Heating ambient -25 to 25 C, cooling 10 to 46 C. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 10.5 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4579,
    "manufacturer": "Hitachi",
    "model": "airH2O 600 (Yutaki S)",
    "product_code": "RAS-4WHVRP2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3.7,
    "cap_max": 12,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 112,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 600 outdoor unit RAS-4WHVRP2E, the 4 HP R32 split air-to-water heat pump (Yutaki S range), rotary DC inverter compressor. 10 kW at A7/W35 with a COP of 4.6 when paired with its matching indoor unit, modulating from 3.7 to 12 kW. SCOP 4.49 at W35. Cooling available with the cooling kit. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/TCGB0153.pdf (Technical Catalogue rev.2, June 2026), pages 40, 45 and 58. The catalogue sells the RAS-x WH(V)RP2E outdoor units as airH2O 600 - Hitachi's current name for the Yutaki S split range - and prints the single-phase (V) and three-phase builds in one column, so RAS-4WHVRP2E and RAS-4WHRP2E share every performance figure. SPLIT SYSTEM: Hitachi declares performance for the outdoor unit paired with the same-size indoor unit - RWM-4.0R3E wall-mounted or RWD-4.0RW3E-220S with cylinder. The pairing is fixed by size, so unlike the Daikin splits these figures do describe this outdoor unit, and they are recorded. CHECK: no power input is printed alongside the capacities, so COP cannot be recomputed. Each SCOP was checked against its ErP efficiency instead - 4.49 / 2.5 = 179.6% against 177%, and 3.29 / 2.5 = 131.6% against 129%, both within the usual 2.6 to 3.4 point correction. Published points: A7/W35 3.7 / 10 / 12 kW (min/nom/max) at COP 4.6; A7/W55 10 (max 12) kW at COP 2.3; A2/W35 9 kW at COP 3.5; cooling A35/W7 9 (max 10.5) kW at EER 3.05 and A35/W18 10 kW at EER 4.16, cooling via the optional cooling kit. SCOP 3.29 at W55. Sound power 62 dB(A) nominal in heating, 53 dB(A) at part load. Dimensions 1140 H x 1220 W x 430 D, net weight 112 kg. R32, 1.8 kg pre-charged. Heating ambient -25 to 25 C, cooling 10 to 46 C. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 10.5 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4580,
    "manufacturer": "Hitachi",
    "model": "airH2O 600 (Yutaki S)",
    "product_code": "RAS-5WHRP2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 114,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 600 outdoor unit RAS-5WHRP2E, the 5 HP R32 split air-to-water heat pump (Yutaki S range), rotary DC inverter compressor. 12 kW at A7/W35 with a COP of 4.83 when paired with its matching indoor unit, modulating from 4 to 14 kW. SCOP 4.48 at W35. Cooling available with the cooling kit. Three-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/TCGB0153.pdf (Technical Catalogue rev.2, June 2026), pages 40, 45 and 58. The catalogue sells the RAS-x WH(V)RP2E outdoor units as airH2O 600 - Hitachi's current name for the Yutaki S split range - and prints the single-phase (V) and three-phase builds in one column, so RAS-5WHRP2E and RAS-5WHVRP2E share every performance figure. SPLIT SYSTEM: Hitachi declares performance for the outdoor unit paired with the same-size indoor unit - RWM-5.0R3E wall-mounted or RWD-5.0RW3E-220S with cylinder. The pairing is fixed by size, so unlike the Daikin splits these figures do describe this outdoor unit, and they are recorded. CHECK: no power input is printed alongside the capacities, so COP cannot be recomputed. Each SCOP was checked against its ErP efficiency instead - 4.48 / 2.5 = 179.2% against 176%, and 3.26 / 2.5 = 130.4% against 127%, both within the usual 2.6 to 3.4 point correction. Published points: A7/W35 4 / 12 / 14 kW (min/nom/max) at COP 4.83; A7/W55 12 (max 14) kW at COP 2.55; A2/W35 10 kW at COP 3.44; cooling A35/W7 10 (max 12) kW at EER 3.0 and A35/W18 12 kW at EER 4.09, cooling via the optional cooling kit. SCOP 3.26 at W55. Sound power 63 dB(A) nominal in heating, 54 dB(A) at part load. Dimensions 1140 H x 1220 W x 430 D, net weight 114 kg. R32, 2.1 kg pre-charged. Heating ambient -25 to 25 C, cooling 10 to 46 C. CAPACITY BASIS (29 Sept 2026): Cap Max 14 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4581,
    "manufacturer": "Hitachi",
    "model": "airH2O 600 (Yutaki S)",
    "product_code": "RAS-5WHVRP2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 114,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 600 outdoor unit RAS-5WHVRP2E, the 5 HP R32 split air-to-water heat pump (Yutaki S range), rotary DC inverter compressor. 12 kW at A7/W35 with a COP of 4.83 when paired with its matching indoor unit, modulating from 4 to 14 kW. SCOP 4.48 at W35. Cooling available with the cooling kit. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/TCGB0153.pdf (Technical Catalogue rev.2, June 2026), pages 40, 45 and 58. The catalogue sells the RAS-x WH(V)RP2E outdoor units as airH2O 600 - Hitachi's current name for the Yutaki S split range - and prints the single-phase (V) and three-phase builds in one column, so RAS-5WHVRP2E and RAS-5WHRP2E share every performance figure. SPLIT SYSTEM: Hitachi declares performance for the outdoor unit paired with the same-size indoor unit - RWM-5.0R3E wall-mounted or RWD-5.0RW3E-220S with cylinder. The pairing is fixed by size, so unlike the Daikin splits these figures do describe this outdoor unit, and they are recorded. CHECK: no power input is printed alongside the capacities, so COP cannot be recomputed. Each SCOP was checked against its ErP efficiency instead - 4.48 / 2.5 = 179.2% against 176%, and 3.26 / 2.5 = 130.4% against 127%, both within the usual 2.6 to 3.4 point correction. Published points: A7/W35 4 / 12 / 14 kW (min/nom/max) at COP 4.83; A7/W55 12 (max 14) kW at COP 2.55; A2/W35 10 kW at COP 3.44; cooling A35/W7 10 (max 12) kW at EER 3.0 and A35/W18 12 kW at EER 4.09, cooling via the optional cooling kit. SCOP 3.26 at W55. Sound power 63 dB(A) nominal in heating, 54 dB(A) at part load. Dimensions 1140 H x 1220 W x 430 D, net weight 114 kg. R32, 2.1 kg pre-charged. Heating ambient -25 to 25 C, cooling 10 to 46 C. CAPACITY BASIS (29 Sept 2026): Cap Max 14 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4582,
    "manufacturer": "Hitachi",
    "model": "airH2O 600 (Yutaki S)",
    "product_code": "RAS-6WHRP2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 12.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 114,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 600 outdoor unit RAS-6WHRP2E, the 6 HP R32 split air-to-water heat pump (Yutaki S range), rotary DC inverter compressor. 14 kW at A7/W35 with a COP of 4.35 when paired with its matching indoor unit, modulating from 4 to 16 kW. SCOP 4.48 at W35. Cooling available with the cooling kit. Three-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/TCGB0153.pdf (Technical Catalogue rev.2, June 2026), pages 40, 45 and 58. The catalogue sells the RAS-x WH(V)RP2E outdoor units as airH2O 600 - Hitachi's current name for the Yutaki S split range - and prints the single-phase (V) and three-phase builds in one column, so RAS-6WHRP2E and RAS-6WHVRP2E share every performance figure. SPLIT SYSTEM: Hitachi declares performance for the outdoor unit paired with the same-size indoor unit - RWM-6.0R3E wall-mounted or RWD-6.0RW3E-220S with cylinder. The pairing is fixed by size, so unlike the Daikin splits these figures do describe this outdoor unit, and they are recorded. CHECK: no power input is printed alongside the capacities, so COP cannot be recomputed. Each SCOP was checked against its ErP efficiency instead - 4.48 / 2.5 = 179.2% against 176%, and 3.26 / 2.5 = 130.4% against 127%, both within the usual 2.6 to 3.4 point correction. Published points: A7/W35 4 / 14 / 16 kW (min/nom/max) at COP 4.35; A7/W55 14 (max 16) kW at COP 2.68; A2/W35 10 kW at COP 3.44; cooling A35/W7 11.5 (max 12.5) kW at EER 2.89 and A35/W18 14 kW at EER 3.95, cooling via the optional cooling kit. SCOP 3.26 at W55. Sound power 63 dB(A) nominal in heating, 54 dB(A) at part load. Dimensions 1140 H x 1220 W x 430 D, net weight 114 kg. R32, 2.1 kg pre-charged. Heating ambient -25 to 25 C, cooling 10 to 46 C. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 14.6 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4583,
    "manufacturer": "Hitachi",
    "model": "airH2O 600 (Yutaki S)",
    "product_code": "RAS-6WHVRP2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 12.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 114,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 600 outdoor unit RAS-6WHVRP2E, the 6 HP R32 split air-to-water heat pump (Yutaki S range), rotary DC inverter compressor. 14 kW at A7/W35 with a COP of 4.35 when paired with its matching indoor unit, modulating from 4 to 16 kW. SCOP 4.48 at W35. Cooling available with the cooling kit. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/TCGB0153.pdf (Technical Catalogue rev.2, June 2026), pages 40, 45 and 58. The catalogue sells the RAS-x WH(V)RP2E outdoor units as airH2O 600 - Hitachi's current name for the Yutaki S split range - and prints the single-phase (V) and three-phase builds in one column, so RAS-6WHVRP2E and RAS-6WHRP2E share every performance figure. SPLIT SYSTEM: Hitachi declares performance for the outdoor unit paired with the same-size indoor unit - RWM-6.0R3E wall-mounted or RWD-6.0RW3E-220S with cylinder. The pairing is fixed by size, so unlike the Daikin splits these figures do describe this outdoor unit, and they are recorded. CHECK: no power input is printed alongside the capacities, so COP cannot be recomputed. Each SCOP was checked against its ErP efficiency instead - 4.48 / 2.5 = 179.2% against 176%, and 3.26 / 2.5 = 130.4% against 127%, both within the usual 2.6 to 3.4 point correction. Published points: A7/W35 4 / 14 / 16 kW (min/nom/max) at COP 4.35; A7/W55 14 (max 16) kW at COP 2.68; A2/W35 10 kW at COP 3.44; cooling A35/W7 11.5 (max 12.5) kW at EER 2.89 and A35/W18 14 kW at EER 3.95, cooling via the optional cooling kit. SCOP 3.26 at W55. Sound power 63 dB(A) nominal in heating, 54 dB(A) at part load. Dimensions 1140 H x 1220 W x 430 D, net weight 114 kg. R32, 2.1 kg pre-charged. Heating ambient -25 to 25 C, cooling 10 to 46 C. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 14.6 kW at the lowest source temperature stated in the spec (A-7/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4584,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "RHUE-3AVHN1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Hitachi)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 6.2,
    "cap_max": 11,
    "max_heat_capacity": 7.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1250,
    "depth": 440,
    "weight": 110,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi Yutaki M RHUE-3AVHN1, heating-only air-to-water monobloc, R410A, DC inverter. 7.5 kW at A7/W35 with a COP of 4.43 to EN 14511, modulating from 6.2 to 11.0 kW. Single-phase supply.",
    "notes": "Source: Sept - HP Information/Hitachi/PMML0187A_rev3_10-2011-YUTAKI M_FR.pdf, the 2011 Yutaki M installation manual (French), page 141. The table lists six RHUE models but prints values ONLY for RHUE-3AVHN1 - the text layer showed one value per row, so the page was rendered and read as an image to check, and the other five columns are genuinely blank in Hitachi's own table. Only this model can be built from it. Published points: A7/W35 6.20 / 7.50 / 11.0 kW at COP 4.43; A7/W45 7.10 kW at COP 3.34; A7/W55 6.40 kW at COP 2.71; A-7/W35 6.50 kW at COP 2.40; A-7/W55 5.90 kW at COP 1.70. No power input is printed, so COP cannot be recomputed. Sound power 68 dB(A), pressure 49 dB(A) at 1 m. R410A, 2.60 kg. Dimensions 800 H x 1250 W x 440 D, 110 kg net. Maximum current 21.8 A. A 2011 document - this is an older generation than the RASM Yutaki M units already on the site. CAPACITY BASIS (29 Sept 2026): Cap Max 11 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 6.5 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4585,
    "manufacturer": "LG",
    "model": "THERMA V R32 Monobloc S II",
    "product_code": "HM121MRS.UB40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG UK)",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm121mrs/",
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 117,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R32 Monobloc S II HM121MRS.UB40, 12 kW air-to-water monobloc heat pump with all hydronic components in the outdoor unit. 12.0 kW at A7/W35 with a COP of 4.9, SCOP 4.67 at W35 (A+++) and 3.47 at W55 (A++). Reversible, 12.0 kW cooling at A35/W7. Flow to 65 C, operates down to -25 C. Sound power 60 dB(A). Single-phase.",
    "notes": "Source: LG UK's product page for HM121MRS (https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm121mrs/), fetched 24 September 2026; the page title identifies it as HM121MRS UB40, which is the code on the Ofgem list. This closes a row that was previously unsourceable - on 14 September LG's HVAC Partner Community had no page under the UB40 suffix, only a later UC60 revision. R32 Monobloc S II, single-phase. CHECK: LG prints capacity and COP but no power input, so COP cannot be recomputed; the energy classes were checked against the SCOPs instead and are consistent - 4.67 at W35 clears the A+++ threshold (about 4.45) and 3.47 at W55 sits in A++. Published points: A7/W35 12.0 kW at COP 4.9; A2/W35 11.0 kW at COP 3.6; A7/W55 12.0 kW at COP 2.9; cooling A35/W18 12.0 kW at EER 4.8 and A35/W7 12.0 kW at EER 3.2. SCOP 3.47 at W55. Only nominal capacities are published, so no minimum or maximum output is recorded. Sound power 60 dB(A) rated, 56 dB(A) in low-noise mode; sound pressure 38 dB(A) at 5 m. R32, 1.6 kg precharged. Heating flow 15 to 65 C, DHW to 80 C, cooling flow 5 to 27 C. Ambient -25 to 35 C in heating, 5 to 48 C in cooling. Dimensions 1320 W x 1019 H x 520 D, 117 kg empty. NOT A DUPLICATE OF THE LIVE HM121MR.U34: that is the previous Monobloc S generation. It carries the same capacity, COP and SCOP as this unit, but a different cabinet (1239 x 1380 x 330 mm, 119.1 kg), so they are distinct products. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35); Max Heat Cap 11 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0962_5",
    "aliases": [
      "HM121MRS UB40",
      "HM121MRS"
    ]
  },
  {
    "id": 4586,
    "manufacturer": "LG",
    "model": "THERMA V R32 Monobloc S II",
    "product_code": "HM141MRS.UB40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG UK)",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm141mrs/",
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 117,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R32 Monobloc S II HM141MRS.UB40, 14 kW air-to-water monobloc heat pump with all hydronic components in the outdoor unit. 14.0 kW at A7/W35 with a COP of 4.8, SCOP 4.62 at W35 (A+++) and 3.46 at W55 (A++). Reversible, 14.0 kW cooling at A35/W7. Flow to 65 C, operates down to -25 C. Sound power 61 dB(A). Single-phase.",
    "notes": "Source: LG UK's product page for HM141MRS (https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm141mrs/), fetched 24 September 2026; the page title identifies it as HM141MRS UB40, which is the code on the Ofgem list. This closes a row that was previously unsourceable - on 14 September LG's HVAC Partner Community had no page under the UB40 suffix, only a later UC60 revision. R32 Monobloc S II, single-phase. CHECK: LG prints capacity and COP but no power input, so COP cannot be recomputed; the energy classes were checked against the SCOPs instead and are consistent - 4.62 at W35 clears the A+++ threshold (about 4.45) and 3.46 at W55 sits in A++. Published points: A7/W35 14.0 kW at COP 4.8; A2/W35 12.0 kW at COP 3.55; A7/W55 11.5 kW at COP 2.85; cooling A35/W18 14.0 kW at EER 4.7 and A35/W7 14.0 kW at EER 3.1. SCOP 3.46 at W55. Only nominal capacities are published, so no minimum or maximum output is recorded. Sound power 61 dB(A) rated, 57 dB(A) in low-noise mode; sound pressure 39 dB(A) at 5 m. R32, 1.6 kg precharged. Heating flow 15 to 65 C, DHW to 80 C, cooling flow 5 to 27 C. Ambient -25 to 35 C in heating, 5 to 48 C in cooling. Dimensions 1320 W x 1019 H x 520 D, 117 kg empty. NOT A DUPLICATE OF THE LIVE HM141MR.U34: that is the previous Monobloc S generation. It carries the same capacity, COP and SCOP as this unit, but a different cabinet (1239 x 1380 x 330 mm, 119.1 kg), so they are distinct products. CAPACITY BASIS (29 Sept 2026): Cap Max 14 kW = largest heating output published (A7/W35); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0962_3",
    "aliases": [
      "HM141MRS UB40",
      "HM141MRS"
    ]
  },
  {
    "id": 4587,
    "manufacturer": "LG",
    "model": "THERMA V R32 Monobloc S II",
    "product_code": "HM161MRS.UB40",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG UK)",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm161mrs/",
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.8,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1019,
    "width": 1320,
    "depth": 520,
    "weight": 117,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R32 Monobloc S II HM161MRS.UB40, 16 kW air-to-water monobloc heat pump with all hydronic components in the outdoor unit. 16.0 kW at A7/W35 with a COP of 4.7, SCOP 4.53 at W35 (A+++) and 3.45 at W55 (A++). Reversible, 15.0 kW cooling at A35/W7. Flow to 65 C, operates down to -25 C. Sound power 61 dB(A). Single-phase.",
    "notes": "Source: LG UK's product page for HM161MRS (https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/r32-monobloc/hm161mrs/), fetched 24 September 2026; the page title identifies it as HM161MRS UB40, which is the code on the Ofgem list. This closes a row that was previously unsourceable - on 14 September LG's HVAC Partner Community had no page under the UB40 suffix, only a later UC60 revision. R32 Monobloc S II, single-phase. CHECK: LG prints capacity and COP but no power input, so COP cannot be recomputed; the energy classes were checked against the SCOPs instead and are consistent - 4.53 at W35 clears the A+++ threshold (about 4.45) and 3.45 at W55 sits in A++. Published points: A7/W35 16.0 kW at COP 4.7; A2/W35 13.8 kW at COP 3.5; A7/W55 12.0 kW at COP 2.8; cooling A35/W18 16.0 kW at EER 4.6 and A35/W7 15.0 kW at EER 3.0. SCOP 3.45 at W55. Only nominal capacities are published, so no minimum or maximum output is recorded. Sound power 61 dB(A) rated, 57 dB(A) in low-noise mode; sound pressure 39 dB(A) at 5 m. R32, 1.6 kg precharged. Heating flow 15 to 65 C, DHW to 80 C, cooling flow 5 to 27 C. Ambient -25 to 35 C in heating, 5 to 48 C in cooling. Dimensions 1320 W x 1019 H x 520 D, 117 kg empty. NOT A DUPLICATE OF THE LIVE HM161MR.U34: that is the previous Monobloc S generation. It carries the same capacity, COP and SCOP as this unit, but a different cabinet (1239 x 1380 x 330 mm, 119.1 kg), so they are distinct products. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 13.8 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0962_1",
    "aliases": [
      "HM161MRS UB40",
      "HM161MRS"
    ]
  },
  {
    "id": 4588,
    "manufacturer": "LG",
    "model": "THERMA V R32 Split (Hydro Box)",
    "product_code": "HU141MRB.U30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG UK)",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/hydrosplit/hn1600mc-nk1-hu141mrb-u30/",
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 91.7,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU141MRB.U30, the 14 kW single-phase R32 split outdoor unit, paired indoors with an HN1600 hydro box. 14.0 kW at A7/W35 with a COP of 4.89 and SCOP 4.57 at W35 (A+++), 3.47 at W55 (A++). Flow to 65 C, operates down to -25 C. Single-phase.",
    "notes": "Source: LG UK product page for HN1600MC NK1 + HU141MRB U30 (https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/hydrosplit/hn1600mc-nk1-hu141mrb-u30/), fetched 24 September 2026. SPLIT SYSTEM: LG publishes this performance for the outdoor unit paired with the HN1600MC.NK1 hydro box. The LG outdoor units recorded on 14 September were left without performance because LG's partner site gave none at outdoor-unit level; this page names a single pairing, so - as with the Hitachi splits - the figures are recorded against the outdoor unit with that pairing stated here. Ofgem certifies this outdoor unit with both the HN1600MB.NK0 (KIWA 00033/024) and HN1600MC.NK1 (KIWA 00033/051) hydro boxes; LG UK publishes only the MC one. LG'S OWN SPEC TABLE IS SCRAMBLED ON THIS PAGE. From the cooling rows onward the values sit against the wrong labels (it prints 'Cooling capacity: -25 ~ 35' and 'Level difference: 44'), the cooling capacities and EERs are missing entirely, and it gives two different outdoor-unit sizes - 950 x 1380 x 330 mm at 91.7 kg and, later, 870 x 650 x 330 mm at 44.7 kg. What was kept, and why: (1) the heating block, which sits above the damage and is internally consistent - SCOP 4.57 / 2.5 = 182.8% against the declared 180%, and 3.47 / 2.5 = 138.8% against 136%, both the usual ~3 point gap; A7/W35 14.00 kW at COP 4.89 and A2/W35 12.00 kW at COP 3.63. (2) 950 x 1380 x 330 mm and 91.7 kg, because the HU121MRB, HU143MRB and HU163MRB outdoor units already in this workbook have exactly those figures; the 870 x 650 x 330 mm / 44.7 kg pair is rejected. (3) Sound power 62 dB(A) rated / 60 low-noise, reconstructed by reading the values in order: they are followed by an indoor 44 dB(A) and outdoor sound pressure of 40/38 at 5 m, exactly 22 dB below 62/60 - the same offset as on LG's clean HU143MA page (64/62 and 42/40). (4) R32 with a 2.1 kg precharge, read in the same order after GWP 675. What was NOT kept: the A7/W55 row, which reads 14.00 kW at COP 4.30 - a W55 COP almost as high as the W35 one is not credible and is probably a shifted value. Operating ranges as printed: heating and DHW -25 to 35 C ambient, cooling 5 to 48 C; flow 15 to 65 C, DHW 15 to 80 C, cooling 5 to 27 C. CONFIRMED 24 SEPTEMBER: LG's ErP product fiche for HU141MRB U30 / HN1600MB NK0 (Downloads/14k_fiche_v4.pdf, read as an image) gives an outdoor sound power of 62 dB(A) - exactly the value reconstructed above - and ηs of 180% / 136%, matching this page. The reconstruction is independently confirmed, so this row is no longer flagged. CAPACITY BASIS (29 Sept 2026): Cap Max 14 kW = largest heating output published (A7/W35); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00033/024 HP; KIWA 00033/051 HP",
    "aliases": [
      "HU141MRB U30",
      "HU141MRB U30 / HN1600MB NK0",
      "HU141MRB U30 / HN1600MC NK1"
    ]
  },
  {
    "id": 4589,
    "manufacturer": "LG",
    "model": "THERMA V R410A Split (Hydro Box)",
    "product_code": "HU143MA.U33",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer specification page (LG UK)",
    "product_url": "https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/split/hn1636m-nk5-hu143ma-u33/",
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 57,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.5,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 1380,
    "width": 950,
    "depth": 330,
    "weight": 85.4,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU143MA.U33, the 14 kW three-phase R410A split outdoor unit, paired indoors with the HN1636M hydro box. 14.0 kW at A7/W35 with a COP of 4.41 and SCOP 4.61 at W35 (A+++), 3.37 at W55 (A++). Reversible, 8.5 kW cooling at A35/W7. Flow to 57 C, operates down to -25 C. Three-phase.",
    "notes": "Source: LG UK product page for HN1636M NK5 + HU143MA U33 (https://www.lg.com/uk/business/hvac/residential-solutions/air-to-water-heat-pump/split/hn1636m-nk5-hu143ma-u33/), fetched 24 September 2026. SPLIT SYSTEM: LG publishes this performance for the outdoor unit paired with the HN1636M.NK5 hydro box. The LG outdoor units recorded on 14 September were left without performance because LG's partner site gave none at outdoor-unit level; this page names a single pairing, so - as with the Hitachi splits - the figures are recorded against the outdoor unit with that pairing stated here. The spec table on this page reads cleanly. No power input is printed, so COP cannot be recomputed; the SCOPs were checked against the declared seasonal efficiencies instead - 4.61 / 2.5 = 184.4% against 182%, and 3.37 / 2.5 = 134.8% against 132% - both consistent. Published points: A7/W35 14.00 kW at COP 4.41; A2/W35 12.00 kW at COP 3.61; A7/W55 11.50 kW at COP 2.55; cooling A35/W18 12.00 kW at EER 3.90 and A35/W7 8.50 kW at EER 2.81. SCOP 3.37 at W55. Sound power 64 dB(A) rated, 62 low-noise; outdoor sound pressure 42/40 dB(A) at 5 m. R410A, 2.5 kg precharged, GWP 2,088. Heating and DHW -25 to 35 C ambient, cooling 5 to 48 C; flow 15 to 57 C, DHW 15 to 80 C. Refrigerant piping 7.5 m standard, 30 m maximum. ON THE OFGEM GAP LIST as \"HU143 MA U33\" (certificates KIWA 00033/030 HP and 00033/047 HP) - the space in the Ofgem name meant the first search missed it. It is the three-phase twin of HU141MA.U33, which is already live. Those live HU121MA, HU141MA and HU161MA records are labelled R32, but this page shows the MA range is R410A, and the live HU141MA carries exactly this unit's 14 kW, COP 4.41 and SCOP 4.61 - so the live refrigerant label looks wrong. CAPACITY BASIS (29 Sept 2026): Cap Max 14 kW = largest heating output published (A7/W35); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00033/030 HP; KIWA 00033/047 HP",
    "aliases": [
      "HU143MA U33",
      "HU143 MA U33",
      "HN1636M NK5 + HU143MA U33"
    ]
  },
  {
    "id": 4590,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM051HFS.UA41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (LG)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.5,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 853,
    "width": 1242,
    "depth": 391,
    "weight": 102,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM051HFS.UA41, 5 kW air-to-water monobloc with all hydronics in the outdoor unit, natural R290 refrigerant. 5.5 kW at A7/W35 with a COP of 4.9, SCOP 4.58 at W35 (A+++) and 3.58 at W55 (A++). Reversible, 5.5 kW cooling at A35/W7. Flow to 75 C, operates down to -25 C. Sound power 53 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, LG's 2026 R290 Monobloc S leaflet (THERMA V), product specification page for the 5 / 7 / 9 kW sizes. CHECK: no power input is printed, so COP cannot be recomputed. The SCOPs were checked against the declared seasonal efficiencies instead - 4.58 / 2.5 = 183.2% against 180%, and 3.58 / 2.5 = 143.2% against 140% - both within the usual ~3 point correction. Published points: A7/W35 5.5 kW at COP 4.9; A2/W35 5.5 kW at COP 3.2; A-7/W35 5.5 kW at COP 2.85; A7/W55 5.5 kW at COP 2.95; cooling A35/W18 5.5 kW at EER 4.9 and A35/W7 5.5 kW at EER 3.0. SCOP 3.58 at W55. Sound power 53 dB(A) rated, 52 low-noise; 31 dB(A) at 5 m. Natural R290, 0.7 kg precharged, GWP 0.02 as LG states it. Heating flow 15 to 75 C, DHW 15 to 80 C, cooling flow 5 to 27 C; ambient -25 to 35 C heating, 5 to 48 C cooling. LG claims 100% heating capacity at -15 C for these sizes. Dimensions 853 H x 1242 W x 391 D; net weight 102 kg. 8 litre expansion vessel, integrated Wi-Fi. CAPACITY BASIS (29 Sept 2026): Cap Max 5.5 kW = largest heating output published (A7/W35); Max Heat Cap 5.5 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1195_03",
    "aliases": [
      "HM051HFS UA41"
    ]
  },
  {
    "id": 4591,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM071HFS.UA41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (LG)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.69,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 852,
    "width": 1242,
    "depth": 391,
    "weight": 102,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM071HFS.UA41, 7 kW air-to-water monobloc with all hydronics in the outdoor unit, natural R290 refrigerant. 7.0 kW at A7/W35 with a COP of 4.7, SCOP 4.75 at W35 (A+++) and 3.6 at W55 (A++). Reversible, 7.0 kW cooling at A35/W7. Flow to 75 C, operates down to -25 C. Sound power 54 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, LG's 2026 R290 Monobloc S leaflet (THERMA V), product specification page for the 5 / 7 / 9 kW sizes. The leaflet prints the single- and three-phase 7 kW units in one column (HM071HFS UA41 / HM073HFS UA41), so they share every performance figure. CHECK: no power input is printed, so COP cannot be recomputed. The SCOPs were checked against the declared seasonal efficiencies instead - 4.75 / 2.5 = 190.0% against 187%, and 3.6 / 2.5 = 144.0% against 141% - both within the usual ~3 point correction. Published points: A7/W35 7.0 kW at COP 4.7; A2/W35 6.5 kW at COP 3.15; A-7/W35 7.0 kW at COP 2.05; A7/W55 7.0 kW at COP 2.85; cooling A35/W18 7.0 kW at EER 4.7 and A35/W7 7.0 kW at EER 2.9. SCOP 3.6 at W55. Sound power 54 dB(A) rated, 53 low-noise; 32 dB(A) at 5 m. Natural R290, 0.7 kg precharged, GWP 0.02 as LG states it. Heating flow 15 to 75 C, DHW 15 to 80 C, cooling flow 5 to 27 C; ambient -25 to 35 C heating, 5 to 48 C cooling. LG claims 100% heating capacity at -15 C for these sizes. Dimensions 853 H x 1242 W x 391 D; net weight 102 kg. 8 litre expansion vessel, integrated Wi-Fi. CAPACITY BASIS (29 Sept 2026): Cap Max 7 kW = largest heating output published (A7/W35); Max Heat Cap 7 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1195_02",
    "aliases": [
      "HM071HFS UA41"
    ]
  },
  {
    "id": 4592,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM073HFS.UA41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (LG)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 853,
    "width": 1242,
    "depth": 391,
    "weight": 103.5,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM073HFS.UA41, 7 kW air-to-water monobloc with all hydronics in the outdoor unit, natural R290 refrigerant. 7.0 kW at A7/W35 with a COP of 4.7, SCOP 4.75 at W35 (A+++) and 3.6 at W55 (A++). Reversible, 7.0 kW cooling at A35/W7. Flow to 75 C, operates down to -25 C. Sound power 54 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, LG's 2026 R290 Monobloc S leaflet (THERMA V), product specification page for the 5 / 7 / 9 kW sizes. The leaflet prints the single- and three-phase 7 kW units in one column (HM073HFS UA41 / HM071HFS UA41), so they share every performance figure. CHECK: no power input is printed, so COP cannot be recomputed. The SCOPs were checked against the declared seasonal efficiencies instead - 4.75 / 2.5 = 190.0% against 187%, and 3.6 / 2.5 = 144.0% against 141% - both within the usual ~3 point correction. Published points: A7/W35 7.0 kW at COP 4.7; A2/W35 6.5 kW at COP 3.15; A-7/W35 7.0 kW at COP 2.05; A7/W55 7.0 kW at COP 2.85; cooling A35/W18 7.0 kW at EER 4.7 and A35/W7 7.0 kW at EER 2.9. SCOP 3.6 at W55. Sound power 54 dB(A) rated, 53 low-noise; 32 dB(A) at 5 m. Natural R290, 0.7 kg precharged, GWP 0.02 as LG states it. Heating flow 15 to 75 C, DHW 15 to 80 C, cooling flow 5 to 27 C; ambient -25 to 35 C heating, 5 to 48 C cooling. LG claims 100% heating capacity at -15 C for these sizes. Dimensions 853 H x 1242 W x 391 D; net weight 103.5 kg. 8 litre expansion vessel, integrated Wi-Fi. CAPACITY BASIS (29 Sept 2026): Cap Max 7 kW = largest heating output published (A7/W35); Max Heat Cap 7 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1195_05",
    "aliases": [
      "HM073HFS UA41"
    ]
  },
  {
    "id": 4593,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM091HFS.UA41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (LG)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 853,
    "width": 1242,
    "depth": 391,
    "weight": 102,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM091HFS.UA41, 9 kW air-to-water monobloc with all hydronics in the outdoor unit, natural R290 refrigerant. 9.0 kW at A7/W35 with a COP of 4.6, SCOP 4.7 at W35 (A+++) and 3.66 at W55 (A++). Reversible, 8.0 kW cooling at A35/W7. Flow to 75 C, operates down to -25 C. Sound power 56 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, LG's 2026 R290 Monobloc S leaflet (THERMA V), product specification page for the 5 / 7 / 9 kW sizes. The leaflet prints the single- and three-phase 9 kW units in one column (HM091HFS UA41 / HM093HFS UA41), so they share every performance figure. CHECK: no power input is printed, so COP cannot be recomputed. The SCOPs were checked against the declared seasonal efficiencies instead - 4.7 / 2.5 = 188.0% against 185%, and 3.66 / 2.5 = 146.4% against 143% - both within the usual ~3 point correction. Published points: A7/W35 9.0 kW at COP 4.6; A2/W35 7.0 kW at COP 3.1; A-7/W35 9.0 kW at COP 2.0; A7/W55 8.0 kW at COP 2.8; cooling A35/W18 8.0 kW at EER 4.5 and A35/W7 8.0 kW at EER 2.85. SCOP 3.66 at W55. Sound power 56 dB(A) rated, 55 low-noise; 34 dB(A) at 5 m. Natural R290, 0.7 kg precharged, GWP 0.02 as LG states it. Heating flow 15 to 75 C, DHW 15 to 80 C, cooling flow 5 to 27 C; ambient -25 to 35 C heating, 5 to 48 C cooling. LG claims 100% heating capacity at -15 C for these sizes. Dimensions 853 H x 1242 W x 391 D; net weight 102 kg. 8 litre expansion vessel, integrated Wi-Fi. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1195_01",
    "aliases": [
      "HM091HFS UA41"
    ]
  },
  {
    "id": 4594,
    "manufacturer": "LG",
    "model": "THERMA V R290 Monobloc S",
    "product_code": "HM093HFS.UA41",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (LG)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 853,
    "width": 1242,
    "depth": 391,
    "weight": 103.5,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V R290 Monobloc S HM093HFS.UA41, 9 kW air-to-water monobloc with all hydronics in the outdoor unit, natural R290 refrigerant. 9.0 kW at A7/W35 with a COP of 4.6, SCOP 4.7 at W35 (A+++) and 3.66 at W55 (A++). Reversible, 8.0 kW cooling at A35/W7. Flow to 75 C, operates down to -25 C. Sound power 56 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/LG/2026 R290 Monobloc S Leaflet_20260911_185918_.pdf, LG's 2026 R290 Monobloc S leaflet (THERMA V), product specification page for the 5 / 7 / 9 kW sizes. The leaflet prints the single- and three-phase 9 kW units in one column (HM093HFS UA41 / HM091HFS UA41), so they share every performance figure. CHECK: no power input is printed, so COP cannot be recomputed. The SCOPs were checked against the declared seasonal efficiencies instead - 4.7 / 2.5 = 188.0% against 185%, and 3.66 / 2.5 = 146.4% against 143% - both within the usual ~3 point correction. Published points: A7/W35 9.0 kW at COP 4.6; A2/W35 7.0 kW at COP 3.1; A-7/W35 9.0 kW at COP 2.0; A7/W55 8.0 kW at COP 2.8; cooling A35/W18 8.0 kW at EER 4.5 and A35/W7 8.0 kW at EER 2.85. SCOP 3.66 at W55. Sound power 56 dB(A) rated, 55 low-noise; 34 dB(A) at 5 m. Natural R290, 0.7 kg precharged, GWP 0.02 as LG states it. Heating flow 15 to 75 C, DHW 15 to 80 C, cooling flow 5 to 27 C; ambient -25 to 35 C heating, 5 to 48 C cooling. LG claims 100% heating capacity at -15 C for these sizes. Dimensions 853 H x 1242 W x 391 D; net weight 103.5 kg. 8 litre expansion vessel, integrated Wi-Fi. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1195_04",
    "aliases": [
      "HM093HFS UA41"
    ]
  },
  {
    "id": 4595,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan Monobloc (R410A)",
    "product_code": "PUHZ-W85VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.3,
    "max_heat_capacity": 8.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.35,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 97,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan PUHZ-W85VAA, R410A air-to-water monobloc. 9.0 kW at A7/W35 with a COP of 4.51 to EN 14511, SCOP 4.35 at W35. Reversible, 7.5 kW cooling at A35/W7. Flow to 60 C, operates down to -20 C. Single-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/Mitsubishi_Ecodan_ATW_Databook.pdf (Ecodan databook, specification pages A-3/A-4 and the nominal performance table on page A-21), and for the single-phase VAA only, Sept - HP Information/Mitsubishi/72326-284546.pdf (Mitsubishi product information sheet, 2018). Physics check, from the databook's own power inputs: A7/W35 9.0 kW / 1.996 kW = 4.51 against the published COP of 4.51; A2/W35 8.5 / 2.53 = 3.36 against 3.36; cooling A35/W7 7.5 / 2.778 = 2.70 against 2.7 - all reconcile. Mitsubishi notes these COPs include the EN 14511 pump share. The databook prints the VAA and YAA in one column (PUHZ-W85V/YAA), so single- and three-phase share every performance figure; only weight and electrical data differ. SCOP comes from the product sheet: 4.35 at W35 (ηs 171%, A++) and 3.5 at W55 (ηs 137%) - both within the usual ~3 point correction. The sheet also rates heating at A-3/W35, 8.3 kW / 2.86 kW = 2.90 against COP 2.9, which reconciles. MCS refs on the sheet: HP0002/45; HP0002/46. -BS VARIANT: Ofgem lists PUHZ-W85VAA-BS as its own row. Mitsubishi publishes it with identical figures, so it is recorded here as an alias rather than a separate product - the same treatment as the Bosch 'variation on' rows. Sound power 58 dB(A), sound pressure 45 dB(A) at 1 m. R410A, 2.4 kg. Flow to 60 C; ambient -20 to 35 C heating. Max current 22.0 A, breaker 25 A. Dimensions 1050 W x 480 D x 1020 H, 97 kg. This is the previous R410A Ecodan generation - the certificates date from 2018. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 8.3 kW at the lowest source temperature stated in the spec (A-3/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0001-18-03; 037-0001-18-04",
    "aliases": [
      "PUHZ-W85VAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=20"
  },
  {
    "id": 4596,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan Monobloc (R410A)",
    "product_code": "PUHZ-W85YAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.3,
    "max_heat_capacity": 8.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 110,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan PUHZ-W85YAA, R410A air-to-water monobloc. 9.0 kW at A7/W35 with a COP of 4.51 to EN 14511. Reversible, 7.5 kW cooling at A35/W7. Flow to 60 C, operates down to -20 C. Three-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/Mitsubishi_Ecodan_ATW_Databook.pdf (Ecodan databook, specification pages A-3/A-4 and the nominal performance table on page A-21), and for the single-phase VAA only, Sept - HP Information/Mitsubishi/72326-284546.pdf (Mitsubishi product information sheet, 2018). Physics check, from the databook's own power inputs: A7/W35 9.0 kW / 1.996 kW = 4.51 against the published COP of 4.51; A2/W35 8.5 / 2.53 = 3.36 against 3.36; cooling A35/W7 7.5 / 2.778 = 2.70 against 2.7 - all reconcile. Mitsubishi notes these COPs include the EN 14511 pump share. The databook prints the VAA and YAA in one column (PUHZ-W85V/YAA), so single- and three-phase share every performance figure; only weight and electrical data differ. NO SCOP IS RECORDED for this three-phase unit. The product sheet covers only the single-phase VAA, and the databook carries no seasonal figures at all. The VAA's SCOP would very likely apply, since the databook shows identical performance, but it is not published for this code. -BS VARIANT: Ofgem lists PUHZ-W85YAA-BS as its own row. Mitsubishi publishes it with identical figures, so it is recorded here as an alias rather than a separate product - the same treatment as the Bosch 'variation on' rows. Sound power 58 dB(A), sound pressure 45 dB(A) at 1 m. R410A, 2.4 kg. Flow to 60 C; ambient -20 to 35 C heating. Max current 11.5 A, breaker 16 A. Dimensions 1050 W x 480 D x 1020 H, 110 kg. This is the previous R410A Ecodan generation - the certificates date from 2018. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 8.5 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0001-18-05; 037-0001-18-06",
    "aliases": [
      "PUHZ-W85YAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=20"
  },
  {
    "id": 4597,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan Monobloc (R410A)",
    "product_code": "PUHZ-W112VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.3,
    "max_heat_capacity": 10.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.34,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 118,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan PUHZ-W112VAA, R410A air-to-water monobloc. 11.2 kW at A7/W35 with a COP of 4.54 to EN 14511, SCOP 4.34 at W35. Reversible, 10.0 kW cooling at A35/W7. Flow to 60 C, operates down to -20 C. Single-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/Mitsubishi_Ecodan_ATW_Databook.pdf (Ecodan databook, specification pages A-3/A-4 and the nominal performance table on page A-21), and for the single-phase VAA only, Sept - HP Information/Mitsubishi/72326-284546.pdf (Mitsubishi product information sheet, 2018). Physics check, from the databook's own power inputs: A7/W35 11.2 kW / 2.467 kW = 4.54 against the published COP of 4.54; A2/W35 11.2 / 3.353 = 3.34 against 3.34; cooling A35/W7 10.0 / 3.534 = 2.83 against 2.83 - all reconcile. Mitsubishi notes these COPs include the EN 14511 pump share. The databook prints the VAA and YAA in one column (PUHZ-W112V/YAA), so single- and three-phase share every performance figure; only weight and electrical data differ. SCOP comes from the product sheet: 4.34 at W35 (ηs 170%, A++) and 3.4 at W55 (ηs 133%) - both within the usual ~3 point correction. The sheet also rates heating at A-3/W35, 11.0 kW / 3.73 kW = 2.95 against COP 2.95, which reconciles. MCS refs on the sheet: HP0002/47; HP0002/48. -BS VARIANT: Ofgem lists PUHZ-W112VAA-BS as its own row. Mitsubishi publishes it with identical figures, so it is recorded here as an alias rather than a separate product - the same treatment as the Bosch 'variation on' rows. Sound power 60 dB(A), sound pressure 47 dB(A) at 1 m. R410A, 3.3 kg. Flow to 60 C; ambient -20 to 35 C heating. Max current 28.0 A, breaker 32 A. Dimensions 1050 W x 480 D x 1020 H, 118 kg. This is the previous R410A Ecodan generation - the certificates date from 2018. CAPACITY BASIS (29 Sept 2026): Cap Max 11.2 kW = largest heating output published (A7/W35); Max Heat Cap 11.2 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0002-18-01; 037-0002-18-02",
    "aliases": [
      "PUHZ-W112VAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=21"
  },
  {
    "id": 4598,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan Monobloc (R410A)",
    "product_code": "PUHZ-W112YAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.3,
    "max_heat_capacity": 10.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 131,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan PUHZ-W112YAA, R410A air-to-water monobloc. 11.2 kW at A7/W35 with a COP of 4.54 to EN 14511. Reversible, 10.0 kW cooling at A35/W7. Flow to 60 C, operates down to -20 C. Three-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/Mitsubishi_Ecodan_ATW_Databook.pdf (Ecodan databook, specification pages A-3/A-4 and the nominal performance table on page A-21), and for the single-phase VAA only, Sept - HP Information/Mitsubishi/72326-284546.pdf (Mitsubishi product information sheet, 2018). Physics check, from the databook's own power inputs: A7/W35 11.2 kW / 2.467 kW = 4.54 against the published COP of 4.54; A2/W35 11.2 / 3.353 = 3.34 against 3.34; cooling A35/W7 10.0 / 3.534 = 2.83 against 2.83 - all reconcile. Mitsubishi notes these COPs include the EN 14511 pump share. The databook prints the VAA and YAA in one column (PUHZ-W112V/YAA), so single- and three-phase share every performance figure; only weight and electrical data differ. NO SCOP IS RECORDED for this three-phase unit. The product sheet covers only the single-phase VAA, and the databook carries no seasonal figures at all. The VAA's SCOP would very likely apply, since the databook shows identical performance, but it is not published for this code. -BS VARIANT: Ofgem lists PUHZ-W112YAA-BS as its own row. Mitsubishi publishes it with identical figures, so it is recorded here as an alias rather than a separate product - the same treatment as the Bosch 'variation on' rows. Sound power 60 dB(A), sound pressure 47 dB(A) at 1 m. R410A, 3.3 kg. Flow to 60 C; ambient -20 to 35 C heating. Max current 13.0 A, breaker 16 A. Dimensions 1050 W x 480 D x 1020 H, 131 kg. This is the previous R410A Ecodan generation - the certificates date from 2018. CAPACITY BASIS (29 Sept 2026): Cap Max 11.2 kW = largest heating output published (A7/W35); Max Heat Cap 11.2 kW at the lowest source temperature stated in the spec (A2/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0002-18-03; 037-0002-18-04",
    "aliases": [
      "PUHZ-W112YAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=21"
  },
  {
    "id": 4599,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R32 Monobloc",
    "product_code": "PUZ-WM85VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8.5,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.6,
    "cop_cond": "A-7/W35",
    "scop": 4.84,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 98,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R32 PUZ-WM85VAA, 8.5 kW air-to-water monobloc, R32. 8.5 kW at A-7/W35 with a COP of 2.60 - Mitsubishi rates this range at -7 C outdoor, and states it holds full capacity in cold weather. SCOP 4.84 at W35 (A+++) and 3.48 at W55 (A++). Sound power 58 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/8KW_R32.pdf, Mitsubishi's Ecodan R32 product information sheet. The text layer of this PDF is damaged (SCOP values truncated, chart axis figures mixed into the table), so the table was rendered and read as an image. COP IS AT A-7/W35, NOT A7/W35: the sheet rates heating only at -7 C outdoor - 8.5 kW for 3.27 kW input, COP 2.60, which reconciles (8.5 / 3.27 = 2.60). This matches how the site already records the sibling PUZ-WM60VAA-BS (COP 3.2 at A-7/W35); it is not comparable with an A7/W35 COP and will look low beside one. Mitsubishi states the unit maintains full capacity at low temperatures. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE: 4.84 at W35 (ηs 193%, A+++) and 3.48 at W55 (ηs 139%, A++). These sit only 0.2 to 0.6 points from ηs / 2.5, not the usual ~3, because the MCS seasonal figure is calculated differently from EN 14825's SCOP. Recorded as labelled. -BS VARIANT: PUZ-WM85VAA-BS is its own Ofgem row but the sheet covers both with identical figures, so it is an alias here. The three-phase PUZ-WM85YAA is not on this sheet and stays on the gap list. Sound power 58 dB(A), pressure 45 dB(A) at 1 m. R32, 2.2 kg. Ambient -20 to 35 C. Single-phase, 9.1 A nominal (22 A max), 25 A breaker. 1050 W x 480 D x 1020 H, 98 kg. ADDED 24 SEPTEMBER (LATE): the standalone sheet puz-wm85vaa--bs-.pdf (August 2020) gives the same 4.84 / 3.48; the August 2020 combined brochure PUZ-ZM-VHA.pdf prints 4.79 / 3.47 for the same unit. The standalone sheets agree, so 4.84 stands.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0033-20-03; 037-0033-20-04",
    "aliases": [
      "PUZ-WM85VAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=24"
  },
  {
    "id": 4600,
    "manufacturer": "MasterTherm",
    "model": "AquaMaster Inverter Combi P",
    "product_code": "AQ17ICP",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (MasterTherm)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1,
    "cap_max": 5.23,
    "max_heat_capacity": 4.72,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.29,
    "cop_cond": "B0/W35",
    "scop": 4.87,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1919,
    "width": 540,
    "depth": 546,
    "weight": 105,
    "noise": null,
    "noise_ref": null,
    "description": "MasterTherm AquaMaster Inverter Combi P AQ17ICP, compact brine-to-water ground source heat pump with an integrated 150 litre stainless hot water cylinder, R290 refrigerant, inverter compressor. 1 to 5 kW; 3.87 kW at B0/W35 with a COP of 4.29, SCOP 4.87 at W35 (A+++). Heating flow to 75 C, hot water to 65 C. Single-phase.",
    "notes": "Source: Downloads/MasterTherm R290 Heat Pumps.pdf (filed to Sept - HP Information/MasterTherm), MasterTherm's R290 catalogue, AquaMaster Inverter Combi P section. The Ofgem row AQ17ICP matches the catalogue's order codes AQ17ICP-111L / -111R (left- or right-hand connections) exactly. Indoor brine-to-water heat pump with an integrated 150 litre stainless DHW cylinder, R290, single-phase. COP is at B0/W35 at 60 rps compressor speed: 3.87 kW, COP 4.29. Other points: W10/W35 5.23 kW at COP 5.75; B0/W55 3.50 kW at COP 2.97; W10/W55 4.72 kW at COP 3.71; B5/W35 4.51 kW at COP 4.96. Output range at B0/W35 1 to 5 kW; P-design 4 kW. No power input is printed, so COP cannot be recomputed. SCOP 4.87 at W35 (ηs 187%, A+++) and 3.76 at W55 (A++). The gap between SCOP / 2.5 and ηs here is 7.8 points rather than the ~3 seen on air source units - that is expected, because ErP deducts a further 5 points for the brine pump on ground source units, so this pair is consistent. Max heating flow 75 C, DHW 65 C. Weight 105 kg empty, 260 kg operational. The catalogue does not state a sound power for this model. CAPACITY BASIS (29 Sept 2026): Cap Max 5.23 kW = largest heating output published (W10/W35); Max Heat Cap 5 kW at the lowest source temperature stated in the spec (B0/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0198-25-1",
    "aliases": [
      "AQ17ICP-111L",
      "AQ17ICP-111R"
    ]
  },
  {
    "id": 4601,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R32 Monobloc",
    "product_code": "PUZ-WM50VHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3,
    "cop_cond": "A-7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 943,
    "width": 950,
    "depth": 360,
    "weight": 71,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R32 PUZ-WM50VHA, 5 kW air-to-water monobloc, R32. 5 kW at A-7/W35 with a COP of 3.00 - Mitsubishi rates this range at -7 C outdoor and states it holds full capacity in cold weather. SCOP 4.57 at W35 (A+++) and 3.22 at W55 (A++). Sound power 61 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/PUZ-ZM-VHA.pdf, Mitsubishi's Ecodan R32 product information sheet, effective August 2020. Physics check: A-7/W35 5.0 kW / 1.67 kW = 2.99 against the published COP of 3.0 - reconciles. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.57 at W35 (ηs 183%, A+++) and 3.22 at W55 (ηs 129%, A++). -BS VARIANT: Ofgem lists PUZ-WM50VHA-BS as its own row; the sheet covers both as PUZ-WM50VHA(-BS) with identical figures, so it is an alias here. Compact VHA chassis. Depth is 330 mm plus a 30 mm grille, recorded as 360 mm as on the live PUZ-HWM140VHA-BS. Sound power 61 dB(A), pressure 52 dB(A) at 1 m. R32, 2.0 kg. Ambient -20 to 35 C. Single-phase, nominal running current 4.64 [13] A, 16 A breaker. 943 H x 950 W x 360 D mm, 71 kg. The sheet gives no maximum flow temperature, so none is recorded.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0032-20-01; 037-0032-20-02",
    "aliases": [
      "PUZ-WM50VHA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=22"
  },
  {
    "id": 4602,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R32 Monobloc",
    "product_code": "PUZ-WM112VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3,
    "cop_cond": "A-7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 119,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R32 PUZ-WM112VAA, 11.2 kW air-to-water monobloc, R32. 11.2 kW at A-7/W35 with a COP of 3.00 - Mitsubishi rates this range at -7 C outdoor and states it holds full capacity in cold weather. SCOP 4.78 at W35 (A+++) and 3.34 at W55 (A++). Sound power 60 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/Enc. 7 for 211045.pdf (also in PUZ-ZM-VHA.pdf), Mitsubishi's Ecodan R32 product information sheet, effective August 2020. Physics check: A-7/W35 11.2 kW / 3.73 kW = 3.00 against the published COP of 3.0 - reconciles. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.78 at W35 (ηs 191%, A+++) and 3.34 at W55 (ηs 134%, A++). -BS VARIANT: Ofgem lists PUZ-WM112VAA-BS as its own row; the sheet covers both as PUZ-WM112VAA(-BS) with identical figures, so it is an alias here. Sound power 60 dB(A), pressure 45 dB(A) at 1 m. R32, 3.0 kg. Ambient -25 to 35 C. Single-phase, nominal running current 10.9 [28] A, 32 A breaker. 1020 H x 1050 W x 480 D mm, 119 kg. The sheet gives no maximum flow temperature, so none is recorded.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0034-20-01; 037-0034-20-02",
    "aliases": [
      "PUZ-WM112VAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=25"
  },
  {
    "id": 4603,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R32 Monobloc",
    "product_code": "PUZ-WM112YAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3,
    "cop_cond": "A-7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 132,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R32 PUZ-WM112YAA, 11.2 kW air-to-water monobloc, R32. 11.2 kW at A-7/W35 with a COP of 3.00 - Mitsubishi rates this range at -7 C outdoor and states it holds full capacity in cold weather. SCOP 4.7 at W35 (A+++) and 3.31 at W55 (A++). Sound power 60 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/PUZ-WM112YAA.pdf, Mitsubishi's Ecodan R32 product information sheet, effective February 2020. Physics check: A-7/W35 11.2 kW / 3.73 kW = 3.00 against the published COP of 3.0 - reconciles. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.7 at W35 (ηs 191%, A+++) and 3.31 at W55 (ηs 134%, A++). -BS VARIANT: Ofgem lists PUZ-WM112YAA-BS as its own row; the sheet covers both as PUZ-WM112YAA(-BS) with identical figures, so it is an alias here. Same performance as the single-phase PUZ-WM112VAA except a slightly lower MCS SCOP (4.70 / 3.31 against 4.78 / 3.34). Sound power 60 dB(A), pressure 45 dB(A) at 1 m. R32, 3.0 kg. Ambient -25 to 35 C. Three-phase, nominal running current 3.6 [13] A, 16 A breaker. 1020 H x 1050 W x 480 D mm, 132 kg. The sheet gives no maximum flow temperature, so none is recorded.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0034-20-03; 037-0034-20-04",
    "aliases": [
      "PUZ-WM112YAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=25"
  },
  {
    "id": 4604,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R32 Monobloc",
    "product_code": "PUZ-HWM140YHA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.45,
    "cop_cond": "A-7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 1020,
    "depth": 360,
    "weight": 143,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R32 PUZ-HWM140YHA, 14 kW air-to-water monobloc, R32. 14 kW at A-7/W35 with a COP of 2.45 - Mitsubishi rates this range at -7 C outdoor and states it holds full capacity in cold weather. SCOP 4.48 at W35 (A+++) and 3.35 at W55 (A++). Sound power 67 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/PUZ-HWM140YHA.pdf, Mitsubishi's Ecodan R32 product information sheet, effective September 2020. Physics check: A-7/W35 14.0 kW / 5.71 kW = 2.45 against the published COP of 2.45 - reconciles. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.48 at W35 (ηs 176%, A+++) and 3.35 at W55 (ηs 131%, A++). -BS VARIANT: Ofgem lists PUZ-HWM140YHA-BS as its own row; the sheet covers both as PUZ-HWM140YHA(-BS) with identical figures, so it is an alias here. Three-phase twin of the live PUZ-HWM140VHA-BS (site ID 200), which carries the same 14 kW, COP 2.45 and dimensions. The sheet prints certificate 037-0034-20-01 on its cover - that is the WM112's number, a copy error; the Ofgem certificates are used. Depth is 330 mm plus a 30 mm grille. The sheet gives no nominal running current (TBC). Sound power 67 dB(A), pressure 53 dB(A) at 1 m. R32, 3.3 kg. Ambient -28 to 35 C. Three-phase, nominal running current TBC [13] A, 16 A breaker. 1350 H x 1020 W x 360 D mm, 143 kg. The sheet gives no maximum flow temperature, so none is recorded.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0035-20-03; 037-0035-20-04",
    "aliases": [
      "PUZ-HWM140YHA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=69"
  },
  {
    "id": 4605,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ50VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.2,
    "max_heat_capacity": 5.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.68,
    "cop_cond": "A-7/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 89,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ50VAA, 5.2 kW air-to-water monobloc with natural R290 refrigerant. 5.2 kW at A-7/W35 with a COP of 2.68; SCOP 4.42 at W35 (A+++) and 3.38 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 56 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/R290_5KW.pdf, Mitsubishi's Ecodan R290 product information sheet, effective January 2025. Physics check: A-7/W35 5.2 kW / 1.94 kW = 2.68 against the published COP of 2.68. The older October 2023 sheet (R290-PUZ-WZ50VAA-BS-combined) gives the same ηs but a higher MCS SCOP, 4.62 / 3.53; the newer January 2025 figures are recorded. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.42 at W35 (ηs 182%, A+++) and 3.38 at W55 (ηs 138%, A++). -BS VARIANT: Ofgem lists 'PUZ-WZ50VAA' and 'PUZ-WZ50VAA(-BS)' as two rows; the sheet covers both with identical figures, so -BS is an alias here. DIMENSIONS: the October 2023 combined sheet labels them Width 1020 / Depth 1050 / Height 480, which contradicts its own drawing; the drawing and the other sheets give 1050 W x 1020 H x 480 D, which is recorded. The cover of every R290 sheet prints certificate 037-0033-20-01, which is the R32 WM50's number - a template error; the Ofgem certificates are used. Sound power 56 dB(A), pressure 40 dB(A) at 1 m. R290, 0.6 kg. Ambient -25 to 46 C (the flow-temperature chart shows heating to about 35 C). Flow to 75 C. Single-phase, nominal running current 13 A max, 16 A breaker. 89 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0135-23-1; 037-0135-23-2",
    "aliases": [
      "PUZ-WZ50VAA-BS",
      "PUZ-WZ50VAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=26"
  },
  {
    "id": 4606,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ60VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.47,
    "cop_cond": "A-7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 89,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ60VAA, 6.2 kW air-to-water monobloc with natural R290 refrigerant. 6.2 kW at A-7/W35 with a COP of 2.47; SCOP 4.55 at W35 (A+++) and 3.56 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 56 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/GPID_1500047362_TECH_00.pdf (also in R290-PUZ-WZ50VAA-BS-combined), Mitsubishi's Ecodan R290 product information sheet, effective October 2023. Physics check: A-7/W35 6.2 kW / 2.51 kW = 2.47 against the published COP of 2.47. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.55 at W35 (ηs 179%, A+++) and 3.56 at W55 (ηs 139%, A++). -BS VARIANT: Ofgem lists 'PUZ-WZ60VAA' and 'PUZ-WZ60VAA(-BS)' as two rows; the sheet covers both with identical figures, so -BS is an alias here. DIMENSIONS: the October 2023 combined sheet labels them Width 1020 / Depth 1050 / Height 480, which contradicts its own drawing; the drawing and the other sheets give 1050 W x 1020 H x 480 D, which is recorded. The cover of every R290 sheet prints certificate 037-0033-20-01, which is the R32 WM50's number - a template error; the Ofgem certificates are used. Sound power 56 dB(A), pressure 40 dB(A) at 1 m. R290, 0.6 kg. Ambient -25 to 46 C (the flow-temperature chart shows heating to about 35 C). Flow to 75 C. Single-phase, nominal running current 13 A max, 16 A breaker. 89 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0135-23-3; 037-0135-23-4",
    "aliases": [
      "PUZ-WZ60VAA-BS",
      "PUZ-WZ60VAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=27"
  },
  {
    "id": 4607,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ80VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.2,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.28,
    "cop_cond": "A-7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 117,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ80VAA, 8.2 kW air-to-water monobloc with natural R290 refrigerant. 8.2 kW at A-7/W35 with a COP of 2.28; SCOP 4.49 at W35 (A+++) and 3.56 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 58 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Mitsubishi/R290-PUZ-WZ50VAA-BS-combined-copy-4.pdf, page 6, Mitsubishi's Ecodan R290 product information sheet, effective October 2023. Physics check: A-7/W35 8.2 kW / 3.51 kW = 2.34 against the published COP of 2.28. WORTH CONFIRMING - COP DOES NOT QUITE RECONCILE: 8.2 kW / 3.51 kW = 2.34, but the sheet prints 2.28 (a 2.6% gap, where the 5 and 6 kW sheets reconcile exactly). The published 2.28 is recorded. The sheet's CO2-equivalent of 0.009 t for 1.0 kg of R290 is also wrong (it would be 0.003 t at the GWP of 3 it states). COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.49 at W35 (ηs 176%, A+++) and 3.56 at W55 (ηs 140%, A++). -BS VARIANT: Ofgem lists 'PUZ-WZ80VAA' and 'PUZ-WZ80VAA(-BS)' as two rows; the sheet covers both with identical figures, so -BS is an alias here. DIMENSIONS: the October 2023 combined sheet labels them Width 1020 / Depth 1050 / Height 480, which contradicts its own drawing; the drawing and the other sheets give 1050 W x 1020 H x 480 D, which is recorded. The cover of every R290 sheet prints certificate 037-0033-20-01, which is the R32 WM50's number - a template error; the Ofgem certificates are used. Sound power 58 dB(A), pressure 40 dB(A) at 1 m. R290, 1.0 kg. Ambient -25 to 46 C (the flow-temperature chart shows heating to about 35 C). Flow to 75 C. Single-phase, nominal running current 22 A max, 25 A breaker. 117 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0136-23-1; 037-0136-23-2",
    "aliases": [
      "PUZ-WZ80VAA-BS",
      "PUZ-WZ80VAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=75"
  },
  {
    "id": 4608,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ85VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.6,
    "cop_cond": "A-7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 1050,
    "depth": 480,
    "weight": 103,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ85VAA, 8.5 kW air-to-water monobloc with natural R290 refrigerant. 8.5 kW at A-7/W35 with a COP of 2.60, up to 12 kW at A7/W35; SCOP 4.47 at W35 (A+++) and 3.51 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 54 dB(A). Single-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/MEUK_R290_8.5kW_10kW_12kW_Product_Information_Sheet_.pdf (Mitsubishi UK, effective April 2025) for all recorded values, and Sept - HP Information/Mitsubishi/PUZ-WZ85_100_120V-YAA-PI-Sheet.pdf (Mitsubishi Ireland, August 2022; its specification table is an image and was read by rendering) for the A7/W35 points below. Both sheets print the single-phase V and three-phase Y units in one column (PUZ-WZ85V/YAA), so they share every performance figure; only weight and electrical data differ. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. The UK sheet prints capacity and COP at A-7/W35 (8.5 kW, COP 2.6) but no power input, so the COP cannot be recomputed. The Irish sheet adds A7/W35 COP 4.8, maximum output 12 kW at A7/W35 (5 K difference) and 9.4 kW at A2/W35, and an ErP rated output of 8 kW - these are in the notes only, to keep the recorded COP on the same basis as the rest of the Ecodan range. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.47 at W35 (ηs 183%, A+++) and 3.51 at W55 (ηs 143%, A++). The older Irish sheet gives ηs 141% at 55 C; the newer UK figure is recorded. -BS VARIANT: Ofgem writes this row as 'PUZ-WZ85VAA(-BS)'; -BS is recorded as an alias. The cover prints certificate 037-0033-20-01, the R32 WM50's number - a template error. Sound power 54 dB(A), pressure 40 dB(A) at 1 m. R290, 0.6 kg. Ambient -25 to 46 C for hot water, -25 to 24 C for heating (Irish sheet); flow to 75 C down to -15 C outdoor, 65 C at -25 C. Single-phase 220-240 V, max current 21 A, 25 A breaker. 1040 H x 1050 W x 480 D mm, 103 kg (the Irish sheet gives 103 kg for all sizes; the newer UK figures are recorded).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0159-25-1",
    "aliases": [
      "PUZ-WZ85VAA-BS",
      "PUZ-WZ85VAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=28"
  },
  {
    "id": 4609,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ85YAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 18,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.6,
    "cop_cond": "A-7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 1050,
    "depth": 480,
    "weight": 117,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ85YAA, 8.5 kW air-to-water monobloc with natural R290 refrigerant. 8.5 kW at A-7/W35 with a COP of 2.60, up to 12 kW at A7/W35; SCOP 4.47 at W35 (A+++) and 3.51 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 54 dB(A). Three-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/MEUK_R290_8.5kW_10kW_12kW_Product_Information_Sheet_.pdf (Mitsubishi UK, effective April 2025) for all recorded values, and Sept - HP Information/Mitsubishi/PUZ-WZ85_100_120V-YAA-PI-Sheet.pdf (Mitsubishi Ireland, August 2022; its specification table is an image and was read by rendering) for the A7/W35 points below. Both sheets print the single-phase V and three-phase Y units in one column (PUZ-WZ85V/YAA), so they share every performance figure; only weight and electrical data differ. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. The UK sheet prints capacity and COP at A-7/W35 (8.5 kW, COP 2.6) but no power input, so the COP cannot be recomputed. The Irish sheet adds A7/W35 COP 4.8, maximum output 12 kW at A7/W35 (5 K difference) and 9.4 kW at A2/W35, and an ErP rated output of 8 kW - these are in the notes only, to keep the recorded COP on the same basis as the rest of the Ecodan range. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.47 at W35 (ηs 183%, A+++) and 3.51 at W55 (ηs 143%, A++). The older Irish sheet gives ηs 141% at 55 C; the newer UK figure is recorded. -BS VARIANT: Ofgem writes this row as 'PUZ-WZ85YAA(-BS)'; -BS is recorded as an alias. The cover prints certificate 037-0033-20-01, the R32 WM50's number - a template error. Sound power 54 dB(A), pressure 40 dB(A) at 1 m. R290, 0.6 kg. Ambient -25 to 46 C for hot water, -25 to 24 C for heating (Irish sheet); flow to 75 C down to -15 C outdoor, 65 C at -25 C. Three-phase 400 V, max current 12 A, 16 A breaker. 1040 H x 1050 W x 480 D mm, 117 kg (the Irish sheet gives 103 kg for all sizes; the newer UK figures are recorded).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0159-25-2",
    "aliases": [
      "PUZ-WZ85YAA-BS",
      "PUZ-WZ85YAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=28"
  },
  {
    "id": 4610,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ100VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 22.5,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.7,
    "cop_cond": "A-7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 1050,
    "depth": 480,
    "weight": 120,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ100VAA, 10 kW air-to-water monobloc with natural R290 refrigerant. 10 kW at A-7/W35 with a COP of 2.70, up to 16 kW at A7/W35; SCOP 4.62 at W35 (A+++) and 3.48 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 55 dB(A). Single-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/MEUK_R290_8.5kW_10kW_12kW_Product_Information_Sheet_.pdf (Mitsubishi UK, effective April 2025) for all recorded values, and Sept - HP Information/Mitsubishi/PUZ-WZ85_100_120V-YAA-PI-Sheet.pdf (Mitsubishi Ireland, August 2022; its specification table is an image and was read by rendering) for the A7/W35 points below. Both sheets print the single-phase V and three-phase Y units in one column (PUZ-WZ100V/YAA), so they share every performance figure; only weight and electrical data differ. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. The UK sheet prints capacity and COP at A-7/W35 (10.0 kW, COP 2.7) but no power input, so the COP cannot be recomputed. The Irish sheet adds A7/W35 COP 5.1, maximum output 16 kW at A7/W35 (5 K difference) and 11.3 kW at A2/W35, and an ErP rated output of 9.5 kW - these are in the notes only, to keep the recorded COP on the same basis as the rest of the Ecodan range. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.62 at W35 (ηs 189%, A+++) and 3.48 at W55 (ηs 141%, A++). The older Irish sheet gives ηs 139% at 55 C; the newer UK figure is recorded. -BS VARIANT: Ofgem writes this row as 'PUZ-WZ100VAA(-BS)'; -BS is recorded as an alias. The cover prints certificate 037-0033-20-01, the R32 WM50's number - a template error. Sound power 55 dB(A), pressure 40 dB(A) at 1 m. R290, 0.82 kg. Ambient -25 to 46 C for hot water, -25 to 24 C for heating (Irish sheet); flow to 75 C down to -15 C outdoor, 65 C at -25 C. Single-phase 220-240 V, max current 28 A, 32 A breaker. 1040 H x 1050 W x 480 D mm, 120 kg (the Irish sheet gives 103 kg for all sizes; the newer UK figures are recorded).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-161-25-1",
    "aliases": [
      "PUZ-WZ100VAA-BS",
      "PUZ-WZ100VAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=29"
  },
  {
    "id": 4611,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ100YAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 22.5,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.7,
    "cop_cond": "A-7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 1050,
    "depth": 480,
    "weight": 131,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ100YAA, 10 kW air-to-water monobloc with natural R290 refrigerant. 10 kW at A-7/W35 with a COP of 2.70, up to 16 kW at A7/W35; SCOP 4.62 at W35 (A+++) and 3.48 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 55 dB(A). Three-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/MEUK_R290_8.5kW_10kW_12kW_Product_Information_Sheet_.pdf (Mitsubishi UK, effective April 2025) for all recorded values, and Sept - HP Information/Mitsubishi/PUZ-WZ85_100_120V-YAA-PI-Sheet.pdf (Mitsubishi Ireland, August 2022; its specification table is an image and was read by rendering) for the A7/W35 points below. Both sheets print the single-phase V and three-phase Y units in one column (PUZ-WZ100V/YAA), so they share every performance figure; only weight and electrical data differ. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. The UK sheet prints capacity and COP at A-7/W35 (10.0 kW, COP 2.7) but no power input, so the COP cannot be recomputed. The Irish sheet adds A7/W35 COP 5.1, maximum output 16 kW at A7/W35 (5 K difference) and 11.3 kW at A2/W35, and an ErP rated output of 9.5 kW - these are in the notes only, to keep the recorded COP on the same basis as the rest of the Ecodan range. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.62 at W35 (ηs 189%, A+++) and 3.48 at W55 (ηs 141%, A++). The older Irish sheet gives ηs 139% at 55 C; the newer UK figure is recorded. -BS VARIANT: Ofgem writes this row as 'PUZ-WZ100YAA(-BS)'; -BS is recorded as an alias. The cover prints certificate 037-0033-20-01, the R32 WM50's number - a template error. Sound power 55 dB(A), pressure 40 dB(A) at 1 m. R290, 0.82 kg. Ambient -25 to 46 C for hot water, -25 to 24 C for heating (Irish sheet); flow to 75 C down to -15 C outdoor, 65 C at -25 C. Three-phase 400 V, max current 12 A, 16 A breaker. 1040 H x 1050 W x 480 D mm, 131 kg (the Irish sheet gives 103 kg for all sizes; the newer UK figures are recorded).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-161-25-2",
    "aliases": [
      "PUZ-WZ100YAA-BS",
      "PUZ-WZ100YAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=29"
  },
  {
    "id": 4612,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ120VAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 23.8,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.45,
    "cop_cond": "A-7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 1050,
    "depth": 480,
    "weight": 120,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ120VAA, 11.5 kW air-to-water monobloc with natural R290 refrigerant. 11.5 kW at A-7/W35 with a COP of 2.45, up to 18.3 kW at A7/W35; SCOP 4.71 at W35 (A+++) and 3.51 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 55 dB(A). Single-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/MEUK_R290_8.5kW_10kW_12kW_Product_Information_Sheet_.pdf (Mitsubishi UK, effective April 2025) for all recorded values, and Sept - HP Information/Mitsubishi/PUZ-WZ85_100_120V-YAA-PI-Sheet.pdf (Mitsubishi Ireland, August 2022; its specification table is an image and was read by rendering) for the A7/W35 points below. Both sheets print the single-phase V and three-phase Y units in one column (PUZ-WZ120V/YAA), so they share every performance figure; only weight and electrical data differ. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. The UK sheet prints capacity and COP at A-7/W35 (11.5 kW, COP 2.45) but no power input, so the COP cannot be recomputed. The Irish sheet adds A7/W35 COP 5.1, maximum output 18.3 kW at A7/W35 (5 K difference) and 13.4 kW at A2/W35, and an ErP rated output of 11 kW - these are in the notes only, to keep the recorded COP on the same basis as the rest of the Ecodan range. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.71 at W35 (ηs 192%, A+++) and 3.51 at W55 (ηs 142%, A++). The older Irish sheet gives ηs 135% at 55 C; the newer UK figure is recorded. -BS VARIANT: Ofgem writes this row as 'PUZ-WZ120VAA(-BS)'; -BS is recorded as an alias. The cover prints certificate 037-0033-20-01, the R32 WM50's number - a template error. Sound power 55 dB(A), pressure 40 dB(A) at 1 m. R290, 0.82 kg. Ambient -25 to 46 C for hot water, -25 to 24 C for heating (Irish sheet); flow to 75 C down to -15 C outdoor, 65 C at -25 C. Single-phase 220-240 V, max current 35 A, 40 A breaker. 1040 H x 1050 W x 480 D mm, 120 kg (the Irish sheet gives 103 kg for all sizes; the newer UK figures are recorded).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-161-25-3",
    "aliases": [
      "PUZ-WZ120VAA-BS",
      "PUZ-WZ120VAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=30"
  },
  {
    "id": 4613,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R290 Monobloc",
    "product_code": "PUZ-WZ120YAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Manufacturer documentation (Mitsubishi Electric)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 46,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 23.8,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.45,
    "cop_cond": "A-7/W35",
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1040,
    "width": 1050,
    "depth": 480,
    "weight": 131,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan R290 PUZ-WZ120YAA, 11.5 kW air-to-water monobloc with natural R290 refrigerant. 11.5 kW at A-7/W35 with a COP of 2.45, up to 18.3 kW at A7/W35; SCOP 4.71 at W35 (A+++) and 3.51 at W55 (A++). Flow to 75 C, operates down to -25 C. Sound power 55 dB(A). Three-phase.",
    "notes": "Sources: Sept - HP Information/Mitsubishi/MEUK_R290_8.5kW_10kW_12kW_Product_Information_Sheet_.pdf (Mitsubishi UK, effective April 2025) for all recorded values, and Sept - HP Information/Mitsubishi/PUZ-WZ85_100_120V-YAA-PI-Sheet.pdf (Mitsubishi Ireland, August 2022; its specification table is an image and was read by rendering) for the A7/W35 points below. Both sheets print the single-phase V and three-phase Y units in one column (PUZ-WZ120V/YAA), so they share every performance figure; only weight and electrical data differ. COP IS AT A-7/W35, NOT A7/W35: Mitsubishi's UK sheets rate heating only at -7 C outdoor and 35 C flow. This matches how the site records the live PUZ-WM60VAA-BS and PUZ-HWM140VHA-BS and the PUZ-WM85VAA built earlier today. It is not comparable with an A7/W35 COP and will look low beside one. The UK sheet prints capacity and COP at A-7/W35 (11.5 kW, COP 2.45) but no power input, so the COP cannot be recomputed. The Irish sheet adds A7/W35 COP 5.1, maximum output 18.3 kW at A7/W35 (5 K difference) and 13.4 kW at A2/W35, and an ErP rated output of 11 kW - these are in the notes only, to keep the recorded COP on the same basis as the rest of the Ecodan range. SCOP IS MITSUBISHI'S 'SCOP (MCS)' FIGURE, recorded as labelled. It sits well below ηs / 2.5 + 3 because the MCS seasonal figure is calculated differently from EN 14825 - the same pattern as every Ecodan sheet, so it was not treated as an error. SCOP (MCS) 4.71 at W35 (ηs 192%, A+++) and 3.51 at W55 (ηs 142%, A++). The older Irish sheet gives ηs 135% at 55 C; the newer UK figure is recorded. -BS VARIANT: Ofgem writes this row as 'PUZ-WZ120YAA(-BS)'; -BS is recorded as an alias. The cover prints certificate 037-0033-20-01, the R32 WM50's number - a template error. Sound power 55 dB(A), pressure 40 dB(A) at 1 m. R290, 0.82 kg. Ambient -25 to 46 C for hot water, -25 to 24 C for heating (Irish sheet); flow to 75 C down to -15 C outdoor, 65 C at -25 C. Three-phase 400 V, max current 12 A, 16 A breaker. 1040 H x 1050 W x 480 D mm, 131 kg (the Irish sheet gives 103 kg for all sizes; the newer UK figures are recorded).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-161-25-4",
    "aliases": [
      "PUZ-WZ120YAA-BS",
      "PUZ-WZ120YAA(-BS)"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=30"
  },
  {
    "id": 4614,
    "manufacturer": "Nibe",
    "model": "F2040",
    "product_code": "F2040-6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 5.32,
    "max_heat_capacity": 2.57,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.32,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.86,
    "max_cool_capacity": 4.86,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 791,
    "width": 993,
    "depth": 364,
    "weight": 66,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F2040-6, air-to-water monobloc heat pump for use with a NIBE SMO control module, R410A. 2.67 kW at A7/W35 with a COP of 5.32 and 4.6 kW at A-7/W35; SCOP 4.8 at W35 and 3.46 at W55 (A++ / A++). Reversible for cooling. Flow to 58 C, operates down to -20 C. Sound power 50 dB(A). Single-phase UK version.",
    "notes": "Source: Sept - HP Information/Nibe/F2040-IHB-231846-8.pdf, NIBE F2040 installer manual (IHB EN 1848-8, UK 1x230V edition), chapter 12 technical specifications, SCOP table and energy labelling pages. R410A split-free outdoor monobloc; Nibe pairs it with an SMO control module. Physics check at EN 14511 nominal flow: A7/W35 2.67 kW / 0.5 kW = 5.34 against the published COP 5.32; A2/W35 2.32 / 0.55 = 4.22 against 4.2; A-7/W35 4.6 / 1.79 = 2.57 against 2.57 - all reconcile. SCOP 4.8 at W35 and 3.46 at W55 (EN 14825 average climate); ηs 188% / 131% from the energy label - the W35 pair is within the usual ~3 points. ONE INCONSISTENCY, NOT AFFECTING THE RECORDED VALUES: the W55 SCOP of 3.46 implies ηs of about 135%, but the energy label page gives 131%. The W35 pair agrees, and the W35 SCOP is what is recorded. CAPACITY RECORDED IS THE EN 14511 A7/W35 POINT (2.67 kW), following the convention used for the S2060 records; the unit delivers more in cold weather - 4.6 kW at A-7/W35 - and Pdesignh is 5 / 5 kW at 35 / 55 C. Other points: A7/W45 2.28 kW at COP 3.62; cooling A35/W7 4.86 kW / 1.86 kW at EER 2.61. Sound power 50 dB(A) at 7/45 to EN 12102. Air temperature range -20 to 43 C; heating medium 25 to 58 C in continuous operation (WTOL 58 C). R410A, 1.5 kg. 230 V, max operating current 15 A, 16 A fuse. 993 W x 364 D x 791 H mm (height with stand), 66 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 4.6 kW = largest heating output published (A-7/W35); Max Heat Cap 4.6 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-SC0014-18",
    "aliases": [
      "NIBE F2040-6",
      "F2040-6 UK 1x230V"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=62"
  },
  {
    "id": 4615,
    "manufacturer": "Nibe",
    "model": "F2040",
    "product_code": "F2040-8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 4.56,
    "max_heat_capacity": 2.68,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": 2.68,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.1,
    "max_cool_capacity": 7.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 895,
    "width": 1035,
    "depth": 422,
    "weight": 90,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F2040-8, air-to-water monobloc heat pump for use with a NIBE SMO control module, R410A. 3.86 kW at A7/W35 with a COP of 4.65 and 6.6 kW at A-7/W35; SCOP 4.38 at W35 and 3.25 at W55 (A++ / A++). Reversible for cooling. Flow to 58 C, operates down to -20 C. Sound power 54 dB(A). Single-phase UK version.",
    "notes": "Source: Sept - HP Information/Nibe/F2040-IHB-231846-8.pdf, NIBE F2040 installer manual (IHB EN 1848-8, UK 1x230V edition), chapter 12 technical specifications, SCOP table and energy labelling pages. R410A split-free outdoor monobloc; Nibe pairs it with an SMO control module. Physics check at EN 14511 nominal flow: A7/W35 3.86 kW / 0.83 kW = 4.65 against the published COP 4.65; A2/W35 5.11 / 1.36 = 3.76 against 3.76; A-7/W35 6.6 / 2.46 = 2.68 against 2.68 - all reconcile. SCOP 4.38 at W35 and 3.25 at W55 (EN 14825 average climate); ηs 172% / 127% from the energy label - the W35 pair is within the usual ~3 points. CAPACITY RECORDED IS THE EN 14511 A7/W35 POINT (3.86 kW), following the convention used for the S2060 records; the unit delivers more in cold weather - 6.6 kW at A-7/W35 - and Pdesignh is 8 / 7 kW at 35 / 55 C. Other points: A7/W45 3.7 kW at COP 3.7; cooling A35/W7 7.1 kW / 2.65 kW at EER 2.68. Sound power 54 dB(A) at 7/45 to EN 12102. Air temperature range -20 to 43 C; heating medium 25 to 58 C in continuous operation (WTOL 58 C). R410A, 2.55 kg. 230 V, max operating current 16 A, 16 A fuse. 1035 W x 422 D x 895 H mm (height with stand), 90 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 6.6 kW = largest heating output published (A-7/W35); Max Heat Cap 6.6 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-026",
    "aliases": [
      "NIBE F2040-8",
      "F2040-8 UK 1x230V"
    ]
  },
  {
    "id": 4616,
    "manufacturer": "Nibe",
    "model": "F2040",
    "product_code": "F2040-12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 4.78,
    "max_heat_capacity": 2.75,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 4.43,
    "scop_cond": "W35",
    "eer": 2.77,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.45,
    "max_cool_capacity": 9.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 995,
    "width": 1145,
    "depth": 452,
    "weight": 105,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F2040-12, air-to-water monobloc heat pump for use with a NIBE SMO control module, R410A. 5.21 kW at A7/W35 with a COP of 4.78 and 9.0 kW at A-7/W35; SCOP 4.43 at W35 and 3.38 at W55 (A++ / A++). Reversible for cooling. Flow to 58 C, operates down to -20 C. Sound power 57 dB(A). Single-phase UK version.",
    "notes": "Source: Sept - HP Information/Nibe/F2040-IHB-231846-8.pdf, NIBE F2040 installer manual (IHB EN 1848-8, UK 1x230V edition), chapter 12 technical specifications, SCOP table and energy labelling pages. R410A split-free outdoor monobloc; Nibe pairs it with an SMO control module. Physics check at EN 14511 nominal flow: A7/W35 5.21 kW / 1.09 kW = 4.78 against the published COP 4.78; A2/W35 6.91 / 1.79 = 3.86 against 3.86; A-7/W35 9.0 / 3.27 = 2.75 against 2.75 - all reconcile. SCOP 4.43 at W35 and 3.38 at W55 (EN 14825 average climate); ηs 174% / 132% from the energy label - the W35 pair is within the usual ~3 points. CAPACITY RECORDED IS THE EN 14511 A7/W35 POINT (5.21 kW), following the convention used for the S2060 records; the unit delivers more in cold weather - 9.0 kW at A-7/W35 - and Pdesignh is 12 / 10 kW at 35 / 55 C. Other points: A7/W45 5.0 kW at COP 3.82; cooling A35/W7 9.45 kW / 3.41 kW at EER 2.77. Sound power 57 dB(A) at 7/45 to EN 12102. Air temperature range -20 to 43 C; heating medium 25 to 58 C in continuous operation (WTOL 58 C). R410A, 2.9 kg. 230 V, max operating current 23 A, 25 A fuse. 1145 W x 452 D x 995 H mm (height with stand), 105 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A-7/W35); Max Heat Cap 9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-027",
    "aliases": [
      "NIBE F2040-12",
      "F2040-12 UK 1x230V"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=61"
  },
  {
    "id": 4617,
    "manufacturer": "Nibe",
    "model": "F2040",
    "product_code": "F2040-16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 4.85,
    "max_heat_capacity": 2.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.04,
    "max_cool_capacity": 13.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1450,
    "width": 1145,
    "depth": 452,
    "weight": 135,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F2040-16, air-to-water monobloc heat pump for use with a NIBE SMO control module, R410A. 7.03 kW at A7/W35 with a COP of 4.85 and 12.1 kW at A-7/W35; SCOP 4.48 at W35 and 3.43 at W55 (A++ / A++). Reversible for cooling. Flow to 58 C, operates down to -20 C. Sound power 61 dB(A). Single-phase UK version.",
    "notes": "Source: Sept - HP Information/Nibe/F2040-IHB-231846-8.pdf, NIBE F2040 installer manual (IHB EN 1848-8, UK 1x230V edition), chapter 12 technical specifications, SCOP table and energy labelling pages. R410A split-free outdoor monobloc; Nibe pairs it with an SMO control module. Physics check at EN 14511 nominal flow: A7/W35 7.03 kW / 1.45 kW = 4.85 against the published COP 4.85; A2/W35 9.33 / 2.38 = 3.92 against 3.92; A-7/W35 12.1 / 4.32 = 2.80 against 2.8 - all reconcile. SCOP 4.48 at W35 and 3.43 at W55 (EN 14825 average climate); ηs 176% / 134% from the energy label - the W35 pair is within the usual ~3 points. CAPACITY RECORDED IS THE EN 14511 A7/W35 POINT (7.03 kW), following the convention used for the S2060 records; the unit delivers more in cold weather - 12.1 kW at A-7/W35 - and Pdesignh is 15 / 14 kW at 35 / 55 C. Other points: A7/W45 6.75 kW at COP 3.88; cooling A35/W7 13.04 kW / 4.53 kW at EER 2.88. Sound power 61 dB(A) at 7/45 to EN 12102. Air temperature range -20 to 43 C; heating medium 25 to 58 C in continuous operation (WTOL 58 C). R410A, 4.0 kg. 230 V, max operating current 25 A, 25 A fuse. 1145 W x 452 D x 1450 H mm (height with stand), 135 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12.1 kW = largest heating output published (A-7/W35); Max Heat Cap 12.1 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-028",
    "aliases": [
      "NIBE F2040-16",
      "F2040-16 UK 1x230V"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=59"
  },
  {
    "id": 4618,
    "manufacturer": "Nibe",
    "model": "S1255",
    "product_code": "S1255-6",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": 1.5,
    "cap_max": 6,
    "max_heat_capacity": 3.15,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 183,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE S1255-6, inverter-controlled ground source heat pump with an integrated 173 litre hot water cylinder, R407C. Modulates 1.5 to 6 kW; 3.15 kW at B0/W35 with a COP of 4.72, SCOP 5.2 at W35 and 4.0 at W55 (A+++ / A+++). Flow to 70 C. Sound power up to 43 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Nibe/S1255-IHB-631735-2.pdf, NIBE S1255 installer manual (IHB EN 2235-2, 1x230V edition), chapter 13 technical specifications and energy labelling. Inverter ground source heat pump with an integrated 173 litre water heater, R407C. Part number 065 475 (1x230 V). Physics check at EN 14511 nominal: B0/W35 3.15 kW / 0.67 kW = 4.70 against the published COP 4.72; B0/W45 2.87 / 0.79 = 3.63 against 3.61; W10/W35 4.3 / 0.66 = 6.52 against 6.49 - all reconcile. SCOP 5.2 at W35 and 4.0 at W55 (average climate); ηs 200% / 150% - consistent for a brine unit, where the gap to SCOP / 2.5 is about 8 points. CAPACITY RECORDED IS THE EN 14511 B0/W35 nominal point (3.15 kW), as for the other Nibe ground source records; the modulating range is 1.5 to 6 kW and Pdesignh is 6 kW. Sound power 36 - 43 dB(A) at 0/35 across the range; the top of the range (43) is recorded, and the energy label gives 42 dB indoors. Max flow 70 C; minimum outgoing brine -12 C. Hot water: 245 litres at 40 C, XL profile, class A. R407C, 1.16 kg. 600 W x 620 D x 1800 H mm, 183 kg net. LABEL QUIRK: the manual's energy labelling page names the models 'F1255-6 1x230V' and 'F1255-12 1x230V', but it sits in the S1255 manual and carries the S1255 figures, so it was read as the S1255. The Ofgem 'F1255 - 6' and 'F1255 - 12' rows (a different, older model) were NOT closed on this evidence. CAPACITY BASIS (29 Sept 2026): Cap Max 6 kW = largest heating output published (modulation range max); Max Heat Cap 3.15 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min): S1255-IHB-631735-2.pdf p.70 (printed page; PDF p.72): brine -8 to 30 °C and flow min 20 °C READ FROM the working-range diagram.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-SC0190-19-2",
    "aliases": [
      "S1255-6 1x230",
      "NIBE S1255-6"
    ]
  },
  {
    "id": 4619,
    "manufacturer": "Nibe",
    "model": "S1255",
    "product_code": "S1255-12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer installer manual (Nibe)",
    "product_url": null,
    "date_added": "2026-09-24",
    "mode": "Heating only",
    "op_temp_min": -8,
    "op_temp_max": 30,
    "flow_temp_min": 20,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 12,
    "max_heat_capacity": 5.06,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 213,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE S1255-12, inverter-controlled ground source heat pump with an integrated 173 litre hot water cylinder, R407C. Modulates 3 to 12 kW; 5.06 kW at B0/W35 with a COP of 4.87, SCOP 5.2 at W35 and 4.1 at W55 (A+++ / A+++). Flow to 70 C. Sound power up to 47 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Nibe/S1255-IHB-631735-2.pdf, NIBE S1255 installer manual (IHB EN 2235-2, 1x230V edition), chapter 13 technical specifications and energy labelling. Inverter ground source heat pump with an integrated 173 litre water heater, R407C. Part number 065 457 (1x230 V). Physics check at EN 14511 nominal: B0/W35 5.06 kW / 1.04 kW = 4.87 against the published COP 4.87; B0/W45 4.78 / 1.27 = 3.76 against 3.75; W10/W35 6.33 / 1.03 = 6.15 against 6.12 - all reconcile. SCOP 5.2 at W35 and 4.1 at W55 (average climate); ηs 201% / 157% - consistent for a brine unit, where the gap to SCOP / 2.5 is about 8 points. CAPACITY RECORDED IS THE EN 14511 B0/W35 nominal point (5.06 kW), as for the other Nibe ground source records; the modulating range is 3 to 12 kW and Pdesignh is 12 kW. Sound power 36 - 47 dB(A) at 0/35 across the range; the top of the range (47) is recorded, and the energy label gives 44 dB indoors. Max flow 70 C; minimum outgoing brine -12 C. Hot water: 240 litres at 40 C, XL profile, class A. R407C, 2.0 kg. 600 W x 620 D x 1800 H mm, 213 kg net. LABEL QUIRK: the manual's energy labelling page names the models 'F1255-6 1x230V' and 'F1255-12 1x230V', but it sits in the S1255 manual and carries the S1255 figures, so it was read as the S1255. The Ofgem 'F1255 - 6' and 'F1255 - 12' rows (a different, older model) were NOT closed on this evidence. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (modulation range max); Max Heat Cap 5.06 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Flow Temp Min): S1255-IHB-631735-2.pdf p.70 (printed page; PDF p.72): brine -8 to 30 °C and flow min 20 °C READ FROM the working-range diagram.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-SC0191-19-2",
    "aliases": [
      "S1255-12 1x230",
      "NIBE S1255-12"
    ]
  },
  {
    "id": 4620,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance J Generation (bi-bloc / All in One)",
    "product_code": "WH-UD03JE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 3.2,
    "max_heat_capacity": 3.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.33,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3.52,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.2,
    "max_cool_capacity": 3.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 622,
    "width": 824,
    "depth": 298,
    "weight": 37,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance J Generation WH-UD03JE5, 3.2 kW air-to-water split outdoor unit, R32. 3.2 kW at A7/W35 with a COP of 5.33; SCOP 5.07 at W35 and 3.47 at W55. Heating and cooling. Flow to 60 C, operates down to -20 C. Sound power 60 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309J3E5UK or WH-SDC0305J3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 5.07 / 2.5 = 202.8% against 200%, and 3.47 / 2.5 = 138.8% against 136% - both consistent. A7/W35 3.2 kW at COP 5.33; A-7/W35 3.3 kW at COP 2.8; cooling A35/W7 3.2 kW at EER 3.52. SCOP 5.07 at W35 and 3.47 at W55 (average climate), ηs 200% / 136%. The service manual (Sept - HP Information/Panasonic/Service Manual Serie J All in One.pdf (Panasonic service manual PAPAMY1905037CE)) repeats the same A7/W35 point and the average-climate SCOP / ηs for the 3 kW unit, which confirms the price list. The All in One and SDC bi-bloc tables in the price list give identical outdoor-unit performance. Sound power 60 dB(A) (heating, full load). R32, 0.9 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 622 H x 824 W x 298 D mm, 37 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 3.3 kW = largest heating output published (A-7/W35); Max Heat Cap 3.3 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/102; MCS HP0086/98"
  },
  {
    "id": 4621,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance J Generation (bi-bloc / All in One)",
    "product_code": "WH-UD05JE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.8,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 622,
    "width": 824,
    "depth": 298,
    "weight": 37,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance J Generation WH-UD05JE5, 5 kW air-to-water split outdoor unit, R32. 5 kW at A7/W35 with a COP of 5.0; SCOP 5.07 at W35 and 3.47 at W55. Heating and cooling. Flow to 60 C, operates down to -20 C. Sound power 64 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309J3E5UK or WH-SDC0305J3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 5.07 / 2.5 = 202.8% against 200%, and 3.47 / 2.5 = 138.8% against 136% - both consistent. A7/W35 5.0 kW at COP 5.0; A-7/W35 4.2 kW at COP 2.59; cooling A35/W7 4.5 kW at EER 3.0. SCOP 5.07 at W35 and 3.47 at W55 (average climate), ηs 200% / 136%. The service manual (Sept - HP Information/Panasonic/Service Manual Serie J All in One.pdf (Panasonic service manual PAPAMY1905037CE)) repeats the same A7/W35 point and the average-climate SCOP / ηs for the 3 kW unit, which confirms the price list. The All in One and SDC bi-bloc tables in the price list give identical outdoor-unit performance. Sound power 64 dB(A) (heating, full load). R32, 0.9 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 622 H x 824 W x 298 D mm, 37 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 5 kW = largest heating output published (A7/W35); Max Heat Cap 4.2 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/103; MCS HP0086/99",
    "aliases": [
      "WH--UD05JE5"
    ]
  },
  {
    "id": 4622,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance J Generation (bi-bloc / All in One)",
    "product_code": "WH-UD07JE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.7,
    "max_cool_capacity": 6.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 875,
    "depth": 320,
    "weight": 61,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance J Generation WH-UD07JE5, 7 kW air-to-water split outdoor unit, R32. 7 kW at A7/W35 with a COP of 4.76; SCOP 4.9 at W35 and 3.32 at W55. Heating and cooling. Flow to 60 C, operates down to -20 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309J3E5UK or WH-SDC0709J3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.9 / 2.5 = 196.0% against 193%, and 3.32 / 2.5 = 132.8% against 130% - both consistent. A7/W35 7.0 kW at COP 4.76; A-7/W35 5.6 kW at COP 2.87; cooling A35/W7 6.7 kW at EER 3.03. SCOP 4.9 at W35 and 3.32 at W55 (average climate), ηs 193% / 130%. The service manual (Sept - HP Information/Panasonic/Service Manual Serie J All in One.pdf (Panasonic service manual PAPAMY1905037CE)) repeats the same A7/W35 point and the average-climate SCOP / ηs for the 3 kW unit, which confirms the price list. The All in One and SDC bi-bloc tables in the price list give identical outdoor-unit performance. Sound power 68 dB(A) (heating, full load). R32, 1.27 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 795 H x 875 W x 320 D mm, 61 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7 kW = largest heating output published (A7/W35); Max Heat Cap 5.6 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/100; MCS HP0086/104"
  },
  {
    "id": 4623,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance J Generation (bi-bloc / All in One)",
    "product_code": "WH-UD09JE5-1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 6.12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.48,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 875,
    "depth": 320,
    "weight": 61,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance J Generation WH-UD09JE5-1, 9 kW air-to-water split outdoor unit, R32. 9 kW at A7/W35 with a COP of 4.48; SCOP 4.9 at W35 and 3.32 at W55. Heating and cooling. Flow to 60 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309J3E5UK or WH-SDC0709J3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.9 / 2.5 = 196.0% against 193%, and 3.32 / 2.5 = 132.8% against 130% - both consistent. A7/W35 9.0 kW at COP 4.48; A-7/W35 6.12 kW at COP 2.78; cooling A35/W7 8.2 kW at EER 2.72. SCOP 4.9 at W35 and 3.32 at W55 (average climate), ηs 193% / 130%. The service manual (Sept - HP Information/Panasonic/Service Manual Serie J All in One.pdf (Panasonic service manual PAPAMY1905037CE)) repeats the same A7/W35 point and the average-climate SCOP / ηs for the 3 kW unit, which confirms the price list. The All in One and SDC bi-bloc tables in the price list give identical outdoor-unit performance. Sound power 69 dB(A) (heating, full load). R32, 1.27 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 795 H x 875 W x 320 D mm, 61 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 6.12 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/101; MCS HP0086/105",
    "aliases": [
      "WH-UD09JE5"
    ]
  },
  {
    "id": 4624,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation (bi-bloc / All in One)",
    "product_code": "WH-UD03HE5-1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 3.2,
    "max_heat_capacity": 3.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.3,
    "max_cool_capacity": 3.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 622,
    "width": 824,
    "depth": 298,
    "weight": 39,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation WH-UD03HE5-1, 3.2 kW air-to-water split outdoor unit, R410A. 3.2 kW at A7/W35 with a COP of 5.0; SCOP 4.95 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 64 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309H3E5UK or WH-SDC03H3E5(-1); Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.95 / 2.5 = 198.0% against 195%, and 3.33 / 2.5 = 133.2% against 130% - both consistent. A7/W35 3.2 kW at COP 5.0; A-7/W35 3.2 kW at COP 2.69; cooling A35/W7 3.2 kW at EER 3.08. SCOP 4.95 at W35 and 3.33 at W55 (average climate), ηs 195% / 130%. -1 REVISION: Ofgem lists both WH-UD03HE5 and WH-UD03HE5-1 (separate certificates). Panasonic's 2016 price list and All in One leaflet (Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet)) give the original WH-UD03HE5 exactly the same capacities and COPs at A7/W35, A2/W35 and A-7/W35, so the two are recorded as one product with WH-UD03HE5 as an alias, as with the Mitsubishi -BS rows. The only difference is the 2016 sound power (64 dB(A), marked tentative); the 2020 figure is recorded. Sound power 64 dB(A) (heating, full load). R410A, 1.2 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 622 H x 824 W x 298 D mm, 39 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 3.2 kW = largest heating output published (A7/W35); Max Heat Cap 3.2 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/78; MCS HP0086/82; MCS HP0086/75",
    "aliases": [
      "WH-UD03HE5"
    ]
  },
  {
    "id": 4625,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation (bi-bloc / All in One)",
    "product_code": "WH-UD05HE5-1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 622,
    "width": 824,
    "depth": 298,
    "weight": 39,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation WH-UD05HE5-1, 5 kW air-to-water split outdoor unit, R410A. 5 kW at A7/W35 with a COP of 4.63; SCOP 4.95 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 65 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309H3E5UK or WH-SDC05H3E5(-1); Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.95 / 2.5 = 198.0% against 195%, and 3.33 / 2.5 = 133.2% against 130% - both consistent. A7/W35 5.0 kW at COP 4.63; A-7/W35 4.2 kW at COP 2.59; cooling A35/W7 4.5 kW at EER 2.69. SCOP 4.95 at W35 and 3.33 at W55 (average climate), ηs 195% / 130%. -1 REVISION: Ofgem lists both WH-UD05HE5 and WH-UD05HE5-1 (separate certificates). Panasonic's 2016 price list and All in One leaflet (Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet)) give the original WH-UD05HE5 exactly the same capacities and COPs at A7/W35, A2/W35 and A-7/W35, so the two are recorded as one product with WH-UD05HE5 as an alias, as with the Mitsubishi -BS rows. The only difference is the 2016 sound power (65 dB(A), marked tentative); the 2020 figure is recorded. Sound power 65 dB(A) (heating, full load). R410A, 1.2 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 622 H x 824 W x 298 D mm, 39 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 5 kW = largest heating output published (A7/W35); Max Heat Cap 4.2 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/79; MCS HP0086/83; MCS HP0086/73",
    "aliases": [
      "WH-UD05HE5"
    ]
  },
  {
    "id": 4626,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation (bi-bloc / All in One)",
    "product_code": "WH-UD07HE5-1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 5.15,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 900,
    "depth": 320,
    "weight": 66,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation WH-UD07HE5-1, 7 kW air-to-water split outdoor unit, R410A. 7 kW at A7/W35 with a COP of 4.46; SCOP 4.83 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309H3E5UK or WH-SDC07H3E5(-1); Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.83 / 2.5 = 193.2% against 190%, and 3.33 / 2.5 = 133.2% against 130% - both consistent. A7/W35 7.0 kW at COP 4.46; A-7/W35 5.15 kW at COP 2.68; cooling A35/W7 6.0 kW at EER 2.63. SCOP 4.83 at W35 and 3.33 at W55 (average climate), ηs 190% / 130%. -1 REVISION: Ofgem lists both WH-UD07HE5 and WH-UD07HE5-1 (separate certificates). Panasonic's 2016 price list and All in One leaflet (Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet)) give the original WH-UD07HE5 exactly the same capacities and COPs at A7/W35, A2/W35 and A-7/W35, so the two are recorded as one product with WH-UD07HE5 as an alias, as with the Mitsubishi -BS rows. The only difference is the 2016 sound power (64 dB(A), marked tentative); the 2020 figure is recorded. Sound power 68 dB(A) (heating, full load). R410A, 1.45 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 795 H x 900 W x 320 D mm, 66 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7 kW = largest heating output published (A7/W35); Max Heat Cap 5.15 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/80; MCS HP0086/84; MCS HP0086/76",
    "aliases": [
      "WH-UD07HE5"
    ]
  },
  {
    "id": 4627,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation (bi-bloc / All in One)",
    "product_code": "WH-UD09HE5-1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.12,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.43,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 794,
    "width": 900,
    "depth": 320,
    "weight": 66,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation WH-UD09HE5-1, 9 kW air-to-water split outdoor unit, R410A. 9 kW at A7/W35 with a COP of 4.13; SCOP 4.83 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309H3E5UK or WH-SDC09H3E5(-1); Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.83 / 2.5 = 193.2% against 190%, and 3.33 / 2.5 = 133.2% against 130% - both consistent. A7/W35 9.0 kW at COP 4.13; A-7/W35 5.9 kW at COP 2.52; cooling A35/W7 7.0 kW at EER 2.43. SCOP 4.83 at W35 and 3.33 at W55 (average climate), ηs 190% / 130%. -1 REVISION: Ofgem lists both WH-UD09HE5 and WH-UD09HE5-1 (separate certificates). Panasonic's 2016 price list and All in One leaflet (Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet)) give the original WH-UD09HE5 exactly the same capacities and COPs at A7/W35, A2/W35 and A-7/W35, so the two are recorded as one product with WH-UD09HE5 as an alias, as with the Mitsubishi -BS rows. The only difference is the 2016 sound power (65 dB(A), marked tentative); the 2020 figure is recorded. Sound power 69 dB(A) (heating, full load). R410A, 1.45 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 795 H x 900 W x 320 D mm, 66 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 5.9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/81; MCS HP0086/85; MCS HP0086/74",
    "aliases": [
      "WH-UD09HE5"
    ]
  },
  {
    "id": 4628,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation (bi-bloc / All in One)",
    "product_code": "WH-UD12HE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation WH-UD12HE5, 12 kW air-to-water split outdoor unit, R410A. 12 kW at A7/W35 with a COP of 4.74; SCOP 4.83 at W35 and 3.43 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216H6E5UK or WH-SDC12H6E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.83 / 2.5 = 193.2% against 190%, and 3.43 / 2.5 = 137.2% against 134% - both consistent. A7/W35 12.0 kW at COP 4.74; A-7/W35 10.0 kW at COP 2.73; cooling A35/W7 10.0 kW at EER 2.81. SCOP 4.83 at W35 and 3.43 at W55 (average climate), ηs 190% / 134%. Sound power 69 dB(A) (heating, full load). R410A, 2.55 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35); Max Heat Cap 10 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/92"
  },
  {
    "id": 4629,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation (bi-bloc / All in One)",
    "product_code": "WH-UD16HE5-1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 11.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation WH-UD16HE5-1, 16 kW air-to-water split outdoor unit, R410A. 16 kW at A7/W35 with a COP of 4.28; SCOP 4.83 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 72 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216H6E5UK or WH-SDC16H6E5-1; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.83 / 2.5 = 193.2% against 190%, and 3.33 / 2.5 = 133.2% against 130% - both consistent. A7/W35 16.0 kW at COP 4.28; A-7/W35 11.4 kW at COP 2.57; cooling A35/W7 12.2 kW at EER 2.56. SCOP 4.83 at W35 and 3.33 at W55 (average climate), ηs 190% / 130%. -1 REVISION: the price list and 2017 catalogue print this unit as WH-UD16HE5; Ofgem certifies it as WH-UD16HE5-1 with the WH-SDC16H6E5-1 indoor unit. On the 3-9 kW sizes the -1 revision carries identical figures to the original, so the WH-UD16HE5 data is recorded here with WH-UD16HE5 as an alias. Sound power 72 dB(A) (heating, full load). R410A, 2.55 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 11.4 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/91",
    "aliases": [
      "WH-UD16HE5"
    ]
  },
  {
    "id": 4630,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation (bi-bloc / All in One)",
    "product_code": "WH-UX09HE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H Generation WH-UX09HE5, 9 kW air-to-water split outdoor unit, R410A. 9 kW at A7/W35 with a COP of 4.84; SCOP 4.6 at W35 and 3.33 at W55. Heating and cooling. Flow to 60 C, operates down to -28 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216H6E5UK or WH-SXC09H3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.6 / 2.5 = 184.0% against 181%, and 3.33 / 2.5 = 133.2% against 130% - both consistent. A7/W35 9.0 kW at COP 4.84; A-7/W35 9.0 kW at COP 2.85; cooling A35/W7 7.0 kW at EER 3.17. SCOP 4.6 at W35 and 3.33 at W55 (average climate), ηs 181% / 130%. T-CAP holds its full nominal capacity down to -15 C, which is why the A-7/W35 capacity equals the A7/W35 one. Sound power 68 dB(A) (heating, full load). R410A, 2.85 kg. Outdoor ambient -28 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/109; MCS HP0086/86"
  },
  {
    "id": 4631,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation (bi-bloc / All in One)",
    "product_code": "WH-UX12HE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H Generation WH-UX12HE5, 12 kW air-to-water split outdoor unit, R410A. 12 kW at A7/W35 with a COP of 4.74; SCOP 4.33 at W35 and 3.33 at W55. Heating and cooling. Flow to 60 C, operates down to -28 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216H6E5UK or WH-SXC12H6E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.33 / 2.5 = 173.2% against 170%, and 3.33 / 2.5 = 133.2% against 130% - both consistent. A7/W35 12.0 kW at COP 4.74; A-7/W35 12.0 kW at COP 2.72; cooling A35/W7 10.0 kW at EER 2.81. SCOP 4.33 at W35 and 3.33 at W55 (average climate), ηs 170% / 130%. T-CAP holds its full nominal capacity down to -15 C, which is why the A-7/W35 capacity equals the A7/W35 one. Sound power 69 dB(A) (heating, full load). R410A, 2.85 kg. Outdoor ambient -28 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/87"
  },
  {
    "id": 4632,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation (bi-bloc / All in One)",
    "product_code": "WH-UX16HE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.57,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 118,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H Generation WH-UX16HE8, 16 kW air-to-water split outdoor unit, R410A. 16 kW at A7/W35 with a COP of 4.28; SCOP 4.08 at W35 and 3.2 at W55. Heating and cooling. Flow to 60 C, operates down to -28 C. Sound power 72 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0916H9E8 or WH-SXC16H9E8; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 4.08 / 2.5 = 163.2% against 160%, and 3.2 / 2.5 = 128.0% against 125% - both consistent. A7/W35 16.0 kW at COP 4.28; A-7/W35 16.0 kW at COP 2.49; cooling A35/W7 12.2 kW at EER 2.57. SCOP 4.08 at W35 and 3.2 at W55 (average climate), ηs 160% / 125%. T-CAP holds its full nominal capacity down to -15 C, which is why the A-7/W35 capacity equals the A7/W35 one. Sound power 72 dB(A) (heating, full load). R410A, 2.9 kg. Outdoor ambient -28 to 35 C (heating); heating water 20 to 60 C. Three-phase 400 V. 1340 H x 900 W x 320 D mm, 118 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 16 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/77"
  },
  {
    "id": 4633,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance E Generation (bi-bloc / All in One)",
    "product_code": "WH-UD03EE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 3.2,
    "max_heat_capacity": 3.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.2,
    "max_cool_capacity": 3.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 622,
    "width": 824,
    "depth": 298,
    "weight": 39,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance E Generation WH-UD03EE5, 3.2 kW air-to-water split outdoor unit, R410A. 3.2 kW at A7/W35 with a COP of 5.0. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 56 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309G3E5UK; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 3.2 kW at COP 5.0; A-7/W35 3.2 kW at COP 2.69; cooling A35/W7 3.2 kW at EER 3.08. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. Sound power is from the All in One table in Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); the SDC bi-bloc table in the same list gives slightly different figures for the 7-16 kW units (66 / 67 / 65 / 67 dB). Sound power 56 dB(A) (heating, full load). R410A, 1.2 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 622 H x 824 W x 298 D mm, 39 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/56"
  },
  {
    "id": 4634,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance E Generation (bi-bloc / All in One)",
    "product_code": "WH-UD05EE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.63,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 622,
    "width": 824,
    "depth": 298,
    "weight": 39,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance E Generation WH-UD05EE5, 5 kW air-to-water split outdoor unit, R410A. 5 kW at A7/W35 with a COP of 4.63. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 58 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309G3E5UK; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 5.0 kW at COP 4.63; A-7/W35 4.2 kW at COP 2.59; cooling A35/W7 4.5 kW at EER 2.69. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. Sound power is from the All in One table in Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); the SDC bi-bloc table in the same list gives slightly different figures for the 7-16 kW units (66 / 67 / 65 / 67 dB). Sound power 58 dB(A) (heating, full load). R410A, 1.2 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 622 H x 824 W x 298 D mm, 39 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/57"
  },
  {
    "id": 4635,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance F Generation (bi-bloc / All in One)",
    "product_code": "WH-UD07FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 5.15,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.63,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 900,
    "depth": 320,
    "weight": 66,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance F Generation WH-UD07FE5, 7 kW air-to-water split outdoor unit, R410A. 7 kW at A7/W35 with a COP of 4.46. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 66 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309G3E5UK or WH-SDC07F3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 7.0 kW at COP 4.46; A-7/W35 5.15 kW at COP 2.68; cooling A35/W7 6.0 kW at EER 2.63. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. Sound power is from the All in One table in Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); the SDC bi-bloc table in the same list gives slightly different figures for the 7-16 kW units (66 / 67 / 65 / 67 dB). Sound power 66 dB(A) (heating, full load). R410A, 1.45 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 795 H x 900 W x 320 D mm, 66 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/45; MCS HP0086/58"
  },
  {
    "id": 4636,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance F Generation (bi-bloc / All in One)",
    "product_code": "WH-UD09FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.43,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 795,
    "width": 900,
    "depth": 320,
    "weight": 66,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance F Generation WH-UD09FE5, 9 kW air-to-water split outdoor unit, R410A. 9 kW at A7/W35 with a COP of 4.13. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 67 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC0309G3E5UK or WH-SDC09F3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 9.0 kW at COP 4.13; A-7/W35 5.9 kW at COP 2.52; cooling A35/W7 7.0 kW at EER 2.43. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. Sound power is from the All in One table in Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); the SDC bi-bloc table in the same list gives slightly different figures for the 7-16 kW units (66 / 67 / 65 / 67 dB). Sound power 67 dB(A) (heating, full load). R410A, 1.45 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 795 H x 900 W x 320 D mm, 66 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/46; MCS HP0086/59"
  },
  {
    "id": 4637,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance F Generation (bi-bloc / All in One)",
    "product_code": "WH-UD12FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": 64.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance F Generation WH-UD12FE5, 12 kW air-to-water split outdoor unit, R410A. 12 kW at A7/W35 with a COP of 4.74. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 64.8 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216G6E5UK or WH-SDC12F6E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 12.0 kW at COP 4.74; A-7/W35 10.0 kW at COP 2.73; cooling A35/W7 10.0 kW at EER 2.81. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. Sound power is from the All in One table in Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); the SDC bi-bloc table in the same list gives slightly different figures for the 7-16 kW units (66 / 67 / 65 / 67 dB). Sound power 64.8 dB(A) (heating, full load). R410A, 2.55 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/53; MCS HP0086/60"
  },
  {
    "id": 4638,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance F Generation (bi-bloc / All in One)",
    "product_code": "WH-UD16FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 11.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": 67.2,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance F Generation WH-UD16FE5, 16 kW air-to-water split outdoor unit, R410A. 16 kW at A7/W35 with a COP of 4.28. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 67.2 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216G6E5UK or WH-SDC16F6E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 16.0 kW at COP 4.28; A-7/W35 11.4 kW at COP 2.68; cooling A35/W7 12.2 kW at EER 2.56. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. Sound power is from the All in One table in Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017); the SDC bi-bloc table in the same list gives slightly different figures for the 7-16 kW units (66 / 67 / 65 / 67 dB). Sound power 67.2 dB(A) (heating, full load). R410A, 2.55 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/55; MCS HP0086/61"
  },
  {
    "id": 4639,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP F Generation (bi-bloc / All in One)",
    "product_code": "WH-UX09FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": null,
    "noise_ref": null,
    "description": "Panasonic Aquarea T-CAP F Generation WH-UX09FE5, 9 kW air-to-water split outdoor unit, R410A. 9 kW at A7/W35 with a COP of 4.84. Heating and cooling. Flow to 55 C, operates down to -20 C. Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216G6E5UK or WH-SXC09F3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 9.0 kW at COP 4.84; A-7/W35 9.0 kW at COP 2.85; cooling A35/W7 7.0 kW at EER 3.17. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. NO SOUND POWER RECORDED: Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017) prints 58 / 61 / 66 / 66 / 63 dB across the UX09FE5 / UX12FE5 / UX09FE8 / UX12FE8 / UX16FE8, which is inconsistent (single- and three-phase versions of the same unit differ by 8 dB, and the 16 kW is quieter than the 12 kW), so none was recorded. R410A, 2.85 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/49; MCS HP0086/62"
  },
  {
    "id": 4640,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP F Generation (bi-bloc / All in One)",
    "product_code": "WH-UX12FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 101,
    "noise": null,
    "noise_ref": null,
    "description": "Panasonic Aquarea T-CAP F Generation WH-UX12FE5, 12 kW air-to-water split outdoor unit, R410A. 12 kW at A7/W35 with a COP of 4.74. Heating and cooling. Flow to 55 C, operates down to -20 C. Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/1501230101-2831.pdf (Panasonic UK All in One leaflet). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-ADC1216G6E5UK or WH-SXC12F6E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 12.0 kW at COP 4.74; A-7/W35 12.0 kW at COP 2.72; cooling A35/W7 10.0 kW at EER 2.81. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. NO SOUND POWER RECORDED: Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017) prints 58 / 61 / 66 / 66 / 63 dB across the UX09FE5 / UX12FE5 / UX09FE8 / UX12FE8 / UX16FE8, which is inconsistent (single- and three-phase versions of the same unit differ by 8 dB, and the 16 kW is quieter than the 12 kW), so none was recorded. R410A, 2.85 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 101 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/50; MCS HP0086/63"
  },
  {
    "id": 4641,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP F Generation (bi-bloc / All in One)",
    "product_code": "WH-UX16FE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.57,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 119,
    "noise": null,
    "noise_ref": null,
    "description": "Panasonic Aquarea T-CAP F Generation WH-UX16FE8, 16 kW air-to-water split outdoor unit, R410A. 16 kW at A7/W35 with a COP of 4.28. Heating and cooling. Flow to 55 C, operates down to -20 C. Three-phase.",
