    "notes": "Source: Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-SXC16F9E8; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input or seasonal figures are published, so COP cannot be cross-checked. A7/W35 16.0 kW at COP 4.28; cooling A35/W7 12.2 kW at EER 2.57. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. Only the A7/W35 point is published for this size. The weight (119 kg) is the last of three values the table prints across five columns; it matches the 2.90 kg charge column, so it is taken as this unit's. NO SOUND POWER RECORDED: Sept - HP Information/Panasonic/UK A2W PRICE LIST 16_LR.pdf (Panasonic UK Aquarea price list 2016-2017) prints 58 / 61 / 66 / 66 / 63 dB across the UX09FE5 / UX12FE5 / UX09FE8 / UX12FE8 / UX16FE8, which is inconsistent (single- and three-phase versions of the same unit differ by 8 dB, and the 16 kW is quieter than the 12 kW), so none was recorded. R410A, 2.9 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Three-phase 400 V. 1340 H x 900 W x 320 D mm, 119 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/43"
  },
  {
    "id": 4642,
    "manufacturer": "Panasonic",
    "model": "Aquarea HT F Generation (bi-bloc)",
    "product_code": "WH-UH09FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.64,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 104,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea HT F Generation WH-UH09FE5, 9 kW air-to-water split outdoor unit, R407C. 9 kW at A7/W35 with a COP of 4.64; SCOP 3.9 at W35 and 3.2 at W55. Heating only. Flow to 65 C, operates down to -20 C. Sound power 66 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-SHF09F3E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 3.9 / 2.5 = 156.0% against 153%, and 3.2 / 2.5 = 128.0% against 125% - both consistent. A7/W35 9.0 kW at COP 4.64; A-7/W35 9.0 kW at COP 2.74. SCOP 3.9 at W35 and 3.2 at W55 (average climate), ηs 153% / 125%. High-temperature unit: A7/W65 output is the full nominal capacity at COP 2.48. Sound power 66 dB(A) (heating, full load). R407C, 2.9 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 65 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 104 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/47"
  },
  {
    "id": 4643,
    "manufacturer": "Panasonic",
    "model": "Aquarea HT F Generation (bi-bloc)",
    "product_code": "WH-UH12FE5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 104,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea HT F Generation WH-UH12FE5, 12 kW air-to-water split outdoor unit, R407C. 12 kW at A7/W35 with a COP of 4.46; SCOP 3.83 at W35 and 3.2 at W55. Heating only. Flow to 65 C, operates down to -20 C. Sound power 67 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). SPLIT SYSTEM: this is the outdoor unit. Ofgem certifies it with WH-SHF12F6E5; Panasonic publishes the performance per kit, and the figures are recorded against the outdoor unit with that pairing stated here, as with the Hitachi and LG splits. No power input is published for the split units, so COP cannot be recomputed; the SCOPs were checked against the declared ηs instead - 3.83 / 2.5 = 153.2% against 150%, and 3.2 / 2.5 = 128.0% against 125% - both consistent. A7/W35 12.0 kW at COP 4.46; A-7/W35 12.0 kW at COP 2.52. SCOP 3.83 at W35 and 3.2 at W55 (average climate), ηs 150% / 125%. High-temperature unit: A7/W65 output is the full nominal capacity at COP 2.41. Sound power 67 dB(A) (heating, full load). R407C, 2.9 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 65 C. Single-phase 230 V. 1340 H x 900 W x 320 D mm, 104 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/48"
  },
  {
    "id": 4644,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance F Generation Monobloc (MDC)",
    "product_code": "WH-MDC05F3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 4.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.33,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 107,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance F Generation Monobloc WH-MDC05F3E5, 5 kW air-to-water monobloc, R410A. 5 kW at A7/W35 with a COP of 5.08. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 65 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 5.0 kW / 0.985 kW input = 5.08 against the published COP 5.08 - reconciles. A7/W35 5.0 kW at COP 5.08; A-7/W35 4.5 kW at COP 2.98; cooling A35/W7 4.5 kW at EER 3.33. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. The same table appears in the 2016 price list and on a reseller page. Sound power 65 dB(A) (heating, full load). R410A, 1.42 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 865 H x 1283 W x 320 D mm, 107 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/44"
  },
  {
    "id": 4645,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance G Generation Monobloc (MDC)",
    "product_code": "WH-MDC06G3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.15,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance G Generation Monobloc WH-MDC06G3E5, 6 kW air-to-water monobloc, R410A. 6 kW at A7/W35 with a COP of 4.46. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 65 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 6.0 kW / 1.34 kW input = 4.48 against the published COP 4.46 - reconciles. A7/W35 6.0 kW at COP 4.46; A-7/W35 5.15 kW at COP 2.68; cooling A35/W7 5.5 kW at EER 2.74. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. The same table appears in the 2016 price list and on a reseller page. Sound power 65 dB(A) (heating, full load). R410A, 1.45 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 865 H x 1283 W x 320 D mm, 112 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/64"
  },
  {
    "id": 4646,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance G Generation Monobloc (MDC)",
    "product_code": "WH-MDC09G3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 7.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.44,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 112,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance G Generation Monobloc WH-MDC09G3E5, 9 kW air-to-water monobloc, R410A. 9 kW at A7/W35 with a COP of 4.15. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 9.0 kW / 2.17 kW input = 4.15 against the published COP 4.15 - reconciles. A7/W35 9.0 kW at COP 4.15; A-7/W35 7.7 kW at COP 2.12; cooling A35/W7 7.0 kW at EER 2.44. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. The same table appears in the 2016 price list and on a reseller page. Sound power 69 dB(A) (heating, full load). R410A, 1.45 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 865 H x 1283 W x 320 D mm, 112 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/65"
  },
  {
    "id": 4647,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance G Generation Monobloc (MDC)",
    "product_code": "WH-MDC12G6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 147,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance G Generation Monobloc WH-MDC12G6E5, 12 kW air-to-water monobloc, R410A. 12 kW at A7/W35 with a COP of 4.74. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 12.0 kW / 2.53 kW input = 4.74 against the published COP 4.74 - reconciles. A7/W35 12.0 kW at COP 4.74; A-7/W35 10.0 kW at COP 2.73; cooling A35/W7 10.0 kW at EER 2.81. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. The same table appears in the 2016 price list and on a reseller page. Sound power 69 dB(A) (heating, full load). R410A, 2.1 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 147 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/68"
  },
  {
    "id": 4648,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance G Generation Monobloc (MDC)",
    "product_code": "WH-MDC16G6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 11.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 147,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance G Generation Monobloc WH-MDC16G6E5, 16 kW air-to-water monobloc, R410A. 16 kW at A7/W35 with a COP of 4.28. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 72 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 16.0 kW / 3.74 kW input = 4.28 against the published COP 4.28 - reconciles. A7/W35 16.0 kW at COP 4.28; A-7/W35 11.4 kW at COP 2.68; cooling A35/W7 12.2 kW at EER 2.56. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. The same table appears in the 2016 price list and on a reseller page. Sound power 72 dB(A) (heating, full load). R410A, 2.1 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 147 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/69"
  },
  {
    "id": 4649,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation Monobloc (MDC)",
    "product_code": "WH-MDC05H3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 4.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "A7/W35",
    "scop": 5.05,
    "scop_cond": "W35",
    "eer": 3.28,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.1,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 94,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation Monobloc WH-MDC05H3E5, 5 kW air-to-water monobloc, R410A. 5 kW at A7/W35 with a COP of 5.08; SCOP 5.05 at W35 and 3.55 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 65 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 5.0 kW / 0.985 kW input = 5.08 against the published COP 5.08 - reconciles. SCOP 5.05 / 2.5 = 202.0% against the declared ηs of 199% - consistent. A7/W35 5.0 kW at COP 5.08; A-7/W35 4.7 kW at COP 2.85; cooling A35/W7 4.5 kW at EER 3.28. SCOP 5.05 at W35 and 3.55 at W55 (average climate), ηs 199% / 139%. NOT FROM THE RESELLER PAGE: the new Logicool page in the folder is titled 'H Generation Monobloc' and lists WH-MDC05H3E5 to WH-MDC16H6E5, but its figures are the older F/G-generation MDC table (it gives the MDC07H3E5 6 kW at COP 4.46, which is the MDC06G3E5). Panasonic's own price list was used. Sound power 65 dB(A) (heating, full load). R410A, 1.3 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 865 H x 1283 W x 320 D mm, 94 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 5 kW = largest heating output published (A7/W35); Max Heat Cap 4.7 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/88"
  },
  {
    "id": 4650,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation Monobloc (MDC)",
    "product_code": "WH-MDC07H3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.78,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 104,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation Monobloc WH-MDC07H3E5, 7 kW air-to-water monobloc, R410A. 7 kW at A7/W35 with a COP of 4.52; SCOP 4.83 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 7.0 kW / 1.55 kW input = 4.52 against the published COP 4.52 - reconciles. SCOP 4.83 / 2.5 = 193.2% against the declared ηs of 190% - consistent. A7/W35 7.0 kW at COP 4.52; A-7/W35 5.5 kW at COP 2.7; cooling A35/W7 6.0 kW at EER 2.78. SCOP 4.83 at W35 and 3.33 at W55 (average climate), ηs 190% / 130%. NOT FROM THE RESELLER PAGE: the new Logicool page in the folder is titled 'H Generation Monobloc' and lists WH-MDC05H3E5 to WH-MDC16H6E5, but its figures are the older F/G-generation MDC table (it gives the MDC07H3E5 6 kW at COP 4.46, which is the MDC06G3E5). Panasonic's own price list was used. Sound power 68 dB(A) (heating, full load). R410A, 1.35 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 865 H x 1283 W x 320 D mm, 104 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7 kW = largest heating output published (A7/W35); Max Heat Cap 5.5 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/89"
  },
  {
    "id": 4651,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation Monobloc (MDC)",
    "product_code": "WH-MDC09H3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 6.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.29,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 865,
    "width": 1283,
    "depth": 320,
    "weight": 104,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation Monobloc WH-MDC09H3E5, 9 kW air-to-water monobloc, R410A. 9 kW at A7/W35 with a COP of 4.29; SCOP 4.83 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 9.0 kW / 2.1 kW input = 4.29 against the published COP 4.29 - reconciles. SCOP 4.83 / 2.5 = 193.2% against the declared ηs of 190% - consistent. A7/W35 9.0 kW at COP 4.29; A-7/W35 6.4 kW at COP 2.6; cooling A35/W7 7.0 kW at EER 2.6. SCOP 4.83 at W35 and 3.33 at W55 (average climate), ηs 190% / 130%. NOT FROM THE RESELLER PAGE: the new Logicool page in the folder is titled 'H Generation Monobloc' and lists WH-MDC05H3E5 to WH-MDC16H6E5, but its figures are the older F/G-generation MDC table (it gives the MDC07H3E5 6 kW at COP 4.46, which is the MDC06G3E5). Panasonic's own price list was used. Sound power 69 dB(A) (heating, full load). R410A, 1.35 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 55 C. Single-phase 230 V. 865 H x 1283 W x 320 D mm, 104 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 6.4 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/90"
  },
  {
    "id": 4652,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation Monobloc (MDC)",
    "product_code": "WH-MDC12H6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 140,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation Monobloc WH-MDC12H6E5, 12 kW air-to-water monobloc, R410A. 12 kW at A7/W35 with a COP of 4.74; SCOP 4.83 at W35 and 3.43 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 12.0 kW / 2.53 kW input = 4.74 against the published COP 4.74 - reconciles. SCOP 4.83 / 2.5 = 193.2% against the declared ηs of 190% - consistent. A7/W35 12.0 kW at COP 4.74; A-7/W35 10.0 kW at COP 2.73; cooling A35/W7 10.0 kW at EER 2.81. SCOP 4.83 at W35 and 3.43 at W55 (average climate), ηs 190% / 134%. NOT FROM THE RESELLER PAGE: the new Logicool page in the folder is titled 'H Generation Monobloc' and lists WH-MDC05H3E5 to WH-MDC16H6E5, but its figures are the older F/G-generation MDC table (it gives the MDC07H3E5 6 kW at COP 4.46, which is the MDC06G3E5). Panasonic's own price list was used. Sound power 69 dB(A) (heating, full load). R410A, 2.1 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 140 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35); Max Heat Cap 10 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/95"
  },
  {
    "id": 4653,
    "manufacturer": "Panasonic",
    "model": "Aquarea High Performance H Generation Monobloc (MDC)",
    "product_code": "WH-MDC16H6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 11.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.83,
    "scop_cond": "W35",
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 140,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea High Performance H Generation Monobloc WH-MDC16H6E5, 16 kW air-to-water monobloc, R410A. 16 kW at A7/W35 with a COP of 4.28; SCOP 4.83 at W35 and 3.33 at W55. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 72 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 16.0 kW / 3.74 kW input = 4.28 against the published COP 4.28 - reconciles. SCOP 4.83 / 2.5 = 193.2% against the declared ηs of 190% - consistent. A7/W35 16.0 kW at COP 4.28; A-7/W35 11.4 kW at COP 2.57; cooling A35/W7 12.2 kW at EER 2.56. SCOP 4.83 at W35 and 3.33 at W55 (average climate), ηs 190% / 130%. NOT FROM THE RESELLER PAGE: the new Logicool page in the folder is titled 'H Generation Monobloc' and lists WH-MDC05H3E5 to WH-MDC16H6E5, but its figures are the older F/G-generation MDC table (it gives the MDC07H3E5 6 kW at COP 4.46, which is the MDC06G3E5). Panasonic's own price list was used. Sound power 72 dB(A) (heating, full load). R410A, 2.1 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 140 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 11.4 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/96"
  },
  {
    "id": 4654,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP G Generation Monobloc (MXC)",
    "product_code": "WH-MXC09G3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 148,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP G Generation Monobloc WH-MXC09G3E5, 9 kW air-to-water monobloc, R410A. 9 kW at A7/W35 with a COP of 4.84. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 9.0 kW / 1.86 kW input = 4.84 against the published COP 4.84 - reconciles. A7/W35 9.0 kW at COP 4.84; A-7/W35 9.0 kW at COP 2.85; cooling A35/W7 7.0 kW at EER 3.17. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. T-CAP holds its full nominal capacity down to -15 C. A reseller page in the folder (Orion, 'WH-MXC-GE5') repeats the same table. Sound power 68 dB(A) (heating, full load). R410A, 2.3 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 148 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/66"
  },
  {
    "id": 4655,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP G Generation Monobloc (MXC)",
    "product_code": "WH-MXC12G6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 148,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP G Generation Monobloc WH-MXC12G6E5, 12 kW air-to-water monobloc, R410A. 12 kW at A7/W35 with a COP of 4.74. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 12.0 kW / 2.53 kW input = 4.74 against the published COP 4.74 - reconciles. A7/W35 12.0 kW at COP 4.74; A-7/W35 12.0 kW at COP 2.72; cooling A35/W7 10.0 kW at EER 2.81. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. T-CAP holds its full nominal capacity down to -15 C. A reseller page in the folder (Orion, 'WH-MXC-GE5') repeats the same table. Sound power 69 dB(A) (heating, full load). R410A, 2.3 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 148 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/67"
  },
  {
    "id": 4656,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP G Generation Monobloc (MXC)",
    "product_code": "WH-MXC16G9E8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 168,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP G Generation Monobloc WH-MXC16G9E8, 16 kW air-to-water monobloc, R410A. 16 kW at A7/W35 with a COP of 4.28. Heating and cooling. Flow to 55 C, operates down to -20 C. Sound power 72 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/UK A2W CATALOGUE 17 LR.pdf (Panasonic UK Aquarea catalogue 2017-2018). Physics check: A7/W35 16.0 kW / 3.74 kW input = 4.28 against the published COP 4.28 - reconciles. A7/W35 16.0 kW at COP 4.28; A-7/W35 16.0 kW at COP 2.49; cooling A35/W7 12.2 kW at EER 2.56. NO SCOP: this generation's documents give only energy classes (A++ at 35 and 55 C), not SCOP values. T-CAP holds its full nominal capacity down to -15 C. A reseller page in the folder (Orion, 'WH-MXC-GE5') repeats the same table. Sound power 72 dB(A) (heating, full load). R410A, 2.35 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 55 C. Three-phase 400 V. 1410 H x 1283 W x 320 D mm, 168 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/72"
  },
  {
    "id": 4657,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation Monobloc (MXC)",
    "product_code": "WH-MXC09H3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 142,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H Generation Monobloc WH-MXC09H3E5, 9 kW air-to-water monobloc, R410A. 9 kW at A7/W35 with a COP of 4.84; SCOP 4.6 at W35 and 3.33 at W55. Heating and cooling. Flow to 60 C, operates down to -20 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 9.0 kW / 1.86 kW input = 4.84 against the published COP 4.84 - reconciles. SCOP 4.6 / 2.5 = 184.0% against the declared ηs of 181% - consistent. A7/W35 9.0 kW at COP 4.84; A-7/W35 9.0 kW at COP 2.85; cooling A35/W7 7.0 kW at EER 3.17. SCOP 4.6 at W35 and 3.33 at W55 (average climate), ηs 181% / 130%. T-CAP holds its full nominal capacity down to -15 C. Sound power 68 dB(A) (heating, full load). R410A, 2.3 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 142 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/93"
  },
  {
    "id": 4658,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation Monobloc (MXC)",
    "product_code": "WH-MXC12H6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.33,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 142,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H Generation Monobloc WH-MXC12H6E5, 12 kW air-to-water monobloc, R410A. 12 kW at A7/W35 with a COP of 4.74; SCOP 4.33 at W35 and 3.33 at W55. Heating and cooling. Flow to 60 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 12.0 kW / 2.53 kW input = 4.74 against the published COP 4.74 - reconciles. SCOP 4.33 / 2.5 = 173.2% against the declared ηs of 170% - consistent. A7/W35 12.0 kW at COP 4.74; A-7/W35 12.0 kW at COP 2.72; cooling A35/W7 10.0 kW at EER 2.81. SCOP 4.33 at W35 and 3.33 at W55 (average climate), ηs 170% / 130%. T-CAP holds its full nominal capacity down to -15 C. Sound power 69 dB(A) (heating, full load). R410A, 2.3 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 60 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 142 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/94"
  },
  {
    "id": 4659,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation Monobloc (MXC)",
    "product_code": "WH-MXC16H9E8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.28,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.2,
    "max_cool_capacity": 12.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 164,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H Generation Monobloc WH-MXC16H9E8, 16 kW air-to-water monobloc, R410A. 16 kW at A7/W35 with a COP of 4.28; SCOP 4.08 at W35 and 3.2 at W55. Heating and cooling. Flow to 60 C, operates down to -20 C. Sound power 72 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 16.0 kW / 3.74 kW input = 4.28 against the published COP 4.28 - reconciles. SCOP 4.08 / 2.5 = 163.2% against the declared ηs of 160% - consistent. A7/W35 16.0 kW at COP 4.28; A-7/W35 16.0 kW at COP 2.49; cooling A35/W7 12.2 kW at EER 2.56. SCOP 4.08 at W35 and 3.2 at W55 (average climate), ηs 160% / 125%. T-CAP holds its full nominal capacity down to -15 C. Sound power 72 dB(A) (heating, full load). R410A, 2.35 kg. Outdoor ambient -20 to 35 C (heating); heating water 20 to 60 C. Three-phase 400 V. 1410 H x 1283 W x 320 D mm, 164 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 16 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/97"
  },
  {
    "id": 4660,
    "manufacturer": "Panasonic",
    "model": "Aquarea HT G Generation Monobloc (MHF)",
    "product_code": "WH-MHF09G3E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.64,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 151,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea HT G Generation Monobloc WH-MHF09G3E5, 9 kW air-to-water monobloc, R407C. 9 kW at A7/W35 with a COP of 4.64; SCOP 3.9 at W35 and 3.2 at W55. Heating only. Flow to 65 C, operates down to -20 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 9.0 kW / 1.94 kW input = 4.64 against the published COP 4.64 - reconciles. SCOP 3.9 / 2.5 = 156.0% against the declared ηs of 153% - consistent. A7/W35 9.0 kW at COP 4.64; A-7/W35 9.0 kW at COP 2.74. SCOP 3.9 at W35 and 3.2 at W55 (average climate), ηs 153% / 125%. The 2017 catalogue and the new reseller screenshot give the same A7/W35, A2/W35 and A-7/W35 figures. One disagreement, not affecting the recorded values: the A7/W65 COP is 2.48 in the 2020 price list but 2.27 in the 2017 catalogue and the screenshot. Sound power 68 dB(A) (heating, full load). R407C, 1.92 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 65 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 151 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 9 kW = largest heating output published (A7/W35); Max Heat Cap 9 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/70"
  },
  {
    "id": 4661,
    "manufacturer": "Panasonic",
    "model": "Aquarea HT G Generation Monobloc (MHF)",
    "product_code": "WH-MHF12G6E5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Panasonic)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": 3.83,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1410,
    "width": 1283,
    "depth": 320,
    "weight": 151,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea HT G Generation Monobloc WH-MHF12G6E5, 12 kW air-to-water monobloc, R407C. 12 kW at A7/W35 with a COP of 4.46; SCOP 3.83 at W35 and 3.2 at W55. Heating only. Flow to 65 C, operates down to -20 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Panasonic/PIR A2W PRICE LIST 20.pdf (Panasonic Aquarea price list and specifications 2020-2021). Physics check: A7/W35 12.0 kW / 2.69 kW input = 4.46 against the published COP 4.46 - reconciles. SCOP 3.83 / 2.5 = 153.2% against the declared ηs of 150% - consistent. A7/W35 12.0 kW at COP 4.46; A-7/W35 12.0 kW at COP 2.52. SCOP 3.83 at W35 and 3.2 at W55 (average climate), ηs 150% / 125%. The 2017 catalogue and the new reseller screenshot give the same A7/W35, A2/W35 and A-7/W35 figures. One disagreement, not affecting the recorded values: the A7/W65 COP is 2.41 in the 2020 price list but 2.22 in the 2017 catalogue and the screenshot. Sound power 69 dB(A) (heating, full load). R407C, 1.92 kg. Outdoor ambient -20 to 35 C (heating); heating water 25 to 65 C. Single-phase 230 V. 1410 H x 1283 W x 320 D mm, 151 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (A7/W35); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0086/71"
  },
  {
    "id": 4662,
    "manufacturer": "Toshiba",
    "model": "Estia",
    "product_code": "HWS-805H-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 6.37,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.46,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 890,
    "width": 900,
    "depth": 320,
    "weight": 92,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HWS-805H-E, 8 kW air-to-water split outdoor unit, R410A. 8 kW at A7/W35 with a COP of 4.46. Heating and cooling. Flow to 55 C. Sound power 65 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'Estia 8 (SET52)', outdoor unit HWS-805H-E with HWS-805XWHM3-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 8.0 kW / 1.79 kW = 4.47 against the published COP 4.46 - reconciles. A2/W35 (max.) 6.37 kW at COP 3.34. The cooling EER of 3.10 is 3% above 6.00 / 2.00 = 3.00. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 161% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 6.0 kW at EER 3.1. Sound power 65 dB(A) (heating). R410A, 1.8 kg. Heating operation down to -20 C (the R410A sheets print the heating range as -20 / +43 C). Flow to 55 C. Single-phase. 890 H x 900 W x 320 D mm, 92 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 8 kW = largest heating output published (A7/W35); Max Heat Cap 6.37 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.1 DERIVED from the printed seasonal efficiency ηs 161% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0342-01; 011-1W0342-02; 011-1W0342-03"
  },
  {
    "id": 4663,
    "manufacturer": "Toshiba",
    "model": "Estia",
    "product_code": "HWS-1105H-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.88,
    "cop_cond": "A7/W35",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 92,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HWS-1105H-E, 11.2 kW air-to-water split outdoor unit, R410A. 11.2 kW at A7/W35 with a COP of 4.88. Heating and cooling. Flow to 55 C. Sound power 64 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'Estia 11 (SET52)', outdoor unit HWS-1105H-E with HWS-1405XWHT9-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 11.2 kW / 2.3 kW = 4.87 against the published COP 4.88 - reconciles. A2/W35 (max.) 10.1 kW at COP 3.6. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 163% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 10.0 kW at EER 3.07. Sound power 64 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -20 C (the R410A sheets print the heating range as -20 / +43 C). Flow to 55 C. Single-phase. 1340 H x 900 W x 320 D mm, 92 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 11.2 kW = largest heating output published (A7/W35); Max Heat Cap 10.1 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.15 DERIVED from the printed seasonal efficiency ηs 163% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0343-01; 011-1W0343-02; 011-1W0343-03"
  },
  {
    "id": 4664,
    "manufacturer": "Toshiba",
    "model": "Estia",
    "product_code": "HWS-1105H8-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 10.46,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.1,
    "scop_cond": "W35",
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 93,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HWS-1105H8-E, 11.2 kW air-to-water split outdoor unit, R410A. 11.2 kW at A7/W35 with a COP of 4.8. Heating and cooling. Flow to 55 C. Sound power 64 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'Estia 11 (SET52)', outdoor unit HWS-1105H8-E with HWS-1405XWHT6-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 11.2 kW / 2.34 kW = 4.79 against the published COP 4.8 - reconciles. A2/W35 (max.) 10.46 kW at COP 3.61. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 161% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 10.0 kW at EER 3.07. Sound power 64 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -20 C (the R410A sheets print the heating range as -20 / +43 C). Flow to 55 C. Three-phase. 1340 H x 900 W x 320 D mm, 93 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 11.2 kW = largest heating output published (A7/W35); Max Heat Cap 10.46 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.1 DERIVED from the printed seasonal efficiency ηs 161% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0344-01; 011-1W0344-02; 011-1W0344-03"
  },
  {
    "id": 4665,
    "manufacturer": "Toshiba",
    "model": "Estia",
    "product_code": "HWS-1405H-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 10.65,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": null,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HWS-1405H-E, 14 kW air-to-water split outdoor unit, R410A. 14 kW at A7/W35 with a COP of 4.5. Flow to 55 C. Sound power 68 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'Estia 14 (SET Home)', outdoor unit HWS-1405H-E with HWS-1405XWHT6-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 14.0 kW / 3.11 kW = 4.50 against the published COP 4.5 - reconciles. A2/W35 (max.) 10.65 kW at COP 3.33. WORTH CONFIRMING - THIS 'SET Home' SHEET HAS COPY ERRORS, so only the heating block (which reconciles) was kept. Its cooling row gives 12.02 kW with a power input of 3.81 kW and EER 2.89, which do not agree (12.02 / 3.81 = 3.15; 3.81 and 2.89 are the three-phase HWS-1405H8-E's figures), and the power line is mislabelled 'Heating power consumption'. It also gives the outdoor unit the hydro unit's weight (52 kg), so no weight is recorded - the three-phase version weighs 93 kg. No ηs is printed on this sheet. Sound power 68 dB(A) (heating). R410A. Flow to 55 C. Single-phase. 1340 H x 900 W x 320 D mm. CAPACITY BASIS (29 Sept 2026): Cap Max 14 kW = largest heating output published (A7/W35); Max Heat Cap 10.65 kW at the lowest source temperature stated in the spec (A2/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0343-04; 011-1W0343-05; 011-1W0343-06"
  },
  {
    "id": 4666,
    "manufacturer": "Toshiba",
    "model": "Estia",
    "product_code": "HWS-1405H8-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": 4,
    "scop_cond": "W35",
    "eer": 2.89,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 93,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HWS-1405H8-E, 14 kW air-to-water split outdoor unit, R410A. 14 kW at A7/W35 with a COP of 4.44. Heating and cooling. Flow to 55 C. Sound power 68 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'Estia 14 (SET52)', outdoor unit HWS-1405H8-E with HWS-1405XWHT9-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 14.0 kW / 3.16 kW = 4.43 against the published COP 4.44 - reconciles. A2/W35 (max.) 11.01 kW at COP 3.44. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 157% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 11.0 kW at EER 2.89. Sound power 68 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -20 C (the R410A sheets print the heating range as -20 / +43 C). Flow to 55 C. Three-phase. 1340 H x 900 W x 320 D mm, 93 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 14 kW = largest heating output published (A7/W35); Max Heat Cap 11.01 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.0 DERIVED from the printed seasonal efficiency ηs 157% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0344-04; 011-1W0344-05; 011-1W0344-06"
  },
  {
    "id": 4667,
    "manufacturer": "Toshiba",
    "model": "Estia",
    "product_code": "HWS-1605H8-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 11.61,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.05,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 93,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HWS-1605H8-E, 16 kW air-to-water split outdoor unit, R410A. 16 kW at A7/W35 with a COP of 4.3. Heating and cooling. Flow to 55 C. Sound power 69 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'Estia 16 (SET52)', outdoor unit HWS-1605H8-E with HWS-1405XWHM3-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 16.0 kW / 3.72 kW = 4.30 against the published COP 4.3 - reconciles. A2/W35 (max.) 11.61 kW at COP 3.36. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 159% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 13.0 kW at EER 2.71. Sound power 69 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -20 C (the R410A sheets print the heating range as -20 / +43 C). Flow to 55 C. Three-phase. 1340 H x 900 W x 320 D mm, 93 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 16 kW = largest heating output published (A7/W35); Max Heat Cap 11.61 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.05 DERIVED from the printed seasonal efficiency ηs 159% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0344-07; 011-1W0344-08; 011-1W0344-09"
  },
  {
    "id": 4668,
    "manufacturer": "Toshiba",
    "model": "Estia HI POWER",
    "product_code": "HWS-P805HR-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.74,
    "max_heat_capacity": 11.74,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 92,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HI POWER HWS-P805HR-E, 8 kW air-to-water split outdoor unit, R410A. 8 kW at A7/W35 with a COP of 4.76. Flow to 60 C. Sound power 64 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA HI POWER 8 (SET54)', outdoor unit HWS-P805HR-E with HWS-P805XWHM3-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 8.0 kW / 1.66 kW = 4.82 against the published COP 4.76 - 1.2% apart. A2/W35 (max.) 11.74 kW at COP 3.3. WORTH CONFIRMING: the COP of 4.76 is 1.2% below 8.00 / 1.66 = 4.82, and the cooling row (10.00 kW, 3.33 kW, EER 3.00) is identical to the 11 kW HWS-P1105H8R-E's - 10 kW of cooling from an 8 kW unit looks copied, so no cooling data is recorded. The three-phase HWS-P805H8R-E gives 6.00 kW cooling at EER 3.66. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 157% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Sound power 64 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 60 C. Single-phase. 1340 H x 900 W x 320 D mm, 92 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 11.74 kW = largest heating output published (A2/W35 (max)); Max Heat Cap 11.74 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.0 DERIVED from the printed seasonal efficiency ηs 157% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet. NOT FILLED: cooling. The sheet prints 10.00 kW / EER 3.00 for this 8 kW set, which are the 11 kW set's figures (the 3-phase 8 kW sister prints 6.00 kW / EER 3.66) - suspected Toshiba copy error, left blank.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0345-01; 011-1W0345-02; 011-1W0345-03"
  },
  {
    "id": 4669,
    "manufacturer": "Toshiba",
    "model": "Estia HI POWER",
    "product_code": "HWS-P805H8R-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.13,
    "max_heat_capacity": 12.13,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.68,
    "cop_cond": "A7/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": 3.66,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 94,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HI POWER HWS-P805H8R-E, 8 kW air-to-water split outdoor unit, R410A. 8 kW at A7/W35 with a COP of 4.68. Heating and cooling. Flow to 60 C. Sound power 66 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA HI POWER 8 (SET54)', outdoor unit HWS-P805H8R-E with HWS-P805XWHT6-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 8.0 kW / 1.71 kW = 4.68 against the published COP 4.68 - reconciles. A2/W35 (max.) 12.13 kW at COP 3.53. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 169% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 6.0 kW at EER 3.66. Sound power 66 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 60 C. Three-phase. 1340 H x 900 W x 320 D mm, 94 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12.13 kW = largest heating output published (A2/W35 (max)); Max Heat Cap 12.13 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.3 DERIVED from the printed seasonal efficiency ηs 169% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0346-01; 011-1W0346-02; 011-1W0346-03"
  },
  {
    "id": 4670,
    "manufacturer": "Toshiba",
    "model": "Estia HI POWER",
    "product_code": "HWS-P1105HR-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.96,
    "max_heat_capacity": 11.96,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.88,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 92,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HI POWER HWS-P1105HR-E, 11.2 kW air-to-water split outdoor unit, R410A. 11.2 kW at A7/W35 with a COP of 4.88. Flow to 60 C. Sound power 66 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA HI POWER 11 (SET Home)', outdoor unit HWS-P1105HR-E with HWS-P1105XWHM3-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 11.2 kW / 2.3 kW = 4.87 against the published COP 4.88 - reconciles. A2/W35 (max.) 11.96 kW at COP 3.3. WORTH CONFIRMING - THIS 'SET Home' SHEET HAS A COPY ERROR IN THE COOLING BLOCK: it gives 10.00 kW of cooling with a power input of 1.64 kW and EER 3.66 (10.00 / 1.64 = 6.1; 1.64 and 3.66 are the 8 kW HWS-P805H8R-E's figures), so no cooling data is recorded. The heating block reconciles. No ηs or refrigerant charge is printed. Ofgem's run-together row 'HWS-P1105HR-EHWS-P1105XWHT9-E' is the same outdoor unit with the T9 hydro unit. Sound power 66 dB(A) (heating). R410A. Flow to 60 C. Single-phase. 1340 H x 900 W x 320 D mm, 92 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 11.96 kW = largest heating output published (A2/W35 (max)); Max Heat Cap 11.96 kW at the lowest source temperature stated in the spec (A2/W35 (max)).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0347-01; 011-1W0347-02; 011-1W0347-03"
  },
  {
    "id": 4671,
    "manufacturer": "Toshiba",
    "model": "Estia HI POWER",
    "product_code": "HWS-P1105H8R-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12.88,
    "max_heat_capacity": 12.88,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.4,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 94,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HI POWER HWS-P1105H8R-E, 11.2 kW air-to-water split outdoor unit, R410A. 11.2 kW at A7/W35 with a COP of 4.8. Heating and cooling. Flow to 60 C. Sound power 64 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA HI POWER 11 (SET54)', outdoor unit HWS-P1105H8R-E with HWS-P1105XWHM3-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 11.2 kW / 2.34 kW = 4.79 against the published COP 4.8 - reconciles. A2/W35 (max.) 12.88 kW at COP 3.16. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 173% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 10.0 kW at EER 3.0. Sound power 64 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 60 C. Three-phase. 1340 H x 900 W x 320 D mm, 94 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12.88 kW = largest heating output published (A2/W35 (max)); Max Heat Cap 12.88 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.4 DERIVED from the printed seasonal efficiency ηs 173% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0348-01; 011-1W0348-02; 011-1W0348-03"
  },
  {
    "id": 4672,
    "manufacturer": "Toshiba",
    "model": "Estia HI POWER",
    "product_code": "HWS-P1405H8R-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.6,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.44,
    "cop_cond": "A7/W35",
    "scop": 4.4,
    "scop_cond": "W35",
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 93,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia HI POWER HWS-P1405H8R-E, 14 kW air-to-water split outdoor unit, R410A. 14 kW at A7/W35 with a COP of 4.44. Heating and cooling. Flow to 60 C. Sound power 68 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA HI POWER 14 (SET54)', outdoor unit HWS-P1405H8R-E with HWS-P1105XWHM3-E. SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 14.0 kW / 3.15 kW = 4.44 against the published COP 4.44 - reconciles. A2/W35 (max.) 14.6 kW at COP 3.01. The sheet gives the same ηs (173%) as the 11 kW HI POWER. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 173% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 11.0 kW at EER 2.82. Sound power 68 dB(A) (heating). R410A, 2.7 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 60 C. Three-phase. 1340 H x 900 W x 320 D mm, 93 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 14.6 kW = largest heating output published (A2/W35 (max)); Max Heat Cap 14.6 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 43 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.4 DERIVED from the printed seasonal efficiency ηs 173% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0348-04; 011-1W0348-05; 011-1W0348-06"
  },
  {
    "id": 4673,
    "manufacturer": "Toshiba",
    "model": "Estia R32",
    "product_code": "HWT-401HW-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": 0.79,
    "cap_max": 7.25,
    "max_heat_capacity": 6.42,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 630,
    "width": 800,
    "depth": 300,
    "weight": 42,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia R32 HWT-401HW-E, 4 kW air-to-water split outdoor unit, R32. 4 kW at A7/W35 with a COP of 5.2; SCOP 4.53 at W35 and 3.45 at W55. Heating and cooling. Flow to 55 C. Sound power 66 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA All-in-One S2 4 (SET140)', outdoor unit HWT-401HW-E with HWT-602S21ST6W-E (All-in-One S2). SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 4.0 kW / 0.77 kW = 5.19 against the published COP 5.2 - reconciles. A2/W35 (max.) 6.42 kW at COP 4.22. SCOP 4.53 at W35 and 3.45 at W55 (average climate); ηs 178% / 135% - 4.53 / 2.5 = 181.2% against 178%, consistent. Cooling A35/W7 4.0 kW at EER 3.45. Heating range at A7/W35 0.79 to 7.25 kW. Sound power 66 dB(A) (heating). R32, 0.9 kg. Heating operation down to -20 C (the R410A sheets print the heating range as -20 / +43 C). Flow to 55 C. Single-phase. 630 H x 800 W x 300 D mm, 42 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7.25 kW = largest heating output published (A7/W35 (range max)); Max Heat Cap 6.42 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 25 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0467_02"
  },
  {
    "id": 4674,
    "manufacturer": "Toshiba",
    "model": "Estia R32",
    "product_code": "HWT-601HW-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": 0.8,
    "cap_max": 7.25,
    "max_heat_capacity": 6.42,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 630,
    "width": 800,
    "depth": 300,
    "weight": 42,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia R32 HWT-601HW-E, 6 kW air-to-water split outdoor unit, R32. 6 kW at A7/W35 with a COP of 4.8; SCOP 4.58 at W35 and 3.37 at W55. Heating and cooling. Flow to 55 C. Sound power 66 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA All-in-One S2 6 (SET140)', outdoor unit HWT-601HW-E with HWT-602S21ST6W-E (All-in-One S2). SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 6.0 kW / 1.25 kW = 4.80 against the published COP 4.8 - reconciles. A2/W35 (max.) 6.42 kW at COP 4.22. SCOP 4.58 at W35 and 3.37 at W55 (average climate); ηs 180% / 132% - 4.58 / 2.5 = 183.2% against 180%, consistent. Cooling A35/W7 5.0 kW at EER 3.3. Heating range at A7/W35 0.8 to 7.25 kW. Sound power 66 dB(A) (heating). R32, 0.9 kg. Heating operation down to -20 C (the R410A sheets print the heating range as -20 / +43 C). Flow to 55 C. Single-phase. 630 H x 800 W x 300 D mm, 42 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7.25 kW = largest heating output published (A7/W35 (range max)); Max Heat Cap 6.42 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 25 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0467_03; 011-1W0467_04"
  },
  {
    "id": 4675,
    "manufacturer": "Toshiba",
    "model": "Estia R32",
    "product_code": "HWT-1101HW-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 11.46,
    "max_heat_capacity": 11.46,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1010,
    "depth": 370,
    "weight": 75,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia R32 HWT-1101HW-E, 11 kW air-to-water split outdoor unit, R32. 11 kW at A7/W35 with a COP of 4.6. Heating and cooling. Flow to 65 C. Sound power 64 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA R32 Split Hydrobox 11 (SET96)', outdoor unit HWT-1101HW-E with HWT-1101XWHT6W-E (hydrobox). SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 11.0 kW / 2.39 kW = 4.60 against the published COP 4.6 - reconciles. A2/W35 (max.) 11.46 kW at COP 3.54. NO SCOP: this sheet gives only the seasonal efficiency at 35 C, ηs 179% (A++). A SCOP could be back-calculated but none is published, so the field is blank. Cooling A35/W7 8.0 kW at EER 2.8. Sound power 64 dB(A) (heating). R32, 1.25 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 65 C. Single-phase. 1050 H x 1010 W x 370 D mm, 75 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 11.46 kW = largest heating output published (A2/W35 (max)); Max Heat Cap 11.46 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, SCOP, SCOP Cond.): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 25 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. SCOP 4.55 DERIVED from the printed seasonal efficiency ηs 179% (W35, average climate) using EN 14825: SCOP = (ηs + 3%) x 2.5 - Toshiba does not print SCOP itself on this older sheet.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0468_02; 011-1W0468_03"
  },
  {
    "id": 4676,
    "manufacturer": "Toshiba",
    "model": "Estia R32",
    "product_code": "HWT-1101H8W-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.58,
    "cap_max": 15.5,
    "max_heat_capacity": 13.58,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1010,
    "depth": 370,
    "weight": 92,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia R32 HWT-1101H8W-E, 11 kW air-to-water split outdoor unit, R32. 11 kW at A7/W35 with a COP of 4.74; SCOP 4.56 at W35 and 3.52 at W55. Flow to 65 C. Sound power 65 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA Hydrobox Compact 11 (SET96)', outdoor unit HWT-1101H8W-E with HWT-1101XWHT9W-E (hydrobox). SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 11.0 kW / 2.3 kW = 4.78 against the published COP 4.74 - reconciles. A2/W35 (max.) 13.58 kW at COP 3.8. The cooling row (8.00 kW, 2.88 kW, EER 2.62) does not reconcile (8.00 / 2.88 = 2.78), so no cooling data is recorded; heating is unaffected. SCOP 4.56 at W35 and 3.52 at W55 (average climate); ηs 179% / 138% - 4.56 / 2.5 = 182.4% against 179%, consistent. Heating range at A7/W35 2.58 to 15.5 kW. Sound power 65 dB(A) (heating). R32, 1.3 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 65 C. Three-phase. 1050 H x 1010 W x 370 D mm, 92 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 15.5 kW = largest heating output published (A7/W35 (range max)); Max Heat Cap 13.58 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max, EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 25 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page. Cooling 8.00 kW at A35/W7, EER 2.62.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0608_05; 011-1W0608_06; 011-1W0608_07; 011-1W0608_08"
  },
  {
    "id": 4677,
    "manufacturer": "Toshiba",
    "model": "Estia R32",
    "product_code": "HWT-1401HW-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.44,
    "cap_max": 18.39,
    "max_heat_capacity": 16.13,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1049,
    "width": 1010,
    "depth": 370,
    "weight": 88,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia R32 HWT-1401HW-E, 14 kW air-to-water split outdoor unit, R32. 14 kW at A7/W35 with a COP of 4.6; SCOP 4.65 at W35 and 3.57 at W55. Heating and cooling. Flow to 65 C. Sound power 69 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA All-in-One S2 14 (SET140)', outdoor unit HWT-1401HW-E with HWT-1402S21MT9W-E (All-in-One S2). SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 14.0 kW / 3.04 kW = 4.61 against the published COP 4.6 - reconciles. A2/W35 (max.) 16.13 kW at COP 3.49. SCOP 4.65 at W35 and 3.57 at W55 (average climate); ηs 183% / 138% - 4.65 / 2.5 = 186.0% against 183%, consistent. Cooling A35/W7 10.0 kW at EER 2.45. Heating range at A7/W35 2.44 to 18.39 kW. Sound power 69 dB(A) (heating). R32, 1.4 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 65 C. Single-phase. 1050 H x 1010 W x 370 D mm, 88 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 18.39 kW = largest heating output published (A7/W35 (range max)); Max Heat Cap 16.13 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 25 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0607_02"
  },
  {
    "id": 4678,
    "manufacturer": "Toshiba",
    "model": "Estia R32",
    "product_code": "HWT-1401H8W-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer documentation (Toshiba)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.55,
    "cap_max": 18.39,
    "max_heat_capacity": 16.13,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.57,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1010,
    "depth": 370,
    "weight": 92,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia R32 HWT-1401H8W-E, 14 kW air-to-water split outdoor unit, R32. 14 kW at A7/W35 with a COP of 4.6; SCOP 4.57 at W35 and 3.55 at W55. Heating and cooling. Flow to 65 C. Sound power 69 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Toshiba/ - Toshiba product data sheet 'ESTIA All-in-One S2 14 (SET140)', outdoor unit HWT-1401H8W-E with HWT-1402S21ST9W-E (All-in-One S2). SPLIT SYSTEM: this is the outdoor unit; the performance is Toshiba's for that set, and the pairing is stated here as with the Hitachi, LG and Panasonic splits. Physics check: 14.0 kW / 3.04 kW = 4.61 against the published COP 4.6 - reconciles. A2/W35 (max.) 16.13 kW at COP 3.49. SCOP 4.57 at W35 and 3.55 at W55 (average climate); ηs 180% / 139% - 4.57 / 2.5 = 182.8% against 180%, consistent. Cooling A35/W7 10.0 kW at EER 2.45. Heating range at A7/W35 2.55 to 18.39 kW. Sound power 69 dB(A) (heating). R32, 1.4 kg. Heating operation down to -25 C (the R410A sheets print the heating range as -25 / +43 C). Flow to 65 C. Three-phase. 1050 H x 1010 W x 370 D mm, 92 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 18.39 kW = largest heating output published (A7/W35 (range max)); Max Heat Cap 16.13 kW at the lowest source temperature stated in the spec (A2/W35 (max)). FILLED 30 Sept (Op Temp Max, Cool Flow Min, Cool Flow Max): Toshiba Estia set data sheet named in \"Where to check - file\", page 2 (outdoor) / page 3 (indoor). Op max 25 °C = upper limit of the heating (sun icon) 'Outdoor temperature operating range' row; the snowflake row is cooling (+10/+15 to +43). Cooling supply water 7-25 °C from the indoor unit page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0609_02; 011-1W0609_03; 011-1W0609_04"
  },
  {
    "id": 4679,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL A / AC / AS / ACS",
    "product_code": "WPL 15 AS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 3.5,
    "cap_max": 7.4,
    "max_heat_capacity": 6.16,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.23,
    "cop_cond": "A7/W35",
    "scop": 3.84,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 900,
    "width": 1270,
    "depth": 593,
    "weight": 160,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 15 AS, inverter air-to-water monobloc heat pump, R410A. 4.68 kW at A7/W35 with a COP of 4.23, modulating 3.5 to 7.4 kW; SCOP 3.84. Heating only. Flow to 65 C, operates down to -20 C. Sound power 50 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/wpl-25-as---installation-manual.pdf, Stiebel Eltron WPL A / AC / AS / ACS operation and installation manual, chapter 18.5 data table. Inverter air-to-water monobloc, R410A. Physics check: 4.68 kW / 1.11 kW = 4.22 against the published COP 4.23 - reconciles. A-7/W35 (EN 14511) 6.86 kW at COP 2.83; output range at A7/W35 3.5 to 7.4 kW. SCOP 3.84 (EN 14825, as printed - no temperature is stated; recorded as W35). No ηs is printed, so SCOP cannot be cross-checked. Sound power 50 dB(A) (EN 12102), 62 dB(A) maximum. Heat source -20 to 40 C; heating 15 to 65 C. R410A, 4.2 kg. 230 V single-phase compressor. 900 H x 1270 W x 593 D mm, 160 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7.4 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 6.16 kW at the lowest source temperature stated in the spec (A-15/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0001_1"
  },
  {
    "id": 4680,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL A / AC / AS / ACS",
    "product_code": "WPL 15 ACS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 3.5,
    "cap_max": 7.4,
    "max_heat_capacity": 6.16,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.23,
    "cop_cond": "A7/W35",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 2.41,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.86,
    "max_cool_capacity": 7.86,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 900,
    "width": 1270,
    "depth": 593,
    "weight": 160,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 15 ACS, inverter air-to-water monobloc heat pump, R410A. 4.68 kW at A7/W35 with a COP of 4.23, modulating 3.5 to 7.4 kW; SCOP 4.04. Heating and cooling. Flow to 65 C, operates down to -20 C. Sound power 50 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/wpl-25-as---installation-manual.pdf, Stiebel Eltron WPL A / AC / AS / ACS operation and installation manual, chapter 18.5 data table. Inverter air-to-water monobloc, R410A. Physics check: 4.68 kW / 1.11 kW = 4.22 against the published COP 4.23 - reconciles. A-7/W35 (EN 14511) 6.86 kW at COP 2.83; output range at A7/W35 3.5 to 7.4 kW. SCOP 4.04 (EN 14825, as printed - no temperature is stated; recorded as W35). No ηs is printed, so SCOP cannot be cross-checked. The cooling version is listed with a higher SCOP (4.04) than the heating-only WPL 15 AS (3.84) despite identical heating data; both are recorded as printed. Maximum cooling A35/W7 7.86 kW at EER 2.41. Sound power 50 dB(A) (EN 12102), 62 dB(A) maximum. Heat source -20 to 40 C; heating 15 to 65 C. R410A, 4.2 kg. 230 V single-phase compressor. 900 H x 1270 W x 593 D mm, 160 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7.4 kW = largest heating output published (A7/W35 (max)); Max Heat Cap 6.16 kW at the lowest source temperature stated in the spec (A-15/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0001_2"
  },
  {
    "id": 4681,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL A / AC / AS / ACS",
    "product_code": "WPL 25 AS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 14.3,
    "max_heat_capacity": 11.96,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.82,
    "cop_cond": "A7/W35",
    "scop": 4.39,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 175,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 25 AS, inverter air-to-water monobloc heat pump, R410A. 8.0 kW at A7/W35 with a COP of 4.82, modulating 7.85 to 12.85 kW; SCOP 4.39. Heating only. Flow to 65 C, operates down to -20 C. Sound power 54 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/wpl-25-as---installation-manual.pdf, Stiebel Eltron WPL A / AC / AS / ACS operation and installation manual, chapter 18.5 data table. Inverter air-to-water monobloc, R410A. Physics check: 8.0 kW / 1.66 kW = 4.82 against the published COP 4.82 - reconciles. A-7/W35 (EN 14511) 12.86 kW at COP 2.98; output range at A7/W35 7.85 to 12.85 kW. SCOP 4.39 (EN 14825, as printed - no temperature is stated; recorded as W35). No ηs is printed, so SCOP cannot be cross-checked. Sound power 54 dB(A) (EN 12102), 66 dB(A) maximum. Heat source -20 to 40 C; heating 15 to 65 C. R410A, 4.7 kg. 230 V single-phase compressor. 1045 H x 1490 W x 593 D mm, 175 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 14.3 kW = largest heating output published (A-7/W65); Max Heat Cap 11.96 kW at the lowest source temperature stated in the spec (A-15/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0003"
  },
  {
    "id": 4682,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL A / AC / AS / ACS",
    "product_code": "WPL 25 ACS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 14.3,
    "max_heat_capacity": 11.96,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.82,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 2.38,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.88,
    "max_cool_capacity": 14.88,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 175,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 25 ACS, inverter air-to-water monobloc heat pump, R410A. 8.0 kW at A7/W35 with a COP of 4.82, modulating 7.85 to 12.85 kW; SCOP 4.53. Heating and cooling. Flow to 65 C, operates down to -20 C. Sound power 54 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/wpl-25-as---installation-manual.pdf, Stiebel Eltron WPL A / AC / AS / ACS operation and installation manual, chapter 18.5 data table. Inverter air-to-water monobloc, R410A. Physics check: 8.0 kW / 1.66 kW = 4.82 against the published COP 4.82 - reconciles. A-7/W35 (EN 14511) 12.86 kW at COP 2.98; output range at A7/W35 7.85 to 12.85 kW. SCOP 4.53 (EN 14825, as printed - no temperature is stated; recorded as W35). No ηs is printed, so SCOP cannot be cross-checked. Maximum cooling A35/W7 14.88 kW at EER 2.38. Sound power 54 dB(A) (EN 12102), 66 dB(A) maximum. Heat source -20 to 40 C; heating 15 to 65 C. R410A, 5.5 kg. 230 V single-phase compressor. 1045 H x 1490 W x 593 D mm, 175 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 14.3 kW = largest heating output published (A-7/W65); Max Heat Cap 11.96 kW at the lowest source temperature stated in the spec (A-15/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0492"
  },
  {
    "id": 4683,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL A / AC / AS / ACS",
    "product_code": "WPL 25 A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 14.3,
    "max_heat_capacity": 12.05,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 175,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 25 A, inverter air-to-water monobloc heat pump, R410A. 7.84 kW at A7/W35 with a COP of 5.09, modulating 7.85 to 12.85 kW; SCOP 4.63. Heating only. Flow to 65 C, operates down to -20 C. Sound power 54 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/wpl-25-as---installation-manual.pdf, Stiebel Eltron WPL A / AC / AS / ACS operation and installation manual, chapter 18.5 data table. Inverter air-to-water monobloc, R410A. Physics check: 7.84 kW / 1.54 kW = 5.09 against the published COP 5.09 - reconciles. A-7/W35 (EN 14511) 12.86 kW at COP 2.93; output range at A7/W35 7.85 to 12.85 kW. SCOP 4.63 (EN 14825, as printed - no temperature is stated; recorded as W35). No ηs is printed, so SCOP cannot be cross-checked. The A-7/W35 point does not quite reconcile: 12.86 / 4.16 = 3.09 against the printed 2.93 (5% apart); the recorded A7/W35 point is unaffected. Sound power 54 dB(A) (EN 12102), 66 dB(A) maximum. Heat source -20 to 40 C; heating 15 to 65 C. R410A, 4.7 kg. 400 V three-phase compressor. 1045 H x 1490 W x 593 D mm, 175 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 14.3 kW = largest heating output published (A-7/W65); Max Heat Cap 12.05 kW at the lowest source temperature stated in the spec (A-15/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0002"
  },
  {
    "id": 4684,
    "manufacturer": "Stiebel Eltron",
    "model": "WPL A / AC / AS / ACS",
    "product_code": "WPL 25 AC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Stiebel Eltron)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": 7.85,
    "cap_max": 14.3,
    "max_heat_capacity": 12.05,
    "max_heat_capacity_temp": "A-15/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.09,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 2.38,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.88,
    "max_cool_capacity": 14.88,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1045,
    "width": 1490,
    "depth": 593,
    "weight": 175,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPL 25 AC, inverter air-to-water monobloc heat pump, R410A. 7.84 kW at A7/W35 with a COP of 5.09, modulating 7.85 to 12.85 kW; SCOP 4.76. Heating and cooling. Flow to 65 C, operates down to -20 C. Sound power 54 dB(A). Three-phase.",
    "notes": "Source: Sept - HP Information/Stiebel Eltron/wpl-25-as---installation-manual.pdf, Stiebel Eltron WPL A / AC / AS / ACS operation and installation manual, chapter 18.5 data table. Inverter air-to-water monobloc, R410A. Physics check: 7.84 kW / 1.54 kW = 5.09 against the published COP 5.09 - reconciles. A-7/W35 (EN 14511) 12.86 kW at COP 2.93; output range at A7/W35 7.85 to 12.85 kW. SCOP 4.76 (EN 14825, as printed - no temperature is stated; recorded as W35). No ηs is printed, so SCOP cannot be cross-checked. The A-7/W35 point does not quite reconcile: 12.86 / 4.16 = 3.09 against the printed 2.93 (5% apart); the recorded A7/W35 point is unaffected. Maximum cooling A35/W7 14.88 kW at EER 2.38. Sound power 54 dB(A) (EN 12102), 66 dB(A) maximum. Heat source -20 to 40 C; heating 15 to 65 C. R410A, 5.5 kg. 400 V three-phase compressor. 1045 H x 1490 W x 593 D mm, 175 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 14.3 kW = largest heating output published (A-7/W65); Max Heat Cap 12.05 kW at the lowest source temperature stated in the spec (A-15/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0490"
  },
  {
    "id": 4685,
    "manufacturer": "Vaillant",
    "model": "aroTHERM (VWL /2)",
    "product_code": "VWL 115/2 A 230V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Vaillant)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 28,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 9.8,
    "max_heat_capacity": 7.63,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 975,
    "width": 1103,
    "depth": 463,
    "weight": 126,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM VWL 115/2 A 230V, first-generation air-to-water monobloc heat pump, R410A. 9.8 kW at A7/W35 with a COP of 3.85 (full output). Flow to 63 C, operates down to -20 C. Sound power 65 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Vaillant/arotherm-5-15kw-inst-868573.pdf, Vaillant aroTHERM installation instructions (0020147164_09), appendix E technical data. First-generation aroTHERM monobloc, R410A. Physics check: 9.8 kW / 2.55 kW = 3.84 against the published COP 3.85 - reconciles. A-7/W35 7.63 kW / 3.41 kW = 2.24 against COP 2.24 - reconciles. These are full-output figures, which is why the COP is lower than on later aroTHERM models. No SCOP is printed. Sound power 65 dB(A) at A7/W35. Heating -20 to 28 C outdoor (cylinder charging to 46 C); flow to 63 C. R410A, 3.53 kg. 230 V. 975 H x 1103 W x 463 D mm, 126 kg. The same manual covers the VWL 55/2 and 85/2, but gives no performance for them, and the Ofgem rows for those sizes are the later /3 models, so they stay open. CAPACITY BASIS (29 Sept 2026): Cap Max 9.8 kW = largest heating output published (A7/W35); Max Heat Cap 7.63 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/011 HP",
    "aliases": [
      "aroTHERM VWL 115/2 A 230V"
    ]
  },
  {
    "id": 4686,
    "manufacturer": "Vaillant",
    "model": "aroTHERM (VWL /2)",
    "product_code": "VWL 155/2 A 230V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Vaillant)",
    "product_url": null,
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 28,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 14.26,
    "max_heat_capacity": 10.79,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.85,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 1103,
    "depth": 463,
    "weight": 165,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM VWL 155/2 A 230V, first-generation air-to-water monobloc heat pump, R410A. 14.26 kW at A7/W35 with a COP of 3.85 (full output). Flow to 63 C, operates down to -20 C. Sound power 65 dB(A). Single-phase.",
    "notes": "Source: Sept - HP Information/Vaillant/arotherm-5-15kw-inst-868573.pdf, Vaillant aroTHERM installation instructions (0020147164_09), appendix E technical data. First-generation aroTHERM monobloc, R410A. Physics check: 14.26 kW / 3.7 kW = 3.85 against the published COP 3.85 - reconciles. A-7/W35 10.79 kW / 4.09 kW = 2.64 against COP 2.64 - reconciles. These are full-output figures, which is why the COP is lower than on later aroTHERM models. No SCOP is printed. Sound power 65 dB(A) at A7/W35. Heating -20 to 28 C outdoor (cylinder charging to 46 C); flow to 63 C. R410A, 4.4 kg. 230 V. 1375 H x 1103 W x 463 D mm, 165 kg. The same manual covers the VWL 55/2 and 85/2, but gives no performance for them, and the Ofgem rows for those sizes are the later /3 models, so they stay open. CAPACITY BASIS (29 Sept 2026): Cap Max 14.26 kW = largest heating output published (A7/W35); Max Heat Cap 10.79 kW at the lowest source temperature stated in the spec (A-7/W35).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/012 HP",
    "aliases": [
      "aroTHERM VWL 155/2 A 230V"
    ]
  },
  {
    "id": 4687,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.B06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 5.7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 113,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.B06, brine-to-water heat pump, R410A. 5.7 kW at B0/W35 with a COP of 4.6. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWC / BWS VARIANTS: Viessmann prints one performance column for the BW, BWC and BWS versions (BWS is the slave unit without its own controller; BWC the compact version), so Ofgem's three rows are one record here with BWC and BWS as aliases. Only the weights differ: BW 113 kg, BWC 123 kg, BWS 109 kg. Water/water operation (W10/W35) is also published. R410A, 1.4 kg. Max flow 65 C. 1049 H x 600 W x 845 D mm, 113 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 7.5 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 5.7 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5815 145 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF) p.4-5: brine inlet -10 to 25 °C; compressor 3/N/PE 400 V; sound power 40 dB(A) at B0/W35 rated output. NB the datasheet gives height 1155 mm (programming unit pivoted up) vs 1049 mm in the brochure - held value kept, check. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/14/6; BSI KM 554512/14/1; BSI KM 554512/14/11",
    "aliases": [
      "BWC 301.B06",
      "BWS 301.B06"
    ]
  },
  {
    "id": 4688,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.B08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.2,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 117,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.B08, brine-to-water heat pump, R410A. 7.6 kW at B0/W35 with a COP of 4.7. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWC / BWS VARIANTS: Viessmann prints one performance column for the BW, BWC and BWS versions (BWS is the slave unit without its own controller; BWC the compact version), so Ofgem's three rows are one record here with BWC and BWS as aliases. Only the weights differ: BW 117 kg, BWC 127 kg, BWS 113 kg. Water/water operation (W10/W35) is also published. R410A, 1.95 kg. Max flow 65 C. 1049 H x 600 W x 845 D mm, 117 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 10.2 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 7.6 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5815 145 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF) p.4-5: brine inlet -10 to 25 °C; compressor 3/N/PE 400 V; sound power 41 dB(A) at B0/W35 rated output. NB the datasheet gives height 1155 mm (programming unit pivoted up) vs 1049 mm in the brochure - held value kept, check. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/14/7; BSI KM 554512/14/2; BSI KM 554512/14/12",
    "aliases": [
      "BWC 301.B08",
      "BWS 301.B08"
    ]
  },
  {
    "id": 4689,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.B10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 13.5,
    "max_heat_capacity": 10.4,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 129,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.B10, brine-to-water heat pump, R410A. 10.4 kW at B0/W35 with a COP of 5.0. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWC / BWS VARIANTS: Viessmann prints one performance column for the BW, BWC and BWS versions (BWS is the slave unit without its own controller; BWC the compact version), so Ofgem's three rows are one record here with BWC and BWS as aliases. Only the weights differ: BW 129 kg, BWC 139 kg, BWS 125 kg. Water/water operation (W10/W35) is also published. R410A, 2.4 kg. Max flow 65 C. 1049 H x 600 W x 845 D mm, 129 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 13.5 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 10.4 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5815 145 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF) p.4-5: brine inlet -10 to 25 °C; compressor 3/N/PE 400 V; sound power 41 dB(A) at B0/W35 rated output. NB the datasheet gives height 1155 mm (programming unit pivoted up) vs 1049 mm in the brochure - held value kept, check. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/14/8; BSI KM 554512/14/3; BSI KM 554512/14/13",
    "aliases": [
      "BWC 301.B10",
      "BWS 301.B10"
    ]
  },
  {
    "id": 4690,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.B13",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 13,
    "max_heat_capacity": 13,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 135,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.B13, brine-to-water heat pump, R410A. 13.0 kW at B0/W35 with a COP of 5.0. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWC / BWS VARIANTS: Viessmann prints one performance column for the BW, BWC and BWS versions (BWS is the slave unit without its own controller; BWC the compact version), so Ofgem's three rows are one record here with BWC and BWS as aliases. Only the weights differ: BW 135 kg, BWC 145 kg, BWS 131 kg. Water/water operation (W10/W35) is also published. R410A, 2.25 kg. Max flow 65 C. 1049 H x 600 W x 845 D mm, 135 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5815 145 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF) p.4-5: brine inlet -10 to 25 °C; compressor 3/N/PE 400 V; sound power 41 dB(A) at B0/W35 rated output. NB the datasheet gives height 1155 mm (programming unit pivoted up) vs 1049 mm in the brochure - held value kept, check. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/14/9; BSI KM 554512/14/4; BSI KM 554512/14/14",
    "aliases": [
      "BWC 301.B13",
      "BWS 301.B13"
    ]
  },
  {
    "id": 4691,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.B17",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 17.2,
    "max_heat_capacity": 17.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 148,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.B17, brine-to-water heat pump, R410A. 17.2 kW at B0/W35 with a COP of 4.7. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWC / BWS VARIANTS: Viessmann prints one performance column for the BW, BWC and BWS versions (BWS is the slave unit without its own controller; BWC the compact version), so Ofgem's three rows are one record here with BWC and BWS as aliases. Only the weights differ: BW 148 kg, BWC 158 kg, BWS 144 kg. Water/water operation (W10/W35) is also published. R410A, 2.75 kg. Max flow 65 C. 1049 H x 600 W x 845 D mm, 148 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5815 145 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/6b6b1d5480dd4991/1b72ff19ba2f/Vitocal-300-G-Technical-Data-5.7-34.4-kW.PDF) p.4-5: brine inlet -10 to 25 °C; compressor 3/N/PE 400 V; sound power 42 dB(A) at B0/W35 rated output. NB the datasheet gives height 1155 mm (programming unit pivoted up) vs 1049 mm in the brochure - held value kept, check. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/14/10; BSI KM 554512/14/5; BSI KM 554512/14/15",
    "aliases": [
      "BWC 301.B17",
      "BWS 301.B17"
    ]
  },
  {
    "id": 4692,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.A21",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 28.1,
    "max_heat_capacity": 28.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1267,
    "width": 780,
    "depth": 1085,
    "weight": 245,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.A21, brine-to-water heat pump, R410A. 21.2 kW at B0/W35 with a COP of 4.7. Flow to 60 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWS: one performance column for the master (BW) and slave (BWS, 240 kg) versions, so BWS is an alias. R410A, 4.7 kg. Max flow 60 C. 1267 H x 780 W x 1085 D mm, 245 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 28.1 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 21.2 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5822 552 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF) pp.3-4: brine inlet -10 to 25 °C; 3/PE 400 V; sound power 42 dB(A) at B0/W35. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/07/1; BSI KM 554512/07/4",
    "aliases": [
      "BWS 301.A21"
    ]
  },
  {
    "id": 4693,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.A29",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 37.1,
    "max_heat_capacity": 37.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1267,
    "width": 780,
    "depth": 1085,
    "weight": 272,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.A29, brine-to-water heat pump, R410A. 28.8 kW at B0/W35 with a COP of 4.8. Flow to 60 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWS: one performance column for the master (BW) and slave (BWS, 267 kg) versions, so BWS is an alias. R410A, 6.2 kg. Max flow 60 C. 1267 H x 780 W x 1085 D mm, 272 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 37.1 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 28.8 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5822 552 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF) pp.3-4: brine inlet -10 to 25 °C; 3/PE 400 V; sound power 48 dB(A) at B0/W35. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/07/2; BSI KM 554512/07/5",
    "aliases": [
      "BWS 301.A29"
    ]
  },
  {
    "id": 4694,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-G",
    "product_code": "BW 301.A45",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 58.9,
    "max_heat_capacity": 58.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1267,
    "width": 780,
    "depth": 1085,
    "weight": 298,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-G BW 301.A45, brine-to-water heat pump, R410A. 42.8 kW at B0/W35 with a COP of 4.6. Flow to 60 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWS: one performance column for the master (BW) and slave (BWS, 293 kg) versions, so BWS is an alias. R410A, 7.7 kg. Max flow 60 C. 1267 H x 780 W x 1085 D mm, 298 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 58.9 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 42.8 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5822 552 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF) pp.3-4: brine inlet -10 to 25 °C; 3/PE 400 V; sound power 46 dB(A) at B0/W35. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/07/3; BSI KM 554512/07/6",
    "aliases": [
      "BWS 301.A45"
    ]
  },
  {
    "id": 4695,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G",
    "product_code": "BW 351.B20",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 25.4,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1267,
    "width": 780,
    "depth": 1085,
    "weight": 270,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-G BW 351.B20, brine-to-water heat pump, R410A. 20.5 kW at B0/W35 with a COP of 4.8. Flow to 70 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWS: one performance column for the single-stage master (BW) and the slave (BWS, 265 kg), so BWS is an alias. Max flow 65 C at 5 K spread, 70 C at 12 K. R410A, 5.5 kg. Max flow 70 C. 1267 H x 780 W x 1085 D mm, 270 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 25.4 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 20.5 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5822 552 GB (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF) pp.7-8: brine inlet -10 to 25 °C; 3/PE 400 V; sound power 50 dB(A) at B0/W35; max flow 65 °C at 5 K spread, 70 °C at 12 K spread. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/16/1/2; BSI KM 554512/16/5",
    "aliases": [
      "BWS 351.B20"
    ]
  },
  {
    "id": 4696,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G",
    "product_code": "BW 351.B27",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 34.7,
    "max_heat_capacity": 28.7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1267,
    "width": 780,
    "depth": 1085,
    "weight": 285,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-G BW 351.B27, brine-to-water heat pump, R410A. 28.7 kW at B0/W35 with a COP of 4.9. Flow to 70 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWS: one performance column for the single-stage master (BW) and the slave (BWS, 280 kg), so BWS is an alias. Max flow 65 C at 5 K spread, 70 C at 12 K. R410A, 7.3 kg. Max flow 70 C. 1267 H x 780 W x 1085 D mm, 285 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 34.7 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 28.7 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5822 552 GB (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF) pp.7-8: brine inlet -10 to 25 °C; 3/PE 400 V; sound power 52 dB(A) at B0/W35; max flow 65 °C at 5 K spread, 70 °C at 12 K spread. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/16/2; BSI KM 554512/16/6",
    "aliases": [
      "BWS 351.B27"
    ]
  },
  {
    "id": 4697,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G",
    "product_code": "BW 351.B33",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 42.2,
    "max_heat_capacity": 42.2,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1267,
    "width": 780,
    "depth": 1085,
    "weight": 310,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-G BW 351.B33, brine-to-water heat pump, R410A. 32.7 kW at B0/W35 with a COP of 5.0. Flow to 70 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWS: one performance column for the single-stage master (BW) and the slave (BWS, 305 kg), so BWS is an alias. Max flow 65 C at 5 K spread, 70 C at 12 K. R410A, 9.0 kg. Max flow 70 C. 1267 H x 780 W x 1085 D mm, 310 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 42.2 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 32.7 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5822 552 GB (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF) pp.7-8: brine inlet -10 to 25 °C; 3/PE 400 V; sound power 50 dB(A) at B0/W35; max flow 65 °C at 5 K spread, 70 °C at 12 K spread. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/16/3; BSI KM 554512/16/7",
    "aliases": [
      "BWS 351.B33"
    ]
  },
  {
    "id": 4698,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-G",
    "product_code": "BW 351.B42",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 52.3,
    "max_heat_capacity": 42.3,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1267,
    "width": 780,
    "depth": 1085,
    "weight": 315,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-G BW 351.B42, brine-to-water heat pump, R410A. 42.3 kW at B0/W35 with a COP of 4.8. Flow to 70 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. BW / BWS: one performance column for the single-stage master (BW) and the slave (BWS, 310 kg), so BWS is an alias. Max flow 65 C at 5 K spread, 70 C at 12 K. R410A, 9.25 kg. Max flow 70 C. 1267 H x 780 W x 1085 D mm, 315 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 52.3 kW = largest heating output published (W10/W35 (water/water)); Max Heat Cap 42.3 kW at the lowest source temperature stated in the spec (B0/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Noise, Noise Ref): Viessmann UK datasheet 5822 552 GB (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/9d8a52a8a3c5de02/1e0ed3ef4ce8/Vitocal-300---350-G-Technical-Data-20.5-to-85.6-kW.PDF) pp.7-8: brine inlet -10 to 25 °C; 3/PE 400 V; sound power 50 dB(A) at B0/W35; max flow 65 °C at 5 K spread, 70 °C at 12 K spread. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/16/4; BSI KM 554512/16/8",
    "aliases": [
      "BWS 351.B42"
    ]
  },
  {
    "id": 4699,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-A (outdoor installation)",
    "product_code": "AWHO 351.A10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A2/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1885,
    "width": 1380,
    "depth": 1265,
    "weight": 325,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-A (outdoor installation) AWHO 351.A10, air-to-water heat pump, R407C. 10.6 kW at A2/W35 with a COP of 3.6. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. Physics check: 10.6 kW / 2.9 kW = 3.66 against the published COP 3.6 - 1.5% apart. COP IS AT A2/W35 - the only point Viessmann publishes for this model; it is not comparable with an A7/W35 COP. The indoor-installed version (AWHI) has the same performance. R407C, 4.0 kg. Max flow 65 C. 1885 H x 1380 W x 1265 D mm, 325 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, COP, COP Cond., SCOP, SCOP Cond., Noise, Noise Ref): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 350-A specification pp.30-32: A7/W35 12.7 kW at COP 4.00 (brochure only had A2/W35) - Cap Max and COP UPDATED to A7/W35; A2/W35 figure kept as Max Heat Cap. Air intake -20 to 35 °C; SCOP W35 3.98; 3/N/PE 400 V. Sound power 56 dB(A) = highest fan-stage value (outdoor unit) at A7/W35 (p.33 sound transmission data). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/04/4"
  },
  {
    "id": 4700,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-A (indoor installation)",
    "product_code": "AWHI 351.A10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.6,
    "cop_cond": "A2/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1870,
    "width": 880,
    "depth": 946,
    "weight": 287,
    "noise": null,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-A (indoor installation) AWHI 351.A10, air-to-water heat pump, R407C. 10.6 kW at A2/W35 with a COP of 3.6. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. Physics check: 10.6 kW / 2.9 kW = 3.66 against the published COP 3.6 - 1.5% apart. COP IS AT A2/W35 - the only point Viessmann publishes for this model; it is not comparable with an A7/W35 COP. Installed indoors with ducted air; the outdoor version (AWHO) has the same performance. R407C, 4.0 kg. Max flow 65 C. 1870 H x 880 W x 946 D mm, 287 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, COP, COP Cond., SCOP, SCOP Cond., Noise, Noise Ref): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 350-A specification pp.30-32: A7/W35 12.7 kW at COP 4.00 (brochure only had A2/W35) - Cap Max and COP UPDATED to A7/W35; A2/W35 figure kept as Max Heat Cap. Air intake -20 to 35 °C; SCOP W35 3.98; 3/N/PE 400 V. Sound power 49 dB(A) = highest fan-stage value on the external intake side (indoor installation, ducted) at A7/W35 (p.33 sound transmission data). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/04/1"
  },
  {
    "id": 4701,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-A (outdoor installation)",
    "product_code": "AWHO 351.A14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A2/W35",
    "scop": 3.65,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1885,
    "width": 1530,
    "depth": 1265,
    "weight": 335,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-A (outdoor installation) AWHO 351.A14, air-to-water heat pump, R407C. 14.5 kW at A2/W35 with a COP of 3.5. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. Physics check: 14.5 kW / 4.2 kW = 3.45 against the published COP 3.5 - 1.4% apart. COP IS AT A2/W35 - the only point Viessmann publishes for this model; it is not comparable with an A7/W35 COP. The indoor-installed version (AWHI) has the same performance. R407C, 4.5 kg. Max flow 65 C. 1885 H x 1530 W x 1265 D mm, 335 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, COP, COP Cond., SCOP, SCOP Cond., Noise, Noise Ref): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 350-A specification pp.30-32: A7/W35 16.7 kW at COP 3.80 (brochure only had A2/W35) - Cap Max and COP UPDATED to A7/W35; A2/W35 figure kept as Max Heat Cap. Air intake -20 to 35 °C; SCOP W35 3.65; 3/N/PE 400 V. Sound power 59 dB(A) = highest fan-stage value (outdoor unit) at A7/W35 (p.33 sound transmission data). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/04/5"
  },
  {
    "id": 4702,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-A (indoor installation)",
    "product_code": "AWHI 351.A14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.5,
    "cop_cond": "A2/W35",
    "scop": 3.65,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1870,
    "width": 1030,
    "depth": 946,
    "weight": 297,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-A (indoor installation) AWHI 351.A14, air-to-water heat pump, R407C. 14.5 kW at A2/W35 with a COP of 3.5. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. Physics check: 14.5 kW / 4.2 kW = 3.45 against the published COP 3.5 - 1.4% apart. COP IS AT A2/W35 - the only point Viessmann publishes for this model; it is not comparable with an A7/W35 COP. Installed indoors with ducted air; the outdoor version (AWHO) has the same performance. R407C, 4.5 kg. Max flow 65 C. 1870 H x 1030 W x 946 D mm, 297 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, COP, COP Cond., SCOP, SCOP Cond., Noise, Noise Ref): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 350-A specification pp.30-32: A7/W35 16.7 kW at COP 3.80 (brochure only had A2/W35) - Cap Max and COP UPDATED to A7/W35; A2/W35 figure kept as Max Heat Cap. Air intake -20 to 35 °C; SCOP W35 3.65; 3/N/PE 400 V. Sound power 53 dB(A) = highest fan-stage value on the external intake side (indoor installation, ducted) at A7/W35 (p.33 sound transmission data). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/04/2"
  },
  {
    "id": 4703,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-A (outdoor installation)",
    "product_code": "AWHO 351.A20",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18.5,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A2/W35",
    "scop": 3.24,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1885,
    "width": 1700,
    "depth": 1265,
    "weight": 400,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-A (outdoor installation) AWHO 351.A20, air-to-water heat pump, R407C. 18.5 kW at A2/W35 with a COP of 3.2. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. Physics check: 18.5 kW / 5.8 kW = 3.19 against the published COP 3.2 - reconciles. COP IS AT A2/W35 - the only point Viessmann publishes for this model; it is not comparable with an A7/W35 COP. The indoor-installed version (AWHI) has the same performance. R407C, 5.2 kg. Max flow 65 C. 1885 H x 1700 W x 1265 D mm, 400 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, COP, COP Cond., SCOP, SCOP Cond., Noise, Noise Ref): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 350-A specification pp.30-32: A7/W35 20.6 kW at COP 3.40 (brochure only had A2/W35) - Cap Max and COP UPDATED to A7/W35; A2/W35 figure kept as Max Heat Cap. Air intake -20 to 35 °C; SCOP W35 3.24; 3/N/PE 400 V. Sound power 63 dB(A) = highest fan-stage value (outdoor unit) at A7/W35 (p.33 sound transmission data). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/04/6"
  },
  {
    "id": 4704,
    "manufacturer": "Viessmann",
    "model": "Vitocal 350-A (indoor installation)",
    "product_code": "AWHI 351.A20",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 18.5,
    "max_heat_capacity": 18.5,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.2,
    "cop_cond": "A2/W35",
    "scop": 3.24,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1870,
    "width": 1200,
    "depth": 946,
    "weight": 361,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 350-A (indoor installation) AWHI 351.A20, air-to-water heat pump, R407C. 18.5 kW at A2/W35 with a COP of 3.2. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. Physics check: 18.5 kW / 5.8 kW = 3.19 against the published COP 3.2 - reconciles. COP IS AT A2/W35 - the only point Viessmann publishes for this model; it is not comparable with an A7/W35 COP. Installed indoors with ducted air; the outdoor version (AWHO) has the same performance. R407C, 5.2 kg. Max flow 65 C. 1870 H x 1200 W x 946 D mm, 361 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, COP, COP Cond., SCOP, SCOP Cond., Noise, Noise Ref): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 350-A specification pp.30-32: A7/W35 20.6 kW at COP 3.40 (brochure only had A2/W35) - Cap Max and COP UPDATED to A7/W35; A2/W35 figure kept as Max Heat Cap. Air intake -20 to 35 °C; SCOP W35 3.24; 3/N/PE 400 V. Sound power 56 dB(A) = highest fan-stage value on the external intake side (indoor installation, ducted) at A7/W35 (p.33 sound transmission data). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/04/3"
  },
  {
    "id": 4705,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-A",
    "product_code": "AWO-AC 301.B11",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 5.8,
    "cap_max": 10.5,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.11,
    "max_cool_capacity": 6.38,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1980,
    "width": 1100,
    "depth": 1100,
    "weight": 250,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-A AWO-AC 301.B11, air-to-water heat pump, R410A. 12.0 kW at A7/W35 with a COP of 5.0. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. The brochure prints COP 5.0 at A7/W35 but no capacity at that point; the capacity recorded is the top of the 5.8-12.0 kW output range. A2/W35 COP 3.9. Reversible (A35/W18 cooling 8.1 kW). Sound power 49 / 53 / 51 dB(A) min / max / night at A7/W55; the maximum is recorded. R410A, 4.75 kg. Max flow 65 C. 1980 H x 1100 W x 1100 D mm, 250 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 12 kW = largest heating output published (output range max); Max Heat Cap 10.5 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 300-A specification pp.18-19: output control ranges A-7/A2/A7 give min 5.8 kW and max 12.5 kW (A7/W35 upper limit) - Cap Max UPDATED from the A2 upper limit. Air intake -20 to 40 °C. SCOP W35 3.88. Cooling 6.38 kW at A35/W7 (EER 2.46), 8.11 kW at A35/W18. Sound power max 53 dB(A) at A7/W55. 3/N/PE 400 V. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/13/1"
  },
  {
    "id": 4706,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-A",
    "product_code": "AWO-AC 301.B14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 7.2,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.03,
    "max_cool_capacity": 7.28,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1980,
    "width": 1100,
    "depth": 1100,
    "weight": 250,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-A AWO-AC 301.B14, air-to-water heat pump, R410A. 13.4 kW at A7/W35 with a COP of 5.0. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. The brochure prints COP 5.0 at A7/W35 but no capacity at that point; the capacity recorded is the top of the 7.2-13.4 kW output range. A2/W35 COP 3.9. Reversible (A35/W18 cooling 9.0 kW). Sound power 49 / 53 / 52 dB(A) min / max / night at A7/W55; the maximum is recorded. R410A, 4.75 kg. Max flow 65 C. 1980 H x 1100 W x 1100 D mm, 250 kg. CAPACITY BASIS (29 Sept 2026): Cap Max 13.4 kW = largest heating output published (output range max); Max Heat Cap 12 kW at the lowest source temperature stated in the spec (A-7/W35). FILLED 30 Sept (Op Temp Min, Op Temp Max, Electrical, Cap Max, SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max): Viessmann ASHP technical guide 5822437 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/efece115f9474091/61e82046a73d/ASHP-Tech-guide.PDF) Vitocal 300-A specification pp.18-19: output control ranges A-7/A2/A7 give min 7.1 kW and max 13.9 kW (A7/W35 upper limit) - Cap Max UPDATED from the A2 upper limit. Air intake -20 to 40 °C. SCOP W35 3.93. Cooling 7.28 kW at A35/W7 (EER 2.14), 9.03 kW at A35/W18. Sound power max 54 dB(A) at A7/W55. 3/N/PE 400 V. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/13/2"
  },
  {
    "id": 4707,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "BWC 201.A06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/8c9478a563171519/3be17873d423/Technical-Data.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5.6,
    "max_heat_capacity": 5.6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 115,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC-M 201.A06, brine-to-water heat pump, R410A. 5.6 kW at B0/W35 with a COP of 4.1. Flow to 60 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. WORTH CONFIRMING - CODE INFERRED: the brochure names this model 'BWC 201.A06' without the '-M' that Ofgem uses; Viessmann's '-M' marks the single-phase version, and the brochure gives one set of figures. R410A, 1.2 kg. Max flow 60 C. 1049 H x 600 W x 845 D mm, 113 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Noise, Noise Ref, Weight): Viessmann UK datasheet 5815 137 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/8c9478a563171519/3be17873d423/Technical-Data.PDF) pp.3-4, 230 V BWC-M table: brine inlet -5 to 25 °C; sound power 43 dB(A) at B0/W35; weight 115 kg - UPDATED (the brochure weight was the 400 V BWC version). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/02/1",
    "aliases": [
      "BWC 201.A06"
    ]
  },
  {
    "id": 4708,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "BWC 201.A08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/8c9478a563171519/3be17873d423/Technical-Data.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 119,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC-M 201.A08, brine-to-water heat pump, R410A. 7.5 kW at B0/W35 with a COP of 4.4. Flow to 60 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. WORTH CONFIRMING - CODE INFERRED: the brochure names this model 'BWC 201.A08' without the '-M' that Ofgem uses; Viessmann's '-M' marks the single-phase version, and the brochure gives one set of figures. R410A, 1.45 kg. Max flow 60 C. 1049 H x 600 W x 845 D mm, 117 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Noise, Noise Ref, Weight): Viessmann UK datasheet 5815 137 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/8c9478a563171519/3be17873d423/Technical-Data.PDF) pp.3-4, 230 V BWC-M table: brine inlet -5 to 25 °C; sound power 44 dB(A) at B0/W35; weight 119 kg - UPDATED (the brochure weight was the 400 V BWC version). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/02/2",
    "aliases": [
      "BWC 201.A08"
    ]
  },
  {
    "id": 4709,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "BWC 201.A10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/8c9478a563171519/3be17873d423/Technical-Data.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.7,
    "max_heat_capacity": 9.7,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1049,
    "width": 600,
    "depth": 845,
    "weight": 131,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC-M 201.A10, brine-to-water heat pump, R410A. 9.7 kW at B0/W35 with a COP of 4.3. Flow to 60 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. WORTH CONFIRMING - CODE INFERRED: the brochure names this model 'BWC 201.A10' without the '-M' that Ofgem uses; Viessmann's '-M' marks the single-phase version, and the brochure gives one set of figures. R410A, 1.7 kg. Max flow 60 C. 1049 H x 600 W x 845 D mm, 129 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, Noise, Noise Ref, Weight): Viessmann UK datasheet 5815 137 GB 5/2016 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/8c9478a563171519/3be17873d423/Technical-Data.PDF) pp.3-4, 230 V BWC-M table: brine inlet -5 to 25 °C; sound power 44 dB(A) at B0/W35; weight 131 kg - UPDATED (the brochure weight was the 400 V BWC version). FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/02/3",
    "aliases": [
      "BWC 201.A10"
    ]
  },
  {
    "id": 4712,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-G",
    "product_code": "BWT-M 221.B10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Manufacturer documentation (Viessmann)",
    "product_url": "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/ca316272da0922fd/e07c3fa346c5/Vitocal-222-G-Data-Sheet.PDF",
    "date_added": "2026-09-26",
    "mode": "Heating only",
    "op_temp_min": -10,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 10.4,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 600,
    "depth": 680,
    "weight": 288,
    "noise": 45,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 222-G BWT-M 221.B10, brine-to-water heat pump, R410A. 10.4 kW at B0/W35 with a COP of 4.8. Flow to 65 C.",
    "notes": "Source: Sept - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf, Viessmann UK Vitocal technology brochure, specification pages. This is an older brochure (its energy-label notes refer to A+++ arriving in September 2019), and it prints COP to one decimal place. No power input is printed, so COP cannot be recomputed. Compact ground source unit with an integrated 220 litre cylinder (XL profile, A+). WORTH CONFIRMING - CODE INFERRED: the brochure names this model 'BWT 221.B10' without the '-M' that Ofgem uses; '-M' marks the single-phase version. R410A, 2.4 kg. Max flow 65 C. 2000 H x 600 W x 680 D mm, 288 kg. FILLED 30 Sept (Op Temp Min, Op Temp Max, SCOP, SCOP Cond., Noise, Noise Ref, Max Heat Cap, Max Heat Cap Temp): Viessmann UK datasheet 5837955 GB 1/2019 (https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/ca316272da0922fd/e07c3fa346c5/Vitocal-222-G-Data-Sheet.PDF) pp.3-4 and operating-point tables pp.8-14: brine inlet -10 to 25 °C; SCOP W35 5.34 (ErP); sound power 45 dB(A) at B0/W35. Max Heat Cap UPDATED to B-5/W35 = 9.0 kW (your GSHP rule: B-5/W35 where printed). CHECK: this 2019 datasheet prints COP 4.60 at B0/W35 vs the held (brochure) COP - left unchanged. FILLED 30 Sept (Product URL): Product URL = Viessmann datasheet used for the 30 Sept fill.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0290",
    "aliases": [
      "BWT 221.B10"
    ]
  },
  {
    "id": 4397,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU041MR.U20",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYbMAK/hu041mru20?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 650,
    "width": 870,
    "depth": 330,
    "weight": 44.7,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU041MR.U20: 4 kW, R32, single-phase supply. LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYbMAK/hu041mru20?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination. FILLED 30 Sept (Electrical): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). The page gives physical/electrical data only - capacity, COP, SCOP and sound power are blank ('-') on LG's page for this outdoor unit. FILLED 4 Oct (Mode, Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Cool Flow Min, Cool Flow Max, Noise, Noise Ref, Where to check - file, Page(s), Search for, How to find it): LG THERMA V Split series leaflet (2023/24), p.5, paired with indoor HN0613M NK5: A7/W35 4.00 kW COP 5.1; A2/W35 3.60/3.75; A-7/W35 4.00/3.08; A7/W55 3.70/2.85; A-7/W55 3.70/1.80. Cooling 4.00 kW at A35/W7 (EER 3.4) and A35/W18 (EER 4.80). SCOP 4.65 (W35) / 3.23 (W55). Ambient -20 to 35 °C heating, 5-48 °C cooling; leaving water 15-55 °C heating, 5-27 °C cooling. Sound power 57 dB(A). SPLIT: performance is declared with the indoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4398,
    "manufacturer": "LG",
    "model": "THERMA V",
    "product_code": "HU061MR.U20",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Manufacturer specification page (LG HVAC Partner Community)",
    "product_url": "https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYcMAK/hu061mru20?language=en_US",
    "date_added": "2026-09-14",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 27,
    "height": 650,
    "width": 870,
    "depth": 330,
    "weight": 44.7,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "LG THERMA V HU061MR.U20: 6 kW, R32, single-phase supply. LG THERMA V split-system outdoor unit. Pairs with a separate indoor hydrobox or cylinder unit, which is where the rated output and efficiency are declared.",
    "notes": "Source: LG's own specification page for this model on the LG HVAC Partner Community (https://lghvacpartner.lge.com/s/related-product/a7NIh000000CaYcMAK/hu061mru20?language=en_US), read on 14 September 2026. IMPORTANT - that page carries no rated capacity, COP, SCOP or EER. This is a split outdoor unit, and LG declares performance against the outdoor unit paired with a specific indoor hydrobox - which is also how Ofgem's eligibility list records it. Everything recorded here is physical and electrical; every efficiency field is deliberately blank rather than borrowed from a combination. FILLED 30 Sept (Electrical): LG HVAC Partner spec page (Product URL; page loads by JavaScript - open in a browser, \"Spec\" tab). The page gives physical/electrical data only - capacity, COP, SCOP and sound power are blank ('-') on LG's page for this outdoor unit. FILLED 4 Oct (Mode, Op Temp Min, Op Temp Max, Flow Temp Min, Flow Temp Max, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., SCOP, SCOP Cond., EER, EER Cond., Max Cool Cap, Max Cool Cap Temp, Cool Cap Max, Cool Flow Min, Cool Flow Max, Noise, Noise Ref, Where to check - file, Page(s), Search for, How to find it): LG THERMA V Split series leaflet (2023/24), p.5, paired with indoor HN0613M NK5: A7/W35 6.00 kW COP 4.95; A2/W35 4.80/3.65; A-7/W35 6.00/2.98; A7/W55 4.60/2.90; A-7/W55 4.60/1.80. Cooling 6.00 kW at A35/W7 (EER 3.2) and A35/W18 (EER 4.80). SCOP 4.65 (W35) / 3.23 (W55). Ambient -20 to 35 °C heating, 5-48 °C cooling; leaving water 15-55 °C heating, 5-27 °C cooling. Sound power 58 dB(A). SPLIT: performance is declared with the indoor unit.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4570,
    "manufacturer": "Dimplex",
    "model": "SI brine-to-water",
    "product_code": "SI 22TU",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "Manufacturer documentation (Dimplex)",
    "product_url": null,
    "date_added": "2026-09-23",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 58,
    "cap_min": null,
    "cap_max": 22.9,
    "max_heat_capacity": 18.6,
    "max_heat_capacity_temp": "B-5/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 840,
    "width": 650,
    "depth": 655,
    "weight": 184,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SI 22TU brine-to-water ground source heat pump for indoor installation with WPM Econ5Plus touch controller. Seasonal space heating efficiency 181% at 35 C (A+++) and 135% at 55 C (A++). Three-phase.",
    "notes": "Source: Sept - HP Information/Dimplex/Dimplex_SI22TU_Anlagenpreisliste_EN.pdf, dated 17 April 2024. THIS SHEET PUBLISHES NO HEAT OUTPUT AND NO COP. That is not an extraction failure - the page was rendered and read as an image to check, and the Technical Data table genuinely carries only flow rates, power consumption, energy classes, supply, dimensions and weight. Its footnote refers to heating capacity and COP to EN 14511, but no row carries them. What it does give: nominal power consumption 4.93 kW at B0/W35, maximum electric power consumption 8.1 kW (recorded as peak electrical), seasonal space heating efficiency 181% at 35 C and 135% at 55 C. SCOP is derivable from those but needs an assumed correction factor, so it is left blank as with the other ErP-only rows. No refrigerant or sound figure is printed either. Dimensions 650 wide x 845 high x 665 deep, 184 kg. A Dimplex technical data sheet in the same format as the SI 14ME one would fill this. FILLED 4 Oct (Op Temp Min, Op Temp Max, Flow Temp Max, Cap Max, Max Heat Cap, Max Heat Cap Temp, COP, COP Cond., Refrigerant, Noise, Noise Ref, Height, Depth, Where to check - file, Page(s), How to find it): Dimplex SI 22TU installation instructions FD9912 (EN section p.28): B0/W35 22.9 kW COP 4.4; B0/W45 22.3/3.6; B0/W55 21.5/2.9; B-5/W35 18.6/2.5 (EN 14511). Brine -5 to +25 °C, flow up to 58 ± 2 °C. Sound power 53 dB(A). H x W x D 840 x 650 x 655 mm (CHANGED from the price-list 845 x 650 x 665 - check). Transport weight 184 kg incl. packaging. R407C 3.7 kg. Nominal input at B0/W35 4.93 kW gives 22.9/4.93 = 4.65, not the printed COP 4.4 - check. ErP: Prated 22 kW, ηs 135% (temperature basis not labelled, so SCOP not entered).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "mcs_cert": "MCS HP0017/29",
    "aliases": [
      "SI 22 TU"
    ]
  },
  {
    "id": 4713,
    "manufacturer": "Vaillant",
    "model": "aroTHERM pro",
    "product_code": "VWL 55/7.1 A 230V S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Vaillant aroTHERM pro installation and maintenance instructions 8000026885_02",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 6.55,
    "max_heat_capacity": 4.84,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.93,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 750,
    "width": 1104,
    "depth": 454,
    "weight": 84.5,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM pro 5 kW air-to-water monobloc heat pump using natural R290 refrigerant, flow temperatures up to 70 °C and operation down to -25 °C. Rotary compressor, single-phase 230 V supply.",
    "notes": "Source: Sept - HP Information/Vaillant/vaillant-arotherm-pro-manual.pdf, Appendix E Technical data pp.49-51 (part no. 8000022167). Heating A7/W35 3.36 kW at COP 4.93 (EN 14511). Cap Max = largest published maximum output (6.55 kW at A7/W65); Max Heat Cap = maximum output at A-7/W35 (4.84 kW). No power inputs printed, so COP cannot be recomputed. Cooling: the manual gives cooling application limits (15-46 °C) but every cooling output/EER cell is \"-\", so recorded as heating only. No SCOP printed. Sound power 49.0 dB(A) ErP (EN 12102-1). Weight ready for operation. NB the manual's validity table lists the 11 kW as \"VWL 155/7.1\" with part 8000022196 while the technical data says VWL 115/7.1 - treated as a typo. PRICE: City Plumbing listing 296516 (part 8000022167), £3,592.80 inc VAT, checked 30 Sept 2026.",
    "verified": "Manual verification",
    "price_min": 3592.8,
    "price_max": 3592.8,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "aliases": [
      "8000022167"
    ]
  },
  {
    "id": 4714,
    "manufacturer": "Vaillant",
    "model": "aroTHERM pro",
    "product_code": "VWL 75/7.1 A 230V S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Vaillant aroTHERM pro installation and maintenance instructions 8000026885_02",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 10.51,
    "max_heat_capacity": 6.37,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 750,
    "width": 1104,
    "depth": 454,
    "weight": 90.9,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM pro 7 kW air-to-water monobloc heat pump using natural R290 refrigerant, flow temperatures up to 70 °C and operation down to -25 °C. Rotary compressor, single-phase 230 V supply.",
    "notes": "Source: Sept - HP Information/Vaillant/vaillant-arotherm-pro-manual.pdf, Appendix E Technical data pp.49-51 (part no. 8000022183). Heating A7/W35 4.48 kW at COP 4.83 (EN 14511). Cap Max = largest published maximum output (10.51 kW at A7/W35); Max Heat Cap = maximum output at A-7/W35 (6.37 kW). No power inputs printed, so COP cannot be recomputed. Cooling: the manual gives cooling application limits (15-46 °C) but every cooling output/EER cell is \"-\", so recorded as heating only. No SCOP printed. Sound power 49.0 dB(A) ErP (EN 12102-1). Weight ready for operation. NB the manual's validity table lists the 11 kW as \"VWL 155/7.1\" with part 8000022196 while the technical data says VWL 115/7.1 - treated as a typo. PRICE: City Plumbing listing 296515 (part 8000022183), £4,064.40 inc VAT, checked 30 Sept 2026.",
    "verified": "Manual verification",
    "price_min": 4064.4,
    "price_max": 4064.4,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "aliases": [
      "8000022183"
    ]
  },
  {
    "id": 4715,
    "manufacturer": "Vaillant",
    "model": "aroTHERM pro",
    "product_code": "VWL 115/7.1 A 230V S2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Vaillant aroTHERM pro installation and maintenance instructions 8000026885_02",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 10,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 14.98,
    "max_heat_capacity": 11.08,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.22,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1103,
    "width": 1169,
    "depth": 454,
    "weight": 133.3,
    "noise": 54.8,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM pro 11 kW air-to-water monobloc heat pump using natural R290 refrigerant, flow temperatures up to 70 °C and operation down to -25 °C. Rotary compressor, single-phase 230 V supply.",
    "notes": "Source: Sept - HP Information/Vaillant/vaillant-arotherm-pro-manual.pdf, Appendix E Technical data pp.49-51 (part no. 8000022196). Heating A7/W35 7.43 kW at COP 5.22 (EN 14511). Cap Max = largest published maximum output (14.98 kW at A7/W45); Max Heat Cap = maximum output at A-7/W35 (11.08 kW). No power inputs printed, so COP cannot be recomputed. Cooling: the manual gives cooling application limits (15-46 °C) but every cooling output/EER cell is \"-\", so recorded as heating only. No SCOP printed. Sound power 54.8 dB(A) ErP (EN 12102-1). Weight ready for operation. NB the manual's validity table lists the 11 kW as \"VWL 155/7.1\" with part 8000022196 while the technical data says VWL 115/7.1 - treated as a typo. PRICE: City Plumbing listing 296514 (part 8000022196), £5,409.60 inc VAT, checked 30 Sept 2026.",
    "verified": "Manual verification",
    "price_min": 5409.6,
    "price_max": 5409.6,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "aliases": [
      "8000022196"
    ]
  },
  {
    "id": 4716,
    "manufacturer": "Baxi",
    "model": "Auriga HP+",
    "product_code": "7832039",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Baxi commercial website product page (Auriga HP+ R290 20-30 kW), printed to PDF",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 20,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1806,
    "width": 1881,
    "depth": 672,
    "weight": 378,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi Auriga HP+ 20T commercial monobloc air source heat pump with R290 refrigerant, up to 80 °C flow, inverter scroll compressor (13-100% modulation) and cascade of up to 8 units. Three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Baxi/HDB Progress List.pdf (Baxi web page). Heating capacity 20 kW (nominal, condition not stated). COP A7/W35 4.8; COPs at A0/W35 and A-7/W35 are also printed but with no capacities, so Max Heat Cap is left blank. SCOP W35 5.0, W55 3.86. Sound power ERP 58.0 dB(A). One set of dimensions for both sizes. No weight printed. Product code 7832039; coastal-protection version 7837274.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Auriga+ HP 20T",
      "Auriga+ HP/TX 20T (7837274",
      "coastal protection)"
    ]
  },
  {
    "id": 4717,
    "manufacturer": "Baxi",
    "model": "Auriga HP+",
    "product_code": "7832040",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Baxi commercial website product page (Auriga HP+ R290 20-30 kW), printed to PDF",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 5.17,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1806,
    "width": 1881,
    "depth": 672,
    "weight": 390,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Baxi Auriga HP+ 30T commercial monobloc air source heat pump with R290 refrigerant, up to 80 °C flow, inverter scroll compressor (13-100% modulation) and cascade of up to 8 units. Three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Baxi/HDB Progress List.pdf (Baxi web page). Heating capacity 30 kW (nominal, condition not stated). COP A7/W35 4.9; COPs at A0/W35 and A-7/W35 are also printed but with no capacities, so Max Heat Cap is left blank. SCOP W35 5.17, W55 3.96. Sound power ERP 64.0 dB(A). One set of dimensions for both sizes. No weight printed. Product code 7832040; coastal-protection version 7837275.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "Auriga+ HP 30T",
      "Auriga+ HP/TX 30T (7837275",
      "coastal protection)"
    ]
  },
  {
    "id": 4718,
    "manufacturer": "Mitsubishi Heavy Industries",
    "model": "Hydrolution EZY",
    "product_code": "FDCM60VNX-P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MHI Hydrolution EZY brochure (non-gated)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.5,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.14,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.5,
    "max_cool_capacity": 5.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 916,
    "width": 1160,
    "depth": 440,
    "weight": 82,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Heavy Industries Hydrolution EZY FDCM60VNX-P air-to-water monobloc heat pump with R290, 5.5 kW at A7/W35, hot water up to 75 °C, heating down to -25 °C, reversible for cooling; single-phase supply.",
    "notes": "Source: Sept - HP Information/Mitsubishi/Hydrolution-EZY-Non-Gated.pdf, p.16 Specifications. NOTE: Mitsubishi HEAVY Industries (MHI), not Mitsubishi Electric - a new manufacturer for the site. Heating: Condition 2 (A7/W35) 5.5 kW at COP 5.14; Condition 1 (A7/W45) 5.5 kW at COP 3.77. Cap Max = larger (A7/W35). No sub-7 °C capacity published, so Max Heat Cap is the A7/W35 figure. Cooling: 5.3 kW at A35/W7 (EER 3.03), 7.5 kW at A35/W18 (EER 3.66). SCOP W35 4.75 (table says \"W33\" - typo), W55 3.6. Sound power 55 dB(A) nominal (Condition 2). No power inputs printed - COP not recomputable.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4719,
    "manufacturer": "Mitsubishi Heavy Industries",
    "model": "Hydrolution EZY",
    "product_code": "FDCM71VNX-P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MHI Hydrolution EZY brochure (non-gated)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": 4.61,
    "scop_cond": "W35",
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 916,
    "width": 1160,
    "depth": 440,
    "weight": 90,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Heavy Industries Hydrolution EZY FDCM71VNX-P air-to-water monobloc heat pump with R290, 8 kW at A7/W35, hot water up to 75 °C, heating down to -25 °C, reversible for cooling; single-phase supply.",
    "notes": "Source: Sept - HP Information/Mitsubishi/Hydrolution-EZY-Non-Gated.pdf, p.16 Specifications. NOTE: Mitsubishi HEAVY Industries (MHI), not Mitsubishi Electric - a new manufacturer for the site. Heating: Condition 2 (A7/W35) 8.0 kW at COP 4.49; Condition 1 (A7/W45) 8.0 kW at COP 3.79. Cap Max = larger (A7/W35). No sub-7 °C capacity published, so Max Heat Cap is the A7/W35 figure. Cooling: 7.0 kW at A35/W7 (EER 3.11), 9.0 kW at A35/W18 (EER 4.09). SCOP W35 4.61 (table says \"W33\" - typo), W55 3.6. Sound power 60 dB(A) nominal (Condition 2). No power inputs printed - COP not recomputable.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4720,
    "manufacturer": "Mitsubishi Heavy Industries",
    "model": "Hydrolution EZY",
    "product_code": "FDCM100VNX-P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MHI Hydrolution EZY brochure (non-gated)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.2,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1120,
    "width": 1160,
    "depth": 440,
    "weight": 122,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Heavy Industries Hydrolution EZY FDCM100VNX-P air-to-water monobloc heat pump with R290, 10 kW at A7/W35, hot water up to 75 °C, heating down to -25 °C, reversible for cooling; single-phase supply.",
    "notes": "Source: Sept - HP Information/Mitsubishi/Hydrolution-EZY-Non-Gated.pdf, p.16 Specifications. NOTE: Mitsubishi HEAVY Industries (MHI), not Mitsubishi Electric - a new manufacturer for the site. Heating: Condition 2 (A7/W35) 10.0 kW at COP 4.7; Condition 1 (A7/W45) 10.2 kW at COP 3.7. Cap Max = larger (A7/W45). No sub-7 °C capacity published, so Max Heat Cap is the A7/W35 figure. Cooling: 9.0 kW at A35/W7 (EER 3.0), 13.0 kW at A35/W18 (EER 3.62). SCOP W35 5.0 (table says \"W33\" - typo), W55 3.71. Sound power 56 dB(A) nominal (Condition 2). No power inputs printed - COP not recomputable. The 100/140 sizes share one column for VNX (1-ph) and VSX (3-ph); only the weights differ.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4721,
    "manufacturer": "Mitsubishi Heavy Industries",
    "model": "Hydrolution EZY",
    "product_code": "FDCM100VSX-P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MHI Hydrolution EZY brochure (non-gated)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.2,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 5,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1120,
    "width": 1160,
    "depth": 440,
    "weight": 127,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Heavy Industries Hydrolution EZY FDCM100VSX-P air-to-water monobloc heat pump with R290, 10 kW at A7/W35, hot water up to 75 °C, heating down to -25 °C, reversible for cooling; three-phase supply.",
    "notes": "Source: Sept - HP Information/Mitsubishi/Hydrolution-EZY-Non-Gated.pdf, p.16 Specifications. NOTE: Mitsubishi HEAVY Industries (MHI), not Mitsubishi Electric - a new manufacturer for the site. Heating: Condition 2 (A7/W35) 10.0 kW at COP 4.7; Condition 1 (A7/W45) 10.2 kW at COP 3.7. Cap Max = larger (A7/W45). No sub-7 °C capacity published, so Max Heat Cap is the A7/W35 figure. Cooling: 9.0 kW at A35/W7 (EER 3.0), 13.0 kW at A35/W18 (EER 3.62). SCOP W35 5.0 (table says \"W33\" - typo), W55 3.71. Sound power 56 dB(A) nominal (Condition 2). No power inputs printed - COP not recomputable. The 100/140 sizes share one column for VNX (1-ph) and VSX (3-ph); only the weights differ.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4722,
    "manufacturer": "Mitsubishi Heavy Industries",
    "model": "Hydrolution EZY",
    "product_code": "FDCM140VNX-P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MHI Hydrolution EZY brochure (non-gated)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.6,
    "max_cool_capacity": 10.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1120,
    "width": 1160,
    "depth": 440,
    "weight": 132,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Heavy Industries Hydrolution EZY FDCM140VNX-P air-to-water monobloc heat pump with R290, 11 kW at A7/W35, hot water up to 75 °C, heating down to -25 °C, reversible for cooling; single-phase supply.",
    "notes": "Source: Sept - HP Information/Mitsubishi/Hydrolution-EZY-Non-Gated.pdf, p.16 Specifications. NOTE: Mitsubishi HEAVY Industries (MHI), not Mitsubishi Electric - a new manufacturer for the site. Heating: Condition 2 (A7/W35) 11.0 kW at COP 4.75; Condition 1 (A7/W45) 12.5 kW at COP 3.6. Cap Max = larger (A7/W45). No sub-7 °C capacity published, so Max Heat Cap is the A7/W35 figure. Cooling: 10.3 kW at A35/W7 (EER 3.0), 14.6 kW at A35/W18 (EER 3.62). SCOP W35 4.68 (table says \"W33\" - typo), W55 3.6. Sound power 57 dB(A) nominal (Condition 2). No power inputs printed - COP not recomputable. The 100/140 sizes share one column for VNX (1-ph) and VSX (3-ph); only the weights differ.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4723,
    "manufacturer": "Mitsubishi Heavy Industries",
    "model": "Hydrolution EZY",
    "product_code": "FDCM140VSX-P",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MHI Hydrolution EZY brochure (non-gated)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.6,
    "max_cool_capacity": 10.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1120,
    "width": 1160,
    "depth": 440,
    "weight": 137,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Heavy Industries Hydrolution EZY FDCM140VSX-P air-to-water monobloc heat pump with R290, 11 kW at A7/W35, hot water up to 75 °C, heating down to -25 °C, reversible for cooling; three-phase supply.",
    "notes": "Source: Sept - HP Information/Mitsubishi/Hydrolution-EZY-Non-Gated.pdf, p.16 Specifications. NOTE: Mitsubishi HEAVY Industries (MHI), not Mitsubishi Electric - a new manufacturer for the site. Heating: Condition 2 (A7/W35) 11.0 kW at COP 4.75; Condition 1 (A7/W45) 12.5 kW at COP 3.6. Cap Max = larger (A7/W45). No sub-7 °C capacity published, so Max Heat Cap is the A7/W35 figure. Cooling: 10.3 kW at A35/W7 (EER 3.0), 14.6 kW at A35/W18 (EER 3.62). SCOP W35 4.68 (table says \"W33\" - typo), W55 3.6. Sound power 57 dB(A) nominal (Condition 2). No power inputs printed - COP not recomputable. The 100/140 sizes share one column for VNX (1-ph) and VSX (3-ph); only the weights differ.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4724,
    "manufacturer": "Ideal Heating",
    "model": "ECOMOD 290HT",
    "product_code": "ECOMOD 290HT 15kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Ideal Heating Commercial ECOMOD 290HT specification sheet",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15.84,
    "max_heat_capacity": 15.84,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 5.02,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1100,
    "depth": 510,
    "weight": 174,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating ECOMOD 290HT 15 kW commercial monobloc air source heat pump with R290 (1.27 kg), flow up to 75 °C, operation from -20 to 40 °C, cascadable, three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Ideal Heating/ECOMOD_290HT_Spec_Sheet_15-18kW_Web.pdf, technical specification table. A7/W35 15.84 kW, power input 3.36 kW, COP 4.94 (sheet states all outputs are at A7/W35). PHYSICS CHECK FAILS: 15.84 / 3.36 = 4.71, not the printed COP 4.94 - one of the three figures on the sheet is wrong; check with Ideal. Only one operating point published, so Cap Max = Max Heat Cap = the A7/W35 output. SCOP W35 5.02, W55 4.85. Sound power 64 dB(A). R290 charge 1.27 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4725,
    "manufacturer": "Ideal Heating",
    "model": "ECOMOD 290HT",
    "product_code": "ECOMOD 290HT 18kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Ideal Heating Commercial ECOMOD 290HT specification sheet",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 18.77,
    "max_heat_capacity": 18.77,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": 4.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1100,
    "depth": 510,
    "weight": 174,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating ECOMOD 290HT 18 kW commercial monobloc air source heat pump with R290 (1.27 kg), flow up to 75 °C, operation from -20 to 40 °C, cascadable, three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Ideal Heating/ECOMOD_290HT_Spec_Sheet_15-18kW_Web.pdf, technical specification table. A7/W35 18.77 kW, power input 4.03 kW, COP 4.62 (sheet states all outputs are at A7/W35). Physics check: 18.77/4.03 = 4.66 matches the printed COP. Only one operating point published, so Cap Max = Max Heat Cap = the A7/W35 output. SCOP W35 4.99, W55 4.76. Sound power 64 dB(A). R290 charge 1.27 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4726,
    "manufacturer": "Ideal Heating",
    "model": "ECOMOD 290HT",
    "product_code": "ECOMOD 290HT 27kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Ideal Heating Commercial ECOMOD 290HT specification sheet",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 28.6,
    "max_heat_capacity": 28.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 285,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating ECOMOD 290HT 27 kW commercial monobloc air source heat pump with R290 (2.1 kg), flow up to 75 °C, operation from -20 to 40 °C, cascadable, three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Ideal Heating/ECOMOD_290HT_Spec_Sheet_27kW_Rev_B_WEB.pdf, technical specification table. A7/W35 28.6 kW, power input 7.6 kW, COP 4.54 (sheet states all outputs are at A7/W35). PHYSICS CHECK FAILS: 28.6 / 7.6 = 3.76, not the printed COP 4.54 - one of the three figures on the sheet is wrong; check with Ideal. Only one operating point published, so Cap Max = Max Heat Cap = the A7/W35 output. SCOP W35 4.46, W55 4.0. Sound power 65 dB(A). R290 charge 2.1 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4727,
    "manufacturer": "Ideal Heating",
    "model": "ECOMOD 290HT",
    "product_code": "ECOMOD 290HT 40kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Ideal Heating Commercial ECOMOD 290HT specification sheet",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 40.1,
    "max_heat_capacity": 40.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 4.09,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1980,
    "width": 1895,
    "depth": 1110,
    "weight": 535,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating ECOMOD 290HT 40 kW commercial monobloc air source heat pump with R290 (3.15 kg), flow up to 75 °C, operation from -20 to 40 °C, cascadable, three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Ideal Heating/ECOMOD_290HT_Spec_Sheet_40-50kW_Rev_C.pdf, technical specification table. A7/W35 40.1 kW, power input 13.1 kW, COP 4.1 (sheet states all outputs are at A7/W35). PHYSICS CHECK FAILS: 40.1 / 13.1 = 3.06, not the printed COP 4.1 - one of the three figures on the sheet is wrong; check with Ideal. Only one operating point published, so Cap Max = Max Heat Cap = the A7/W35 output. SCOP W35 4.09, W55 3.83. Sound power 82 dB(A). R290 charge 3.15 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4728,
    "manufacturer": "Ideal Heating",
    "model": "ECOMOD 290HT",
    "product_code": "ECOMOD 290HT 50kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Ideal Heating Commercial ECOMOD 290HT specification sheet",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 50,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1980,
    "width": 1895,
    "depth": 1110,
    "weight": 550,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating ECOMOD 290HT 50 kW commercial monobloc air source heat pump with R290 (3.5 kg), flow up to 75 °C, operation from -20 to 40 °C, cascadable, three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Ideal Heating/ECOMOD_290HT_Spec_Sheet_40-50kW_Rev_C.pdf, technical specification table. A7/W35 50.0 kW, power input 16.5 kW, COP 4.2 (sheet states all outputs are at A7/W35). PHYSICS CHECK FAILS: 50.0 / 16.5 = 3.03, not the printed COP 4.2 - one of the three figures on the sheet is wrong; check with Ideal. Only one operating point published, so Cap Max = Max Heat Cap = the A7/W35 output. SCOP W35 4.2, W55 3.91. Sound power 83 dB(A). R290 charge 3.5 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4729,
    "manufacturer": "Ideal Heating",
    "model": "ECOMOD 290HT",
    "product_code": "ECOMOD 290HT 65kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Ideal Heating Commercial ECOMOD 290HT specification sheet",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 63.9,
    "max_heat_capacity": 63.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1496,
    "width": 2300,
    "depth": 1206,
    "weight": 770,
    "noise": 86.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating ECOMOD 290HT 65 kW commercial monobloc air source heat pump with R290 (4.35 kg), flow up to 70 °C, operation from -20 to 40 °C, cascadable, three-phase 400 V.",
    "notes": "Source: Sept - HP Information/Ideal Heating/ECOMOD_290HT_Spec_Sheet_65kW_Rev_A_WEB_PAGES.pdf, technical specification table. A7/W35 63.9 kW, power input 13.9 kW, COP 4.6 (sheet states all outputs are at A7/W35). Physics check: 63.9/13.9 = 4.60 matches the printed COP. Only one operating point published, so Cap Max = Max Heat Cap = the A7/W35 output. SCOP W35 4.08, W55 3.32. Sound power 86.4 dB(A). R290 charge 4.35 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 4730,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-2VTW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 3.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1220,
    "depth": 430,
    "weight": 90,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 2 HP outdoor unit (RASM-2VTW2E), single-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (4 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (3.5 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.5, W55 3.25 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 4 kW at W7, SEER 3.45 at W7. Outdoor sound power 55 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4731,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-3VTW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.75,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1220,
    "depth": 430,
    "weight": 90,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 3 HP outdoor unit (RASM-3VTW2E), single-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (6 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (5.3 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.67, W55 3.37 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 6 kW at W7, SEER 3.75 at W7. Outdoor sound power 56 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4732,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-3.5VTW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 1220,
    "depth": 430,
    "weight": 90,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 3.5 HP outdoor unit (RASM-3.5VTW2E), single-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (8 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (7.0 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.67, W55 3.44 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 7 kW at W7, SEER 3.88 at W7. Outdoor sound power 57 dB(A).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4733,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-4VTW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 130,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 4 HP outdoor unit (RASM-4VTW2E), single-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (10 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (8.9 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.53, W55 3.65 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 10 kW at W7, SEER 3.9 at W7. Outdoor sound power 53 dB(A). Three-phase variant shares the \"(V)\" column.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4734,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-4TW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 130,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 4 HP outdoor unit (RASM-4TW2E), three-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (10 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (8.9 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.53, W55 3.65 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 10 kW at W7, SEER 3.9 at W7. Outdoor sound power 53 dB(A). Three-phase variant shares the \"(V)\" column.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4735,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-5VTW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 130,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 5 HP outdoor unit (RASM-5VTW2E), single-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (12 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (10.6 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.53, W55 3.55 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 11 kW at W7, SEER 3.88 at W7. Outdoor sound power 53 dB(A). Three-phase variant shares the \"(V)\" column.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4736,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-5TW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.88,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 130,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 5 HP outdoor unit (RASM-5TW2E), three-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (12 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (10.6 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.53, W55 3.55 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 11 kW at W7, SEER 3.88 at W7. Outdoor sound power 53 dB(A). Three-phase variant shares the \"(V)\" column.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4737,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-6VTW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 130,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 6 HP outdoor unit (RASM-6VTW2E), single-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (13 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (10.9 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.54, W55 3.35 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 12 kW at W7, SEER 3.8 at W7. Outdoor sound power 53 dB(A). Three-phase variant shares the \"(V)\" column.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4738,
    "manufacturer": "Hitachi",
    "model": "airH2O 800 R290",
    "product_code": "RASM-6TW2E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Hitachi airH2O 800 R290 catalogue extract (TCGB0154 rev.1, 12/2025) - ErP data only",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": 3.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1140,
    "width": 1220,
    "depth": 430,
    "weight": 130,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hitachi airH2O 800 R290 6 HP outdoor unit (RASM-6TW2E), three-phase, for use with airH2O 800 indoor units; leaving water up to 75 °C and an inverter compressor.",
    "notes": "Source: Sept - HP Information/Hitachi/Hitachi_airH2O_800_R290_Series_Catalogue_2025_Extract_RASM-VTW2E.pdf (scanned, OCR). THIS EXTRACT IS ErP DATA ONLY - no EN 14511 capacity/COP, no dimensions or weight. Cap Max = ErP design load Pdesignh at W35 (13 kW); Max Heat Cap = declared capacity Pdh at Tj=-7 °C, W35 (10.9 kW) - both ErP part-load figures, not EN 14511 maxima. SCOP average climate W35 4.54, W55 3.35 (values with OTC control are in brackets in the source). TOL -10 °C (ErP) not used as the operating range. WTOL 75 °C. Cooling (with cooling kit): Prated 12 kW at W7, SEER 3.8 at W7. Outdoor sound power 53 dB(A). Three-phase variant shares the \"(V)\" column.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "airH2O 800M / airH2O 800H",
      "indoor HWM-W2E(-B)",
      "HWD-W2E-220S(-K)",
      "ATW-CBX-01"
    ]
  },
  {
    "id": 4739,
    "manufacturer": "Trianco",
    "model": "Activair R290 Indoor 3.2kW wall hung",
    "product_code": "9116",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Trianco Activair R290 Indoor Heat Pumps brochure (January 2026)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 3.2,
    "max_heat_capacity": 3.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 725,
    "width": 598,
    "depth": 495,
    "weight": 73,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair R290 indoor air-to-water heat pump (wall hung, 3.2 kW) with no outdoor unit - air is ducted through two wall vents. R290, single-phase, for flats and homes without space for an outdoor unit.",
    "notes": "Source: Sept - HP Information/Trianco/Activair-R290-Indoor-Heat-Pump-Brochure-compressed.pdf, p.7 System Information (image). Heating at ambient 7/6 °C, water 30/35 °C: 3.2 kW, input 0.82 kW, COP 3.9 (check 3.90); at water 47/55 °C: 3.2 kW, input 1.28 kW, COP 2.5 (check 2.50). The condition headings are dark text on black bars and were read by enhancing the image. Only A7 data, so Max Heat Cap = the A7/W35 output. Operation range -15 to 43 °C. \"Hot water setting temperature\" 65 °C used as flow max. Dimensions printed as 598*495*725 - recorded as W x D x H, check. Net weight 73 kg. Cooling: the brochure says air cooling is possible with fan coils but publishes no cooling figures. PRICE: The Heat Pump Warehouse FG9116 £2,895.00 inc VAT (checked 30 Sept 2026).",
    "verified": "Manual verification",
    "price_min": 2895,
    "price_max": 2895,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "aliases": [
      "FG9116"
    ]
  },
  {
    "id": 4740,
    "manufacturer": "Trianco",
    "model": "Activair R290 Indoor 5kW floor standing",
    "product_code": "9114",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Trianco Activair R290 Indoor Heat Pumps brochure (January 2026)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.8,
    "max_heat_capacity": 4.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.17,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1199,
    "width": 598,
    "depth": 615,
    "weight": 124,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair R290 indoor air-to-water heat pump (floor standing, 5 kW) with no outdoor unit - air is ducted through two wall vents. R290, single-phase, for flats and homes without space for an outdoor unit.",
    "notes": "Source: Sept - HP Information/Trianco/Activair-R290-Indoor-Heat-Pump-Brochure-compressed.pdf, p.7 System Information (image). Heating at ambient 7/6 °C, water 30/35 °C: 4.8 kW, input 1.148 kW, COP 4.18 (check 4.18); at water 47/55 °C: 4.8 kW, input 1.811 kW, COP 2.65 (check 2.65). The condition headings are dark text on black bars and were read by enhancing the image. Only A7 data, so Max Heat Cap = the A7/W35 output. Operation range -15 to 43 °C. \"Hot water setting temperature\" 65 °C used as flow max. Dimensions printed as 598*615*1200 - recorded as W x D x H, check. Net weight 124 kg. Cooling: the brochure says air cooling is possible with fan coils but publishes no cooling figures. PRICE: The Heat Pump Warehouse FG9114 £3,390.00 inc VAT (checked 30 Sept 2026).",
    "verified": "Manual verification",
    "price_min": 3390,
    "price_max": 3390,
    "price_check_date": "2026-09-30",
    "mcs_listed": false,
    "aliases": [
      "FG9114"
    ]
  },
  {
    "id": 4741,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-88HTR290",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 88.9,
    "max_heat_capacity": 88.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66.3,
    "max_cool_capacity": 66.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 840,
    "noise": 86.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-88HTR290 commercial air-to-water heat pump with R290 scroll compressors, 88.9 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.17-18. Heating A7/W35 (water 30/35 °C): 88.9 kW, input 22.2 kW, COP 4.0 (check 4.00). SCOP 3.87. Heating-optimised model; the table also lists cooling 66.3 kW / EER 2.51 at A35/W7, but it is recorded as heating only. Sound power 86.5 dB(A). Operating weight 840 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PAE 881 Kp"
    ]
  },
  {
    "id": 4742,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-88HTR290-LNF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 88.9,
    "max_heat_capacity": 88.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4,
    "cop_cond": "A7/W35",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 66.3,
    "max_cool_capacity": 66.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 840,
    "noise": 81.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-88HTR290-LNF commercial air-to-water heat pump with R290 scroll compressors, 88.9 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, low-noise version. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.17-18. Heating A7/W35 (water 30/35 °C): 88.9 kW, input 22.2 kW, COP 4.0 (check 4.00). SCOP 3.87. Heating-optimised model; the table also lists cooling 66.3 kW / EER 2.51 at A35/W7, but it is recorded as heating only. Sound power 81.5 dB(A). Operating weight 840 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PAE 881 Kp+LNF"
    ]
  },
  {
    "id": 4743,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-112HTR290",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 111,
    "max_heat_capacity": 111,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.55,
    "cop_cond": "A7/W35",
    "scop": 3.55,
    "scop_cond": "W35",
    "eer": 2.48,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 99.8,
    "max_cool_capacity": 99.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 1035,
    "noise": 89.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-112HTR290 commercial air-to-water heat pump with R290 scroll compressors, 111 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.17-18. Heating A7/W35 (water 30/35 °C): 111.0 kW, input 31.3 kW, COP 3.55 (check 3.55). SCOP 3.55. Heating-optimised model; the table also lists cooling 99.8 kW / EER 2.48 at A35/W7, but it is recorded as heating only. Sound power 89.5 dB(A). Operating weight 1035 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PAE 1101 Kp"
    ]
  },
  {
    "id": 4744,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-112HTR290-LNF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 108,
    "max_heat_capacity": 108,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "A7/W35",
    "scop": 4.29,
    "scop_cond": "W35",
    "eer": 2.4,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 95.2,
    "max_cool_capacity": 95.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2449,
    "width": 2560,
    "depth": 1100,
    "weight": 1035,
    "noise": 82.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-112HTR290-LNF commercial air-to-water heat pump with R290 scroll compressors, 108 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, low-noise version. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.17-18. Heating A7/W35 (water 30/35 °C): 108.0 kW, input 27.2 kW, COP 3.97 (check 3.97). SCOP 4.29. Heating-optimised model; the table also lists cooling 95.2 kW / EER 2.4 at A35/W7, but it is recorded as heating only. Sound power 82.3 dB(A). Operating weight 1035 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PAE 1101 Kp+LNF"
    ]
  },
  {
    "id": 4745,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-88HTR290-RV",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 88.2,
    "max_heat_capacity": 88.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": 3.55,
    "eer_cond": "A35/W18",
    "seer": 4.58,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 105,
    "max_cool_capacity": 105,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 840,
    "noise": 86.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-88HTR290-RV commercial air-to-water heat pump with R290 scroll compressors, 88.2 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, reversible. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.19-20. Heating A7/W35 (water 30/35 °C): 88.2 kW, input 22.5 kW, COP 3.92 (check 3.92). SCOP 3.77. Cooling (EN 14511) 105 kW at EER 3.55 at A35/W18 (RV table condition: water 23/18 °C); SEER 4.58. No A35/W7 cooling figure printed. Sound power 86.5 dB(A). Operating weight 840 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PAE 881 WA Kp"
    ]
  },
  {
    "id": 4746,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-88HTR290-RV-LNF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 88.2,
    "max_heat_capacity": 88.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.92,
    "cop_cond": "A7/W35",
    "scop": 3.77,
    "scop_cond": "W35",
    "eer": 3.55,
    "eer_cond": "A35/W18",
    "seer": 4.58,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 105,
    "max_cool_capacity": 105,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 840,
    "noise": 81.1,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-88HTR290-RV-LNF commercial air-to-water heat pump with R290 scroll compressors, 88.2 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, reversible, low-noise version. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.19-20. Heating A7/W35 (water 30/35 °C): 88.2 kW, input 22.5 kW, COP 3.92 (check 3.92). SCOP 3.77. Cooling (EN 14511) 105 kW at EER 3.55 at A35/W18 (RV table condition: water 23/18 °C); SEER 4.58. No A35/W7 cooling figure printed. Sound power 81.1 dB(A). Operating weight 840 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "PAE 881 WA Kp+LNF"
    ]
  },
  {
    "id": 4747,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-88HTR290-4P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 86.7,
    "max_heat_capacity": 86.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 72.1,
    "max_cool_capacity": 72.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 935,
    "noise": 86.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-88HTR290-4P commercial air-to-water heat pump with R290 scroll compressors, 86.7 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, 4-pipe multipurpose (simultaneous heating and cooling). 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.21-22. Heating A7/W35 (water 30/35 °C): 86.7 kW, input 22.2 kW, COP 3.91 (check 3.91). No SCOP printed for this version. Cooling (EN 14511) 72.1 kW at EER 2.71 at A35/W7 (12/7 °C). Sound power 86.5 dB(A). Operating weight 935 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23. 4-pipe: \"cooling while heating\" figures are also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "GPE 881 Kp"
    ]
  },
  {
    "id": 4748,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-88HTR290-4P-LNF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 86.7,
    "max_heat_capacity": 86.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.91,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 72.1,
    "max_cool_capacity": 72.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 935,
    "noise": 81.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-88HTR290-4P-LNF commercial air-to-water heat pump with R290 scroll compressors, 86.7 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, 4-pipe multipurpose (simultaneous heating and cooling), low-noise version. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.21-22. Heating A7/W35 (water 30/35 °C): 86.7 kW, input 22.2 kW, COP 3.91 (check 3.91). No SCOP printed for this version. Cooling (EN 14511) 72.1 kW at EER 2.71 at A35/W7 (12/7 °C). Sound power 81.5 dB(A). Operating weight 935 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23. 4-pipe: \"cooling while heating\" figures are also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "GPE 881 Kp+LNF"
    ]
  },
  {
    "id": 4749,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-112HTR290-4P",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 116,
    "max_heat_capacity": 116,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.54,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 99.1,
    "max_cool_capacity": 99.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 1095,
    "noise": 89.5,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-112HTR290-4P commercial air-to-water heat pump with R290 scroll compressors, 116 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, 4-pipe multipurpose (simultaneous heating and cooling). 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.21-22. Heating A7/W35 (water 30/35 °C): 116 kW, input 32.8 kW, COP 3.54 (check 3.54). No SCOP printed for this version. Cooling (EN 14511) 99.1 kW at EER 2.3 at A35/W7 (12/7 °C). Sound power 89.5 dB(A). Operating weight 1095 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23. 4-pipe: \"cooling while heating\" figures are also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "GPE 1101 Kp"
    ]
  },
  {
    "id": 4750,
    "manufacturer": "Lochinvar",
    "model": "Amicus Altus",
    "product_code": "LAHP-112HTR290-4P-LNF",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Lochinvar Amicus Altus installation, commissioning and maintenance instructions (MTEC.7800.GB rev E, 11-2025)",
    "product_url": null,
    "date_added": "2026-10-04",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 77,
    "cap_min": null,
    "cap_max": 111,
    "max_heat_capacity": 111,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.83,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 93.1,
    "max_cool_capacity": 93.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2450,
    "width": 2560,
    "depth": 1100,
    "weight": 1095,
    "noise": 82.3,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lochinvar Amicus Altus LAHP-112HTR290-4P-LNF commercial air-to-water heat pump with R290 scroll compressors, 111 kW at A7/W35, hot water up to 77 °C and operation down to -20 °C, 4-pipe multipurpose (simultaneous heating and cooling), low-noise version. 400 V three-phase.",
    "notes": "Source: Sept - HP Information/Lochinvar/Amicus-Altus-ICM-Instructions.pdf, section 3.4 Technical data pp.21-22. Heating A7/W35 (water 30/35 °C): 111 kW, input 29.0 kW, COP 3.83 (check 3.83). No SCOP printed for this version. Cooling (EN 14511) 93.1 kW at EER 2.15 at A35/W7 (12/7 °C). Sound power 82.3 dB(A). Operating weight 1095 kg. L x D x H 2560 x 1100 x 2450 mm (recorded as W x D x H). Operation down to -20 °C and hot water up to 77 °C are from the product description (section 3); limits chart on p.23. 4-pipe: \"cooling while heating\" figures are also published.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "GPE 1101 Kp+LNF"
    ]
  },
  {
    "id": 4760,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30AWH-NG",
    "product_code": "AquaSnap 30AWH004H1--NG",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "ImmoTec shop product sheet for Carrier AquaSnap 30AWH-NG (Carrier Klimatechnik data)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.7,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 4,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 841,
    "width": 1144,
    "depth": 600,
    "weight": 162,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30AWH004H1 NG R290 inverter air-to-water monobloc heat pump with wall-mounted indoor hydraulic unit, heating and cooling, flow up to 70 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier monoblock heat pump AquaSnap 30AWH004H1--NG, 4.0 kW, R290, 2.pdf (retailer product sheet, Germany). Heating A7/W35 (EN 14511, 5 K) range 2.1-4.0 kW, COP 5.0 (Cap Max = top of range). Cooling A35/W18 range 3.2-4.0 kW, EER 4.7. Seasonal ηs W35/W55 176/127 % (no SCOP printed). R290 1.2 kg. ErP sound power 51 dB(A) (A7/W55). Outdoor unit 600 L x 1144 W x 841 H mm, 162 kg. Same platform as Viessmann Vitocal 150-A (identical ranges/charges). PEL lists it under Viessmann Ltd. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Air-to-Water Heat Pump. PEL entries: AquaSnap 30AWH004H1--NG. Certified until 2035-04-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1013_1"
  },
  {
    "id": 4762,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30AWH-NG",
    "product_code": "AquaSnap 30AWH006H1--NG",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "ImmoTec shop product sheet for Carrier AquaSnap 30AWH-NG (Carrier Klimatechnik data)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 5.5,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 841,
    "width": 1144,
    "depth": 600,
    "weight": 162,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30AWH006H1 NG R290 inverter air-to-water monobloc heat pump with wall-mounted indoor hydraulic unit, heating and cooling, flow up to 70 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier monoblock heat pump AquaSnap 30AWH004H1--NG, 4.0 kW, R290, 2.pdf (retailer product sheet, Germany). Heating A7/W35 (EN 14511, 5 K) range 2.1-6.0 kW, COP 4.9 (Cap Max = top of range). Cooling A35/W18 range 3.2-5.5 kW, EER 4.4. Seasonal ηs W35/W55 180/141 % (no SCOP printed). R290 1.2 kg. ErP sound power 51 dB(A) (A7/W55). Outdoor unit 600 L x 1144 W x 841 H mm, 162 kg. Same platform as Viessmann Vitocal 150-A (identical ranges/charges). PEL lists it under Viessmann Ltd. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Air-to-Water Heat Pump. PEL entries: AquaSnap 30AWH006H1--NG. Certified until 2035-04-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1013_2"
  },
  {
    "id": 4764,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30AWH-NG",
    "product_code": "AquaSnap 30AWH008H1--NG",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "ImmoTec shop product sheet for Carrier AquaSnap 30AWH-NG (Carrier Klimatechnik data)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.1,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.9,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 6.7,
    "max_cool_capacity": 6.7,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 841,
    "width": 1144,
    "depth": 600,
    "weight": 162,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30AWH008H1 NG R290 inverter air-to-water monobloc heat pump with wall-mounted indoor hydraulic unit, heating and cooling, flow up to 70 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier monoblock heat pump AquaSnap 30AWH004H1--NG, 4.0 kW, R290, 2.pdf (retailer product sheet, Germany). Heating A7/W35 (EN 14511, 5 K) range 2.1-8.0 kW, COP 4.7 (Cap Max = top of range). Cooling A35/W18 range 3.2-6.7 kW, EER 3.9. Seasonal ηs W35/W55 175/137 % (no SCOP printed). R290 1.2 kg. ErP sound power 51 dB(A) (A7/W55). Outdoor unit 600 L x 1144 W x 841 H mm, 162 kg. Same platform as Viessmann Vitocal 150-A (identical ranges/charges). PEL lists it under Viessmann Ltd. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Air-to-Water Heat Pump. PEL entries: AquaSnap 30AWH008H1--NG. Certified until 2035-04-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1013_3"
  },
  {
    "id": 4766,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30AWH-NG",
    "product_code": "AquaSnap 30AWH010H1--NG",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "ImmoTec shop product sheet for Carrier AquaSnap 30AWH-NG (Carrier Klimatechnik data)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.4,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.3,
    "cool_cap_max": 14.4,
    "max_cool_capacity": 14.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 191,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30AWH010H1 NG R290 inverter air-to-water monobloc heat pump with wall-mounted indoor hydraulic unit, heating and cooling, flow up to 70 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier monoblock heat pump AquaSnap 30AWH004H1--NG, 4.0 kW, R290, 2.pdf (retailer product sheet, Germany). Heating A7/W35 (EN 14511, 5 K) range 2.6-12.0 kW, COP 5.0 (Cap Max = top of range). Cooling A35/W18 range 6.3-14.4 kW, EER 4.4. Seasonal ηs W35/W55 190/145 % (no SCOP printed). R290 2.0 kg. ErP sound power 56 dB(A) (A7/W55). Outdoor unit 600 L x 1144 W x 1382 H mm, 191 kg. Same platform as Viessmann Vitocal 150-A (identical ranges/charges). PEL lists it under Viessmann Ltd. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Air-to-Water Heat Pump. PEL entries: AquaSnap 30AWH010H1--NG. Certified until 2035-04-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1014_1"
  },
  {
    "id": 4768,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30AWH-NG",
    "product_code": "AquaSnap 30AWH010H19-NG",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "ImmoTec shop product sheet for Carrier AquaSnap 30AWH-NG (Carrier Klimatechnik data)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 2.6,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.5,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.5,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 13.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 197,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30AWH010H19 NG R290 inverter air-to-water monobloc heat pump with wall-mounted indoor hydraulic unit, heating and cooling, flow up to 70 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier monoblock heat pump AquaSnap 30AWH004H1--NG, 4.0 kW, R290, 2.pdf (retailer product sheet, Germany). Heating A7/W35 (EN 14511, 5 K) range 2.6-12.0 kW, COP 5.0 (Cap Max = top of range). Cooling A35/W18 range 6.5-13.4 kW, EER 4.5. Seasonal ηs W35/W55 190/145 % (no SCOP printed). R290 2.0 kg. ErP sound power 56 dB(A) (A7/W55). Outdoor unit 600 L x 1144 W x 1382 H mm, 197 kg. Same platform as Viessmann Vitocal 150-A (identical ranges/charges). PEL lists it under Viessmann Ltd. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Air-to-Water Heat Pump. PEL entries: AquaSnap 30AWH010H19-NG. Certified until 2035-04-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1014_4"
  },
  {
    "id": 4772,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30AWH-NG",
    "product_code": "AquaSnap 30AWH013H19-NG",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "ImmoTec shop product sheet for Carrier AquaSnap 30AWH-NG (Carrier Klimatechnik data)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 13.4,
    "max_heat_capacity": 13.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.1,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.8,
    "cool_cap_max": 14.7,
    "max_cool_capacity": 14.7,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 197,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30AWH013H19 NG R290 inverter air-to-water monobloc heat pump with wall-mounted indoor hydraulic unit, heating and cooling, flow up to 70 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier monoblock heat pump AquaSnap 30AWH004H1--NG, 4.0 kW, R290, 2.pdf (retailer product sheet, Germany). Heating A7/W35 (EN 14511, 5 K) range 3.0-13.4 kW, COP 5.0 (Cap Max = top of range). Cooling A35/W18 range 6.8-14.7 kW, EER 4.1. Seasonal ηs W35/W55 178/141 % (no SCOP printed). R290 2.0 kg. ErP sound power 56 dB(A) (A7/W55). Outdoor unit 600 L x 1144 W x 1382 H mm, 197 kg. Same platform as Viessmann Vitocal 150-A (identical ranges/charges). PEL lists it under Viessmann Ltd. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Air-to-Water Heat Pump. PEL entries: AquaSnap 30AWH013H19-NG. Certified until 2035-04-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1014_5"
  },
  {
    "id": 4776,
    "manufacturer": "Carrier",
    "model": "AquaSnap 30AWH-NG",
    "product_code": "AquaSnap 30AWH016H19-NG",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "ImmoTec shop product sheet for Carrier AquaSnap 30AWH-NG (Carrier Klimatechnik data)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3.3,
    "cap_max": 14.9,
    "max_heat_capacity": 14.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.7,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 7.1,
    "cool_cap_max": 16,
    "max_cool_capacity": 16,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1382,
    "width": 1144,
    "depth": 600,
    "weight": 197,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier AquaSnap 30AWH016H19 NG R290 inverter air-to-water monobloc heat pump with wall-mounted indoor hydraulic unit, heating and cooling, flow up to 70 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier monoblock heat pump AquaSnap 30AWH004H1--NG, 4.0 kW, R290, 2.pdf (retailer product sheet, Germany). Heating A7/W35 (EN 14511, 5 K) range 3.3-14.9 kW, COP 4.9 (Cap Max = top of range). Cooling A35/W18 range 7.1-16.0 kW, EER 3.7. Seasonal ηs W35/W55 178/141 % (no SCOP printed). R290 2.0 kg. ErP sound power 56 dB(A) (A7/W55). Outdoor unit 600 L x 1144 W x 1382 H mm, 197 kg. Same platform as Viessmann Vitocal 150-A (identical ranges/charges). PEL lists it under Viessmann Ltd. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Air-to-Water Heat Pump. PEL entries: AquaSnap 30AWH016H19-NG. Certified until 2035-04-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1014_6"
  },
  {
    "id": 4948,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ10Pd/NhH-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.59,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 787,
    "width": 982,
    "depth": 427,
    "weight": 82,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ10Pd/NhH-E R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 9.5 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ10Pd/NhH-E(O) with hydro unit GRS-CQ10Pd/NhH-E(I). Heating A7/W35 9.5 kW COP 4.59; A7/W45 9.5 kW COP 3.6. Cooling A35/W18 8.5 kW EER 3.79; A35/W7 6.5 kW EER 2.86. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.6 kg. Outdoor 982 W x 427 D x 787 H mm, 82 kg net. Sound pressure 55 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ10Pd/NhH-E. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/32",
    "aliases": [
      "GRS-CQ10Pd/NhH-E(O) / GRS-CQ10Pd/NhH-E(I)"
    ]
  },
  {
    "id": 4949,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ10Pd/NhH-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.8,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 788,
    "width": 980,
    "depth": 360,
    "weight": 80,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ10Pd/NhH-M R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 10 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ10Pd/NhH-M(O) with hydro unit GRS-CQ10Pd/NhH-M(I). Heating A7/W35 10.0 kW COP 4.6; A7/W45 10.0 kW COP 3.7. Cooling A35/W18 8.8 kW EER 4.5; A35/W7 7.8 kW EER 3.15. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 2.2 kg. Outdoor 980 W x 360 D x 788 H mm, 80 kg net. Sound pressure 61 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ10Pd/NhH-M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/37",
    "aliases": [
      "GRS-CQ10Pd/NhH-M(O) / GRS-CQ10Pd/NhH-M(I)"
    ]
  },
  {
    "id": 4961,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ12Pd/NhH-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.8,
    "max_heat_capacity": 11.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 820,
    "width": 940,
    "depth": 460,
    "weight": 106,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ12Pd/NhH-E R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 11.5 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ12Pd/NhH-E(O) with hydro unit GRS-CQ12Pd/NhH-E(I). Heating A7/W35 11.5 kW COP 4.55; A7/W45 11.8 kW COP 3.6. Cooling A35/W18 11.0 kW EER 4.1; A35/W7 8.5 kW EER 2.8. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.84 kg. Outdoor 940 W x 460 D x 820 H mm, 106 kg net. Sound pressure 61 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ12Pd/NhH-E. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/33",
    "aliases": [
      "GRS-CQ12Pd/NhH-E(O) / GRS-CQ12Pd/NhH-E(I)"
    ]
  },
  {
    "id": 4962,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ12Pd/NhH-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.8,
    "max_heat_capacity": 11.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 820,
    "width": 940,
    "depth": 460,
    "weight": 106,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ12Pd/NhH-M R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 11.5 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ12Pd/NhH-M(O) with hydro unit GRS-CQ12Pd/NhH-M(I). Heating A7/W35 11.5 kW COP 4.55; A7/W45 11.8 kW COP 3.6. Cooling A35/W18 11.0 kW EER 4.1; A35/W7 8.5 kW EER 2.8. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.84 kg. Outdoor 940 W x 460 D x 820 H mm, 106 kg net. Sound pressure 61 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ12Pd/NhH-M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/38",
    "aliases": [
      "GRS-CQ12Pd/NhH-M(O) / GRS-CQ12Pd/NhH-M(I)"
    ]
  },
  {
    "id": 4977,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ14Pd/NhH-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 820,
    "width": 940,
    "depth": 460,
    "weight": 106,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ14Pd/NhH-E R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 13.5 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ14Pd/NhH-E(O) with hydro unit GRS-CQ14Pd/NhH-E(I). Heating A7/W35 13.5 kW COP 4.35; A7/W45 14.0 kW COP 3.55. Cooling A35/W18 12.5 kW EER 3.7; A35/W7 10.0 kW EER 2.6. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.84 kg. Outdoor 940 W x 460 D x 820 H mm, 106 kg net. Sound pressure 61 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ14Pd/NhH-E. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/34",
    "aliases": [
      "GRS-CQ14Pd/NhH-E(O) / GRS-CQ14Pd/NhH-E(I)"
    ]
  },
  {
    "id": 4978,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ14Pd/NhH-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 820,
    "width": 940,
    "depth": 460,
    "weight": 106,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ14Pd/NhH-M R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 13.5 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ14Pd/NhH-M(O) with hydro unit GRS-CQ14Pd/NhH-M(I). Heating A7/W35 13.5 kW COP 4.35; A7/W45 14.0 kW COP 3.55. Cooling A35/W18 12.5 kW EER 3.7; A35/W7 10.0 kW EER 2.6. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.84 kg. Outdoor 940 W x 460 D x 820 H mm, 106 kg net. Sound pressure 61 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ14Pd/NhH-M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/39",
    "aliases": [
      "GRS-CQ14Pd/NhH-M(O) / GRS-CQ14Pd/NhH-M(I)"
    ]
  },
  {
    "id": 4993,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ16Pd/NhH-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 820,
    "width": 940,
    "depth": 460,
    "weight": 106,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ16Pd/NhH-E R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 15.5 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ16Pd/NhH-E(O) with hydro unit GRS-CQ16Pd/NhH-E(I). Heating A7/W35 15.5 kW COP 4.3; A7/W45 15.5 kW COP 3.4. Cooling A35/W18 14.5 kW EER 3.3; A35/W7 10.5 kW EER 2.5. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.84 kg. Outdoor 940 W x 460 D x 820 H mm, 106 kg net. Sound pressure 61 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ16Pd/NhH-E. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/35",
    "aliases": [
      "GRS-CQ16Pd/NhH-E(O) / GRS-CQ16Pd/NhH-E(I)"
    ]
  },
  {
    "id": 4994,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ16Pd/NhH-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 820,
    "width": 940,
    "depth": 460,
    "weight": 106,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ16Pd/NhH-M R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 15.5 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ16Pd/NhH-M(O) with hydro unit GRS-CQ16Pd/NhH-M(I). Heating A7/W35 15.5 kW COP 4.3; A7/W45 15.5 kW COP 3.4. Cooling A35/W18 14.5 kW EER 3.3; A35/W7 10.5 kW EER 2.5. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.84 kg. Outdoor 940 W x 460 D x 820 H mm, 106 kg net. Sound pressure 61 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ16Pd/NhH-M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/40",
    "aliases": [
      "GRS-CQ16Pd/NhH-M(O) / GRS-CQ16Pd/NhH-M(I)"
    ]
  },
  {
    "id": 5007,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ4.0Pd/NhH-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.12,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.42,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.8,
    "max_cool_capacity": 3.15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 701,
    "width": 975,
    "depth": 396,
    "weight": 55,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ4.0Pd/NhH-E R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 4 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ4.0Pd/NhH-E(O) with hydro unit GRS-CQ4.0Pd/NhH-E(I). Heating A7/W35 4.0 kW COP 5.13; A7/W45 4.0 kW COP 3.92. Cooling A35/W18 3.8 kW EER 4.63; A35/W7 3.15 kW EER 3.42. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.0 kg. Outdoor 975 W x 396 D x 702 H mm, 55 kg net. Sound pressure 52 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ4.0Pd/NhH-E. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/29",
    "aliases": [
      "GRS-CQ4.0Pd/NhH-E(O) / GRS-CQ4.0Pd/NhH-E(I)"
    ]
  },
  {
    "id": 5013,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ6.0Pd/NhH-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.8,
    "max_cool_capacity": 4.09,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 702,
    "width": 975,
    "depth": 396,
    "weight": 55,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ6.0Pd/NhH-E R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 6 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ6.0Pd/NhH-E(O) with hydro unit GRS-CQ6.0Pd/NhH-E(I). Heating A7/W35 6.0 kW COP 5.0; A7/W45 5.9 kW COP 3.91. Cooling A35/W18 5.8 kW EER 4.4; A35/W7 4.09 kW EER 3.2. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.0 kg. Outdoor 975 W x 396 D x 702 H mm, 55 kg net. Sound pressure 52 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ6.0Pd/NhH-E. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/30",
    "aliases": [
      "GRS-CQ6.0Pd/NhH-E(O) / GRS-CQ6.0Pd/NhH-E(I)"
    ]
  },
  {
    "id": 5023,
    "manufacturer": "Global Energy Systems",
    "model": "Gree Versati III split (NhH)",
    "product_code": "GRS-CQ8.0Pd/NhH-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.71,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 5.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 787,
    "width": 982,
    "depth": 427,
    "weight": 82,
    "noise": null,
    "noise_ref": null,
    "description": "Gree (GES) GRS-CQ8.0Pd/NhH-E R32 two-stage-compressor DC inverter split air-to-water heat pump outdoor unit, 8 kW at A7/W35, flow 25-60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf. Outdoor unit GRS-CQ8.0Pd/NhH-E(O) with hydro unit GRS-CQ8.0Pd/NhH-E(I). Heating A7/W35 8.0 kW COP 4.71; A7/W45 8.0 kW COP 3.74. Cooling A35/W18 7.0 kW EER 4.0; A35/W7 5.3 kW EER 3.06. Heating ambient -25 to 35 °C, LWT 25-60 °C; cooling ambient 10-48 °C, LWT 7-25 °C; DHW 40-80 °C (water tank). R32 1.6 kg. Outdoor 982 W x 427 D x 787 H mm, 82 kg net. Sound pressure 55 dB(A) heating (no sound power printed). No SCOP printed. PEL lists under Global Energy Systems (Gree rebadge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Gree Electric Appliances, Inc as Air-to-Water Heat Pump. PEL entries: GRS-CQ8.0Pd/NhH-E. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0268/31",
    "aliases": [
      "GRS-CQ8.0Pd/NhH-E(O) / GRS-CQ8.0Pd/NhH-E(I)"
    ]
  },
  {
    "id": 5037,
    "manufacturer": "Global Energy Systems",
    "model": "Thurso Eco Air Boiler",
    "product_code": "THUR410MOD1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Global Energy Systems datasheet GES-DATSHT-005 (28-02-2019) Thurso",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 30,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.3,
    "max_heat_capacity": 8.3,
    "max_heat_capacity_temp": "A-3/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 2.8,
    "cop_cond": "A-3/W35",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1350,
    "width": 825,
    "depth": 535,
    "weight": 150,
    "noise": 63.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Global Energy Systems Thurso Eco Air Boiler THUR410MOD1 air source heat pump, 8.3 kW at A-3/W35, flow up to 65 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Global Energy Systems/THUR410MOD1.pdf. Rated output 8.3 kW at A-3/W35, COP 2.8 (only rating printed - no A7/W35 figure, so Cap Max = 8.3 kW). SCOP 3.91 (35 °C) / 3.20 (55 °C). Max outlet 65 °C. Operating ambient -20/+30 °C. Sound power 63.4 dB(A) (footnote 3, BS EN 12102); 55 dB(A) at 1 m. 1350 H x 825 W x 535 D, 150 kg. Refrigerant assumed R410A from the \"410\" in the product number - not stated; check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Global Energy Systems and Technology Ltd as Air-to-Water Heat Pump. PEL entries: Thurso Eco Air Boiler - THUR410MOD1. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0010/07"
  },
  {
    "id": 5038,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V10W/D2N8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 75,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 10 kW R32 air-to-water heat pump outdoor unit AHPS-V10W/D2N8-B with AHB-A100/CDS90GN8-B hydraulic module, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.23. Heating A7/W35 10.0 kW COP 5.0 (A7/W45 also printed). Cooling A35/W7 8.2 kW EER 3.31 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 60 dB(A). R32 1.65 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 75 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V10W/D2N8-B+AHB-A100/C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/93",
    "aliases": [
      "AHPS-V10W/D2N8-B+AHB-A100/C****GN8-B"
    ]
  },
  {
    "id": 5039,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V12W/D2N8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 97,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 12.1 kW R32 air-to-water heat pump outdoor unit AHPS-V12W/D2N8-B with AHB-A160/CDS90GN8-B hydraulic module, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.23. Heating A7/W35 12.1 kW COP 4.95 (A7/W45 also printed). Cooling A35/W7 11.6 kW EER 2.75 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 64 dB(A). R32 1.84 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 97 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V12W/D2N8- B+AHBT-A160/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/112; MCS HP0270/100",
    "aliases": [
      "AHPS-V12W/D2N8- B+AHBT-A160/240C****GN8-B"
    ]
  },
  {
    "id": 5040,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V12W/D2RN8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 12.1 kW R32 air-to-water heat pump outdoor unit AHPS-V12W/D2RN8-B with AHB-A160/CDS90GN8-B hydraulic module, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.23. Heating A7/W35 12.1 kW COP 4.95 (A7/W45 also printed). Cooling A35/W7 11.6 kW EER 2.75 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 64 dB(A). R32 1.84 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 112 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V12W/D2RN8- B+AHB-A160/C****GN8-B | AHPS-V12W/D2RN8- B+AHBT-A160/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/103; MCS HP0270/115",
    "aliases": [
      "AHPS-V12W/D2RN8- B+AHB-A160/C****GN8-B",
      "AHPS-V12W/D2RN8- B+AHBT-A160/240C****GN8-B"
    ]
  },
  {
    "id": 5041,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V14W/D2N8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 97,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 14.5 kW R32 air-to-water heat pump outdoor unit AHPS-V14W/D2N8-B with AHB-A160/CDS90GN8-B hydraulic module, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.23. Heating A7/W35 14.5 kW COP 4.7 (A7/W45 also printed). Cooling A35/W7 12.7 kW EER 2.55 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 65 dB(A). R32 1.84 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 97 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V14W/D2N8- B+AHBT-A160/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/113; MCS HP0270/101",
    "aliases": [
      "AHPS-V14W/D2N8- B+AHBT-A160/240C****GN8-B"
    ]
  },
  {
    "id": 5042,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V14W/D2RN8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.55,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 14.5 kW R32 air-to-water heat pump outdoor unit AHPS-V14W/D2RN8-B with AHB-A160/CDS90GN8-B hydraulic module, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.23. Heating A7/W35 14.5 kW COP 4.7 (A7/W45 also printed). Cooling A35/W7 12.7 kW EER 2.55 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 65 dB(A). R32 1.84 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 112 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V14W/D2RN8- B+AHB-A160/C****GN8-B | AHPS-V14W/D2RN8- B+AHBT-A160/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/104; MCS HP0270/116",
    "aliases": [
      "AHPS-V14W/D2RN8- B+AHB-A160/C****GN8-B",
      "AHPS-V14W/D2RN8- B+AHBT-A160/240C****GN8-B"
    ]
  },
  {
    "id": 5043,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V16W/D2N8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 97,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 16 kW R32 air-to-water heat pump outdoor unit AHPS-V16W/D2N8-B with AHB-A160/CDS90GN8-B hydraulic module, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.23. Heating A7/W35 16.0 kW COP 4.5 (A7/W45 also printed). Cooling A35/W7 14.0 kW EER 2.45 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 68 dB(A). R32 1.84 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 97 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V16W/D2N8- B+AHBT-A160/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/114; MCS HP0270/102",
    "aliases": [
      "AHPS-V16W/D2N8- B+AHBT-A160/240C****GN8-B"
    ]
  },
  {
    "id": 5044,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V16W/D2RN8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 16 kW R32 air-to-water heat pump outdoor unit AHPS-V16W/D2RN8-B with AHB-A160/CDS90GN8-B hydraulic module, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.23. Heating A7/W35 16.0 kW COP 4.5 (A7/W45 also printed). Cooling A35/W7 14.0 kW EER 2.45 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 68 dB(A). R32 1.84 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 112 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V16W/D2RN8- B+AHB-A160/C****GN8-B | AHPS-V16W/D2RN8- B+AHBT-A160/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/105; MCS HP0270/117",
    "aliases": [
      "AHPS-V16W/D2RN8- B+AHB-A160/C****GN8-B",
      "AHPS-V16W/D2RN8- B+AHBT-A160/240C****GN8-B"
    ]
  },
  {
    "id": 5045,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V4W/D2N8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.35,
    "max_heat_capacity": 4.25,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.46,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 4.25 kW R32 air-to-water heat pump outdoor unit AHPS-V4W/D2N8-B with AHB-A60/CD30GN8-B hydraulic module, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.22. Heating A7/W35 4.25 kW COP 5.2 (A7/W45 also printed). Cooling A35/W7 4.7 kW EER 3.46 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 56 dB(A). R32 1.5 kg. Outdoor unit L x H x D 1008 x 712 x 426 mm, 58 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V4W/D2N8-B+AHB-A60/C****GN8-B | AHPS-V4W/D2N8-B+AHBT_x0002_A100/190C****GN8-B | AHPS-V4W/D2N8-B+AHBT-A100/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/84; MCS HP0270/88; MCS HP0270/90",
    "aliases": [
      "AHPS-V4W/D2N8-B+AHB-A60/C****GN8-B",
      "AHPS-V4W/D2N8-B+AHBT_x0002_A100/190C****GN8-B",
      "AHPS-V4W/D2N8-B+AHBT-A100/240C****GN8-B"
    ]
  },
  {
    "id": 5046,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V6W/D2N8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 6.2 kW R32 air-to-water heat pump outdoor unit AHPS-V6W/D2N8-B with AHB-A60/CD30GN8-B hydraulic module, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.22. Heating A7/W35 6.2 kW COP 5.0 (A7/W45 also printed). Cooling A35/W7 7.0 kW EER 3.0 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 58 dB(A). R32 1.5 kg. Outdoor unit L x H x D 1008 x 712 x 426 mm, 58 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V6W/D2N8-B+AHB-A60/C****GN8-B | AHPS-V6W/D2N8-B+AHBT_x0002_A100/190C****GN8-B | AHPS-V6W/D2N8-B+AHBT-A100/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/85; MCS HP0270/89; MCS HP0270/91",
    "aliases": [
      "AHPS-V6W/D2N8-B+AHB-A60/C****GN8-B",
      "AHPS-V6W/D2N8-B+AHBT_x0002_A100/190C****GN8-B",
      "AHPS-V6W/D2N8-B+AHBT-A100/240C****GN8-B"
    ]
  },
  {
    "id": 5047,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Split (Air-Thermal)",
    "product_code": "AHPS-V8W/D2N8-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.3,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.38,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.4,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 75,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT split 8.3 kW R32 air-to-water heat pump outdoor unit AHPS-V8W/D2N8-B with AHB-A100/CDS90GN8-B hydraulic module, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.22. Heating A7/W35 8.3 kW COP 5.2 (A7/W45 also printed). Cooling A35/W7 7.4 kW EER 3.38 (A35/W18 also printed; NB the table footnotes (3)/(4) are swapped relative to the row labels - row labels used). Outdoor range heating -25~35 °C, cooling -5~43 °C; water heating 25~65 °C, cooling 5~25 °C (printed as \"water inlet temperature range\"). Outdoor sound power 59 dB(A). R32 1.65 kg. Outdoor unit L x H x D 1118 x 865 x 523 mm, 75 kg. Seasonal class A+++ (W35) / A++ (W55); no SCOP value printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GD MIDEA Heating & Ventilating Equipment Co., Ltd as Air-to-Water Heat Pump. PEL entries: AHPS-V8W/D2N8-B+AHB-A100/C****GN8-B | AHPS-V8W/D2N8-B+AHBT-A100/190C****GN8-B | AHPS-V8W/D2N8-B+AHBT-A100/240C****GN8-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0270/92; MCS HP0270/96; MCS HP0270/98",
    "aliases": [
      "AHPS-V8W/D2N8-B+AHB-A100/C****GN8-B",
      "AHPS-V8W/D2N8-B+AHBT-A100/190C****GN8-B",
      "AHPS-V8W/D2N8-B+AHBT-A100/240C****GN8-B"
    ]
  },
  {
    "id": 5124,
    "manufacturer": "Hitachi",
    "model": "Yutaki S Combi",
    "product_code": "RAS-6.0HVRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.8,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.11,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 108,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-6.0HVRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-6(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 14.0 kW nominal (range to 17.8 kW = Cap Max), COP 4.11. A-7/W35 up to 12.0 kW (Max Heat Cap = top of printed range), COP 2.34. Cooling A35/W7 10.5 kW EER 2.61 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 1380 x 950 x 370 mm (H x W x D), 108 kg. Combi = same outdoor unit with the Yutaki S Combi indoor unit; leaflet data is for the RWM indoor unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWD-6HFSNWE-200S / RAS- 6.0HVRNME-AF | RWD-6HFSNWE-260S / RAS- 6.0HVRNME-AF. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/48; MCS HP0032/49",
    "aliases": [
      "RAS-",
      "RWD-6HFSNWE-200S / RAS- 6.0HVRNME-AF",
      "RWD-6HFSNWE-260S / RAS- 6.0HVRNME-AF"
    ]
  },
  {
    "id": 5125,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "RAS-10HRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 32,
    "max_heat_capacity": 21.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.4,
    "max_cool_capacity": 18.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 1100,
    "depth": 390,
    "weight": 170,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S RAS-10HRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-10(H)FSN3E indoor unit), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 24.0 kW nominal (range to 32.0 kW = Cap Max), COP 4.41. A-7/W35 up to 21.6 kW (Max Heat Cap = top of printed range), COP 2.61. Cooling A35/W7 18.4 kW EER 3.12 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 1650 x 1100 x 390 mm (H x W x D), 170 kg. Factory charge 7.8 kg R410A from installation manual PMML0215A rev1 (Oct - HP Information/Hitachi/PMML0215A_rev1_02-12_YUTAKI S 8-10_Groupe Extérieur.pdf, section 10.3, English p.28). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWM-10HFSN3E / RAS-10HRNME-AF. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/33",
    "aliases": [
      "RWM-10HFSN3E / RAS-10HRNME-AF"
    ]
  },
  {
    "id": 5127,
    "manufacturer": "Hitachi",
    "model": "Yutaki S Combi",
    "product_code": "RAS-2.0HVRN2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 4.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.02,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.8,
    "max_cool_capacity": 3.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 792,
    "depth": 300,
    "weight": 42,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-2.0HVRN2 R410A split air-to-water heat pump outdoor unit (with RWM-2(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 5.1 kW nominal (range to 8.0 kW = Cap Max), COP 5.02. A-7/W35 up to 4.7 kW (Max Heat Cap = top of printed range), COP 2.65. Cooling A35/W7 3.8 kW EER 3.05 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 600 x 792 x 300 mm (H x W x D), 42 kg. Combi = same outdoor unit with the Yutaki S Combi indoor unit; leaflet data is for the RWM indoor unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWD-2HFSNWE-200S / RAS-2.0HVRN2 | RWD-2HFSNWE-260S / RAS-2.0HVRN2. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/40; MCS HP0032/41",
    "aliases": [
      "RWD-2HFSNWE-200S / RAS-2.0HVRN2",
      "RWD-2HFSNWE-260S / RAS-2.0HVRN2"
    ]
  },
  {
    "id": 5131,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "RAS-2HVRN2",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 4.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.02,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.8,
    "max_cool_capacity": 3.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 600,
    "width": 792,
    "depth": 300,
    "weight": 42,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S RAS-2HVRN2 R410A split air-to-water heat pump outdoor unit (with RWM-2(H)FSN3E indoor unit), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 5.1 kW nominal (range to 8.0 kW = Cap Max), COP 5.02. A-7/W35 up to 4.7 kW (Max Heat Cap = top of printed range), COP 2.65. Cooling A35/W7 3.8 kW EER 3.05 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 600 x 792 x 300 mm (H x W x D), 42 kg. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWM-2HFSN3E / RAS-2HVRN2. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/24",
    "aliases": [
      "RWM-2HFSN3E / RAS-2HVRN2"
    ]
  },
  {
    "id": 5135,
    "manufacturer": "Hitachi",
    "model": "Yutaki S Combi",
    "product_code": "RAS-3.0HVRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 950,
    "depth": 370,
    "weight": 67,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-3.0HVRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-3(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 7.5 kW nominal (range to 11.0 kW = Cap Max), COP 4.55. A-7/W35 up to 7.5 kW (Max Heat Cap = top of printed range), COP 2.51. Cooling A35/W7 6.0 kW EER 3.07 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 800 x 950 x 370 mm (H x W x D), 67 kg. Combi = same outdoor unit with the Yutaki S Combi indoor unit; leaflet data is for the RWM indoor unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWD-3HFSNWE-200S / RAS-3.0HVRNME-AF | RWD-3HFSNWE-260S / RAS-3.0HVRNME-AF. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/42; MCS HP0032/43",
    "aliases": [
      "RWD-3HFSNWE-200S / RAS-3.0HVRNME-AF",
      "RWD-3HFSNWE-260S / RAS-3.0HVRNME-AF"
    ]
  },
  {
    "id": 5136,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "RAS-3HVRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.07,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 800,
    "width": 950,
    "depth": 370,
    "weight": 67,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S RAS-3HVRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-3(H)FSN3E indoor unit), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 7.5 kW nominal (range to 11.0 kW = Cap Max), COP 4.55. A-7/W35 up to 7.5 kW (Max Heat Cap = top of printed range), COP 2.51. Cooling A35/W7 6.0 kW EER 3.07 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 800 x 950 x 370 mm (H x W x D), 67 kg. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWM-3HFSN3E / RAS-3HVRNME-AF. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/25",
    "aliases": [
      "RWM-3HFSN3E / RAS-3HVRNME-AF"
    ]
  },
  {
    "id": 5140,
    "manufacturer": "Hitachi",
    "model": "Yutaki S Combi",
    "product_code": "RAS-4.0HVRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.5,
    "max_heat_capacity": 9.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.47,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.2,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-4.0HVRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-4(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 9.8 kW nominal (range to 13.5 kW = Cap Max), COP 4.47. A-7/W35 up to 9.8 kW (Max Heat Cap = top of printed range), COP 2.42. Cooling A35/W7 7.2 kW EER 3.06 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 1380 x 950 x 370 mm (H x W x D), 107 kg. Combi = same outdoor unit with the Yutaki S Combi indoor unit; leaflet data is for the RWM indoor unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWD-4HFSNWE-200S / RAS-4.0HVRNME-AF | RWD-4HFSNWE-260S / RAS-4.0HVRNME-AF. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/44; MCS HP0032/45",
    "aliases": [
      "RWD-4HFSNWE-200S / RAS-4.0HVRNME-AF",
      "RWD-4HFSNWE-260S / RAS-4.0HVRNME-AF"
    ]
  },
  {
    "id": 5143,
    "manufacturer": "Hitachi",
    "model": "Yutaki S Combi",
    "product_code": "RAS-5.0HVRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.3,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.36,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.2,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 108,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-5.0HVRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-5(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 12.0 kW nominal (range to 16.3 kW = Cap Max), COP 4.36. A-7/W35 up to 11.5 kW (Max Heat Cap = top of printed range), COP 2.4. Cooling A35/W7 9.2 kW EER 3.03 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 1380 x 950 x 370 mm (H x W x D), 108 kg. Combi = same outdoor unit with the Yutaki S Combi indoor unit; leaflet data is for the RWM indoor unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWD-5HFSNWE-200S / RAS-5.0HVRNME-AF | RWD-5HFSNWE-260S / RAS-5.0HVRNME-AF. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/46; MCS HP0032/47",
    "aliases": [
      "RWD-5HFSNWE-200S / RAS-5.0HVRNME-AF",
      "RWD-5HFSNWE-260S / RAS-5.0HVRNME-AF"
    ]
  },
  {
    "id": 5148,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "RAS-8HRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 25.5,
    "max_heat_capacity": 17.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.45,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.53,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.4,
    "max_cool_capacity": 14.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1650,
    "width": 1100,
    "depth": 390,
    "weight": 170,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S RAS-8HRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-8(H)FSN3E indoor unit), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (UK leaflet, older R410A generation). Heating A7/W35 19.6 kW nominal (range to 25.5 kW = Cap Max), COP 4.45. A-7/W35 up to 17.8 kW (Max Heat Cap = top of printed range), COP 2.63. Cooling A35/W7 14.4 kW EER 3.53 (A35/W18 also printed). Heating -20~35 °C WB, cooling 10~46 °C. Only sound pressure printed (outdoor), so Noise blank. Outdoor unit 1650 x 1100 x 390 mm (H x W x D), 170 kg. Factory charge 7.3 kg R410A from installation manual PMML0215A rev1 (Oct - HP Information/Hitachi/PMML0215A_rev1_02-12_YUTAKI S 8-10_Groupe Extérieur.pdf, section 10.3, English p.28). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RWM-8HFSN3E / RAS-8HRNME-AF. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/32",
    "aliases": [
      "RWM-8HFSN3E / RAS-8HRNME-AF"
    ]
  },
  {
    "id": 5175,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "RHUE-4AVHN-HM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.9,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.06,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1250,
    "depth": 444,
    "weight": 150,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki M RHUE-4AVHN-HM R410A air-to-water monobloc heat pump, 9.5 kW nominal, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2. Heating A7/W35 9.5 kW nominal (range to 10.9 kW = Cap Max), COP 4.06; A-7/W35 up to 7.9 kW. Operating range -20~+40 °C DB. Sound pressure only (49-51 dB(A)). 1480 x 1250 x 444 mm, 150 kg. Leaflet lists heating only for Yutaki-M. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RHUE-4AVHN-HM. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/09"
  },
  {
    "id": 5176,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "RHUE-5AHN-HM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1250,
    "depth": 444,
    "weight": 160,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki M RHUE-5AHN-HM R410A air-to-water monobloc heat pump, 12 kW nominal, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2. Heating A7/W35 12.0 kW nominal (range to 15.0 kW = Cap Max), COP 4.01; A-7/W35 up to 10.9 kW. Operating range -20~+40 °C DB. Sound pressure only (49-51 dB(A)). 1480 x 1250 x 444 mm, 160 kg. Leaflet lists heating only for Yutaki-M. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RHUE-5AHN-HM. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/10"
  },
  {
    "id": 5177,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "RHUE-5AVHN-HM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 10.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.01,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1250,
    "depth": 444,
    "weight": 155,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki M RHUE-5AVHN-HM R410A air-to-water monobloc heat pump, 12 kW nominal, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2. Heating A7/W35 12.0 kW nominal (range to 15.0 kW = Cap Max), COP 4.01; A-7/W35 up to 10.9 kW. Operating range -20~+40 °C DB. Sound pressure only (49-51 dB(A)). 1480 x 1250 x 444 mm, 155 kg. Leaflet lists heating only for Yutaki-M. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Johnson Controls-Hitachi Air Conditioning Spain, S.A.U. as Air-to-Water Heat Pump. PEL entries: RHUE-5AVHN-HM. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0032/11"
  },
  {
    "id": 5188,
    "manufacturer": "CTC",
    "model": "EcoAir 510M",
    "product_code": "CTC EcoAir 510M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Regulus CTC EcoAir 510M data sheet v1.3 07/2020 (code 15676)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -22,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 1.3,
    "cap_max": 11,
    "max_heat_capacity": 6.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.29,
    "cop_cond": "A7/W35",
    "scop": 4.4,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1080,
    "width": 1245,
    "depth": 545,
    "weight": 119,
    "noise": 59.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC EcoAir 510M speed-controlled (inverter) R410A air-to-water heat pump, single-phase 230 V, flow up to 65 °C and operation down to -22 °C.",
    "notes": "Source: Oct - HP Information/CTC/tl_en_technicky-list_ea-510m.15676.172824.20260713161856280000.pdf. Output table (EN 14511, p.2): 11.0 kW at A7/W35 at 100 Hz (Cap Max); 6.5 kW at A-7/W35 max speed (Max Heat Cap); smallest output 1.3 kW (A-7/W55, 20 Hz). Nominal COP 4.29 is the declared A7/W35 min-speed figure (p.1) - note the p.2 table gives 6.67 at A7/W35 20 Hz and 4.29 at A7/W45, so the nominal may actually be W45; check. SCOP 4.40 (low temp, average climate), Prated 8 kW at 55 °C. Sound power 59.7 dB(A). R410A 2.2 kg. Dimensions C=1245 (W), K=545 (D), E=1080 (H). 2019 CTC Technical Data shows SCOP 4.3/3.2 and LWA 60/56. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Go Geothermal Limited as Air-to-Water Heat Pump. PEL entries: CTC EcoAir 510M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0023/56"
  },
  {
    "id": 5219,
    "manufacturer": "CTC",
    "model": "GSi 12",
    "product_code": "CTC GSi 12 (1 phase)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "CTC GSi 12/16 brochure (technical data), cross-checked with CTC Technical Data 2019",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 1.6,
    "cap_max": 10,
    "max_heat_capacity": 5.4,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "B0/W35",
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1910,
    "width": 596,
    "depth": 673,
    "weight": 252,
    "noise": 38,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GSi 12 speed-controlled ground source heat pump with integrated 223 L hot water cylinder, R407C, single-phase.",
    "notes": "Source: Oct - HP Information/CTC/GSi-12-16-Swedish-version.pdf. Output range 1.6-12.5 kW; specified output 6.17 kW at B0/W35 @ 50 rps, COP 4.78 (EN 14511). SCOP 5.1 = moderate climate 0/35 in this brochure - NB CTC Technical Data 2019 labels the cold/moderate columns the other way round (moderate 5.3); check. R407C 2.3 kg. Sound power 38 dB(A) (0/35). Weight 252 kg; 596 W x 673 D x 1910 H mm. Max Heat Cap = B0/W35 output at 50 rps (not max rps). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Go Geothermal Limited as Ground/Water Source Heat Pump. PEL entries: CTC GSi 12 (1 phase). No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0023/55"
  },
  {
    "id": 5220,
    "manufacturer": "CTC",
    "model": "GSi 16",
    "product_code": "CTC GSi 16 (3 phase)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "CTC GSi 12/16 brochure (technical data), cross-checked with CTC Technical Data 2019",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4,
    "cap_max": 16,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "B0/W35",
    "scop": 5.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1910,
    "width": 596,
    "depth": 673,
    "weight": 275,
    "noise": 36,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GSi 16 speed-controlled ground source heat pump with integrated 223 L hot water cylinder, R407C, three-phase.",
    "notes": "Source: Oct - HP Information/CTC/GSi-12-16-Swedish-version.pdf. Output range 4-16 kW; specified output 10.52 kW at B0/W35 @ 50 rps, COP 4.5 (EN 14511). SCOP 5.5 = moderate climate 0/35 in this brochure - NB CTC Technical Data 2019 labels the cold/moderate columns the other way round (moderate 5.2); check. R407C 2.2 kg. Sound power 36 dB(A) (0/35). Weight 275 kg; 596 W x 673 D x 1910 H mm. Max Heat Cap = B0/W35 output at 50 rps (not max rps). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Go Geothermal Limited as Ground/Water Source Heat Pump. PEL entries: CTC GSi 16 (3 phase). No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0023/62"
  },
  {
    "id": 5234,
    "manufacturer": "CTC",
    "model": "GSi 12",
    "product_code": "CTC GSi 12 (3 phase)",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "CTC GSi 12/16 brochure (technical data), cross-checked with CTC Technical Data 2019",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2.5,
    "cap_max": 16,
    "max_heat_capacity": 8.9,
    "max_heat_capacity_temp": "B0/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.78,
    "cop_cond": "B0/W35",
    "scop": 5.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1910,
    "width": 596,
    "depth": 673,
    "weight": 265,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "CTC GSi 12 speed-controlled ground source heat pump with integrated 223 L hot water cylinder, R407C, three-phase.",
    "notes": "Source: Oct - HP Information/CTC/GSi-12-16-Swedish-version.pdf. Output range 2.5-11.8 kW; specified output 6.17 kW at B0/W35 @ 50 rps, COP 4.78 (EN 14511). SCOP 5.5 = moderate climate 0/35 in this brochure - NB CTC Technical Data 2019 labels the cold/moderate columns the other way round (moderate 5.4); check. R407C 2.4 kg. Sound power 39 dB(A) (0/35). Weight 265 kg; 596 W x 673 D x 1910 H mm. Max Heat Cap = B0/W35 output at 50 rps (not max rps). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Go Geothermal Limited as Ground/Water Source Heat Pump. PEL entries: GSi 12 (3 phase). No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0023/68"
  },
  {
    "id": 5279,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 EXC-EN 43,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 98.2,
    "max_heat_capacity": 98.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.95,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 94.6,
    "max_cool_capacity": 94.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 4004,
    "depth": 1200,
    "weight": 1143,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 43.2 Excellence EN commercial R32 inverter reversible air-to-water heat pump, 98.2 kW, super-silenced acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 98.2 kW at A7/W45 (COP 3.37 at W45 - no W35 rating). Cooling 94.6 kW A35/W7, EER 3.12, SEER 4.95. SCOP 4.65 W35 (average); 3.42 at W55. Sound power 77 dB(A) (EN-EXC; SC/EN = 82/77). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 4004 x 1200 x 1750 mm, operating weight 1143 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 EXC-EN 43,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000234_03"
  },
  {
    "id": 5280,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 EXC-EN 45,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 107,
    "max_heat_capacity": 107,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 107,
    "max_cool_capacity": 107,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 4004,
    "depth": 1200,
    "weight": 1143,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 45.2 Excellence EN commercial R32 inverter reversible air-to-water heat pump, 107 kW, super-silenced acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 107 kW at A7/W45 (COP 3.34 at W45 - no W35 rating). Cooling 107 kW A35/W7, EER 3.06, SEER 4.93. SCOP 4.6 W35 (average); 3.38 at W55. Sound power 78 dB(A) (EN-EXC; SC/EN = 83/78). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 4004 x 1200 x 1750 mm, operating weight 1143 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 EXC-EN 45,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000234_04"
  },
  {
    "id": 5281,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 EXC-SC 43,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 98.2,
    "max_heat_capacity": 98.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.37,
    "cop_cond": "A7/W45",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 3.12,
    "eer_cond": "A35/W7",
    "seer": 4.95,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 94.6,
    "max_cool_capacity": 94.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 4004,
    "depth": 1200,
    "weight": 1143,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 43.2 Excellence SC commercial R32 inverter reversible air-to-water heat pump, 98.2 kW, standard acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 98.2 kW at A7/W45 (COP 3.37 at W45 - no W35 rating). Cooling 94.6 kW A35/W7, EER 3.12, SEER 4.95. SCOP 4.65 W35 (average); 3.42 at W55. Sound power 82 dB(A) (SC-EXC; SC/EN = 82/77). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 4004 x 1200 x 1750 mm, operating weight 1143 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 EXC-SC 43,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000234_01"
  },
  {
    "id": 5282,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 EXC-SC 45,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 107,
    "max_heat_capacity": 107,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.34,
    "cop_cond": "A7/W45",
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 107,
    "max_cool_capacity": 107,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 4004,
    "depth": 1200,
    "weight": 1143,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 45.2 Excellence SC commercial R32 inverter reversible air-to-water heat pump, 107 kW, standard acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 107 kW at A7/W45 (COP 3.34 at W45 - no W35 rating). Cooling 107 kW A35/W7, EER 3.06, SEER 4.93. SCOP 4.6 W35 (average); 3.38 at W55. Sound power 83 dB(A) (SC-EXC; SC/EN = 83/78). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 4004 x 1200 x 1750 mm, operating weight 1143 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 EXC-SC 45,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000234_02"
  },
  {
    "id": 5284,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 PRM-EN 45,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 117,
    "max_heat_capacity": 117,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 111,
    "max_cool_capacity": 111,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 2930,
    "depth": 1200,
    "weight": 862,
    "noise": 79,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 45.2 Premium EN commercial R32 inverter reversible air-to-water heat pump, 117 kW, super-silenced acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 117 kW at A7/W45 (COP 3.21 at W45 - no W35 rating). Cooling 111 kW A35/W7, EER 2.71, SEER 4.67. SCOP 4.11 W35 (average). Sound power 79 dB(A) (EN-PRM; SC/EN = 84/79). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 2930 x 1200 x 1750 mm, operating weight 862 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 PRM-EN 45,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000235_02"
  },
  {
    "id": 5285,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 PRM-EN 50,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 129,
    "max_heat_capacity": 129,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": 4.54,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 121,
    "max_cool_capacity": 121,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 2930,
    "depth": 1200,
    "weight": 862,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 50.2 Premium EN commercial R32 inverter reversible air-to-water heat pump, 129 kW, super-silenced acoustic configuration.",
