    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 129 kW at A7/W45 (COP 3.18 at W45 - no W35 rating). Cooling 121 kW A35/W7, EER 2.61, SEER 4.54. SCOP 4.07 W35 (average). Sound power 80 dB(A) (EN-PRM; SC/EN = 85/80). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 2930 x 1200 x 1750 mm, operating weight 862 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 PRM-EN 50,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000235_04"
  },
  {
    "id": 5286,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 PRM-EN 55,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 138,
    "max_heat_capacity": 138,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 128,
    "max_cool_capacity": 128,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 2930,
    "depth": 1200,
    "weight": 862,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 55.2 Premium EN commercial R32 inverter reversible air-to-water heat pump, 138 kW, super-silenced acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 138 kW at A7/W45 (COP 3.15 at W45 - no W35 rating). Cooling 128 kW A35/W7, EER 2.51, SEER 4.42. SCOP 4.04 W35 (average). Sound power 80 dB(A) (EN-PRM; SC/EN = 85/80). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 2930 x 1200 x 1750 mm, operating weight 862 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 PRM-EN 55,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000235_06"
  },
  {
    "id": 5287,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 PRM-SC 45,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 117,
    "max_heat_capacity": 117,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.21,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.71,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 111,
    "max_cool_capacity": 111,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 2930,
    "depth": 1200,
    "weight": 862,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 45.2 Premium SC commercial R32 inverter reversible air-to-water heat pump, 117 kW, standard acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 117 kW at A7/W45 (COP 3.21 at W45 - no W35 rating). Cooling 111 kW A35/W7, EER 2.71, SEER 4.67. SCOP 4.11 W35 (average). Sound power 84 dB(A) (SC-PRM; SC/EN = 84/79). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 2930 x 1200 x 1750 mm, operating weight 862 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 PRM-SC 45,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000235_01"
  },
  {
    "id": 5288,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 PRM-SC 50,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 129,
    "max_heat_capacity": 129,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.18,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": 4.54,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 121,
    "max_cool_capacity": 121,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 2930,
    "depth": 1200,
    "weight": 862,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 50.2 Premium SC commercial R32 inverter reversible air-to-water heat pump, 129 kW, standard acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 129 kW at A7/W45 (COP 3.18 at W45 - no W35 rating). Cooling 121 kW A35/W7, EER 2.61, SEER 4.54. SCOP 4.07 W35 (average). Sound power 85 dB(A) (SC-PRM; SC/EN = 85/80). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 2930 x 1200 x 1750 mm, operating weight 862 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 PRM-SC 50,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000235_03"
  },
  {
    "id": 5289,
    "manufacturer": "Clivet",
    "model": "Sheen EVO 2.0",
    "product_code": "WiSAN-YSE1 PRM-SC 55,2",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Sheen EVO 2.0 WiSAN-YSE1 10.1-55.2 data sheet (SP23A057GB-02)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 138,
    "max_heat_capacity": 138,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.15,
    "cop_cond": "A7/W45",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 128,
    "max_cool_capacity": 128,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1750,
    "width": 2930,
    "depth": 1200,
    "weight": 862,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Sheen EVO 2.0 WiSAN-YSE1 55.2 Premium SC commercial R32 inverter reversible air-to-water heat pump, 138 kW, standard acoustic configuration.",
    "notes": "Source: Oct - HP Information/Clivet/SP23A057GB-02 1792088974320.pdf p.2 (EN 14511:2022). Heating 138 kW at A7/W45 (COP 3.15 at W45 - no W35 rating). Cooling 128 kW A35/W7, EER 2.51, SEER 4.42. SCOP 4.04 W35 (average). Sound power 85 dB(A) (SC-PRM; SC/EN = 85/80). Scroll inverter, 2 compressors, 400 V 3~. L x W x H 2930 x 1200 x 1750 mm, operating weight 862 kg (standard SC unit). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YSE1 PRM-SC 55,2. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000235_05"
  },
  {
    "id": 5293,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ011CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 3.98,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": 3.85,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EBLQ 11.2 kW outdoor air-to-water heat pump, reversible heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 11.2 kW COP 4.61 (EN 14511); A7/W45 also printed. SCOP 3.98 W35 (3.0-3.2 at W55). Cooling A35/W7 11.6 kW EER 2.28; A35/W18 12.4 kW EER 3.9; SEER 3.85. Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the C (non-CA3) variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EBLQ011CV3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0259_13"
  },
  {
    "id": 5294,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ011CW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 3.98,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": 3.85,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 11.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EBLQ 11.2 kW outdoor air-to-water heat pump, reversible heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 11.2 kW COP 4.61 (EN 14511); A7/W45 also printed. SCOP 3.98 W35 (3.0-3.2 at W55). Cooling A35/W7 11.6 kW EER 2.28; A35/W18 12.4 kW EER 3.9; SEER 3.85. Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the C (non-CA3) variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EBLQ011CW1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0259_17"
  },
  {
    "id": 5295,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ014CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": 3.89,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.6,
    "max_cool_capacity": 12.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EBLQ 14.5 kW outdoor air-to-water heat pump, reversible heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 14.5 kW COP 4.3 (EN 14511); A7/W45 also printed. SCOP 3.9 W35 (3.0-3.2 at W55). Cooling A35/W7 12.6 kW EER 2.45; A35/W18 12.8 kW EER 4.05; SEER 3.89. Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the C (non-CA3) variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EBLQ014CV3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0260_13"
  },
  {
    "id": 5296,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ014CW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": 2.45,
    "eer_cond": "A35/W7",
    "seer": 3.89,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 12.6,
    "max_cool_capacity": 12.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EBLQ 14.5 kW outdoor air-to-water heat pump, reversible heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 14.5 kW COP 4.3 (EN 14511); A7/W45 also printed. SCOP 3.9 W35 (3.0-3.2 at W55). Cooling A35/W7 12.6 kW EER 2.45; A35/W18 12.8 kW EER 4.05; SEER 3.89. Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the C (non-CA3) variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EBLQ014CW1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0260_17"
  },
  {
    "id": 5297,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ016CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": 3.9,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EBLQ 16 kW outdoor air-to-water heat pump, reversible heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 16.0 kW COP 4.26 (EN 14511); A7/W45 also printed. SCOP 3.8 W35 (3.0-3.2 at W55). Cooling A35/W7 13.6 kW EER 2.28; A35/W18 13.9 kW EER 3.9; SEER 3.9. Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 66 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the C (non-CA3) variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EBLQ016CV3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0261_13"
  },
  {
    "id": 5298,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc",
    "product_code": "EBLQ016CW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": 2.28,
    "eer_cond": "A35/W7",
    "seer": 3.9,
    "seer_cond": "W18",
    "cool_cap_min": null,
    "cool_cap_max": 13.6,
    "max_cool_capacity": 13.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EBLQ 16 kW outdoor air-to-water heat pump, reversible heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 16.0 kW COP 4.26 (EN 14511); A7/W45 also printed. SCOP 3.8 W35 (3.0-3.2 at W55). Cooling A35/W7 13.6 kW EER 2.28; A35/W18 13.9 kW EER 3.9; SEER 3.9. Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 66 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the C (non-CA3) variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EBLQ016CW1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0261_17"
  },
  {
    "id": 5299,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ011C3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 3.98,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 11.2 kW outdoor air-to-water heat pump, heating only, three-phase (C3 variant).",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.8. Heating A7/W35 11.2 kW COP 4.61 (EN 14511); A7/W45 also printed. SCOP 3.98 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ011C3W1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0259_14"
  },
  {
    "id": 5300,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ011CA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 3.98,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 11.2 kW outdoor air-to-water heat pump, heating only, single-phase (C3 variant).",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.8. Heating A7/W35 11.2 kW COP 4.61 (EN 14511); A7/W45 also printed. SCOP 3.98 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ011CA3V3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0259_10",
    "aliases": [
      "EDLQ011C3V3"
    ]
  },
  {
    "id": 5301,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ011CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 3.98,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 11.2 kW outdoor air-to-water heat pump, heating only, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 11.2 kW COP 4.61 (EN 14511); A7/W45 also printed. SCOP 3.98 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ011CV3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0259_12"
  },
  {
    "id": 5302,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ011CW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11.2,
    "max_heat_capacity": 11,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.61,
    "cop_cond": "A7/W35",
    "scop": 3.98,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 11.2 kW outdoor air-to-water heat pump, heating only, three-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 11.2 kW COP 4.61 (EN 14511); A7/W45 also printed. SCOP 3.98 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ011CW1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0259_15"
  },
  {
    "id": 5303,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ014C3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 14.5 kW outdoor air-to-water heat pump, heating only, three-phase (C3 variant).",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.8. Heating A7/W35 14.5 kW COP 4.3 (EN 14511); A7/W45 also printed. SCOP 3.9 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ014C3W1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0260_14"
  },
  {
    "id": 5304,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ014CA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 14.5 kW outdoor air-to-water heat pump, heating only, single-phase (C3 variant).",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.8. Heating A7/W35 14.5 kW COP 4.3 (EN 14511); A7/W45 also printed. SCOP 3.9 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ014CA3V3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0260_10",
    "aliases": [
      "EDLQ014C3V3"
    ]
  },
  {
    "id": 5305,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ014CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 14.5 kW outdoor air-to-water heat pump, heating only, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 14.5 kW COP 4.3 (EN 14511); A7/W45 also printed. SCOP 3.9 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ014CV3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0260_12"
  },
  {
    "id": 5306,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ014CW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 3.9,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 14.5 kW outdoor air-to-water heat pump, heating only, three-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 14.5 kW COP 4.3 (EN 14511); A7/W45 also printed. SCOP 3.9 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 64 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ014CW1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0260_15"
  },
  {
    "id": 5307,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ016C3W1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 16 kW outdoor air-to-water heat pump, heating only, three-phase (C3 variant).",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.8. Heating A7/W35 16.0 kW COP 4.26 (EN 14511); A7/W45 also printed. SCOP 3.8 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 66 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ016C3W1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0261_14"
  },
  {
    "id": 5308,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ016CA3V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 16 kW outdoor air-to-water heat pump, heating only, single-phase (C3 variant).",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.8. Heating A7/W35 16.0 kW COP 4.26 (EN 14511); A7/W45 also printed. SCOP 3.8 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 66 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ016CA3V3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0261_10",
    "aliases": [
      "EDLQ016C3V3"
    ]
  },
  {
    "id": 5309,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ016CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 151,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 16 kW outdoor air-to-water heat pump, heating only, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 16.0 kW COP 4.26 (EN 14511); A7/W45 also printed. SCOP 3.8 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 66 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ016CV3. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0261_12"
  },
  {
    "id": 5310,
    "manufacturer": "Daikin",
    "model": "Altherma monobloc (EDLQ heating only)",
    "product_code": "EDLQ016CW1",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.26,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1348,
    "width": 1160,
    "depth": 380,
    "weight": 154,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma R410A monobloc EDLQ 16 kW outdoor air-to-water heat pump, heating only, three-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf p.7. Heating A7/W35 16.0 kW COP 4.26 (EN 14511); A7/W45 also printed. SCOP 3.8 W35 (3.0-3.2 at W55). Heating ambient -25~35 °C, water 25~55 °C. R410A 3.40 kg. Sound power 66 dB(A) heating. 1348 H x 1160 W x 380 D. Weight 151 kg (V3) / 154 kg (W1) (checked on page image). Site already lists EBLQ0xxCA3V3/CA3W1 (IDs 4551-4556); these PEL rows are the heating-only EDLQ variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EDLQ016CW1. Certified until 2028-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0261_15"
  },
  {
    "id": 5311,
    "manufacturer": "Daikin",
    "model": "Altherma 3 GEO for Collective Housing",
    "product_code": "EGSAH06UDA9W",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin UK leaflet UKEPLEN20-1118 Daikin Altherma 3 GEO for Collective Housing",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 0.85,
    "cap_max": 14.8,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1891,
    "width": 597,
    "depth": 666,
    "weight": 222,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 GEO EGSAH06UD9W in-apartment water-to-water heat pump with integrated 180 L stainless DHW cylinder for ambient-loop communal systems, R32, heating and hot water.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-GEO.pdf (EN 14511). Heating at 0 °C loop inlet/W35: 0.85-7.5 kW, COP 4.74 (Max Heat Cap); 20 °C inlet up to 13.9 kW; 25 °C inlet up to 14.8 kW (Cap Max). Loop inlet range +10 ~ +30 °C (as printed - the 0 °C rating suggests brine use too). Sound power 39 dB(A) heating. R32 1.7 kg. 1891 H x 597 W x 666 D mm, 222 kg. Trade list prices printed but not used (manufacturer list prices excluded). PEL code is the UDA9W variant; leaflet prints UD9W. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Ground/Water Source Heat Pump. PEL entries: EGSAH06UDA9W. Certified until 2029-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0337_1",
    "aliases": [
      "EGSAH06UD9W"
    ]
  },
  {
    "id": 5312,
    "manufacturer": "Daikin",
    "model": "Altherma 3 GEO for Collective Housing",
    "product_code": "EGSAH10UDA9W",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin UK leaflet UKEPLEN20-1118 Daikin Altherma 3 GEO for Collective Housing",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 0.85,
    "cap_max": 17,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.89,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1891,
    "width": 597,
    "depth": 666,
    "weight": 222,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 GEO EGSAH10UD9W in-apartment water-to-water heat pump with integrated 180 L stainless DHW cylinder for ambient-loop communal systems, R32, heating and hot water.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-GEO.pdf (EN 14511). Heating at 0 °C loop inlet/W35: 0.85-9.1 kW, COP 4.89 (Max Heat Cap); 20 °C inlet up to 13.9 kW; 25 °C inlet up to 17 kW (Cap Max). Loop inlet range +10 ~ +30 °C (as printed - the 0 °C rating suggests brine use too). Sound power 41 dB(A) heating. R32 1.7 kg. 1891 H x 597 W x 666 D mm, 222 kg. Trade list prices printed but not used (manufacturer list prices excluded). PEL code is the UDA9W variant; leaflet prints UD9W. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Ground/Water Source Heat Pump. PEL entries: EGSAH10UDA9W. Certified until 2029-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0338_1",
    "aliases": [
      "EGSAH10UD9W"
    ]
  },
  {
    "id": 5313,
    "manufacturer": "Daikin",
    "model": "Altherma 3 GEO for Collective Housing",
    "product_code": "EGSAX06UDA9W",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin UK leaflet UKEPLEN20-1118 Daikin Altherma 3 GEO for Collective Housing",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 0.85,
    "cap_max": 14.8,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.74,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1891,
    "width": 597,
    "depth": 666,
    "weight": 222,
    "noise": 39,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 GEO EGSAX06UD9W in-apartment water-to-water heat pump with integrated 180 L stainless DHW cylinder for ambient-loop communal systems, R32, heating, cooling and hot water.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-GEO.pdf (EN 14511). Heating at 0 °C loop inlet/W35: 0.85-7.5 kW, COP 4.74 (Max Heat Cap); 20 °C inlet up to 13.9 kW; 25 °C inlet up to 14.8 kW (Cap Max). Loop inlet range +10 ~ +30 °C (as printed - the 0 °C rating suggests brine use too). Cooling W7 flow: 9.5 kW at 20 °C inlet. Sound power 39 dB(A) heating. R32 1.7 kg. 1891 H x 597 W x 666 D mm, 222 kg. Trade list prices printed but not used (manufacturer list prices excluded). PEL code is the UDA9W variant; leaflet prints UD9W. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Ground/Water Source Heat Pump. PEL entries: EGSAX06UDA9W. Certified until 2029-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0337_2",
    "aliases": [
      "EGSAX06UD9W"
    ]
  },
  {
    "id": 5314,
    "manufacturer": "Daikin",
    "model": "Altherma 3 GEO for Collective Housing",
    "product_code": "EGSAX10UDA9W",
    "hp_type": "WSHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin UK leaflet UKEPLEN20-1118 Daikin Altherma 3 GEO for Collective Housing",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 0.85,
    "cap_max": 17,
    "max_heat_capacity": 9.1,
    "max_heat_capacity_temp": "W0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.89,
    "cop_cond": "W0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "W20/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1891,
    "width": 597,
    "depth": 666,
    "weight": 222,
    "noise": 41,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 GEO EGSAX10UD9W in-apartment water-to-water heat pump with integrated 180 L stainless DHW cylinder for ambient-loop communal systems, R32, heating, cooling and hot water.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-GEO.pdf (EN 14511). Heating at 0 °C loop inlet/W35: 0.85-9.1 kW, COP 4.89 (Max Heat Cap); 20 °C inlet up to 13.9 kW; 25 °C inlet up to 17 kW (Cap Max). Loop inlet range +10 ~ +30 °C (as printed - the 0 °C rating suggests brine use too). Cooling W7 flow: 10.5 kW at 20 °C inlet. Sound power 41 dB(A) heating. R32 1.7 kg. 1891 H x 597 W x 666 D mm, 222 kg. Trade list prices printed but not used (manufacturer list prices excluded). PEL code is the UDA9W variant; leaflet prints UD9W. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Ground/Water Source Heat Pump. PEL entries: EGSAX10UDA9W. Certified until 2029-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0338_2",
    "aliases": [
      "EGSAX10UD9W"
    ]
  },
  {
    "id": 5315,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H (EPGA-D)",
    "product_code": "EPGA11DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 H 11-14-16 kW product catalogue ECPEN22-712",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.3,
    "max_heat_capacity": 11.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1160,
    "depth": 380,
    "weight": 143,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H (EPGA-D) EPGA11DAV3: 11.3 kW, R32, single-phase supply. Daikin Altherma 3 H EPGA11D outdoor unit, 11.1 kW R32 split air-to-water heat pump (with EAVH/EAVX floor-standing or EABH/EABX wall-hung indoor unit), flow up to 60 °C at -10 °C, operation to -28 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-H-11-14-16kW_Product catalogue_ECPEN22-712_English.pdf pp.8-9. Heating A7/W35 11.1 kW COP 5.15 (EN 14511). SCOP 4.38 W35 with EAVH indoor unit (EAVX slightly higher). Cooling A35/W7 10.7 kW EER 3.23 (EAVX/EABX indoor units). Heating -28~35 °C ambient, water 18~60 °C; cooling 10~43 °C. R32 3.50 kg. Outdoor sound power 64 dB(A) heating (64 for 11/14 - column alignment check), 68 cooling. 1440 x 1160 x 380 mm, 143 kg. Single phase 230 V. PEL code is EPGA..DAV3; catalogue covers the DV7 version - assumed same outdoor unit; check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EPGA11DAV3/EABH16DF6V. Certified until 2029-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0319_10",
    "aliases": [
      "EPGA11DAV3/EABH16DF6V"
    ]
  },
  {
    "id": 5316,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H (EPGA-D)",
    "product_code": "EPGA11DV7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 H 11-14-16 kW product catalogue ECPEN22-712",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.3,
    "max_heat_capacity": 11.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 4.38,
    "scop_cond": "W35",
    "eer": 3.23,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1160,
    "depth": 380,
    "weight": 143,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H (EPGA-D) EPGA11DV7: 11.3 kW, R32, single-phase supply. Daikin Altherma 3 H EPGA11D outdoor unit, 11.1 kW R32 split air-to-water heat pump (with EAVH/EAVX floor-standing or EABH/EABX wall-hung indoor unit), flow up to 60 °C at -10 °C, operation to -28 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-H-11-14-16kW_Product catalogue_ECPEN22-712_English.pdf pp.8-9. Heating A7/W35 11.1 kW COP 5.15 (EN 14511). SCOP 4.38 W35 with EAVH indoor unit (EAVX slightly higher). Cooling A35/W7 10.7 kW EER 3.23 (EAVX/EABX indoor units). Heating -28~35 °C ambient, water 18~60 °C; cooling 10~43 °C. R32 3.50 kg. Outdoor sound power 64 dB(A) heating (64 for 11/14 - column alignment check), 68 cooling. 1440 x 1160 x 380 mm, 143 kg. Single phase 230 V. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EPGA11DV7 / EABH16D9W7 | EPGA11DV7 / EABX16D6V7 | EPGA11DV7 / EABX16D9W7 | EPGA11DV7 / EAVH16SU18D6V7 | EPGA11DV7 / EAVH16SU23D6V7. Certified until 2029-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0319_2; 011-1W0319_3; 011-1W0319_4; 011-1W0319_5; 011-1W0320",
    "aliases": [
      "EPGA11DV7 / EABH16D9W7",
      "EPGA11DV7 / EABX16D6V7",
      "EPGA11DV7 / EABX16D9W7",
      "EPGA11DV7 / EAVH16SU18D6V7",
      "EPGA11DV7 / EAVH16SU23D6V7"
    ]
  },
  {
    "id": 5317,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H (EPGA-D)",
    "product_code": "EPGA14DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 H 11-14-16 kW product catalogue ECPEN22-712",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.9,
    "max_cool_capacity": 11.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1160,
    "depth": 380,
    "weight": 143,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H (EPGA-D) EPGA14DAV3: 14.5 kW, R32, single-phase supply. Daikin Altherma 3 H EPGA14D outdoor unit, 14.5 kW R32 split air-to-water heat pump (with EAVH/EAVX floor-standing or EABH/EABX wall-hung indoor unit), flow up to 60 °C at -10 °C, operation to -28 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-H-11-14-16kW_Product catalogue_ECPEN22-712_English.pdf pp.8-9. Heating A7/W35 14.5 kW COP 4.99 (EN 14511). SCOP 4.45 W35 with EAVH indoor unit (EAVX slightly higher). Cooling A35/W7 11.9 kW EER 2.99 (EAVX/EABX indoor units). Heating -28~35 °C ambient, water 18~60 °C; cooling 10~43 °C. R32 3.50 kg. Outdoor sound power 64 dB(A) heating (64 for 11/14 - column alignment check), 68 cooling. 1440 x 1160 x 380 mm, 143 kg. Single phase 230 V. PEL code is EPGA..DAV3; catalogue covers the DV7 version - assumed same outdoor unit; check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EPGA14DAV3/EABH16DF6V. Certified until 2029-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0321_10",
    "aliases": [
      "EPGA14DAV3/EABH16DF6V"
    ]
  },
  {
    "id": 5318,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H (EPGA-D)",
    "product_code": "EPGA14DV7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 H 11-14-16 kW product catalogue ECPEN22-712",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.99,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.9,
    "max_cool_capacity": 11.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1160,
    "depth": 380,
    "weight": 143,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H (EPGA-D) EPGA14DV7: 14.5 kW, R32, single-phase supply. Daikin Altherma 3 H EPGA14D outdoor unit, 14.5 kW R32 split air-to-water heat pump (with EAVH/EAVX floor-standing or EABH/EABX wall-hung indoor unit), flow up to 60 °C at -10 °C, operation to -28 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-H-11-14-16kW_Product catalogue_ECPEN22-712_English.pdf pp.8-9. Heating A7/W35 14.5 kW COP 4.99 (EN 14511). SCOP 4.45 W35 with EAVH indoor unit (EAVX slightly higher). Cooling A35/W7 11.9 kW EER 2.99 (EAVX/EABX indoor units). Heating -28~35 °C ambient, water 18~60 °C; cooling 10~43 °C. R32 3.50 kg. Outdoor sound power 64 dB(A) heating (64 for 11/14 - column alignment check), 68 cooling. 1440 x 1160 x 380 mm, 143 kg. Single phase 230 V. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EPGA14DV7 / EABH16D6V7 | EPGA14DV7 / EABH16D9W7 | EPGA14DV7 / EABX16D6V7 | EPGA14DV7 / EABX16D9W7 | EPGA14DV7 / EAVH16SU18D6V7 | EPGA14DV7 / EAVH16SU23D6V7. Certified until 2029-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0321_1; 011-1W0321_2; 011-1W0321_3; 011-1W0321_4; 011-1W0321_5; 011-1W0322",
    "aliases": [
      "EPGA14DV7 / EABH16D6V7",
      "EPGA14DV7 / EABH16D9W7",
      "EPGA14DV7 / EABX16D6V7",
      "EPGA14DV7 / EABX16D9W7",
      "EPGA14DV7 / EAVH16SU18D6V7",
      "EPGA14DV7 / EAVH16SU23D6V7"
    ]
  },
  {
    "id": 5319,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H (EPGA-D)",
    "product_code": "EPGA16DAV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 H 11-14-16 kW product catalogue ECPEN22-712",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.5,
    "max_heat_capacity": 15.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.9,
    "max_cool_capacity": 11.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1160,
    "depth": 380,
    "weight": 143,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H (EPGA-D) EPGA16DAV3: 16.5 kW, R32, single-phase supply. Daikin Altherma 3 H EPGA16D outdoor unit, 16.5 kW R32 split air-to-water heat pump (with EAVH/EAVX floor-standing or EABH/EABX wall-hung indoor unit), flow up to 60 °C at -10 °C, operation to -28 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-H-11-14-16kW_Product catalogue_ECPEN22-712_English.pdf pp.8-9. Heating A7/W35 16.5 kW COP 4.78 (EN 14511). SCOP 4.56 W35 with EAVH indoor unit (EAVX slightly higher). Cooling A35/W7 11.9 kW EER 2.99 (EAVX/EABX indoor units). Heating -28~35 °C ambient, water 18~60 °C; cooling 10~43 °C. R32 3.50 kg. Outdoor sound power 66 dB(A) heating (64 for 11/14 - column alignment check), 68 cooling. 1440 x 1160 x 380 mm, 143 kg. Single phase 230 V. PEL code is EPGA..DAV3; catalogue covers the DV7 version - assumed same outdoor unit; check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EPGA16DAV3/EABH16DF6V. Certified until 2029-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0323_10",
    "aliases": [
      "EPGA16DAV3/EABH16DF6V"
    ]
  },
  {
    "id": 5320,
    "manufacturer": "Daikin",
    "model": "Altherma 3 H (EPGA-D)",
    "product_code": "EPGA16DV7",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 H 11-14-16 kW product catalogue ECPEN22-712",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 18,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.5,
    "max_heat_capacity": 15.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.78,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 2.99,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.9,
    "max_cool_capacity": 11.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1160,
    "depth": 380,
    "weight": 143,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 H (EPGA-D) EPGA16DV7: 16.5 kW, R32, single-phase supply. Daikin Altherma 3 H EPGA16D outdoor unit, 16.5 kW R32 split air-to-water heat pump (with EAVH/EAVX floor-standing or EABH/EABX wall-hung indoor unit), flow up to 60 °C at -10 °C, operation to -28 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3-H-11-14-16kW_Product catalogue_ECPEN22-712_English.pdf pp.8-9. Heating A7/W35 16.5 kW COP 4.78 (EN 14511). SCOP 4.56 W35 with EAVH indoor unit (EAVX slightly higher). Cooling A35/W7 11.9 kW EER 2.99 (EAVX/EABX indoor units). Heating -28~35 °C ambient, water 18~60 °C; cooling 10~43 °C. R32 3.50 kg. Outdoor sound power 66 dB(A) heating (64 for 11/14 - column alignment check), 68 cooling. 1440 x 1160 x 380 mm, 143 kg. Single phase 230 V. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: EPGA16DV7 / EABH16D6V7 | EPGA16DV7 / EABH16D9W7 | EPGA16DV7 / EABX16D6V7 | EPGA16DV7 / EABX16D9W7 | EPGA16DV7 / EAVH16SU18D6V7 | EPGA16DV7 / EAVH16SU23D6V7. Certified until 2029-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0323_1; 011-1W0323_2; 011-1W0323_3; 011-1W0323_4; 011-1W0323_5; 011-1W0324",
    "aliases": [
      "EPGA16DV7 / EABH16D6V7",
      "EPGA16DV7 / EABH16D9W7",
      "EPGA16DV7 / EABX16D6V7",
      "EPGA16DV7 / EABX16D9W7",
      "EPGA16DV7 / EAVH16SU18D6V7",
      "EPGA16DV7 / EAVH16SU23D6V7"
    ]
  },
  {
    "id": 5337,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R (ERGA-D)",
    "product_code": "ERGA04DAV3A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3rd generation product flyer ECPEN18-724A (05/18)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA04D 4.3 kW R32 split outdoor unit for the EHVH floor-standing (180/230 L) or EHBH wall-mounted indoor unit, flow up to 65 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3_Product-flyer_ECPEN18-724A-2.pdf p.4. Heating A7/W35 4.3 kW COP 5.1 (A7/W45 also printed). SCOP 4.48 W35 (3.26-3.32 at W55). Water side 15~65 °C. Outdoor cooling range 10~43 °C, DHW ambient -25~35 °C (heating ambient minimum not printed for the outdoor unit). R32 1.50 kg. Sound power 58 dB(A) heating, 61 cooling. 740 x 884 x 388 mm, 58.5 kg. Flyer gives heating-only indoor (EH*H) data, so no cooling capacity. PEL code ERGA04DAV3A vs flyer \"04DV\" - same D-generation outdoor unit; check suffix (A = ?). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: ERGA04DAV3A / EHBH04DA6V | ERGA04DAV3A / EHBX04DA6V. Certified until 2027-11-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0218_01; 011-1W0218_02",
    "aliases": [
      "ERGA04DAV3A / EHBH04DA6V",
      "ERGA04DAV3A / EHBX04DA6V"
    ]
  },
  {
    "id": 5338,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R (ERGA-D)",
    "product_code": "ERGA06DAV3A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3rd generation product flyer ECPEN18-724A (05/18)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R (ERGA-D) ERGA06DAV3A: 6 kW, R32, single-phase supply. Daikin Altherma 3 R ERGA06D 6 kW R32 split outdoor unit for the EHVH floor-standing (180/230 L) or EHBH wall-mounted indoor unit, flow up to 65 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3_Product-flyer_ECPEN18-724A-2.pdf p.4. Heating A7/W35 6.0 kW COP 4.85 (A7/W45 also printed). SCOP 4.47 W35 (3.26-3.32 at W55). Water side 15~65 °C. Outdoor cooling range 10~43 °C, DHW ambient -25~35 °C (heating ambient minimum not printed for the outdoor unit). R32 1.50 kg. Sound power 60 dB(A) heating, 62 cooling. 740 x 884 x 388 mm, 58.5 kg. Flyer gives heating-only indoor (EH*H) data, so no cooling capacity. PEL code ERGA06DAV3A vs flyer \"06DV\" - same D-generation outdoor unit; check suffix (A = ?). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: ERGA06DAV3A / EHBH08DA6V | ERGA06DAV3A / EHBX08DA6V | ERGA06DAV3A / EHBH08DA9W | ERGA06DAV3A / EHBX08DA9W. Certified until 2028-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0246_01; 011-1W0246_02; 011-1W0246_03; 011-1W0246_04",
    "aliases": [
      "ERGA06DAV3A / EHBH08DA6V",
      "ERGA06DAV3A / EHBX08DA6V",
      "ERGA06DAV3A / EHBH08DA9W",
      "ERGA06DAV3A / EHBX08DA9W"
    ]
  },
  {
    "id": 5339,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R (ERGA-D)",
    "product_code": "ERGA06DV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3rd generation product flyer ECPEN18-724A (05/18)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R (ERGA-D) ERGA06DV: 6 kW, R32, single-phase supply. Daikin Altherma 3 R ERGA06D 6 kW R32 split outdoor unit for the EHVH floor-standing (180/230 L) or EHBH wall-mounted indoor unit, flow up to 65 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3_Product-flyer_ECPEN18-724A-2.pdf p.4. Heating A7/W35 6.0 kW COP 4.85 (A7/W45 also printed). SCOP 4.47 W35 (3.26-3.32 at W55). Water side 15~65 °C. Outdoor cooling range 10~43 °C, DHW ambient -25~35 °C (heating ambient minimum not printed for the outdoor unit). R32 1.50 kg. Sound power 60 dB(A) heating, 62 cooling. 740 x 884 x 388 mm, 58.5 kg. Flyer gives heating-only indoor (EH*H) data, so no cooling capacity. PEL code ERGA06DV vs flyer \"06DV\" - same D-generation outdoor unit; check suffix (A = ?). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: ERGA06DV / EHVH08SU18D6V. Certified until 2027-11-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0219",
    "aliases": [
      "ERGA06DV / EHVH08SU18D6V"
    ]
  },
  {
    "id": 5340,
    "manufacturer": "Daikin",
    "model": "Altherma 3 R (ERGA-D)",
    "product_code": "ERGA08DAV3A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3rd generation product flyer ECPEN18-724A (05/18)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R ERGA08D 7.5 kW R32 split outdoor unit for the EHVH floor-standing (180/230 L) or EHBH wall-mounted indoor unit, flow up to 65 °C.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3_Product-flyer_ECPEN18-724A-2.pdf p.4. Heating A7/W35 7.5 kW COP 4.6 (A7/W45 also printed). SCOP 4.56 W35 (3.26-3.32 at W55). Water side 15~65 °C. Outdoor cooling range 10~43 °C, DHW ambient -25~35 °C (heating ambient minimum not printed for the outdoor unit). R32 1.50 kg. Sound power 62 dB(A) heating, 62 cooling. 740 x 884 x 388 mm, 58.5 kg. Flyer gives heating-only indoor (EH*H) data, so no cooling capacity. PEL code ERGA08DAV3A vs flyer \"08DV\" - same D-generation outdoor unit; check suffix (A = ?). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Daikin Europe N. V. as Air-to-Water Heat Pump. PEL entries: ERGA08DAV3A / EHBH08DA6V | ERGA08DAV3A / EHBX08DA6V | ERGA08DAV3A / EHBH08DA9W | ERGA08DAV3A / EHBX08DA9W. Certified until 2028-03-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0248_01; 011-1W0248_02; 011-1W0248_03; 011-1W0248_04",
    "aliases": [
      "ERGA08DAV3A / EHBH08DA6V",
      "ERGA08DAV3A / EHBX08DA6V",
      "ERGA08DAV3A / EHBH08DA9W",
      "ERGA08DAV3A / EHBX08DA9W"
    ]
  },
  {
    "id": 5459,
    "manufacturer": "PHNIX",
    "model": "HeroPlus",
    "product_code": "P17A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX product catalogue (HeroPlus series) and HeroPlus leaflet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7,
    "cap_max": 20.5,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.5,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 15.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 997,
    "depth": 437,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPlus P17A R32 inverter EVI air-to-water monobloc heat pump, 7.0-20.5 kW at A7/W35, 60 °C hot water, operation down to -25 °C.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.14. Heating A7/W35 range 7.0-20.5 kW; cooling A35/W7 5.5-15.5 kW. Single-phase 208-240 V. R32 2.0 kg. Sound pressure at 1 m only. L/W/H 997 x 437 x 1315 mm. No COP/SCOP printed (P6 rated A+++). Other HeroPlus sizes in the table (P10A, P10T, P17T, P24T) are not on the PEL list. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong PHNIX Eco-Energy Solution Ltd. as Air-to-Water Heat Pump. PEL entries: P17A. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 748508/3"
  },
  {
    "id": 5463,
    "manufacturer": "PHNIX",
    "model": "HeroPlus",
    "product_code": "P6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX product catalogue (HeroPlus series) and HeroPlus leaflet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.3,
    "cap_max": 8.3,
    "max_heat_capacity": 8.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2,
    "cool_cap_max": 6.1,
    "max_cool_capacity": 6.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 805,
    "width": 1002,
    "depth": 490,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPlus P6 R32 inverter EVI air-to-water monobloc heat pump, 2.3-8.3 kW at A7/W35, 60 °C hot water, operation down to -25 °C.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.14. Heating A7/W35 range 2.3-8.3 kW; cooling A35/W7 2.0-6.1 kW. Single-phase 208-240 V. R32 1.3 kg. Sound pressure at 1 m only. L/W/H 1002 x 490 x 805 mm. No COP/SCOP printed (P6 rated A+++). Other HeroPlus sizes in the table (P10A, P10T, P17T, P24T) are not on the PEL list. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong PHNIX Eco-Energy Solution Ltd. as Air-to-Water Heat Pump. PEL entries: P6. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 748508/1"
  },
  {
    "id": 5467,
    "manufacturer": "PHNIX",
    "model": "HeroPremium",
    "product_code": "PASRW020-BP-PS-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX product catalogue (HeroPremium / HeroPlus series)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2.3,
    "cap_max": 8.2,
    "max_heat_capacity": 8.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 795,
    "width": 1167,
    "depth": 407,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPremium PASRW020-BP-PS-B R32 full-inverter air-to-water monobloc heat pump, 2.3-8.2 kW heating at A7/W35, heating, cooling and hot water, operation -25 to 43 °C.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.13. Heating A7/W35 range 2.3-8.2 kW (Cap Max = top of range; no rated COP printed - only power input ranges). Cooling A35/W7 up to 6.0 kW. SCOP 4.8 W35 (W55 also printed). R32 1.3 kg. Only sound pressure at 1 m printed. Unit L/W/H 1167 x 407 x 795 mm. The site lists the R290 GreenTherm -D versions (IDs 4224-4228); these -B units are the R32 HeroPremium. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong PHNIX Eco-Energy Solution Ltd. as Air-to-Water Heat Pump. PEL entries: PASRW020-BP-PS-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 748508/4"
  },
  {
    "id": 5468,
    "manufacturer": "PHNIX",
    "model": "HeroPremium",
    "product_code": "PASRW040-BP-PS-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX product catalogue (HeroPremium / HeroPlus series)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3.8,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 928,
    "width": 1287,
    "depth": 458,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPremium PASRW040-BP-PS-B R32 full-inverter air-to-water monobloc heat pump, 3.8-12.5 kW heating at A7/W35, heating, cooling and hot water, operation -25 to 43 °C.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.13. Heating A7/W35 range 3.8-12.5 kW (Cap Max = top of range; no rated COP printed - only power input ranges). Cooling A35/W7 up to 10.0 kW. SCOP 4.81 W35 (W55 also printed). R32 1.8 kg. Only sound pressure at 1 m printed. Unit L/W/H 1287 x 458 x 928 mm. The site lists the R290 GreenTherm -D versions (IDs 4224-4228); these -B units are the R32 HeroPremium. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong PHNIX Eco-Energy Solution Ltd. as Air-to-Water Heat Pump. PEL entries: PASRW040-BP-PS-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 748508/5"
  },
  {
    "id": 5469,
    "manufacturer": "PHNIX",
    "model": "HeroPremium",
    "product_code": "PASRW060-BP-PS-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX product catalogue (HeroPremium / HeroPlus series)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7,
    "cap_max": 23,
    "max_heat_capacity": 23,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 18.4,
    "max_cool_capacity": 18.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1250,
    "depth": 540,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPremium PASRW060-BP-PS-B R32 full-inverter air-to-water monobloc heat pump, 7.0-23.0 kW heating at A7/W35, heating, cooling and hot water, operation -25 to 43 °C.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.13. Heating A7/W35 range 7.0-23.0 kW (Cap Max = top of range; no rated COP printed - only power input ranges). Cooling A35/W7 up to 18.4 kW. SCOP 4.71 W35 (W55 also printed). R32 2.3 kg. Only sound pressure at 1 m printed. Unit L/W/H 1250 x 540 x 1330 mm. The site lists the R290 GreenTherm -D versions (IDs 4224-4228); these -B units are the R32 HeroPremium. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong PHNIX Eco-Energy Solution Ltd. as Air-to-Water Heat Pump. PEL entries: PASRW060-BP-PS-B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 748508/6"
  },
  {
    "id": 5479,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-M (R32)",
    "product_code": "30AWH004H---M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-M R32 brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 5.1,
    "max_heat_capacity": 4.7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 718,
    "width": 1295,
    "depth": 426,
    "weight": null,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH004H-M R32 monobloc air-to-water heat pump, 4.2 kW at A7/W35, reversible, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier_Aquasnap_R32_Brochure_1.pdf p.7. A7/W35 4.2 kW COP 5.1; A-7/W35 4.7 kW (Max Heat Cap); SCOP 4.85 W35 (3.31 W55). Sound power 55 dB(A). Dimensions read from p.5 drawing table (A = 1295, C = 426, I = 718 mm - taken as W x D x H; check). No weight, refrigerant charge or cooling data printed. Brochure covers the single-phase 4-12 kW only (PEL also lists 014/016 and three-phase \"-9\" versions). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: 30AWH004H---M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "041-K019-21 a"
  },
  {
    "id": 5480,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-M (R32)",
    "product_code": "30AWH006H---M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-M R32 brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 718,
    "width": 1295,
    "depth": 426,
    "weight": null,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH006H-M R32 monobloc air-to-water heat pump, 6.35 kW at A7/W35, reversible, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier_Aquasnap_R32_Brochure_1.pdf p.7. A7/W35 6.35 kW COP 4.95; A-7/W35 6.0 kW (Max Heat Cap); SCOP 4.95 W35 (3.52 W55). Sound power 58 dB(A). Dimensions read from p.5 drawing table (A = 1295, C = 426, I = 718 mm - taken as W x D x H; check). No weight, refrigerant charge or cooling data printed. Brochure covers the single-phase 4-12 kW only (PEL also lists 014/016 and three-phase \"-9\" versions). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: 30AWH006H---M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "041-K019-21 b"
  },
  {
    "id": 5481,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-M (R32)",
    "product_code": "30AWH008H---M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-M R32 brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 7.4,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": null,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH008H-M R32 monobloc air-to-water heat pump, 8.4 kW at A7/W35, reversible, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier_Aquasnap_R32_Brochure_1.pdf p.7. A7/W35 8.4 kW COP 5.15; A-7/W35 7.0 kW (Max Heat Cap); SCOP 5.21 W35 (3.52 W55). Sound power 59 dB(A). Dimensions read from p.5 drawing table (A = 1385, C = 523, I = 865 mm - taken as W x D x H; check). No weight, refrigerant charge or cooling data printed. Brochure covers the single-phase 4-12 kW only (PEL also lists 014/016 and three-phase \"-9\" versions). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: 30AWH008H---M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "041-K019-22 a"
  },
  {
    "id": 5482,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-M (R32)",
    "product_code": "30AWH010H---M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-M R32 brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 7.85,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": null,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH010H-M R32 monobloc air-to-water heat pump, 10 kW at A7/W35, reversible, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier_Aquasnap_R32_Brochure_1.pdf p.7. A7/W35 10.0 kW COP 4.95; A-7/W35 8.0 kW (Max Heat Cap); SCOP 5.19 W35 (3.49 W55). Sound power 60 dB(A). Dimensions read from p.5 drawing table (A = 1385, C = 523, I = 865 mm - taken as W x D x H; check). No weight, refrigerant charge or cooling data printed. Brochure covers the single-phase 4-12 kW only (PEL also lists 014/016 and three-phase \"-9\" versions). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: 30AWH010H---M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "041-K019-22 b"
  },
  {
    "id": 5483,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-M (R32)",
    "product_code": "30AWH012H---M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-M R32 brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 10.6,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 523,
    "weight": null,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH012H-M R32 monobloc air-to-water heat pump, 12.1 kW at A7/W35, reversible, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier_Aquasnap_R32_Brochure_1.pdf p.7. A7/W35 12.1 kW COP 4.95; A-7/W35 10.0 kW (Max Heat Cap); SCOP 4.81 W35 (3.45 W55). Sound power 65 dB(A). Dimensions read from p.5 drawing table (A = 1385, C = 523, I = 865 mm - taken as W x D x H; check). No weight, refrigerant charge or cooling data printed. Brochure covers the single-phase 4-12 kW only (PEL also lists 014/016 and three-phase \"-9\" versions). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: 30AWH012H---M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "041-K019-23 a"
  },
  {
    "id": 5489,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH004HP-C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 4.31,
    "max_heat_capacity": 4.18,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 3.35,
    "max_cool_capacity": 3.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 78,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH004HP R290 monobloc air-to-water heat pump, 3.95 kW at A7/W35, flow up to 75 °C, reversible, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 3.95 kW COP 4.9; SCOP 4.7 W35; cooling A35/W7 3.35 kW EER 3.15; SEER 4.93. Heat output table p.21: 4.18 kW at A-7/W35 (Max Heat Cap). ErP sound power 49 dB(A). R290 0.39 kg. 946 L x 560 W (incl. gas separator) x 927 H mm, 78 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 004 HP-C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0621"
  },
  {
    "id": 5490,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH006HP-C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.6,
    "max_cool_capacity": 4.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 84,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH006HP R290 monobloc air-to-water heat pump, 5.8 kW at A7/W35, flow up to 75 °C, reversible, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 5.8 kW COP 4.9; SCOP 4.82 W35; cooling A35/W7 4.6 kW EER 3.15; SEER 5.34. Heat output table p.21: 6.0 kW at A-7/W35 (Max Heat Cap). ErP sound power 50 dB(A). R290 0.58 kg. 946 L x 560 W (incl. gas separator) x 927 H mm, 84 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 006 HP-C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0622"
  },
  {
    "id": 5491,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH008HP-C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.41,
    "max_heat_capacity": 8.41,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 91,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH008HP R290 monobloc air-to-water heat pump, 7.6 kW at A7/W35, flow up to 75 °C, reversible, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 7.6 kW COP 4.8; SCOP 4.69 W35; cooling A35/W7 6.5 kW EER 3.05; SEER 5.27. Heat output table p.21: 8.41 kW at A-7/W35 (Max Heat Cap). ErP sound power 51 dB(A). R290 0.76 kg. 946 L x 560 W (incl. gas separator) x 927 H mm, 91 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 008 HP-C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0623"
  },
  {
    "id": 5492,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH010HP-C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8.87,
    "max_heat_capacity": 8.87,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.4,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 560,
    "weight": 93,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH010HP R290 monobloc air-to-water heat pump, 9.6 kW at A7/W35, flow up to 75 °C, reversible, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 9.6 kW COP 4.35; SCOP 4.69 W35; cooling A35/W7 7.4 kW EER 2.9; SEER 5.14. Heat output table p.21: 8.87 kW at A-7/W35 (Max Heat Cap). ErP sound power 51 dB(A). R290 0.76 kg. 946 L x 560 W (incl. gas separator) x 927 H mm, 93 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 010 HP-C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0624"
  },
  {
    "id": 5493,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH012HP-C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.75,
    "max_heat_capacity": 9.96,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.7,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 126,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH012HP R290 monobloc air-to-water heat pump, 11.4 kW at A7/W35, flow up to 75 °C, reversible, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 11.4 kW COP 4.55; SCOP 4.74 W35; cooling A35/W7 9.7 kW EER 3.05; SEER 5.33. Heat output table p.21: 9.96 kW at A-7/W35 (Max Heat Cap). ErP sound power 54 dB(A). R290 1.07 kg. 946 L x 560 W (incl. gas separator) x 1375 H mm, 126 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 012 HP-C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0625_01"
  },
  {
    "id": 5494,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH012HP9C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 10.75,
    "max_heat_capacity": 9.96,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.7,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 128,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH012HP R290 monobloc air-to-water heat pump, 11.4 kW at A7/W35, flow up to 75 °C, reversible, three-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 11.4 kW COP 4.65; SCOP 4.74 W35; cooling A35/W7 9.7 kW EER 3.1; SEER 5.33. Heat output table p.21: 9.96 kW at A-7/W35 (Max Heat Cap). ErP sound power 54 dB(A). R290 1.07 kg. 946 L x 560 W (incl. gas separator) x 1375 H mm, 128 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 012 HP9C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0625_02"
  },
  {
    "id": 5495,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH014HP-C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 10.94,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 126,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH014HP R290 monobloc air-to-water heat pump, 13.8 kW at A7/W35, flow up to 75 °C, reversible, single-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 13.8 kW COP 4.3; SCOP 4.74 W35; cooling A35/W7 10.7 kW EER 2.95; SEER 5.16. Heat output table p.21: 10.94 kW at A-7/W35 (Max Heat Cap). ErP sound power 54 dB(A). R290 1.07 kg. 946 L x 560 W (incl. gas separator) x 1375 H mm, 126 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 014 HP-C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0625_03"
  },
  {
    "id": 5496,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-P (R290)",
    "product_code": "30AWH014HP9C--C-",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Carrier Aquasnap 30AWH-P R290 installation guide (updated 10.04.2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 10.94,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.74,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 560,
    "weight": 128,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH014HP R290 monobloc air-to-water heat pump, 13.8 kW at A7/W35, flow up to 75 °C, reversible, three-phase.",
    "notes": "Source: Oct - HP Information/Carrier/Carrier Aquasnap R290 Installation Guide- Updated 10.04.2025 - FINALV2 1.pdf. Technical data p.23: A7/W35 13.8 kW COP 4.4; SCOP 4.74 W35; cooling A35/W7 10.7 kW EER 3.0; SEER 5.16. Heat output table p.21: 10.94 kW at A-7/W35 (Max Heat Cap). ErP sound power 54 dB(A). R290 1.07 kg. 946 L x 560 W (incl. gas separator) x 1375 H mm, 128 kg. Same platform as the Beretta HYDRO UNIT P (identical outputs/charges; SCOP for 012-014 differs: Carrier 4.74 vs Beretta 4.48). PEL lists these under Riello. Operating limit -20 °C and 75 °C flow taken from the Beretta twin - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: Carrier Aquasnap 30 AWH 014 HP9C--C-. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0625_04"
  },
  {
    "id": 5497,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 004",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 3.95,
    "max_heat_capacity": 3.85,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.93,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 3.35,
    "max_cool_capacity": 3.35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 372,
    "weight": 78,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 004 R290 monobloc air-to-water heat pump, 3.95 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 3.95 kW COP 4.9; SCOP 4.7 (W35) / 3.34 (W55). Cooling A35/W7 3.35 kW EER 3.15; SEER 4.93. ErP sound power 49 dB(A). R290 0.39 kg. Net weight 78 kg (without gas separator). Dimensions 946 W x 927 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 004. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0626"
  },
  {
    "id": 5498,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 006",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.6,
    "max_cool_capacity": 4.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 372,
    "weight": 84,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 006 R290 monobloc air-to-water heat pump, 5.8 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 5.8 kW COP 4.9; SCOP 4.82 (W35) / 3.34 (W55). Cooling A35/W7 4.6 kW EER 3.15; SEER 5.34. ErP sound power 50 dB(A). R290 0.58 kg. Net weight 84 kg (without gas separator). Dimensions 946 W x 927 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 006. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0627"
  },
  {
    "id": 5499,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 008",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 7.6,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 372,
    "weight": 91,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 008 R290 monobloc air-to-water heat pump, 7.6 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 7.6 kW COP 4.8; SCOP 4.72 (W35) / 3.6 (W55). Cooling A35/W7 6.5 kW EER 3.05; SEER 5.27. ErP sound power 52 dB(A). R290 0.76 kg. Net weight 91 kg (without gas separator). Dimensions 946 W x 927 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 008. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0628"
  },
  {
    "id": 5500,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 010",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 9.6,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": 4.69,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.14,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.4,
    "max_cool_capacity": 7.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 927,
    "width": 946,
    "depth": 372,
    "weight": 93,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 010 R290 monobloc air-to-water heat pump, 9.6 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 9.6 kW COP 4.35; SCOP 4.69 (W35) / 3.34 (W55). Cooling A35/W7 7.4 kW EER 2.9; SEER 5.14. ErP sound power 51 dB(A). R290 0.76 kg. Net weight 93 kg (without gas separator). Dimensions 946 W x 927 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 010. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0629"
  },
  {
    "id": 5501,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 012",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.4,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.7,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 372,
    "weight": 126,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 012 R290 monobloc air-to-water heat pump, 11.4 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 11.4 kW COP 4.55; SCOP 4.48 (W35) / 3.67 (W55). Cooling A35/W7 9.7 kW EER 3.05; SEER 5.33. ErP sound power 54 dB(A). R290 1.07 kg. Net weight 126 kg (without gas separator). Dimensions 946 W x 1375 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 012. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0630_01"
  },
  {
    "id": 5502,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 014",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.8,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 372,
    "weight": 126,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 014 R290 monobloc air-to-water heat pump, 13.8 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 13.8 kW COP 4.3; SCOP 4.48 (W35) / 3.67 (W55). Cooling A35/W7 10.7 kW EER 2.95; SEER 5.16. ErP sound power 54 dB(A). R290 1.07 kg. Net weight 126 kg (without gas separator). Dimensions 946 W x 1375 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 012T. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0630_03"
  },
  {
    "id": 5503,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 012T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 11.4,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.33,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.7,
    "max_cool_capacity": 9.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 372,
    "weight": 128,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 012T R290 monobloc air-to-water heat pump, 11.4 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 11.4 kW COP 4.65; SCOP 4.48 (W35) / 3.67 (W55). Cooling A35/W7 9.7 kW EER 3.1; SEER 5.33. ErP sound power 54 dB(A). R290 1.07 kg. Net weight 128 kg (without gas separator). Dimensions 946 W x 1375 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 014. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0630_02"
  },
  {
    "id": 5504,
    "manufacturer": "Beretta",
    "model": "HYDRO UNIT P",
    "product_code": "HYDRO UNIT P 014T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Beretta (Riello) HYDRO UNIT P 004-014 product brochure 27023400 rev.03 06/2026",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 13.8,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.16,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1375,
    "width": 946,
    "depth": 372,
    "weight": 128,
    "noise": 54,
    "noise_ref": "Sound Power LW(A)",
    "description": "Beretta HYDRO UNIT P 014T R290 monobloc air-to-water heat pump, 13.8 kW at A7/W35, flow up to 75 °C, heating from -20 °C, reversible cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Riello/HYDRO UNIT P 004&divide;014-Product Brochure-Depliant-0-EN.pdf p.15 (EN 14511-3:2022). Heating A7/W35 13.8 kW COP 4.4; SCOP 4.48 (W35) / 3.67 (W55). Cooling A35/W7 10.7 kW EER 3.0; SEER 5.16. ErP sound power 54 dB(A). R290 1.07 kg. Net weight 128 kg (without gas separator). Dimensions 946 W x 1375 H x 372 D mm (p.14 A/B/C; orientation confirmed by the identical Carrier 30AWH-P manual). Heating from -20 °C, cooling to +46 °C, DHW -20/+40 °C ambient; flow up to 75 °C (p.3). Max heat cap at low ambient not tabulated. PEL lists it under Riello as \"BERETTA HYDRO UNIT P\". | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Riello S.p.A. as Air-to-Water Heat Pump. PEL entries: HYDRO UNIT P 014T. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0630_04"
  },
  {
    "id": 5514,
    "manufacturer": "Heliotherm",
    "model": "Comfort Compact (air)",
    "product_code": "S 08 L-M-CC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Heliotherm Air Heat Pump Comfort Compact brochure (March 2024)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 2.4,
    "cap_max": 10.3,
    "max_heat_capacity": 10.2,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1704,
    "width": 896,
    "depth": 585,
    "weight": 215,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Comfort Compact S 08 L-M-CC fully modulating air-to-water heat pump for outdoor installation, 2.4-10.3 kW, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Air-Compact-Heat-Pump-Comfort-CompactBrochure-Air-Compact-Heat-Pump-Comfort-Compact.pdf p.6. Heat output range (EN 14825) 2.4-10.3 kW (Cap Max = top). Part-load points: A-10/W35 10.2 kW COP 2.2 (Max Heat Cap); A7/W27 and A2/W30 also printed - no A7/W35 COP, so COP blank. SCOP 4.5 (medium climate, W35). Sound power 48 dB(A). 1704 H x 896 W x 585 D mm, 215 kg. Reversible cooling optional: A35/W18 8.2 kW EER 4.0, A35/W7 7.1 kW EER 3.8 (mode set to heating only because cooling is an option). Refrigerant R410A per the Highlights/Whisper brochure (\"Comfort Compact R410A\"). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S 08 L-M-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/17"
  },
  {
    "id": 5515,
    "manufacturer": "Heliotherm",
    "model": "Comfort Compact (air)",
    "product_code": "S 12 L-M-CC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Heliotherm Air Heat Pump Comfort Compact brochure (March 2024)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 4.1,
    "cap_max": 12.2,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 4.6,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1702,
    "width": 935,
    "depth": 1002,
    "weight": 256,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Comfort Compact S 12 L-M-CC fully modulating air-to-water heat pump for outdoor installation, 4.1-12.2 kW, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Air-Compact-Heat-Pump-Comfort-CompactBrochure-Air-Compact-Heat-Pump-Comfort-Compact.pdf p.6. Heat output range (EN 14825) 4.1-12.2 kW (Cap Max = top). Part-load points: A-10/W35 12.0 kW COP 2.2 (Max Heat Cap); A7/W27 and A2/W30 also printed - no A7/W35 COP, so COP blank. SCOP 4.6 (medium climate, W35). Sound power 50 dB(A). 1702 H x 935 W x 1002 D mm, 256 kg. Reversible cooling optional: A35/W18 11.0 kW EER 4.2, A35/W7 9.0 kW EER 3.8 (mode set to heating only because cooling is an option). Refrigerant R410A per the Highlights/Whisper brochure (\"Comfort Compact R410A\"). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S 12 L-M-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/18"
  },
  {
    "id": 5516,
    "manufacturer": "Heliotherm",
    "model": "Comfort Compact (air)",
    "product_code": "S 18 L-M-CC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Heliotherm Air Heat Pump Comfort Compact brochure (March 2024)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 5.1,
    "cap_max": 19.1,
    "max_heat_capacity": 18.1,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1702,
    "width": 935,
    "depth": 1002,
    "weight": 262,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Comfort Compact S 18 L-M-CC fully modulating air-to-water heat pump for outdoor installation, 5.1-19.1 kW, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Air-Compact-Heat-Pump-Comfort-CompactBrochure-Air-Compact-Heat-Pump-Comfort-Compact.pdf p.6. Heat output range (EN 14825) 5.1-19.1 kW (Cap Max = top). Part-load points: A-10/W35 18.1 kW COP 2.5 (Max Heat Cap); A7/W27 and A2/W30 also printed - no A7/W35 COP, so COP blank. SCOP 5.0 (medium climate, W35). Sound power 51 dB(A). 1702 H x 935 W x 1002 D mm, 262 kg. Reversible cooling optional: A35/W18 13.8 kW EER 4.0, A35/W7 11.9 kW EER 3.7 (mode set to heating only because cooling is an option). Refrigerant R410A per the Highlights/Whisper brochure (\"Comfort Compact R410A\"). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S 18 L-M-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/19"
  },
  {
    "id": 5517,
    "manufacturer": "Heliotherm",
    "model": "Solid Compact (large)",
    "product_code": "S30L-M-CC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Heliotherm Large Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 27.3,
    "max_heat_capacity": 27.3,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1516,
    "width": 1136,
    "depth": 2948,
    "weight": 660,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Solid Compact 30 kW large air-to-water heat pump, 27.3 kW design output, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Large-Heat-Pumps.pdf. EN 14825 part-load table (W35): 27.3 kW at A-10/W35 (printed \"A10/W35\" - minus sign lost; it is the design point) COP 2.5 - used as Cap Max and Max Heat Cap. SCOP 5.1. Sound power 51 dB(A). 1516 x 1136 x 2948 mm (H x W x D), 660 kg. Optional cooling A35/W18 20.2 kW EER 4.2, A35/W7 20.1 kW EER 4.0. Refrigerant not stated. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S30L-M-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/33"
  },
  {
    "id": 5518,
    "manufacturer": "Heliotherm",
    "model": "Solid Air Large Split",
    "product_code": "S30L-M-SOLID",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Heliotherm Large Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 27.3,
    "max_heat_capacity": 27.3,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1602,
    "width": 687,
    "depth": 715,
    "weight": 210,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Solid Air split 30 kW large air-to-water heat pump, 27.3 kW design output, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Large-Heat-Pumps.pdf. EN 14825 part-load table (W35): 27.3 kW at A-10/W35 (printed \"A10/W35\" - minus sign lost; it is the design point) COP 2.5 - used as Cap Max and Max Heat Cap. SCOP 5.1. Sound power 42 dB(A) (indoor/split unit; OE Silent Source outdoor unit 42-44 dB(A)). 1602 x 687 x 715 mm (H x W x D), 210 kg. Optional cooling A35/W18 20.2 kW EER 4.2, A35/W7 20.1 kW EER 4.0. Refrigerant not stated. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S30L-M-SOLID. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/36"
  },
  {
    "id": 5519,
    "manufacturer": "Heliotherm",
    "model": "Solid Compact (large)",
    "product_code": "S40L-M-CC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Heliotherm Large Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 39.7,
    "max_heat_capacity": 39.7,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1516,
    "width": 1136,
    "depth": 2948,
    "weight": 675,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Solid Compact 40 kW large air-to-water heat pump, 39.7 kW design output, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Large-Heat-Pumps.pdf. EN 14825 part-load table (W35): 39.7 kW at A-10/W35 (printed \"A10/W35\" - minus sign lost; it is the design point) COP 2.6 - used as Cap Max and Max Heat Cap. SCOP 5.2. Sound power 53 dB(A). 1516 x 1136 x 2948 mm (H x W x D), 675 kg. Optional cooling A35/W18 30.3 kW EER 4.2, A35/W7 30.1 kW EER 4.0. Refrigerant not stated. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S40L-M-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/34"
  },
  {
    "id": 5520,
    "manufacturer": "Heliotherm",
    "model": "Solid Air Large Split",
    "product_code": "S40L-M-SOLID",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Heliotherm Large Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 39.7,
    "max_heat_capacity": 39.7,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1602,
    "width": 687,
    "depth": 715,
    "weight": 250,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Solid Air split 40 kW large air-to-water heat pump, 39.7 kW design output, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Large-Heat-Pumps.pdf. EN 14825 part-load table (W35): 39.7 kW at A-10/W35 (printed \"A10/W35\" - minus sign lost; it is the design point) COP 2.6 - used as Cap Max and Max Heat Cap. SCOP 5.2. Sound power 42 dB(A) (indoor/split unit; OE Silent Source outdoor unit 42-44 dB(A)). 1602 x 687 x 715 mm (H x W x D), 250 kg. Optional cooling A35/W18 30.3 kW EER 4.2, A35/W7 30.1 kW EER 4.0. Refrigerant not stated. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S40L-M-SOLID. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/37"
  },
  {
    "id": 5521,
    "manufacturer": "Heliotherm",
    "model": "Solid Compact (large)",
    "product_code": "S55L-M-CC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Heliotherm Large Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 48.9,
    "max_heat_capacity": 48.9,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1516,
    "width": 1136,
    "depth": 3900,
    "weight": 1025,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Solid Compact 55 kW large air-to-water heat pump, 48.9 kW design output, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Large-Heat-Pumps.pdf. EN 14825 part-load table (W35): 48.9 kW at A-10/W35 (printed \"A10/W35\" - minus sign lost; it is the design point) COP 2.5 - used as Cap Max and Max Heat Cap. SCOP 5.1. Sound power 55 dB(A). 1516 x 1136 x 3900 mm (H x W x D), 1025 kg. Optional cooling A35/W18 40.2 kW EER 4.2, A35/W7 40.1 kW EER 4.0. Refrigerant not stated. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S55L-M-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/35"
  },
  {
    "id": 5522,
    "manufacturer": "Heliotherm",
    "model": "Solid Air Large Split",
    "product_code": "S55L-M-SOLID",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": null,
    "source": "Heliotherm Large Heat Pumps brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 48.9,
    "max_heat_capacity": 48.9,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": null,
    "cop_cond": null,
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1700,
    "width": 913,
    "depth": 1703,
    "weight": 380,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Solid Air split 55 kW large air-to-water heat pump, 48.9 kW design output, flow up to 62 °C, optional reversible cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Large-Heat-Pumps.pdf. EN 14825 part-load table (W35): 48.9 kW at A-10/W35 (printed \"A10/W35\" - minus sign lost; it is the design point) COP 2.5 - used as Cap Max and Max Heat Cap. SCOP 5.1. Sound power 42 dB(A) (indoor/split unit; OE Silent Source outdoor unit 42-44 dB(A)). 1700 x 913 x 1703 mm (H x W x D), 380 kg. Optional cooling A35/W18 40.2 kW EER 4.2, A35/W7 40.1 kW EER 4.0. Refrigerant not stated. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: S55L-M-SOLID. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/38"
  },
  {
    "id": 5525,
    "manufacturer": "Heliotherm",
    "model": "Whisper RS (Compact Air R290)",
    "product_code": "SNT07L-M-R-CC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Heliotherm Highlights / Whisper brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1704,
    "width": 896,
    "depth": 585,
    "weight": 80,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Whisper RS SNT07L-M-R-CC R290 air-to-water heat pump, 7 kW nominal, flow up to 72 °C, integrated active cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Highlights-whisper.pdf. Only headline data printed: nominal 7 kW (400 V; 7/10/15 kW also at 230 V), flow up to 72 °C, R290, active cooling. Series headline SCOP 5.7 and 42 dB(A) are not model-specific, so not entered. Dimensions 1704 x 896 x 585 mm (H x W x D). Cap Max = nominal size. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: SNT07L-M-R-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/29",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=94"
  },
  {
    "id": 5526,
    "manufacturer": "Heliotherm",
    "model": "Whisper RS (Compact Air R290)",
    "product_code": "SNT10L-M-R-CC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Heliotherm Highlights / Whisper brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1704,
    "width": 896,
    "depth": 585,
    "weight": 94,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Whisper RS SNT10L-M-R-CC R290 air-to-water heat pump, 10 kW nominal, flow up to 72 °C, integrated active cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Highlights-whisper.pdf. Only headline data printed: nominal 10 kW (400 V; 7/10/15 kW also at 230 V), flow up to 72 °C, R290, active cooling. Series headline SCOP 5.7 and 42 dB(A) are not model-specific, so not entered. Dimensions 1704 x 896 x 585 mm (H x W x D). Cap Max = nominal size. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: SNT10L-M-R-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/30",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=93"
  },
  {
    "id": 5527,
    "manufacturer": "Heliotherm",
    "model": "Whisper RS (Compact Air R290)",
    "product_code": "SNT15L-M-R-CC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Heliotherm Highlights / Whisper brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72,
    "cap_min": null,
    "cap_max": 15.9,
    "max_heat_capacity": 14.9,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1702,
    "width": 935,
    "depth": 1002,
    "weight": 165,
    "noise": 47,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Whisper RS SNT15L-M-R-CC R290 air-to-water heat pump, 15 kW nominal, flow up to 72 °C, integrated active cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Highlights-whisper.pdf. Only headline data printed: nominal 15 kW (400 V; 7/10/15 kW also at 230 V), flow up to 72 °C, R290, active cooling. Series headline SCOP 5.7 and 42 dB(A) are not model-specific, so not entered. Dimensions 1702 x 935 x 1002 mm (H x W x D). Cap Max = nominal size. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: SNT15L-M-R-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/31",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=91"
  },
  {
    "id": 5528,
    "manufacturer": "Heliotherm",
    "model": "Whisper RS (Compact Air R290)",
    "product_code": "SNT18L-M-R-CC",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Heliotherm Highlights / Whisper brochure",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 72,
    "cap_min": null,
    "cap_max": 18.5,
    "max_heat_capacity": 17.8,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1702,
    "width": 935,
    "depth": 1002,
    "weight": 246,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Heliotherm Whisper RS SNT18L-M-R-CC R290 air-to-water heat pump, 18 kW nominal, flow up to 72 °C, integrated active cooling.",
    "notes": "Source: Oct - HP Information/Heliotherm/Brochure-Highlights-whisper.pdf. Only headline data printed: nominal 18 kW (400 V; 7/10/15 kW also at 230 V), flow up to 72 °C, R290, active cooling. Series headline SCOP 5.7 and 42 dB(A) are not model-specific, so not entered. Dimensions 1702 x 935 x 1002 mm (H x W x D). Cap Max = nominal size. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: SNT18L-M-R-CC. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/32",
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=92"
  },
  {
    "id": 5555,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH06C3A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Exinda XDASH06C3 submittal data sheet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.82,
    "max_heat_capacity": 4.39,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 755,
    "width": 1150,
    "depth": 520,
    "weight": 68,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH R290 Monobloc XDASH06C3A: 6.82 kW, R290, single-phase supply. Exinda XDASH 6 kW R290 inverter air-to-water monobloc heat pump, heating, cooling and DHW, operation down to -25 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Exinda/XDASH06C3_submittal.pdf. Nominal 6 kW heating / 4.5 kW cooling (EN 14511, A7/W35 and A35/W7). Capacity table: max 6.82 kW at A7/W35 (Cap Max), 4.39 kW at A-7/W35 (Max Heat Cap). Exinda gives COP 3.86-4.34 and EER 2.45-2.91 as ranges, so COP/EER left blank (same approach as the site XDASH09C). R290 0.55 kg. Sound pressure 61/57/38 dB(A) only. 1150 L x 520 W x 755 H mm, 68 kg. The sheet is for \"XDASH06C3\"; the PEL suffix (A) is not explained - check whether A / A-S / B / C differ. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Exinda Technology Co. Ltd as Air-to-Water Heat Pump. PEL entries: XDASH06C3A. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0403/01"
  },
  {
    "id": 5556,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH06C3A-S",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Exinda XDASH06C3 submittal data sheet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.82,
    "max_heat_capacity": 4.39,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 755,
    "width": 1150,
    "depth": 520,
    "weight": 68,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH R290 Monobloc XDASH06C3A-S: 6.82 kW, R290, single-phase supply. Exinda XDASH 6 kW R290 inverter air-to-water monobloc heat pump, heating, cooling and DHW, operation down to -25 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Exinda/XDASH06C3_submittal.pdf. Nominal 6 kW heating / 4.5 kW cooling (EN 14511, A7/W35 and A35/W7). Capacity table: max 6.82 kW at A7/W35 (Cap Max), 4.39 kW at A-7/W35 (Max Heat Cap). Exinda gives COP 3.86-4.34 and EER 2.45-2.91 as ranges, so COP/EER left blank (same approach as the site XDASH09C). R290 0.55 kg. Sound pressure 61/57/38 dB(A) only. 1150 L x 520 W x 755 H mm, 68 kg. The sheet is for \"XDASH06C3\"; the PEL suffix (A-S) is not explained - check whether A / A-S / B / C differ. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Exinda Technology Co. Ltd as Air-to-Water Heat Pump. PEL entries: XDASH06C3A-S. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0403/04"
  },
  {
    "id": 5557,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH06C3B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Exinda XDASH06C3 submittal data sheet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.82,
    "max_heat_capacity": 4.39,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 755,
    "width": 1150,
    "depth": 520,
    "weight": 68,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH R290 Monobloc XDASH06C3B: 6.82 kW, R290, single-phase supply. Exinda XDASH 6 kW R290 inverter air-to-water monobloc heat pump, heating, cooling and DHW, operation down to -25 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Exinda/XDASH06C3_submittal.pdf. Nominal 6 kW heating / 4.5 kW cooling (EN 14511, A7/W35 and A35/W7). Capacity table: max 6.82 kW at A7/W35 (Cap Max), 4.39 kW at A-7/W35 (Max Heat Cap). Exinda gives COP 3.86-4.34 and EER 2.45-2.91 as ranges, so COP/EER left blank (same approach as the site XDASH09C). R290 0.55 kg. Sound pressure 61/57/38 dB(A) only. 1150 L x 520 W x 755 H mm, 68 kg. The sheet is for \"XDASH06C3\"; the PEL suffix (B) is not explained - check whether A / A-S / B / C differ. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Exinda Technology Co. Ltd as Air-to-Water Heat Pump. PEL entries: XDASH06C3B. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0403/02"
  },
  {
    "id": 5558,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH06C3C",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Exinda XDASH06C3 submittal data sheet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.82,
    "max_heat_capacity": 4.39,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 755,
    "width": 1150,
    "depth": 520,
    "weight": 68,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH R290 Monobloc XDASH06C3C: 6.82 kW, R290, single-phase supply. Exinda XDASH 6 kW R290 inverter air-to-water monobloc heat pump, heating, cooling and DHW, operation down to -25 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Exinda/XDASH06C3_submittal.pdf. Nominal 6 kW heating / 4.5 kW cooling (EN 14511, A7/W35 and A35/W7). Capacity table: max 6.82 kW at A7/W35 (Cap Max), 4.39 kW at A-7/W35 (Max Heat Cap). Exinda gives COP 3.86-4.34 and EER 2.45-2.91 as ranges, so COP/EER left blank (same approach as the site XDASH09C). R290 0.55 kg. Sound pressure 61/57/38 dB(A) only. 1150 L x 520 W x 755 H mm, 68 kg. The sheet is for \"XDASH06C3\"; the PEL suffix (C) is not explained - check whether A / A-S / B / C differ. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Exinda Technology Co. Ltd as Air-to-Water Heat Pump. PEL entries: XDASH06C3C. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0403/03"
  },
  {
    "id": 5687,
    "manufacturer": "ES Heat Pumps",
    "model": "AW EVI-M",
    "product_code": "AW 30-EVI-M",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "ES (Energy Save) AW 30/45/90 kW EVI monobloc datasheet 240304",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 55,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": 12.2,
    "cap_max": 29.4,
    "max_heat_capacity": 28.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.21,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 26.8,
    "max_cool_capacity": 21.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1295,
    "depth": 455,
    "weight": 191,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "ES (Energy Save) AW 30-EVI-M commercial R410A inverter EVI air-to-water monobloc heat pump, 15-29 kW, flow up to 60 °C, operation down to -30 °C, 400 V.",
    "notes": "Source: Oct - HP Information/ES Heat Pumps/data-sheet-es-aw-30-45-90-kw-m-eng-web-240304-01.pdf p.2. Heating range 15.2-28.7 kW at A7/W35 and 12.2-29.4 kW at A7/W45 (Cap Max = 29.4 kW). COP 3.83-4.43 at A7/W35 (max entered). SCOP 4.21 (average, low temp) / 3.31 (high temp). Cooling A35/W7 7.3-21.2 kW, EER 2.33-2.84 (max entered); A35/W18 up to 26.8 kW, EER up to 4.68. Sound power 66 dB(A) (low temp) / 71 (high temp). R410A 5.2 kg. Outdoor unit 1295 x 455 x 1447 mm (read as W x D x H), 191 kg net. Site already lists AW 45-EVI-M and AW 90-EVI-M (IDs 4242-4243). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ES Heat Pump AB as Air-to-Water Heat Pump. PEL entries: AW30-EVI-M / AWC30/90-EVI-M. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0358/01",
    "aliases": [
      "AWC30/90-EVI-M (controller)"
    ]
  },
  {
    "id": 5713,
    "manufacturer": "Dimplex",
    "model": "SIH ME (high temperature)",
    "product_code": "SIH 11 ME",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R134a",
    "source": "Glen Dimplex data sheet SIH 11ME (22.02.2010)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -5,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 10.8,
    "max_heat_capacity": 10.3,
    "max_heat_capacity_temp": "B0/W50",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 805,
    "width": 650,
    "depth": 462,
    "weight": 133,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Dimplex SIH 11ME high-temperature brine-to-water ground source heat pump for indoor installation, 10.8 kW at B0/W35, flow up to 70 °C, R134a, single-phase.",
    "notes": "Source: Oct - HP Information/Dimplex/Dimplex SIH11ME High Temperature Geothermal Heat Pump Data Sheet-2.PDF p.1. Heat output/COP B0/W35 10.80 kW / 4.60 (EN 255 / EN 14511); B0/W50 10.30 kW / 3.30. Brine limits -5 to +25 °C. Sound power 57 dB(A). R134a 2.40 kg. 650 W x 462 D x 805 H mm; weight 133 kg incl. packing. 230 V, soft starter. Old (2010) data sheet - check the model is still current. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by GDC Group Ltd (Dimplex) as Ground/Water Source Heat Pump. PEL entries: SIH 11 ME. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0017/03"
  },
  {
    "id": 5734,
    "manufacturer": "Nibe",
    "model": "F1255",
    "product_code": "F1255 - 12",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "NIBE F1255 UK 1x230V installation manual IHB EN 2008-5 331335",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 3,
    "cap_max": 12,
    "max_heat_capacity": 5.06,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.87,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 230,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F1255-12 inverter ground source heat pump with integrated 180 L hot water heater, 3-12 kW, R407C, single-phase 230 V (UK).",
    "notes": "Source: Oct - HP Information/Nibe/F1255 Installer Manual.pdf p.71 (EN 14511:2011). Capacity range 3-12 kW (Cap Max). Nominal B0/W35 5.06 kW COP 4.87 (Max Heat Cap = nominal B0/W35 output, as no max-speed B0 output is printed). SCOP average 5.2 / 4.1 (35/55 °C). Sound power 44 dB(A) (ErP fiche; range 36-47 at 0/35). R407C 2.0 kg. 600 x 620 x 1800 mm, 230 kg. Max supply 70 °C (65 °C compressor only). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by NIBE AB as Ground/Water Source Heat Pump. PEL entries: F1255 - 12. Certified until 2027-06-14.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-048",
    "aliases": [
      "F1255-12 1x230V UK"
    ]
  },
  {
    "id": 5735,
    "manufacturer": "Nibe",
    "model": "F1255",
    "product_code": "F1255 - 6",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "NIBE F1255 UK 1x230V installation manual IHB EN 2008-5 331335",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.5,
    "cap_max": 6,
    "max_heat_capacity": 3.15,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 200,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F1255-6 inverter ground source heat pump with integrated 180 L hot water heater, 1.5-6 kW, R407C, single-phase 230 V (UK).",
    "notes": "Source: Oct - HP Information/Nibe/F1255 Installer Manual.pdf p.71 (EN 14511:2011). Capacity range 1.5-6 kW (Cap Max). Nominal B0/W35 3.15 kW COP 4.72 (Max Heat Cap = nominal B0/W35 output, as no max-speed B0 output is printed). SCOP average 5.2 / 4.0 (35/55 °C). Sound power 42 dB(A) (ErP fiche; range 36-43 at 0/35). R407C 1.16 kg. 600 x 620 x 1800 mm, 200 kg. Max supply 70 °C (65 °C compressor only). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by NIBE AB as Ground/Water Source Heat Pump. PEL entries: F1255 - 6. Certified until 2027-06-14.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-047 / issue 2",
    "aliases": [
      "F1255-6 1x230V UK"
    ]
  },
  {
    "id": 5736,
    "manufacturer": "Nibe",
    "model": "F1253",
    "product_code": "NIBE F1253-4 R 1x230 UK",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "NIBE F1253 installation manual IHB EN 2436-1 831654",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.5,
    "cap_max": 4.3,
    "max_heat_capacity": 3.15,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 200,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F1253-4 inverter ground source heat pump with integrated 180 L hot water heater, 1.5-4 kW, R407C, single-phase 230 V (UK).",
    "notes": "Source: Oct - HP Information/Nibe/ODkxMTY4LzAvbWFzdGVyLy8vNDk5NDE1MzMz.pdf pp.63-64. Capacity range 1.5-4 kW (Cap Max). The nominal figures are printed once for both sizes: B0/W35 3.15 kW COP 4.72; SCOP average 5.2 / 4.0 (35/55 °C). Sound power 42 dB(A) (ErP; 36-43 at 0/35). R407C 1.16 kg. 600 x 620 x 1800 mm. Weight 200 kg (1x230 V column; 235 kg in the other column - check which applies to the \"R\" version). Max supply 70 °C. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by NIBE AB as Ground/Water Source Heat Pump. PEL entries: NIBE F1253-4 R 1x230 UK. Certified until 2033-12-11.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-C700130 issue 1"
  },
  {
    "id": 5737,
    "manufacturer": "Nibe",
    "model": "F1253",
    "product_code": "NIBE F1253-6 R 1x230 UK",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R407C",
    "source": "NIBE F1253 installation manual IHB EN 2436-1 831654",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": 1.5,
    "cap_max": 6,
    "max_heat_capacity": 3.15,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1800,
    "width": 600,
    "depth": 620,
    "weight": 200,
    "noise": 42,
    "noise_ref": "Sound Power LW(A)",
    "description": "NIBE F1253-6 inverter ground source heat pump with integrated 180 L hot water heater, 1.5-6 kW, R407C, single-phase 230 V (UK).",
    "notes": "Source: Oct - HP Information/Nibe/ODkxMTY4LzAvbWFzdGVyLy8vNDk5NDE1MzMz.pdf pp.63-64. Capacity range 1.5-6 kW (Cap Max). The nominal figures are printed once for both sizes: B0/W35 3.15 kW COP 4.72; SCOP average 5.2 / 4.0 (35/55 °C). Sound power 42 dB(A) (ErP; 36-43 at 0/35). R407C 1.16 kg. 600 x 620 x 1800 mm. Weight 200 kg (1x230 V column; 235 kg in the other column - check which applies to the \"R\" version). Max supply 70 °C. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by NIBE AB as Ground/Water Source Heat Pump. PEL entries: NIBE F1253-6 R 1x230 UK. Certified until 2033-12-11.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "012-C700219 issue 1"
  },
  {
    "id": 5740,
    "manufacturer": "Bosch",
    "model": "Compress 7400i AW",
    "product_code": "CS7400iAW 5 ORE",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Bosch Compress 7400i AW outdoor unit installation manual 6721840487 (2021/10) + Worcester Bosch 7400 tech data sheet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 1.5,
    "cap_max": 7.6,
    "max_heat_capacity": 4.76,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": 4.99,
    "scop_cond": "W35",
    "eer": 2.42,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.44,
    "max_cool_capacity": 4.44,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 940,
    "depth": 600,
    "weight": 113,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7400i AW 5 kW R410A inverter air-to-water monobloc outdoor unit with AWE 5-9 wall-hung indoor unit, flow up to 62 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Bosch/CS7400iAW_ODU_installation_manual.pdf pp.16-17 (EN 14511); identical copy CS7400iAW_ODU_installation_manual-2.pdf. Modulation range at A7/W35 1.5-7.6 kW (Cap Max = 7.6); A-7/W35 range from 1.5 kW; A-10/W35 at 100% speed 4.76 kW (Max Heat Cap). COP 5.01 at A7/W35 (part load). SCOP 4.99 W35 / 3.41 W55 (Heat_Pump_7400_Tech_Data_Sheet.pdf). Cooling A35/W7 4.44 kW EER 2.42; A35/W18 6.15 kW EER 2.98. Sound power 50 dB(A) (ErP; max 55 dB(A) at A7/W35). R410A 1.75 kg. 940 W x 1380 H x 600 D mm (tech sheet gives 930 W for the 5 kW), 113 kg with walls/top cover. Heating range -20/+35 °C. PEL code \"ORE\" vs manual \"OR\" - same outdoor unit assumed. The CS7400IAW_5_OR fiche (6721842465) is ErP W55 data only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Bosch Thermotechnik GmbH as Air-to-Water Heat Pump. PEL entries: Bosch CS7400iAW 5 ORE. Certified until 2027-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0123_02",
    "aliases": [
      "CS7400iAW 5 OR-S"
    ]
  },
  {
    "id": 5741,
    "manufacturer": "Bosch",
    "model": "Compress 7400i AW",
    "product_code": "CS7400iAW 7 ORE",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Bosch Compress 7400i AW outdoor unit installation manual 6721840487 (2021/10) + Worcester Bosch 7400 tech data sheet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": 1.9,
    "cap_max": 7.9,
    "max_heat_capacity": 6.2,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.01,
    "cop_cond": "A7/W35",
    "scop": 5.02,
    "scop_cond": "W35",
    "eer": 2.36,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.66,
    "max_cool_capacity": 5.66,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 940,
    "depth": 600,
    "weight": 120,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Bosch Compress 7400i AW 7 kW R410A inverter air-to-water monobloc outdoor unit with AWE 5-9 wall-hung indoor unit, flow up to 62 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Bosch/CS7400iAW_ODU_installation_manual.pdf pp.16-17 (EN 14511); identical copy CS7400iAW_ODU_installation_manual-2.pdf. Modulation range at A7/W35 4.0-7.9 kW (Cap Max = 7.9); A-7/W35 range from 1.9 kW; A-10/W35 at 100% speed 6.2 kW (Max Heat Cap). COP 5.01 at A7/W35 (part load). SCOP 5.02 W35 / 3.58 W55 (Heat_Pump_7400_Tech_Data_Sheet.pdf). Cooling A35/W7 5.66 kW EER 2.36; A35/W18 7.39 kW EER 2.86. Sound power 50 dB(A) (ErP; max 55 dB(A) at A7/W35). R410A 2.35 kg. 940 W x 1380 H x 600 D mm (tech sheet gives 930 W for the 5 kW), 120 kg with walls/top cover. Heating range -20/+35 °C. PEL code \"ORE\" vs manual \"OR\" - same outdoor unit assumed. The CS7400IAW_5_OR fiche (6721842465) is ErP W55 data only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Bosch Thermotechnik GmbH as Air-to-Water Heat Pump. PEL entries: Bosch CS7400iAW 7 ORE. Certified until 2027-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0124_02",
    "aliases": [
      "CS7400iAW 7 OR-S"
    ]
  },
  {
    "id": 5746,
    "manufacturer": "Ideal Heating",
    "model": "Alfea Excellia A.I.",
    "product_code": "Alféa Excellia A.I tri 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Ideal Heating Alfea Excellia A.I. 11/14/16 kW spec sheet",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 15.17,
    "max_heat_capacity": 15.17,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 3.8,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1290,
    "width": 900,
    "depth": 400,
    "weight": 99,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ideal Heating Alfea Excellia A.I. 16 kW R410A split air-to-water heat pump (outdoor inverter unit + indoor hydraulic module), three-phase 400 V.",
    "notes": "Source: Oct - HP Information/Ideal Heating/alfea-excellia-ai-spec-sheet.pdf p.3. A7/W35 15.17 kW COP 4.10. SCOP 3.80 W35 / 3.00 W55 (MCS ref KIWA 00027/016 HP). Air -20/+35 °C. Sound power 69 dB(A) outdoor / 46 indoor; 47 dB(A) at 5 m. R410A 2.5 kg. Outdoor 900 W x 400 D x 1290 H mm, 99 kg (indoor 448 x 477 x 842, 42 kg). 9 kW back-up heater. Ideal-branded version of the Atlantic Alfea Excellia A.I. TRI 16 already on the site (ID 2399) - same figures. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ideal Heating as Air-to-Water Heat Pump. PEL entries: Alféa Excellia A.I tri 16. Certified until 2027-08-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00027/016 HP"
  },
  {
    "id": 5756,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R32 Monobloc",
    "product_code": "PUZ-WM85YAA",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Mitsubishi Electric Ecodan PUZ-WM85YAA product information sheet (Jan 2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8.5,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.6,
    "cop_cond": "A-7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 111,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan PUZ-WM85YAA 8.5 kW R32 monobloc air-to-water heat pump, full capacity maintained at low ambient, three-phase 400 V.",
    "notes": "Source: Oct - HP Information/Mitsubishi Electric/07._Ecodan_PUZ-WM85YAA_Monobloc_Air_Source_Heat_Pump_PI_Sheet_Jan_2025.pdf p.2 (SCOP read from page image - 4.81). Nominal heating 8.5 kW at A-7/W35, COP 2.60 (only rated point printed; capacity curve flat at 8.5 kW from -10 to +20 °C at W45). SCOP (MCS) 4.81 W35 / 3.46 W55. Ambient -20~+35 °C. Sound power 58 dB(A), 45 dB(A) at 1 m. R32 2.2 kg. 1050 W x 480 D x 1020 H mm, 111 kg. The -BS (blue-fin / coastal) variant shares the sheet. Site has the single-phase PUZ-WM85VAA (ID 4599). Cooling capability not stated on this sheet - mode follows the WM range. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Mitsubishi as Air-to-Water Heat Pump. PEL entries: PUZ-WM85YAA. Certified until 2030-06-21.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0033-20-05",
    "aliases": [
      "PUZ-WM85YAA-BS"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=24"
  },
  {
    "id": 5757,
    "manufacturer": "Mitsubishi Electric",
    "model": "Ecodan R32 Monobloc",
    "product_code": "PUZ-WM85YAA-BS",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Mitsubishi Electric Ecodan PUZ-WM85YAA product information sheet (Jan 2025)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 8.5,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 2.6,
    "cop_cond": "A-7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1020,
    "width": 1050,
    "depth": 480,
    "weight": 111,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Electric Ecodan PUZ-WM85YAA-BS 8.5 kW R32 monobloc air-to-water heat pump, full capacity maintained at low ambient, three-phase 400 V.",
    "notes": "Source: Oct - HP Information/Mitsubishi Electric/07._Ecodan_PUZ-WM85YAA_Monobloc_Air_Source_Heat_Pump_PI_Sheet_Jan_2025.pdf p.2 (SCOP read from page image - 4.81). Nominal heating 8.5 kW at A-7/W35, COP 2.60 (only rated point printed; capacity curve flat at 8.5 kW from -10 to +20 °C at W45). SCOP (MCS) 4.81 W35 / 3.46 W55. Ambient -20~+35 °C. Sound power 58 dB(A), 45 dB(A) at 1 m. R32 2.2 kg. 1050 W x 480 D x 1020 H mm, 111 kg. The -BS (blue-fin / coastal) variant shares the sheet. Site has the single-phase PUZ-WM85VAA (ID 4599). Cooling capability not stated on this sheet - mode follows the WM range. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Mitsubishi as Air-to-Water Heat Pump. PEL entries: PUZ-WM85YAA-BS. Certified until 2030-06-21.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "037-0033-20-06",
    "aliases": [
      "PUZ-WM85YAA"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=24"
  },
  {
    "id": 5784,
    "manufacturer": "Alpha Innotec",
    "model": "LW 300(L)",
    "product_code": "LW 300(L)",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R448A",
    "source": "alpha innotec LW 300(L) operating manual (83031300eUK)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 39.43,
    "max_heat_capacity": 24.28,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": 15.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.8,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1887,
    "width": 1373,
    "depth": 915,
    "weight": 490,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "alpha innotec LW 300(L) R448A two-compressor air-to-water heat pump for indoor installation (ducted air), 32.5 kW at A7/W35, heating only, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/Alpha Innotec/Manual LW300.pdf p.20. Indoor-installed packaged unit (intake/blow-out air ducts) - not an outdoor unit; site already has the outdoor LW 300A (ID 303). A7/W35 32.50 kW COP 3.80 (1 compressor 19.78 kW COP 4.04); A7/W45 33.64 kW COP 3.20; A2/W35 29.67 kW COP 3.41; A10/W35 39.43 kW COP 4.22 (= Cap Max); A-7/W35 24.28 kW COP 2.77 (= Max Heat Cap); A-7/W55 24.28 kW COP 1.86. Heat source -20 to +35 °C. Operating limits row prints \"return min 20 | flow max 45\"; additional operating point A-5/W60 - Flow Max entered as 60, confirm. No cooling. R448A 10.0 kg. 490 kg. Sound power 66 inside / 55 outside dB(A). Max power consumption 15.6 kW. Dimensions only on drawings (p.22-23), not tabulated. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ait-deutschland GmbH as Air-to-Water Heat Pump. PEL entries: LW 300(L). No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "041-K001-42 b"
  },
  {
    "id": 5795,
    "manufacturer": "Alpha",
    "model": "E-TEC Hybrid",
    "product_code": "E-TEC EHP",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Alpha E-TEC Hybrid brochure (HYBRID0922)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 25,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": 4.14,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 745,
    "width": 845,
    "depth": 476,
    "weight": 45,
    "noise": 58.7,
    "noise_ref": "Sound Power LW(A)",
    "description": "Alpha E-TEC EHP 4 kW R32 outdoor monobloc heat pump, part of the E-TEC Hybrid package with the E-TEC 33HB gas boiler (part no. 3.033346).",
    "notes": "Source: Oct - HP Information/Alpha/Etec-Hybrid-6pp_HYBRID0922.pdf p.1. EHP outdoor unit: nominal 4 kW, COP 4.55 at A7/W35, SCOP 4.14 (conditions not stated). Operating temperature -15 to +25 °C. 220-240 V 1-ph, 16 A breaker. R32 0.56 kg. Net 45 kg. Sound pressure 37 dB(A), sound power 58.7 dB(A). Swing compressor, single fan. E-TEC 33 HB is the gas boiler (indoor) - not a heat pump. Dimensions only on a drawing; no flow temperature or cooling data. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Alpha Therm Ltd as Air-to-Water Heat Pump. PEL entries: E-TEC EHP / E-TEC 33 HB. Certified until 2029-02-28.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0293",
    "aliases": [
      "E-TEC EHP / E-TEC 33 HB"
    ]
  },
  {
    "id": 5800,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0106",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 6.9,
    "max_heat_capacity": 6.24,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 5.4,
    "max_cool_capacity": 5.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1105,
    "depth": 490,
    "weight": 117,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0106 R290 inverter air-to-water monobloc heat pump, 6.24 kW at A7/W35, flow up to 78 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.4. A7/W35 6.24 kW (6.9 kW with max-Hz function = Cap Max), COP 4.76; A7/W55 and A7/W65 also printed. SCOP 4.7 W35. Cooling A35/W7 5.4 kW EER 2.8; SEER 4.8. R290 0.43 kg. Sound power 57 dB(A) (EN 12102:2022). 1105 L x 490 D x 870 H mm; weight 117 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0106. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000207"
  },
  {
    "id": 5801,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0109",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 9.69,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.72,
    "cop_cond": "A7/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.6,
    "max_cool_capacity": 8.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 870,
    "width": 1105,
    "depth": 490,
    "weight": 119,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0109 R290 inverter air-to-water monobloc heat pump, 9.69 kW at A7/W35, flow up to 78 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.4. A7/W35 9.69 kW (10.4 kW with max-Hz function = Cap Max), COP 4.72; A7/W55 and A7/W65 also printed. SCOP 5.2 W35. Cooling A35/W7 8.6 kW EER 3.1; SEER 5.4. R290 0.75 kg. Sound power 58 dB(A) (EN 12102:2022). 1105 L x 490 D x 870 H mm; weight 119 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0109. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000208"
  },
  {
    "id": 5802,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0112",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 13.7,
    "max_heat_capacity": 12.6,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.83,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.7,
    "max_cool_capacity": 10.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1105,
    "depth": 490,
    "weight": 170,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0112 R290 inverter air-to-water monobloc heat pump, 12.6 kW at A7/W35, flow up to 78 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.4. A7/W35 12.6 kW (13.7 kW with max-Hz function = Cap Max), COP 4.83; A7/W55 and A7/W65 also printed. SCOP 4.7 W35. Cooling A35/W7 10.7 kW EER 2.6; SEER 4.7. R290 1.0 kg. Sound power 59 dB(A) (EN 12102:2022). 1105 L x 490 D x 1440 H mm; weight 170 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0112. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000209"
  },
  {
    "id": 5803,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0115",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 17.7,
    "max_heat_capacity": 16.33,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.4,
    "eer_cond": "A35/W7",
    "seer": 5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1105,
    "depth": 490,
    "weight": 188,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0115 R290 inverter air-to-water monobloc heat pump, 16.33 kW at A7/W35, flow up to 78 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.4. A7/W35 16.33 kW (17.7 kW with max-Hz function = Cap Max), COP 4.94; A7/W55 and A7/W65 also printed. SCOP 4.9 W35. Cooling A35/W7 12.4 kW EER 3.4; SEER 5.0. R290 1.27 kg. Sound power 62 dB(A) (EN 12102:2022). 1105 L x 490 D x 1440 H mm; weight 188 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0115. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000210"
  },
  {
    "id": 5804,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0118",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 19.84,
    "max_heat_capacity": 18.72,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.8,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1440,
    "width": 1105,
    "depth": 490,
    "weight": 188,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0118 R290 inverter air-to-water monobloc heat pump, 18.72 kW at A7/W35, flow up to 78 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.4. A7/W35 18.72 kW (19.84 kW with max-Hz function = Cap Max), COP 4.62; A7/W55 and A7/W65 also printed. SCOP 4.8 W35. Cooling A35/W7 13.8 kW EER 3.2; SEER 5.0. R290 1.27 kg. Sound power 62 dB(A) (EN 12102:2022). 1105 L x 490 D x 1440 H mm; weight 188 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0118. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000210 -01"
  },
  {
    "id": 5805,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0121",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 21,
    "max_heat_capacity": 19.7,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.87,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.31,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 17.4,
    "max_cool_capacity": 17.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 276,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0121 R290 inverter air-to-water monobloc heat pump, 21 kW at A7/W35, flow up to 78 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.6. A7/W35 21.0 kW, COP 4.87; A7/W55 and A7/W65 also printed. SCOP 4.75 W35. Cooling A35/W7 17.4 kW EER 3.31; SEER 5.27. R290 1.7 kg. Sound power 64 dB(A) (EN 12102:2022). 1610 L x 710 D x 1270 H mm; weight 276 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0121. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000211"
  },
  {
    "id": 5806,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0123",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 22.8,
    "max_heat_capacity": 21.2,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 3.21,
    "eer_cond": "A35/W7",
    "seer": 5.27,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 18.9,
    "max_cool_capacity": 18.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1269,
    "width": 1610,
    "depth": 710,
    "weight": 276,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0123 R290 inverter air-to-water monobloc heat pump, 22.8 kW at A7/W35, flow up to 78 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.6. A7/W35 22.8 kW, COP 4.77; A7/W55 and A7/W65 also printed. SCOP 4.72 W35. Cooling A35/W7 18.9 kW EER 3.21; SEER 5.27. R290 1.7 kg. Sound power 64 dB(A) (EN 12102:2022). 1610 L x 710 D x 1270 H mm; weight 276 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0123. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000211 -01"
  },
  {
    "id": 5807,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0125",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 24.8,
    "max_heat_capacity": 24.1,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": 4.49,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.94,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 19.8,
    "max_cool_capacity": 19.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 285,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0125 R290 inverter air-to-water monobloc heat pump, 24.8 kW at A7/W35, flow up to 78 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.6. A7/W35 24.8 kW, COP 4.62; A7/W55 and A7/W65 also printed. SCOP 4.49 W35. Cooling A35/W7 19.8 kW EER 3.2; SEER 4.94. R290 2.1 kg. Sound power 65 dB(A) (EN 12102:2022). 1610 L x 710 D x 1270 H mm; weight 285 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0125. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000212"
  },
  {
    "id": 5808,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-290",
    "product_code": "i-290 0127",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "MAXA (Advantix) i-290 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 78,
    "cap_min": null,
    "cap_max": 27,
    "max_heat_capacity": 25.8,
    "max_heat_capacity_temp": "A7/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.84,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 22.3,
    "max_cool_capacity": 22.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 285,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-290 0127 R290 inverter air-to-water monobloc heat pump, 27 kW at A7/W35, flow up to 78 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-290_EN.pdf p.6. A7/W35 27.0 kW, COP 4.35; A7/W55 and A7/W65 also printed. SCOP 4.46 W35. Cooling A35/W7 22.3 kW EER 3.1; SEER 4.84. R290 2.1 kg. Sound power 65 dB(A) (EN 12102:2022). 1610 L x 710 D x 1270 H mm; weight 285 kg is SHIPPING weight (no operating weight printed). Max flow 78 °C from the brochure text. The i-290 0121-0127 user/installer manual in the folder is image-only. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-290 0127. Certified until 2033-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000212 -01"
  },
  {
    "id": 5809,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": 7.53,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 466,
    "weight": 96,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 10 R32 inverter air-to-water monobloc heat pump, 10.1 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.18 (EN 14511:2018). A7/W35 min/nom/max 5.33/10.1/11.6 kW (Cap Max = max, \"max Hz\" function), COP 4.43. SCOP 4.53 W35. Cooling A35/W7 nominal 7.53 kW EER 3.15; SEER 4.15. R32 2.5 kg. Sound power 64 dB(A). 1047 L x 466 D x 936 H mm, operating weight 96 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5 10. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000073-00-01"
  },
  {
    "id": 5814,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/06A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.7,
    "max_cool_capacity": 5.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 830,
    "width": 918,
    "depth": 394,
    "weight": 66,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 06A R32 inverter air-to-water monobloc heat pump, 6.1 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 6.1 kW nominal, 7.5 kW with max-Hz function (Cap Max), COP 4.9. SCOP 4.5. Cooling A35/W7 5.2 kW EER 3.2; SEER 4.4. R32 0.97 kg. Sound power 64 dB(A). 918 L x 394 D x 830 H mm, operating weight 66 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/06A. Certified until 2032-08-04.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000171-00-04"
  },
  {
    "id": 5815,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/08A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9.4,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.7,
    "max_cool_capacity": 6.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 830,
    "width": 918,
    "depth": 394,
    "weight": 66,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 08A R32 inverter air-to-water monobloc heat pump, 7.8 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 7.8 kW nominal, 9.4 kW with max-Hz function (Cap Max), COP 4.6. SCOP 4.5. Cooling A35/W7 6.1 kW EER 3.1; SEER 4.5. R32 0.97 kg. Sound power 64 dB(A). 918 L x 394 D x 830 H mm, operating weight 66 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/08A. Certified until 2032-08-04.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000171-00-05"
  },
  {
    "id": 5816,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.3,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 455,
    "weight": 96,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 10 R32 inverter air-to-water monobloc heat pump, 10.1 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 10.1 kW nominal, 11.6 kW with max-Hz function (Cap Max), COP 4.4. SCOP 4.5. Cooling A35/W7 7.5 kW EER 3.2; SEER 4.3. R32 2.5 kg. Sound power 64 dB(A). 1047 L x 455 D x 936 H mm, operating weight 96 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/10. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000073-00-07"
  },
  {
    "id": 5817,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/10T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.6,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.3,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": 7.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 455,
    "weight": 96,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 10T R32 inverter air-to-water monobloc heat pump, 10.1 kW at A7/W35, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 10.1 kW nominal, 11.6 kW with max-Hz function (Cap Max), COP 4.4. SCOP 4.5. Cooling A35/W7 7.5 kW EER 3.2; SEER 4.3. R32 2.5 kg. Sound power 64 dB(A). 1047 L x 455 D x 936 H mm, operating weight 96 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/10T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000073-00-08"
  },
  {
    "id": 5818,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.6,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 455,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 12 R32 inverter air-to-water monobloc heat pump, 11.8 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 11.8 kW nominal, 13.6 kW with max-Hz function (Cap Max), COP 4.3. SCOP 4.5. Cooling A35/W7 8.5 kW EER 3.1; SEER 4.4. R32 2.5 kg. Sound power 65 dB(A). 1047 L x 455 D x 936 H mm, operating weight 96 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/12. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000073-00-09"
  },
  {
    "id": 5819,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.6,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 455,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 12T R32 inverter air-to-water monobloc heat pump, 11.8 kW at A7/W35, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 11.8 kW nominal, 13.6 kW with max-Hz function (Cap Max), COP 4.3. SCOP 4.5. Cooling A35/W7 8.5 kW EER 3.1; SEER 4.4. R32 2.5 kg. Sound power 65 dB(A). 1047 L x 455 D x 936 H mm, operating weight 96 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/12T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000073-00-10"
  },
  {
    "id": 5820,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.2,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.7,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 121,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 14 R32 inverter air-to-water monobloc heat pump, 14.1 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 14.1 kW nominal, 15.2 kW with max-Hz function (Cap Max), COP 4.9. SCOP 4.5. Cooling A35/W7 11.5 kW EER 3.3; SEER 4.8. R32 3.2 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 121 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/14. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000075-00-03"
  },
  {
    "id": 5821,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.2,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.7,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 136,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 14T R32 inverter air-to-water monobloc heat pump, 14.1 kW at A7/W35, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 14.1 kW nominal, 15.2 kW with max-Hz function (Cap Max), COP 4.9. SCOP 4.5. Cooling A35/W7 11.5 kW EER 3.3; SEER 4.8. R32 3.2 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 136 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/14T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000075-00-04"
  },
  {
    "id": 5822,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.6,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.6,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 126,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 16 R32 inverter air-to-water monobloc heat pump, 16.3 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 16.3 kW nominal, 17.6 kW with max-Hz function (Cap Max), COP 4.7. SCOP 4.5. Cooling A35/W7 13.8 kW EER 3.2; SEER 4.9. R32 3.5 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 126 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/16. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000074-00-06"
  },
  {
    "id": 5823,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.6,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.9,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.6,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 16T R32 inverter air-to-water monobloc heat pump, 16.3 kW at A7/W35, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 16.3 kW nominal, 17.6 kW with max-Hz function (Cap Max), COP 4.7. SCOP 4.5. Cooling A35/W7 13.8 kW EER 3.2; SEER 4.9. R32 3.5 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 141 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/16T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000074-00-07"
  },
  {
    "id": 5824,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5 (current)",
    "product_code": "i-32V5/KA/18T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA i-32V5 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 19.3,
    "max_heat_capacity": 18.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.1,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": 15.04,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 18T R32 inverter air-to-water monobloc heat pump, 17.9 kW at A7/W35, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/i-32V5_en.pdf (current brochure). A7/W35 17.9 kW nominal, 19.3 kW with max-Hz function (Cap Max), COP 4.4. SCOP 4.5. Cooling A35/W7 15.04 kW EER 3.1; SEER 5.1. R32 3.5 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 141 kg. Limits from the i-32V5 technical documentation (2020). The \"A\"/\"/KA/\" versions in the brochure differ from the 2020 manual for 06/08 (smaller casing, 0.97 kg charge). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V5/KA/18T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000074-00-10"
  },
  {
    "id": 5825,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 04",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5.47,
    "max_heat_capacity": 5.36,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": 3.16,
    "eer_cond": "A35/W7",
    "seer": 3.97,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.15,
    "max_cool_capacity": 4.33,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 828,
    "width": 924,
    "depth": 379,
    "weight": 61,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 04 R32 inverter air-to-water monobloc heat pump, 4.76 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.18 (EN 14511:2018). A7/W35 min/nom/max 3.21/4.76/5.47 kW (Cap Max = max, \"max Hz\" function), COP 4.76. SCOP 4.56 W35. Cooling A35/W7 nominal 4.33 kW EER 3.16; SEER 3.97. R32 1.5 kg. Sound power 58 dB(A). 924 L x 379 D x 828 H mm, operating weight 61 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V504. Certified until 2031-06-06.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000103-04"
  },
  {
    "id": 5826,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.99,
    "max_heat_capacity": 6.76,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": 4.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 5.02,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 828,
    "width": 924,
    "depth": 379,
    "weight": 72,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 06 R32 inverter air-to-water monobloc heat pump, 6.08 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.18 (EN 14511:2018). A7/W35 min/nom/max 3.95/6.08/6.99 kW (Cap Max = max, \"max Hz\" function), COP 4.51. SCOP 4.46 W35. Cooling A35/W7 nominal 5.02 kW EER 3.14; SEER 4.12. R32 1.5 kg. Sound power 64 dB(A). 924 L x 379 D x 828 H mm, operating weight 72 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V506 | i-32V5 06. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000103-01; ICIM-PDC-000072-00-01",
    "aliases": [
      "i-32V5 06"
    ]
  },
  {
    "id": 5828,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8.98,
    "max_heat_capacity": 8.72,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.49,
    "max_cool_capacity": 6.08,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 828,
    "width": 924,
    "depth": 379,
    "weight": 72,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 08 R32 inverter air-to-water monobloc heat pump, 7.81 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.18 (EN 14511:2018). A7/W35 min/nom/max 3.95/7.81/8.98 kW (Cap Max = max, \"max Hz\" function), COP 4.38. SCOP 4.46 W35. Cooling A35/W7 nominal 6.08 kW EER 3.05; SEER 4.25. R32 1.5 kg. Sound power 64 dB(A). 924 L x 379 D x 828 H mm, operating weight 72 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V508 | i-32V5 08. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000103-02; ICIM-PDC-000072-00-02",
    "aliases": [
      "i-32V5 08"
    ]
  },
  {
    "id": 5830,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 10T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11.62,
    "max_heat_capacity": 11.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.4,
    "max_cool_capacity": 7.53,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 466,
    "weight": 108,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 10T R32 inverter air-to-water monobloc heat pump, 10.1 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.19 (EN 14511:2018). A7/W35 min/nom/max 5.33/10.1/11.62 kW (Cap Max = max, \"max Hz\" function), COP 4.43. SCOP 4.53 W35. Cooling A35/W7 nominal 7.53 kW EER 3.15; SEER 4.15. R32 2.5 kg. Sound power 64 dB(A). 1047 L x 466 D x 936 H mm, operating weight 108 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V510T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000073-00-02"
  },
  {
    "id": 5831,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.57,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 8.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 466,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 12 R32 inverter air-to-water monobloc heat pump, 11.8 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.19 (EN 14511:2018). A7/W35 min/nom/max 5.33/11.8/13.57 kW (Cap Max = max, \"max Hz\" function), COP 4.32. SCOP 4.47 W35. Cooling A35/W7 nominal 8.51 kW EER 3.05; SEER 4.25. R32 2.5 kg. Sound power 65 dB(A). 1047 L x 466 D x 936 H mm, operating weight 96 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V512 | i-32V5 12. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000073-00-03; ICIM-PDC-000073-00-02",
    "aliases": [
      "i-32V5 12"
    ]
  },
  {
    "id": 5832,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.57,
    "max_heat_capacity": 13.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.8,
    "max_cool_capacity": 8.51,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 936,
    "width": 1047,
    "depth": 466,
    "weight": 108,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 12T R32 inverter air-to-water monobloc heat pump, 11.8 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.19 (EN 14511:2018). A7/W35 min/nom/max 5.33/11.8/13.57 kW (Cap Max = max, \"max Hz\" function), COP 4.32. SCOP 4.47 W35. Cooling A35/W7 nominal 8.51 kW EER 3.05; SEER 4.25. R32 2.5 kg. Sound power 65 dB(A). 1047 L x 466 D x 936 H mm, operating weight 108 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V512T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000073-00-04"
  },
  {
    "id": 5833,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.23,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.7,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 121,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 14 R32 inverter air-to-water monobloc heat pump, 14.1 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.19 (EN 14511:2018). A7/W35 min/nom/max 7.54/14.1/15.23 kW (Cap Max = max, \"max Hz\" function), COP 4.85. SCOP 4.48 W35. Cooling A35/W7 nominal 11.5 kW EER 3.25; SEER 4.62. R32 3.2 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 121 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V514 | i-32V5 14. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000075-00-01; ICIM-PDC-000075-00-01",
    "aliases": [
      "i-32V5 14"
    ]
  },
  {
    "id": 5834,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.23,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14.7,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 136,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 14T R32 inverter air-to-water monobloc heat pump, 14.1 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.20 (EN 14511:2018). A7/W35 min/nom/max 7.54/14.1/15.23 kW (Cap Max = max, \"max Hz\" function), COP 4.85. SCOP 4.48 W35. Cooling A35/W7 nominal 11.5 kW EER 3.25; SEER 4.62. R32 3.2 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 136 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V514T | i-32V5 14T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000075-00-02; ICIM-PDC-000075-00-02",
    "aliases": [
      "i-32V5 14T"
    ]
  },
  {
    "id": 5835,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.6,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.6,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 126,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 16 R32 inverter air-to-water monobloc heat pump, 16.3 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.20 (EN 14511:2018). A7/W35 min/nom/max 7.36/16.3/17.6 kW (Cap Max = max, \"max Hz\" function), COP 4.67. SCOP 4.5 W35. Cooling A35/W7 nominal 13.8 kW EER 3.15; SEER 4.8. R32 3.5 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 126 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V516 | i-32V5 16. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000074-00-01; ICIM-PDC-000074-00-01",
    "aliases": [
      "i-32V5 16"
    ]
  },
  {
    "id": 5836,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.6,
    "max_heat_capacity": 17,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 16.6,
    "max_cool_capacity": 13.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 16T R32 inverter air-to-water monobloc heat pump, 16.3 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.20 (EN 14511:2018). A7/W35 min/nom/max 7.36/16.3/17.6 kW (Cap Max = max, \"max Hz\" function), COP 4.67. SCOP 4.5 W35. Cooling A35/W7 nominal 13.8 kW EER 3.15; SEER 4.8. R32 3.5 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 141 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V516T | i-32V5 16T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000074-00-02; ICIM-PDC-000074-00-02",
    "aliases": [
      "i-32V5 16T"
    ]
  },
  {
    "id": 5837,
    "manufacturer": "Advantix (MAXA)",
    "model": "i-32V5",
    "product_code": "i-32V5 18T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MAXA (Advantix) i-32V5 technical documentation (EN, rev 06 10-2020)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 19.33,
    "max_heat_capacity": 18.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 4.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 18,
    "max_cool_capacity": 15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "MAXA i-32V5 18T R32 inverter air-to-water monobloc heat pump, 17.9 kW nominal at A7/W35, heating and cooling, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Maxa/Dokumentacja_Techniczna_i-32V5_EN.pdf p.20 (EN 14511:2018). A7/W35 min/nom/max 7.3/17.9/19.33 kW (Cap Max = max, \"max Hz\" function), COP 4.4. SCOP 4.46 W35. Cooling A35/W7 nominal 15.0 kW EER 3.08; SEER 4.91. R32 3.5 kg. Sound power 68 dB(A). 1044 L x 455 D x 1409 H mm, operating weight 141 kg. Air -20/+40 °C heating; outlet water 25-60 °C heating, 5-25 °C cooling. Same platform and figures as the Viessmann Vitocal 100-A (OEM). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Advantix S.p.A as Air-to-Water Heat Pump. PEL entries: i-32V518T | i-32V5 18T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIIM-PDC-000074-00-05; ICIM-PDC-000074-00-03",
    "aliases": [
      "i-32V5 18T"
    ]
  },
  {
    "id": 5851,
    "manufacturer": "Climer",
    "model": "Airys Compact",
    "product_code": "ACP06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Climer Benelux / DTE-Europe Airys Compact datasheet (NL, 2023)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 6.1,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 3.4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.4,
    "max_cool_capacity": 5.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 830,
    "width": 918,
    "depth": 394,
    "weight": 72,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Climer Airys Compact ACP6 R32 twin-rotary DC inverter air-to-water monobloc heat pump, 6.1 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Climer/03.-Airys-Compact-ACP6-ACP8_Datasheet_Climer-Benelux_6.230613-DTE.pdf (Dutch datasheet; printed as \"ACP6\", PEL code ACP06). A7/W35 6.1 kW COP 4.9; A7/W45 6.0 kW COP 3.8. SCOP 4.5 (W30-35), class A+++/A++. Cooling A35/W7 5.2 kW EER 3.2; A35/W18 6.4 kW EER 4.9; SEER 4.4 (W12-7). R32 1.0 kg. 918 W x 394 D x 830 H mm, 72 kg. Max sound power 62.0 dB(A). Max power input 3.4 kW (entered as Peak Elec). No operating-range or max flow temperature printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Climer Technology S.L.L as Air-to-Water Heat Pump. PEL entries: ACP06. Certified until 2032-08-04.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000201-00"
  },
  {
    "id": 5852,
    "manufacturer": "Climer",
    "model": "Airys Compact",
    "product_code": "ACP08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Climer Benelux / DTE-Europe Airys Compact datasheet (NL, 2023)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.7,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 4.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 6.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 830,
    "width": 918,
    "depth": 394,
    "weight": 72,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Climer Airys Compact ACP8 R32 twin-rotary DC inverter air-to-water monobloc heat pump, 7.8 kW at A7/W35, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Climer/03.-Airys-Compact-ACP6-ACP8_Datasheet_Climer-Benelux_6.230613-DTE.pdf (Dutch datasheet; printed as \"ACP8\", PEL code ACP08). A7/W35 7.8 kW COP 4.6; A7/W45 7.7 kW COP 3.7. SCOP 4.5 (W30-35), class A+++/A++. Cooling A35/W7 6.1 kW EER 3.1; A35/W18 8.0 kW EER 4.5; SEER 4.5 (W12-7). R32 1.0 kg. 918 W x 394 D x 830 H mm, 72 kg. Max sound power 62.0 dB(A). Max power input 4.1 kW (entered as Peak Elec). No operating-range or max flow temperature printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Climer Technology S.L.L as Air-to-Water Heat Pump. PEL entries: ACP08. Certified until 2032-08-04.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000201-00-01"
  },
  {
    "id": 5854,
    "manufacturer": "Climer",
    "model": "Airys Compact",
    "product_code": "ACP12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Climer Benelux / DTE-Europe Airys Compact datasheet (NL, 2023)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 11.8,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 5.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.6,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 455,
    "weight": 96,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Climer Airys Compact ACP12T R32 twin-rotary DC inverter air-to-water monobloc heat pump, 11.8 kW at A7/W35, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Climer/04.-Airys-Compact-ACP12T-ACP14T_Datasheet_Climer-Benelux_3.230613-DTE.pdf (Dutch datasheet; printed as \"ACP12T\", PEL code ACP12T). A7/W35 11.8 kW COP 4.3; A7/W45 11.5 kW COP 3.4. SCOP 4.5 (W30-35), class A+++/A++. Cooling A35/W7 8.5 kW EER 3.1; A35/W18 11.6 kW EER 4.2; SEER 4.4 (W12-7). R32 2.5 kg. 1047 W x 455 D x 936 H mm, 96 kg. Max sound power 62.0 dB(A). Max power input 5.1 kW (entered as Peak Elec). No operating-range or max flow temperature printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Climer Technology S.L.L as Air-to-Water Heat Pump. PEL entries: ACP12T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000202-00-01"
  },
  {
    "id": 5856,
    "manufacturer": "Climer",
    "model": "Airys Compact",
    "product_code": "ACP14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Climer Benelux / DTE-Europe Airys Compact datasheet (NL, 2023)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": null,
    "cap_max": 14.1,
    "max_heat_capacity": 13.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 6.6,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.89,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.3,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1408,
    "width": 1044,
    "depth": 448,
    "weight": 136,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Climer Airys Compact ACP14T R32 twin-rotary DC inverter air-to-water monobloc heat pump, 14.1 kW at A7/W35, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Climer/04.-Airys-Compact-ACP12T-ACP14T_Datasheet_Climer-Benelux_3.230613-DTE.pdf (Dutch datasheet; printed as \"ACP14T\", PEL code ACP14T). A7/W35 14.1 kW COP 4.9; A7/W45 13.6 kW COP 3.8. SCOP 4.5 (W30-35), class A+++/A++. Cooling A35/W7 11.5 kW EER 3.3; A35/W18 14.0 kW EER 5.4; SEER 4.8 (W12-7). R32 3.2 kg. 1044 W x 448 D x 1409 H mm, 136 kg. Max sound power 66.0 dB(A). Max power input 6.6 kW (entered as Peak Elec). No operating-range or max flow temperature printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Climer Technology S.L.L as Air-to-Water Heat Pump. PEL entries: ACP14T. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000203-00-01"
  },
  {
    "id": 6030,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.19,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 5.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 9.9,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 10 R32 full-inverter split air-to-water heat pump (outdoor unit), 10 kW at A7/W35, flow up to 65 °C, heating and cooling, single-phase. Same platform as Ferroli OMNIA S 3.2 10.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3719 (Ferroli OMNIA S 3.2 10) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3719; Lamborghini code 0XHKASWD (Ferroli code 0XHKASWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.65 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 10. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0603_2",
    "aliases": [
      "0XHKASWD"
    ]
  },
  {
    "id": 6031,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 12 R32 full-inverter split air-to-water heat pump (outdoor unit), 12.1 kW at A7/W35, flow up to 65 °C, heating and cooling, single-phase. Same platform as Ferroli OMNIA S 3.2 12.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3720 (Ferroli OMNIA S 3.2 12) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3720; Lamborghini code 0XHKCSWD (Ferroli code 0XHKCSWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.84 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 12. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0601_1",
    "aliases": [
      "0XHKCSWD"
    ]
  },
  {
    "id": 6032,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 12T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 12T R32 full-inverter split air-to-water heat pump (outdoor unit), 12.1 kW at A7/W35, flow up to 65 °C, heating and cooling, three-phase. Same platform as Ferroli OMNIA S 3.2 12T.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3723 (Ferroli OMNIA S 3.2 12T) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3723; Lamborghini code 0XHLCSWD (Ferroli code 0XHLCSWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.84 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 12T. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0601_4",
    "aliases": [
      "0XHLCSWD"
    ]
  },
  {
    "id": 6033,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.86,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 14 R32 full-inverter split air-to-water heat pump (outdoor unit), 14.5 kW at A7/W35, flow up to 65 °C, heating and cooling, single-phase. Same platform as Ferroli OMNIA S 3.2 14.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3721 (Ferroli OMNIA S 3.2 14) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3721; Lamborghini code 0XHKESWD (Ferroli code 0XHKESWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.84 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 14. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0601_2",
    "aliases": [
      "0XHKESWD"
    ]
  },
  {
    "id": 6034,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 14T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 14.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.9,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 14T R32 full-inverter split air-to-water heat pump (outdoor unit), 14.5 kW at A7/W35, flow up to 65 °C, heating and cooling, three-phase. Same platform as Ferroli OMNIA S 3.2 14T.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3724 (Ferroli OMNIA S 3.2 14T) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3724; Lamborghini code 0XHLESWD (Ferroli code 0XHLESWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.84 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 14T. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0601_5",
    "aliases": [
      "0XHLESWD"
    ]
  },
  {
    "id": 6035,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.69,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 96,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 16 R32 full-inverter split air-to-water heat pump (outdoor unit), 15.9 kW at A7/W35, flow up to 65 °C, heating and cooling, single-phase. Same platform as Ferroli OMNIA S 3.2 16.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3722 (Ferroli OMNIA S 3.2 16) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3722; Lamborghini code 0XHKGSWD (Ferroli code 0XHKGSWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.84 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 16. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0601_3",
    "aliases": [
      "0XHKGSWD"
    ]
  },
  {
    "id": 6036,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 16T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.62,
    "scop_cond": "W35",
    "eer": 2.5,
    "eer_cond": "A35/W7",
    "seer": 4.67,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 112,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 16T R32 full-inverter split air-to-water heat pump (outdoor unit), 15.9 kW at A7/W35, flow up to 65 °C, heating and cooling, three-phase. Same platform as Ferroli OMNIA S 3.2 16T.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3725 (Ferroli OMNIA S 3.2 16T) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3725; Lamborghini code 0XHLGSWD (Ferroli code 0XHLGSWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.84 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 16T. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0601_6",
    "aliases": [
      "0XHLGSWD"
    ]
  },
  {
    "id": 6037,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 4",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.3,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.85,
    "scop_cond": "W35",
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 4 R32 full-inverter split air-to-water heat pump (outdoor unit), 4.3 kW at A7/W35, flow up to 65 °C, heating and cooling, single-phase. Same platform as Ferroli OMNIA S 3.2 4.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3716 (Ferroli OMNIA S 3.2 4) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3716; Lamborghini code 0XHK4SWD (Ferroli code 0XHK4SWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.5 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 4. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0602_1",
    "aliases": [
      "0XHK4SWD"
    ]
  },
  {
    "id": 6038,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.35,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 5.34,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 712,
    "width": 1008,
    "depth": 426,
    "weight": 58,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 6 R32 full-inverter split air-to-water heat pump (outdoor unit), 6.35 kW at A7/W35, flow up to 65 °C, heating and cooling, single-phase. Same platform as Ferroli OMNIA S 3.2 6.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3717 (Ferroli OMNIA S 3.2 6) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3717; Lamborghini code 0XHK6SWD (Ferroli code 0XHK6SWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.5 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 6. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0602_2",
    "aliases": [
      "0XHK6SWD"
    ]
  },
  {
    "id": 6039,
    "manufacturer": "Lamborghini Caloreclima",
    "model": "IDOLA S 3.2",
    "product_code": "IDOLA S 3.2 8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Lamborghini Caloreclima IDOLA S 3.2 brochure",
    "product_url": "https://www.ferroli.com/uk",
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": 5.21,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.83,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.3,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 18,
    "height": 865,
    "width": 1118,
    "depth": 523,
    "weight": 77,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Lamborghini Caloreclima IDOLA S 3.2 8 R32 full-inverter split air-to-water heat pump (outdoor unit), 8.4 kW at A7/W35, flow up to 65 °C, heating and cooling, single-phase. Same platform as Ferroli OMNIA S 3.2 8.",
    "notes": "Source: Oct - HP Information/Lamborghini Caloreclima/1632733296.pdf. Ferroli-group rebadge: every value in the PERFORMANCE DATA and OUTDOOR UNIT tables matches site product 3718 (Ferroli OMNIA S 3.2 8) - A7/W35 heat output, COP, A7/W45, A35/W18 and A35/W7 cooling/EER, sound power, net weight. Fields copied from site 3718; Lamborghini code 0XHK8SWD (Ferroli code 0XHK8SWA). Refrigerant charge row prints 1,5 / 1,65 / 1,84 kg across grouped columns - entered 1.65 kg by chassis grouping (4-6 / 8-10 / 12-16T); confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Lamborghini Caloreclima as Air-to-Water Heat Pump. PEL entries: IDOLA S 3.2 8. Certified until 2033-05-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0603_1",
    "aliases": [
      "0XHK8SWD"
    ]
  },
  {
    "id": 6050,
    "manufacturer": "Ares Renewables",
    "model": "MB3",
    "product_code": "M305V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.05,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 765,
    "width": 920,
    "depth": 372,
    "weight": 69,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB3 M305V3 R32 DC-inverter air-to-water monobloc heat pump, 5 kW at A7/W35, flow 25-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf (MB3 spec table, p.15). A7/W35 5.0 kW COP 5.05; A7/W55 5.0 kW COP 3.05. SCOP 4.59 (W35) / 3.32 (W55). Cooling A35/W18 5.0 kW EER 5.0; A35/W7 5.0 kW EER 3.2. Op range heating -25 to 35 °C, cooling 10-46 °C. R32 1.0 kg. 765 H x 920 W x 372 D mm, net 69 kg. Sound power 61 dB(A). Only rated A7 capacity printed (Cap Max = A7/W35; no low-ambient capacity). Unit printed as \"cB(A0\" in table (typo). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M305V3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.009"
  },
  {
    "id": 6051,
    "manufacturer": "Ares Renewables",
    "model": "MB3",
    "product_code": "M308V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 3.87,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 965,
    "width": 950,
    "depth": 370,
    "weight": 87,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB3 M308V3 R32 DC-inverter air-to-water monobloc heat pump, 7.8 kW at A7/W35, flow 25-55 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf (MB3 spec table, p.15). A7/W35 7.8 kW COP 4.4; A7/W55 7.01 kW COP 2.54. SCOP 3.87 (W35) / 2.9 (W55). Cooling A35/W18 7.0 kW EER 3.7; A35/W7 5.5 kW EER 2.35. Op range heating -20 to 35 °C, cooling 10-46 °C. R32 1.15 kg. 965 H x 950 W x 370 D mm, net 87 kg. Sound power 64 dB(A). Only rated A7 capacity printed (Cap Max = A7/W35; no low-ambient capacity). Unit printed as \"cB(A0\" in table (typo). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M308V3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.009"
  },
  {
    "id": 6052,
    "manufacturer": "Ares Renewables",
    "model": "MB3",
    "product_code": "M311SV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 9.99,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.22,
    "cop_cond": "A7/W35",
    "scop": 4.35,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1500,
    "width": 950,
    "depth": 370,
    "weight": 145,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB3 M311SV3 R32 DC-inverter air-to-water monobloc heat pump, 11 kW at A7/W35, flow 25-55 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf (MB3 spec table, p.16). A7/W35 11.0 kW COP 4.22; A7/W55 9.99 kW COP 2.27. SCOP 4.35 (W35) / 3.3 (W55). Cooling A35/W18 13.5 kW EER 4.6; A35/W7 11.5 kW EER 3.0. Op range heating -20 to 35 °C, cooling 10-46 °C. R32 2.4 kg. 1500 H x 950 W x 370 D mm, net 145 kg. Sound power 67 dB(A). Only rated A7 capacity printed (Cap Max = A7/W35; no low-ambient capacity). Unit printed as \"cB(A0\" in table (typo). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M311SV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.009"
  },
  {
    "id": 6053,
    "manufacturer": "Ares Renewables",
    "model": "MB3",
    "product_code": "M316SV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 14.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.15,
    "cop_cond": "A7/W35",
    "scop": 4,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 16,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1500,
    "width": 950,
    "depth": 370,
    "weight": 145,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB3 M316SV3 R32 DC-inverter air-to-water monobloc heat pump, 16 kW at A7/W35, flow 25-55 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf (MB3 spec table, p.16). A7/W35 16.0 kW COP 4.15; A7/W55 14.01 kW COP 2.49. SCOP 4.0 (W35) / 3.09 (W55). Cooling A35/W18 16.0 kW EER 4.4; A35/W7 14.5 kW EER 2.95. Op range heating -20 to 35 °C, cooling 10-46 °C. R32 2.6 kg. 1500 H x 950 W x 370 D mm, net 145 kg. Sound power 68 dB(A). Only rated A7 capacity printed (Cap Max = A7/W35; no low-ambient capacity). Unit printed as \"cB(A0\" in table (typo). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M316SV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.009"
  },
  {
    "id": 6054,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M505V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": 5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 4.97,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 81,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M505V3 R32 DC-inverter air-to-water monobloc heat pump, 5 kW at A7/W35, flow 25-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 5.0 kW COP 5.06; A7/W55 5.0 kW COP 2.95. SCOP 4.97 (W35) / 3.52 (W55). Cooling A35/W18 5.0 kW EER 4.9; A35/W7 5.0 kW EER 3.2. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 1.3 kg. 790 H x 1250 W x 380 D mm, net 81 kg. Sound power 60 dB(A). Only rated A7 capacity printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M505V3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6055,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M507V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 81,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M507V3 R32 DC-inverter air-to-water monobloc heat pump, 7 kW at A7/W35, flow 25-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 7.0 kW COP 5.0; A7/W55 7.0 kW COP 2.9. SCOP 4.95 (W35) / 2.38 (W55). Cooling A35/W18 7.0 kW EER 4.85; A35/W7 7.0 kW EER 3.2. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 1.3 kg. 790 H x 1250 W x 380 D mm, net 81 kg. Sound power 61 dB(A). Only rated A7 capacity printed. Note: SCOP W55 printed 2.38 (out of line with neighbours ~3.3-3.5; possible typo). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M507V3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6056,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M509V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 8.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.95,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 790,
    "width": 1250,
    "depth": 380,
    "weight": 108,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M509V3 R32 DC-inverter air-to-water monobloc heat pump, 9 kW at A7/W35, flow 25-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 9.0 kW COP 4.9; A7/W55 8.5 kW COP 2.75. SCOP 4.95 (W35) / 3.34 (W55). Cooling A35/W18 8.0 kW EER 4.3; A35/W7 8.0 kW EER 2.9. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 1.4 kg. 790 H x 1250 W x 380 D mm, net 108 kg. Sound power 63 dB(A). Only rated A7 capacity printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M509V3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6057,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M511SV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 108,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M511SV3 R32 DC-inverter air-to-water monobloc heat pump, 11 kW at A7/W35, flow 25-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 11.0 kW COP 4.9; A7/W55 10.5 kW COP 3.0. SCOP 4.7 (W35) / 3.4 (W55). Cooling A35/W18 10.0 kW EER 4.4; A35/W7 10.0 kW EER 3.1. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 1.8 kg. 880 H x 1380 W x 460 D mm, net 108 kg. Sound power 63 dB(A). Only rated A7 capacity printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M511SV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6058,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M511TV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 11,
    "max_heat_capacity": 10.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 108,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M511TV3 R32 DC-inverter air-to-water monobloc heat pump, 11 kW at A7/W35, flow 25-60 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 11.0 kW COP 4.9; A7/W55 10.5 kW COP 3.0. SCOP 4.7 (W35) / 3.4 (W55). Cooling A35/W18 10.0 kW EER 4.4; A35/W7 10.0 kW EER 3.1. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 1.8 kg. 880 H x 1380 W x 460 D mm, net 108 kg. Sound power 63 dB(A). Only rated A7 capacity printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M511TV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6059,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M514SV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.2,
    "max_cool_capacity": 15.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 117,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M514SV3 R32 DC-inverter air-to-water monobloc heat pump, 14 kW at A7/W35, flow 25-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 14.0 kW COP 4.75; A7/W55 13.5 kW COP 2.8. SCOP 4.65 (W35) / 3.45 (W55). Cooling A35/W18 13.5 kW EER 4.3; A35/W7 15.2 kW EER 2.85. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 2.5 kg. 880 H x 1380 W x 460 D mm, net 117 kg. Sound power 63 dB(A). Only rated A7 capacity printed. Note: A35/W7 cooling printed 15.20 kW (higher than M516SV3 14.00 and M514TV3 12.00; possible typo). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M514SV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6060,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M514TV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 117,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M514TV3 R32 DC-inverter air-to-water monobloc heat pump, 14 kW at A7/W35, flow 25-60 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 14.0 kW COP 4.75; A7/W55 13.5 kW COP 2.8. SCOP 4.65 (W35) / 3.45 (W55). Cooling A35/W18 13.5 kW EER 4.3; A35/W7 12.0 kW EER 2.85. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 2.5 kg. 880 H x 1380 W x 460 D mm, net 117 kg. Sound power 63 dB(A). Only rated A7 capacity printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M514TV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6061,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M516SV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 880,
    "width": 1380,
    "depth": 460,
    "weight": 117,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M516SV3 R32 DC-inverter air-to-water monobloc heat pump, 16 kW at A7/W35, flow 25-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 16.0 kW COP 4.53; A7/W55 15.2 kW COP 2.75. SCOP 4.55 (W35) / 3.4 (W55). Cooling A35/W18 15.2 kW EER 4.0; A35/W7 14.0 kW EER 2.65. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 2.5 kg. 880 H x 1380 W x 460 D mm, net 117 kg. Sound power 63 dB(A). Only rated A7 capacity printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M516SV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6062,
    "manufacturer": "Ares Renewables",
    "model": "MB5",
    "product_code": "M516TV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 15.2,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15.2,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 879,
    "width": 1380,
    "depth": 460,
    "weight": 117,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares MB5 M516TV3 R32 DC-inverter air-to-water monobloc heat pump, 16 kW at A7/W35, flow 25-60 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.25 (checked on rendered page). A7/W35 16.0 kW COP 4.53; A7/W55 15.2 kW COP 2.75. SCOP 4.55 (W35) / 3.4 (W55). Cooling A35/W18 15.2 kW EER 4.0; A35/W7 14.0 kW EER 2.65. Op range heating -25 to 35 °C, cooling 10-48 °C. R32 2.5 kg. 880 H x 1380 W x 460 D mm, net 117 kg. Sound power 63 dB(A). Only rated A7 capacity printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: M516TV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.010"
  },
  {
    "id": 6063,
    "manufacturer": "Ares Renewables",
    "model": "S5",
    "product_code": "S505V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.98,
    "cop_cond": "A7/W35",
    "scop": 4.8,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 765,
    "width": 920,
    "depth": 372,
    "weight": 55,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares S5 S506V3 R32 split air-to-water heat pump outdoor unit (with S5IU06SV3 hydro box), 6 kW at A7/W35, flow 15-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.27. System A7/W35 6.0 kW COP 4.98; A7/W55 6.0 kW COP 2.92. SCOP 4.8 (W35) / 3.38 (W55). Cooling A35/W18 6.0 kW EER 4.75; A35/W7 6.0 kW EER 3.05. R32 1.2 kg (outdoor unit). Outdoor unit 765 H x 920 W x 372 D mm, net 55 kg, sound power 61 dB(A). Op range printed as Heating 10~48 / Cooling -25~35 - labels evidently swapped; entered heating -25 to 35 °C (matches brochure feature text \"-25~35\"). Indoor unit 850x480x310 mm. Table header reads \"S505V3\" while outline drawing and PEL read \"S506V3\" - treated as the same unit; confirm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: S506V3/S5IU06SV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.011",
    "aliases": [
      "S506V3/S5IU06SV3"
    ]
  },
  {
    "id": 6064,
    "manufacturer": "Ares Renewables",
    "model": "S5",
    "product_code": "S508V3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Ares Power heat pumps catalogue",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.04,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 965,
    "width": 950,
    "depth": 370,
    "weight": 76,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Ares S5 S508V3 R32 split air-to-water heat pump outdoor unit (with S5IU10SV3 hydro box), 8 kW at A7/W35, flow 15-60 °C, heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Ares Renewables/ares-power-heat-pumps-Yan6e1jXRlsya673.pdf p.28. System A7/W35 8.0 kW COP 5.0; A7/W55 8.0 kW COP 3.02. SCOP 4.9 (W35) / 3.32 (W55). Cooling A35/W18 8.0 kW EER 4.2; A35/W7 8.0 kW EER 3.04. R32 1.6 kg (outdoor unit). Outdoor unit 965 H x 950 W x 370 D mm, net 76 kg, sound power 65 dB(A). Op range printed as Heating 10~48 / Cooling -25~35 - labels evidently swapped; entered heating -25 to 35 °C (matches brochure feature text \"-25~35\"). Indoor unit 850x480x310 mm. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Ares renewables Ltd as Air-to-Water Heat Pump. PEL entries: S508V3/S5IU10SV3. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "24.01.011",
    "aliases": [
      "S508V3/S5IU10SV3"
    ]
  },
  {
    "id": 6078,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F11HVLZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.65,
    "cap_max": 11.5,
    "max_heat_capacity": 11.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 8.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.21,
    "max_cool_capacity": 7.21,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1159,
    "depth": 479,
    "weight": 136,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F11HVLZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 3.65-11.5 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.21). A7/W35 3.65-11.5 kW, COP 6.08~4.51 (COP entered = value at max capacity); A7/W55 2.21~11.01 kW, COP 4.25~2.63. Cooling A35/W7 max 7.21 kW, EER 4.50~2.60. Operation range -30 to 43 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (no sound power). 1159 L x 479 W x 875 H mm (entered W=1159, D=479), net 136 kg. Max power input 8.5 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure R32 table prints the prefix \"LHW-F\" (PEL: LWH-F). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F11HVLZPEN5. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0382/02"
  },
  {
    "id": 6079,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultimate",
    "product_code": "LWH-F11HVLZPN9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.5,
    "cap_max": 11.35,
    "max_heat_capacity": 11.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.72,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.8,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 874,
    "width": 1159,
    "depth": 479,
    "weight": 136,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultimate LWH-F11HVLZPN9 R290 DC-inverter air-to-water monobloc heat pump, 4.5-11.35 kW at A7/W35, flow up to 75 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.16). A7/W35 4.5-11.35 kW, COP 5.76~4.52 (COP entered = value at max capacity); A7/W55 3.90~11.25 kW, COP 4.59~3.07. Cooling A35/W7 max 7.8 kW, EER 4.67~2.72. Operation range -25 to 45 °C; max outlet 75 °C. R290 1.2 kg. Sound power 52~68 dB(A) (min~max; Noise = max). 1159 L x 479 W x 875 H mm (entered W=1159, D=479), net 136 kg. Max power input 5.5 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F11HVLZPN9. Certified until 2034-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0852_1"
  },
  {
    "id": 6080,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultimate",
    "product_code": "LWH-F11HVZPN9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 4.58,
    "cap_max": 11.36,
    "max_heat_capacity": 11.25,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 5.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.74,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.86,
    "max_cool_capacity": 7.86,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1159,
    "depth": 479,
    "weight": 150,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultimate LWH-F11HVZPN9 R290 DC-inverter air-to-water monobloc heat pump, 4.58-11.36 kW at A7/W35, flow up to 75 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.16). A7/W35 4.58-11.36 kW, COP 5.79~4.52 (COP entered = value at max capacity); A7/W55 3.86~11.20 kW, COP 4.48~3.06. Cooling A35/W7 max 7.86 kW, EER 4.75~2.74. Operation range -25 to 45 °C; max outlet 75 °C. R290 1.2 kg. Sound power 52~68 dB(A) (min~max; Noise = max). 1159 L x 479 W x 875 H mm (entered W=1159, D=479), net 150 kg. Max power input 5.5 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Net weight printed 150 kg on the small 1159x479x875 chassis (other small units 120-136 kg) - check. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F11HVZPN9. Certified until 2034-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0852_2"
  },
  {
    "id": 6081,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F15HVLZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.86,
    "cap_max": 15.36,
    "max_heat_capacity": 14.36,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 9.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.56,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.98,
    "max_cool_capacity": 9.98,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1239,
    "depth": 479,
    "weight": 150,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F15HVLZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 4.86-15.36 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.22). A7/W35 4.86-15.36 kW, COP 6.07~4.52 (COP entered = value at max capacity); A7/W55 2.79~14.98 kW, COP 4.50~2.69. Cooling A35/W7 max 9.98 kW, EER 4.60~2.56. Operation range -30 to 45 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (no sound power). 1239 L x 479 W x 1480 H mm (entered W=1239, D=479), net 150 kg. Max power input 9.5 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure R32 table prints the prefix \"LHW-F\" (PEL: LWH-F). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F15HVLZPEN5. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0382/03"
  },
  {
    "id": 6082,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultimate",
    "product_code": "LWH-F15HVLZPN9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 6,
    "cap_max": 15.12,
    "max_heat_capacity": 15.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.5,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.86,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.25,
    "max_cool_capacity": 10.25,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1339,
    "depth": 529,
    "weight": 150,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultimate LWH-F15HVLZPN9 R290 DC-inverter air-to-water monobloc heat pump, 6.0-15.12 kW at A7/W35, flow up to 75 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.16). A7/W35 6.0-15.12 kW, COP 5.77~4.52 (COP entered = value at max capacity); A7/W55 5.40~15.01 kW, COP 4.62~2.98. Cooling A35/W7 max 10.25 kW, EER 4.73~2.86. Operation range -25 to 45 °C; max outlet 75 °C. R290 1.7 kg. Sound power 53~68 dB(A) (min~max; Noise = max). 1339 L x 529 W x 1480 H mm (entered W=1339, D=529), net 150 kg. Max power input 7.5 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F15HVLZPN9. Certified until 2034-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0853_1"
  },
  {
    "id": 6083,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F15HVZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.88,
    "cap_max": 15.5,
    "max_heat_capacity": 15.09,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 9.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.16,
    "max_cool_capacity": 10.16,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1239,
    "depth": 479,
    "weight": 170,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F15HVZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 4.88-15.5 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.22). A7/W35 4.88-15.5 kW, COP 6.10~4.52 (COP entered = value at max capacity); A7/W55 2.83~15.09 kW, COP 4.49~2.71. Cooling A35/W7 max 10.16 kW, EER 4.52~2.51. Operation range -30 to 45 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (no sound power). 1239 L x 479 W x 1480 H mm (entered W=1239, D=479), net 170 kg. Max power input 9.5 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure R32 table prints the prefix \"LHW-F\" (PEL: LWH-F). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F15HVZPEN5. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0382/04"
  },
  {
    "id": 6084,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultimate",
    "product_code": "LWH-F15HVZPN9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 6.08,
    "cap_max": 15.1,
    "max_heat_capacity": 15.01,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7.5,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.38,
    "max_cool_capacity": 10.38,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1339,
    "depth": 529,
    "weight": 160,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultimate LWH-F15HVZPN9 R290 DC-inverter air-to-water monobloc heat pump, 6.08-15.1 kW at A7/W35, flow up to 75 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.16). A7/W35 6.08-15.1 kW, COP 5.79~4.52 (COP entered = value at max capacity); A7/W55 5.49~14.98 kW, COP 4.53~2.99. Cooling A35/W7 max 10.38 kW, EER 4.38~2.88. Operation range -25 to 45 °C; max outlet 75 °C. R290 1.7 kg. Sound power 53~68 dB(A) (min~max; Noise = max). 1339 L x 529 W x 1480 H mm (entered W=1339, D=529), net 160 kg. Max power input 7.5 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F15HVZPN9. Certified until 2034-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0853_2"
  },
  {
    "id": 6085,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultimate",
    "product_code": "LWH-F18HVZPN9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 6.79,
    "cap_max": 17.8,
    "max_heat_capacity": 17.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 9,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.6,
    "max_cool_capacity": 12.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1339,
    "depth": 529,
    "weight": 175,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultimate LWH-F18HVZPN9 R290 DC-inverter air-to-water monobloc heat pump, 6.79-17.8 kW at A7/W35, flow up to 75 °C, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.16). A7/W35 6.79-17.8 kW, COP 6.06~4.50 (COP entered = value at max capacity); A7/W55 6.80~17.80 kW, COP 4.62~2.95. Cooling A35/W7 max 12.6 kW, EER 4.54~3.08. Operation range -25 to 45 °C; max outlet 75 °C. R290 2.0 kg. Sound power 53~68 dB(A) (min~max; Noise = max). 1339 L x 529 W x 1480 H mm (entered W=1339, D=529), net 175 kg. Max power input 9 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F18HVZPN9. Certified until 2034-08-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0854_1"
  },
  {
    "id": 6086,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultraheat",
    "product_code": "LWH-F50VSN9H",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": 16.92,
    "cap_max": 50,
    "max_heat_capacity": 50,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 23.1,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 35,
    "max_cool_capacity": 35,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 2235,
    "width": 1250,
    "depth": 1050,
    "weight": 400,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultraheat LWH-F50VSN9H commercial R290 inverter air-to-water monobloc heat pump, 16.92-50 kW at A7/W35, water up to 75 °C, 380-415 V three-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf printed p.24 (rendered page). A7/W35 16.92-50 kW, COP 4.31~6.18; A7/W55 27.69-50 kW, COP 3.03~3.35. Cooling A35/W7 13.08-35 kW, EER 2.65~2.94. Max input 23.1 kW / 43.9 A. Noise 66 dB(A) (type not stated). 1250 L x 1050 W x 2235 H mm, 400 kg. Water: heating 25-75, cooling 5-25, DHW 40-70 °C. Ambient: heating printed \"25 ~ 45\" (the 100 kW column shows -25 ~ 45, DHW -25 ~ 45) - entered -25, likely a missing minus sign; cooling 16-45 °C. R290 charge not printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F50VSN9H. Certified until 2035-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W1068"
  },
  {
    "id": 6087,
    "manufacturer": "Luckingstar",
    "model": "LKS R32 Elite",
    "product_code": "LWH-F8HVLZPEN5",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.84,
    "cap_max": 8.7,
    "max_heat_capacity": 8.14,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 7,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.59,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.18,
    "max_cool_capacity": 5.18,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1159,
    "depth": 479,
    "weight": 120,
    "noise": null,
    "noise_ref": null,
    "description": "Luckingstar (LKS) R32 Elite LWH-F8HVLZPEN5 R32 DC-inverter air-to-water monobloc heat pump, 2.84-8.7 kW at A7/W35, flow up to 60 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.21). A7/W35 2.84-8.7 kW, COP 6.30~4.57 (COP entered = value at max capacity); A7/W55 1.86~8.14 kW, COP 4.32~2.60. Cooling A35/W7 max 5.18 kW, EER 4.53~2.59. Operation range -30 to 43 °C; max outlet 60 °C. R32 charge not printed. Only sound pressure at 1 m printed (no sound power). 1159 L x 479 W x 875 H mm (entered W=1159, D=479), net 120 kg. Max power input 7 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. Brochure R32 table prints the prefix \"LHW-F\" (PEL: LWH-F). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F8HVLZPEN5. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0382/01"
  },
  {
    "id": 6088,
    "manufacturer": "Luckingstar",
    "model": "LKS R290 Ultimate",
    "product_code": "LWH-F8HVLZPN9",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Luckingstar (LKS) heat pump catalogue 2026-06",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 3.5,
    "cap_max": 8.25,
    "max_heat_capacity": 7.98,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 4,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.96,
    "max_cool_capacity": 5.96,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1159,
    "depth": 479,
    "weight": 120,
    "noise": 67,
    "noise_ref": "Sound Power LW(A)",
    "description": "Luckingstar (LKS) R290 Ultimate LWH-F8HVLZPN9 R290 DC-inverter air-to-water monobloc heat pump, 3.5-8.25 kW at A7/W35, flow up to 75 °C, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/Luckingstar/209194-luckingstar-Heat-Pump-product-catalogue-2026.06.05-.pdf (image-only PDF; values read from the rendered table, printed p.16). A7/W35 3.5-8.25 kW, COP 6.00~4.53 (COP entered = value at max capacity); A7/W55 3.15~7.98 kW, COP 4.63~3.13. Cooling A35/W7 max 5.96 kW, EER 4.64~2.82. Operation range -25 to 45 °C; max outlet 75 °C. R290 1.05 kg. Sound power 51~67 dB(A) (min~max; Noise = max). 1159 L x 479 W x 875 H mm (entered W=1159, D=479), net 120 kg. Max power input 4 kW. ErP A+++ (35 °C) / A++ (55 °C) - no SCOP figure printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Guangdong Luckingstar New Energy CO., LTD. as Air-to-Water Heat Pump. PEL entries: LWH-F8HVLZPN9. Certified until 2034-08-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0851_1"
  },
  {
    "id": 6099,
    "manufacturer": "ELCO",
    "model": "AEROTOP L",
    "product_code": "AEROTOP L 054",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 69.7,
    "max_heat_capacity": 39.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.07,
    "cop_cond": "A7/W35",
    "scop": 4.04,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.57,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 73.8,
    "max_cool_capacity": 53.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 2152,
    "width": 2337,
    "depth": 1130,
    "weight": 580,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP L 54 R32 rotary inverter commercial reversible air-to-water monobloc heat pump, 54.4 kW at A7/W35, flow up to 55 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 54.4 kW COP 4.07; A7/W50 54.8 kW COP 3.01; A-7/W35 39.4 kW COP 3.0 (= Max Heat Cap, lowest temp tabulated); A18/W50 69.7 kW (= Cap Max). SCOP 4.04 W35, ErP A++. Cooling A35/W18 73.8 kW EER 4.0; A35/W7 53.1 kW EER 2.95; SEER 4.57. Sound power 82 dB(A). 2337 L x 1130 D x 2152 H mm, operating weight 580 kg. Max flow 55 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP L 054. Certified until 2030-12-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000098-00-01"
  },
  {
    "id": 6100,
    "manufacturer": "ELCO",
    "model": "AEROTOP L",
    "product_code": "AEROTOP L 061",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 80.9,
    "max_heat_capacity": 47.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.9,
    "cop_cond": "A7/W35",
    "scop": 4.03,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 81.5,
    "max_cool_capacity": 58.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 2152,
    "width": 2337,
    "depth": 1130,
    "weight": 580,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP L 61 R32 rotary inverter commercial reversible air-to-water monobloc heat pump, 66.7 kW at A7/W35, flow up to 55 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 66.7 kW COP 3.9; A7/W50 64.2 kW COP 2.89; A-7/W35 47.9 kW COP 3.1 (= Max Heat Cap, lowest temp tabulated); A18/W50 80.9 kW (= Cap Max). SCOP 4.03 W35, ErP A++. Cooling A35/W18 81.5 kW EER 3.7; A35/W7 58.8 kW EER 2.9; SEER 4.51. Sound power 82 dB(A). 2337 L x 1130 D x 2152 H mm, operating weight 580 kg. Max flow 55 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP L 061. Certified until 2030-12-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000098-00-02"
  },
  {
    "id": 6101,
    "manufacturer": "ELCO",
    "model": "AEROTOP L",
    "product_code": "AEROTOP L 065",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 96.7,
    "max_heat_capacity": 55.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.96,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 98.2,
    "max_cool_capacity": 72.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 3190,
    "depth": 1130,
    "weight": 780,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP L 65 R32 scroll inverter commercial reversible air-to-water monobloc heat pump, 79.3 kW at A7/W35, flow up to 55 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 79.3 kW COP 3.96; A7/W50 78.8 kW COP 2.9; A-7/W35 55.2 kW COP 2.8 (= Max Heat Cap, lowest temp tabulated); A18/W50 96.7 kW (= Cap Max). SCOP 4.08 W35, ErP A++. Cooling A35/W18 98.2 kW EER 4.15; A35/W7 72.4 kW EER 3.15; SEER 4.64. Sound power 81 dB(A). 3190 L x 1130 D x 2155 H mm, operating weight 780 kg. Max flow 55 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP L 065. Certified until 2030-12-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000099-00-01"
  },
  {
    "id": 6102,
    "manufacturer": "ELCO",
    "model": "AEROTOP L",
    "product_code": "AEROTOP L 079",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 105,
    "max_heat_capacity": 60.4,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 108,
    "max_cool_capacity": 78.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 3190,
    "depth": 1130,
    "weight": 780,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP L 79 R32 scroll inverter commercial reversible air-to-water monobloc heat pump, 85.9 kW at A7/W35, flow up to 55 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 85.9 kW COP 3.98; A7/W50 84.7 kW COP 2.84; A-7/W35 60.4 kW COP 2.8 (= Max Heat Cap, lowest temp tabulated); A18/W50 105.0 kW (= Cap Max). SCOP 4.07 W35, ErP A++. Cooling A35/W18 108 kW EER 4.02; A35/W7 78.4 kW EER 3.1; SEER 4.62. Sound power 84 dB(A). 3190 L x 1130 D x 2155 H mm, operating weight 780 kg. Max flow 55 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP L 079. Certified until 2030-12-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000099-00-02"
  },
  {
    "id": 6103,
    "manufacturer": "ELCO",
    "model": "AEROTOP L",
    "product_code": "AEROTOP L 088",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 114,
    "max_heat_capacity": 65.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.98,
    "cop_cond": "A7/W35",
    "scop": 4.06,
    "scop_cond": "W35",
    "eer": 2.91,
    "eer_cond": "A35/W7",
    "seer": 4.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 117,
    "max_cool_capacity": 85.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 2155,
    "width": 3190,
    "depth": 1130,
    "weight": 780,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP L 88 R32 scroll inverter commercial reversible air-to-water monobloc heat pump, 93.7 kW at A7/W35, flow up to 55 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 93.7 kW COP 3.98; A7/W50 92.6 kW COP 2.77; A-7/W35 65.9 kW COP 2.8 (= Max Heat Cap, lowest temp tabulated); A18/W50 114.0 kW (= Cap Max). SCOP 4.06 W35, ErP A++. Cooling A35/W18 117 kW EER 3.83; A35/W7 85.3 kW EER 2.91; SEER 4.5. Sound power 85 dB(A). 3190 L x 1130 D x 2155 H mm, operating weight 780 kg. Max flow 55 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP L 088. Certified until 2030-12-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000099-00-03"
  },
  {
    "id": 6104,
    "manufacturer": "ELCO",
    "model": "AEROTOP M",
    "product_code": "AEROTOP M 024",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 30.5,
    "max_heat_capacity": 16.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "A7/W35",
    "scop": 4.3,
    "scop_cond": "W35",
    "eer": 3.02,
    "eer_cond": "A35/W7",
    "seer": 4.63,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 31.3,
    "max_cool_capacity": 22.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1179,
    "width": 1861,
    "depth": 991,
    "weight": 298,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP M 24 R32 rotary inverter commercial reversible air-to-water monobloc heat pump, 25.3 kW at A7/W35, flow up to 54 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 25.3 kW COP 4.17; A7/W50 23.8 kW COP 2.91; A-7/W35 16.3 kW COP 2.88 (= Max Heat Cap, lowest temp tabulated); A18/W50 30.5 kW (= Cap Max). SCOP 4.3 W35, ErP A++. Cooling A35/W18 31.3 kW EER 4.12; A35/W7 22.3 kW EER 3.02; SEER 4.63. Sound power 75 dB(A). 1861 L x 991 D x 1180 H mm, operating weight 298 kg. Max flow 54 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP M 024. Certified until 2030-01-19.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000096-00-01"
  },
  {
    "id": 6105,
    "manufacturer": "ELCO",
    "model": "AEROTOP M",
    "product_code": "AEROTOP M 027",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 34.3,
    "max_heat_capacity": 18.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": 4.25,
    "scop_cond": "W35",
    "eer": 2.84,
    "eer_cond": "A35/W7",
    "seer": 4.64,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 34.6,
    "max_cool_capacity": 25.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1861,
    "depth": 991,
    "weight": 298,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP M 27 R32 rotary inverter commercial reversible air-to-water monobloc heat pump, 28.2 kW at A7/W35, flow up to 54 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 28.2 kW COP 4.25; A7/W50 26.5 kW COP 2.92; A-7/W35 18.3 kW COP 3.2 (= Max Heat Cap, lowest temp tabulated); A18/W50 34.3 kW (= Cap Max). SCOP 4.25 W35, ErP A++. Cooling A35/W18 34.6 kW EER 3.94; A35/W7 25.8 kW EER 2.84; SEER 4.64. Sound power 76 dB(A). 1861 L x 991 D x 1180 H mm, operating weight 298 kg. Max flow 54 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP M 027. Certified until 2030-01-19.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000096-00-02"
  },
  {
    "id": 6106,
    "manufacturer": "ELCO",
    "model": "AEROTOP M",
    "product_code": "AEROTOP M 032",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 40.1,
    "max_heat_capacity": 21.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.16,
    "cop_cond": "A7/W35",
    "scop": 4.24,
    "scop_cond": "W35",
    "eer": 2.8,
    "eer_cond": "A35/W7",
    "seer": 4.63,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 41,
    "max_cool_capacity": 29,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1180,
    "width": 1861,
    "depth": 991,
    "weight": 298,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP M 32 R32 rotary inverter commercial reversible air-to-water monobloc heat pump, 32 kW at A7/W35, flow up to 54 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 32.0 kW COP 4.16; A7/W50 30.9 kW COP 2.86; A-7/W35 21.2 kW COP 2.9 (= Max Heat Cap, lowest temp tabulated); A18/W50 40.1 kW (= Cap Max). SCOP 4.24 W35, ErP A++. Cooling A35/W18 41 kW EER 3.6; A35/W7 29 kW EER 2.8; SEER 4.63. Sound power 76 dB(A). 1861 L x 991 D x 1180 H mm, operating weight 298 kg. Max flow 54 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP M 032. Certified until 2030-01-19.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000096-00-03"
  },
  {
    "id": 6107,
    "manufacturer": "ELCO",
    "model": "AEROTOP M",
    "product_code": "AEROTOP M 048",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "ELCO AEROTOP M & L brochure (08/21)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 54,
    "cap_min": null,
    "cap_max": 62.4,
    "max_heat_capacity": 31.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.01,
    "cop_cond": "A7/W35",
    "scop": 3.91,
    "scop_cond": "W35",
    "eer": 2.69,
    "eer_cond": "A35/W7",
    "seer": 4,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 57.7,
    "max_cool_capacity": 42,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": null,
    "height": 1326,
    "width": 2204,
    "depth": 1042,
    "weight": 530,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "ELCO AEROTOP M 48 R32 rotary inverter commercial reversible air-to-water monobloc heat pump, 48.6 kW at A7/W35, flow up to 54 °C, 400V three-phase.",
    "notes": "Source: Oct - HP Information/ELCO/ELCO_ENG_Aerotop-Heat-Pump-brochure.pdf. Heating A7/W35 48.6 kW COP 4.01; A7/W50 47.8 kW COP 2.98; A-7/W35 31.1 kW COP 2.8 (= Max Heat Cap, lowest temp tabulated); A18/W50 62.4 kW (= Cap Max). SCOP 3.91 W35, ErP A++. Cooling A35/W18 57.7 kW EER 3.83; A35/W7 42 kW EER 2.69; SEER 4.0. Sound power 84 dB(A). 2204 L x 1042 D x 1326 H mm, operating weight 530 kg. Max flow 54 °C between -4 and +30 °C outdoor (brochure text; full envelope in Planner Manual). Cooling min 5 °C water, +15 to +48 °C outdoor. R32 charge not printed. 400/3/50+N. Brochure dated 08/21 - the newer AEROTOP EVO (PLUS) 2024 brochure in the folder is a different generation (EVO 24-105) and does not list M/L codes. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by ELCO GmbH as Air-to-Water Heat Pump. PEL entries: AEROTOP M 048. Certified until 2030-01-19.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000097-00-01"
  },
  {
    "id": 6220,
    "manufacturer": "Mitsubishi Heavy Industries",
    "model": "Q-ton",
    "product_code": "ESA30EH2-25",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "MHI Q-ton R744 brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-20",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 60,
    "flow_temp_max": 90,
    "cap_min": null,
    "cap_max": 30,
    "max_heat_capacity": 30,
    "max_heat_capacity_temp": "A16/W65",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.29,
    "cop_cond": "A16/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1689,
    "width": 1350,
    "depth": 720,
    "weight": 375,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Mitsubishi Heavy Industries Q-ton ESA30EH2-25 R744 (CO2) two-stage inverter air-to-water heat pump for domestic hot water, 30 kW, delivery 60-90 °C, 400 V three-phase.",
    "notes": "Source: Oct - HP Information/Mitsubishi Electric/qton-R744-en.pdf. Note: file sits in the Mitsubishi Electric folder but the Q-ton is a Mitsubishi Heavy Industries product (site has the different Mitsubishi Electric QAHV-N560YA-HPB). DHW production: 30 kW at A16/W65, power input 7.0 kW, COP 4.30; XXL profile, ηwh 114%, class A. Outdoor air -25 to +43 °C; delivery water 60-90 °C. R744 8.5 kg. 1350 L x 720 D x 1690 H mm, 375 kg. Sound power 70 dB(A). Max current 21 A. Cascade up to 16 units (480 kW). DHW-only unit - no space-heating SCOP or cooling. ESA30E-25 / ESA30EH-25 (PEL 6218-6219, earlier generations) are not in this file. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Mitsubishi Heavy Industries Air-Conditioning Europe Ltd as Air-to-Water Heat Pump. PEL entries: ESA30EH2-25. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0230/03"
  },
  {
    "id": 4814,
    "manufacturer": "Viessmann",
    "model": "Vitocal 242-G",
    "product_code": "BWT 241.A06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 242-G BWT 241.A installation and service instructions 5601 598 GB (via Manualslib)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 5.9,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2075,
    "width": 600,
    "depth": 680,
    "weight": 260,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 242-G BWT 241.A06 compact brine-to-water heat pump with integral 220 L solar DHW cylinder, 5.9 kW at B0/W35, R410A, 400 V.",
    "notes": "Source: Oct - HP Information/Viessmann/57b7d3.pdf (Manualslib copy of 5601 598 GB, 2011). Rated output 5.9 kW at B0/W35 (EN 14511, 5 K), COP 4.2; EN 255 10 K figures also printed. Brine inlet -5 to +15 °C. Max flow 60 °C. R410A 1.8 kg. Sound power 43 dB(A) at B0 (rated output). 680 x 600 x 2075 mm, 260 kg. Older product (2011 manual) - no SCOP printed. BWT-M (230 V) versions also in the manual (LW 46 dB(A)). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: BWT 241.A06. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/06/1"
  },
  {
    "id": 4815,
    "manufacturer": "Viessmann",
    "model": "Vitocal 242-G",
    "product_code": "BWT 241.A08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 242-G BWT 241.A installation and service instructions 5601 598 GB (via Manualslib)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2075,
    "width": 600,
    "depth": 680,
    "weight": 260,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 242-G BWT 241.A08 compact brine-to-water heat pump with integral 220 L solar DHW cylinder, 7.8 kW at B0/W35, R410A, 400 V.",
    "notes": "Source: Oct - HP Information/Viessmann/57b7d3.pdf (Manualslib copy of 5601 598 GB, 2011). Rated output 7.8 kW at B0/W35 (EN 14511, 5 K), COP 4.2; EN 255 10 K figures also printed. Brine inlet -5 to +15 °C. Max flow 60 °C. R410A 1.8 kg. Sound power 43 dB(A) at B0 (rated output). 680 x 600 x 2075 mm, 260 kg. Older product (2011 manual) - no SCOP printed. BWT-M (230 V) versions also in the manual (LW 46 dB(A)). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: BWT 241.A08. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/06/2"
  },
  {
    "id": 4816,
    "manufacturer": "Viessmann",
    "model": "Vitocal 242-G",
    "product_code": "BWT 241.A10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 242-G BWT 241.A installation and service instructions 5601 598 GB (via Manualslib)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2075,
    "width": 600,
    "depth": 680,
    "weight": 266,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 242-G BWT 241.A10 compact brine-to-water heat pump with integral 220 L solar DHW cylinder, 10 kW at B0/W35, R410A, 400 V.",
    "notes": "Source: Oct - HP Information/Viessmann/57b7d3.pdf (Manualslib copy of 5601 598 GB, 2011). Rated output 10.0 kW at B0/W35 (EN 14511, 5 K), COP 4.3; EN 255 10 K figures also printed. Brine inlet -5 to +15 °C. Max flow 60 °C. R410A 2.05 kg. Sound power 43 dB(A) at B0 (rated output). 680 x 600 x 2075 mm, 266 kg. Older product (2011 manual) - no SCOP printed. BWT-M (230 V) versions also in the manual (LW 46 dB(A)). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: BWT 241.A10. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 554512/06/3"
  },
  {
    "id": 4817,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-M-AC-AF 101.A06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020), cross-checked with UK product brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.95,
    "cap_max": 6.99,
    "max_heat_capacity": 6.76,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.51,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.14,
    "eer_cond": "A35/W7",
    "seer": 4.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 5.02,
    "max_cool_capacity": 5.52,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 828,
    "width": 924,
    "depth": 377,
    "weight": 72,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A 06 R32 inverter air-to-water monobloc for outdoor installation, single-phase 230 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.44 (EN 14511:2018). Heating A7/W35 min/nom/max 3.95/6.08/6.99 kW, COP 4.51 (Cap Max = max output at A7/W35; no low-ambient capacity printed). SCOP 4.46 (average climate, W35). Cooling A35/W7 5.02/5.52 kW nom/max, EER 3.14; SEER 4.12. R32 1.5 kg. Sound power 64 dB(A). Operating weight 72 kg (UK brochure: 72.4 kg). Max flow 60 °C from UK brochure (Oct - HP Information/Viessmann/Viessman-Vitocal-100-A-Product-Brochure-web.pdf p.3). The PEL \"-AF\" suffix = with antifreeze kit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Werke GmbH & Co.KG as Air-to-Water Heat Pump. PEL entries: Vitocal 100-A AWO-M-AC-AF 101.A06. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000085-00-01"
  },
  {
    "id": 4818,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-M-AC-AF 101.A08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020), cross-checked with UK product brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 3.95,
    "cap_max": 8.98,
    "max_heat_capacity": 8.72,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.38,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.08,
    "max_cool_capacity": 6.69,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 828,
    "width": 924,
    "depth": 377,
    "weight": 72,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A 08 R32 inverter air-to-water monobloc for outdoor installation, single-phase 230 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.44 (EN 14511:2018). Heating A7/W35 min/nom/max 3.95/7.81/8.98 kW, COP 4.38 (Cap Max = max output at A7/W35; no low-ambient capacity printed). SCOP 4.46 (average climate, W35). Cooling A35/W7 6.08/6.69 kW nom/max, EER 3.05; SEER 4.25. R32 1.5 kg. Sound power 64 dB(A). Operating weight 72 kg (UK brochure: 72.4 kg). Max flow 60 °C from UK brochure (Oct - HP Information/Viessmann/Viessman-Vitocal-100-A-Product-Brochure-web.pdf p.3). The PEL \"-AF\" suffix = with antifreeze kit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Werke GmbH & Co.KG as Air-to-Water Heat Pump. PEL entries: Vitocal 100-A AWO-M-AC-AF 101.A08. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000085-00-02"
  },
  {
    "id": 4819,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-M-AC-AF 101.A10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020), cross-checked with UK product brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.33,
    "cap_max": 11.62,
    "max_heat_capacity": 11.22,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.43,
    "cop_cond": "A7/W35",
    "scop": 4.53,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.15,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.53,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 455,
    "weight": 96,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A 10 R32 inverter air-to-water monobloc for outdoor installation, single-phase 230 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.44 (EN 14511:2018). Heating A7/W35 min/nom/max 5.33/10.1/11.62 kW, COP 4.43 (Cap Max = max output at A7/W35; no low-ambient capacity printed). SCOP 4.53 (average climate, W35). Cooling A35/W7 7.53/8.2 kW nom/max, EER 3.15; SEER 4.15. R32 2.5 kg. Sound power 64 dB(A). Operating weight 96 kg (UK brochure: 104.5 kg). Max flow 60 °C from UK brochure (Oct - HP Information/Viessmann/Viessman-Vitocal-100-A-Product-Brochure-web.pdf p.3). The PEL \"-AF\" suffix = with antifreeze kit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Werke GmbH & Co.KG as Air-to-Water Heat Pump. PEL entries: Vitocal 100-A AWO-M-AC-AF 101.A10. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000086-00-01"
  },
  {
    "id": 4820,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-M-AC-AF 101.A12",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020), cross-checked with UK product brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 5.33,
    "cap_max": 13.57,
    "max_heat_capacity": 13.19,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": 4.47,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.25,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.51,
    "max_cool_capacity": 9.36,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 936,
    "width": 1047,
    "depth": 455,
    "weight": 96,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A 12 R32 inverter air-to-water monobloc for outdoor installation, single-phase 230 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.44 (EN 14511:2018). Heating A7/W35 min/nom/max 5.33/11.8/13.57 kW, COP 4.32 (Cap Max = max output at A7/W35; no low-ambient capacity printed). SCOP 4.47 (average climate, W35). Cooling A35/W7 8.51/9.36 kW nom/max, EER 3.05; SEER 4.25. R32 2.5 kg. Sound power 65 dB(A). Operating weight 96 kg (UK brochure: 104.5 kg). Max flow 60 °C from UK brochure (Oct - HP Information/Viessmann/Viessman-Vitocal-100-A-Product-Brochure-web.pdf p.3). The PEL \"-AF\" suffix = with antifreeze kit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Werke GmbH & Co.KG as Air-to-Water Heat Pump. PEL entries: Vitocal 100-A AWO-M-AC-AF 101.A12. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000086-00-02"
  },
  {
    "id": 4821,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-M-AC-AF 101.A14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020), cross-checked with UK product brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.54,
    "cap_max": 15.23,
    "max_heat_capacity": 14.64,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.48,
    "max_cool_capacity": 12.05,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 448,
    "weight": 121,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A 14 R32 inverter air-to-water monobloc for outdoor installation, single-phase 230 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.45 (EN 14511:2018). Heating A7/W35 min/nom/max 7.54/14.1/15.23 kW, COP 4.85 (Cap Max = max output at A7/W35; no low-ambient capacity printed). SCOP 4.48 (average climate, W35). Cooling A35/W7 11.48/12.05 kW nom/max, EER 3.25; SEER 4.62. R32 3.2 kg. Sound power 68 dB(A). Operating weight 121 kg (UK brochure: 124.5 kg). Max flow 60 °C from UK brochure (Oct - HP Information/Viessmann/Viessman-Vitocal-100-A-Product-Brochure-web.pdf p.3). The PEL \"-AF\" suffix = with antifreeze kit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Werke GmbH & Co.KG as Air-to-Water Heat Pump. PEL entries: Vitocal 100-A AWO-M-AC-AF 101.A14. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000087-00-00"
  },
  {
    "id": 4822,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-M-AC-AF 101.A16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020), cross-checked with UK product brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.36,
    "cap_max": 17.6,
    "max_heat_capacity": 17.03,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.8,
    "max_cool_capacity": 14.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 448,
    "weight": 126,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A 16 R32 inverter air-to-water monobloc for outdoor installation, single-phase 230 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.45 (EN 14511:2018). Heating A7/W35 min/nom/max 7.36/16.3/17.6 kW, COP 4.67 (Cap Max = max output at A7/W35; no low-ambient capacity printed). SCOP 4.5 (average climate, W35). Cooling A35/W7 13.8/14.49 kW nom/max, EER 3.15; SEER 4.8. R32 3.5 kg. Sound power 68 dB(A). Operating weight 126 kg (UK brochure: 129.5 kg). Max flow 60 °C from UK brochure (Oct - HP Information/Viessmann/Viessman-Vitocal-100-A-Product-Brochure-web.pdf p.3). The PEL \"-AF\" suffix = with antifreeze kit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Werke GmbH & Co.KG as Air-to-Water Heat Pump. PEL entries: Vitocal 100-A AWO-M-AC-AF 101.A16. Certified until 2030-05-25.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000088-00-00"
  },
  {
    "id": 4840,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC 201.B06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.76,
    "max_heat_capacity": 5.76,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 4.86,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 145,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC 201.B06 brine-to-water ground source heat pump, 5.76 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, three-phase.",
