    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 5.76 kW, COP 4.6. SCOP 4.86 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 1.4 kg. Sound power to ErP (B0/W55) 40 dB(A). 680 L x 600 W x 1081 H mm, 145 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC 201.B06. Certified until 2029-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0285"
  },
  {
    "id": 4841,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC 201.B08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.54,
    "max_heat_capacity": 7.54,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.64,
    "cop_cond": "B0/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 148,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC 201.B08 brine-to-water ground source heat pump, 7.54 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 7.54 kW, COP 4.64. SCOP 5.23 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 1.95 kg. Sound power to ErP (B0/W55) 44 dB(A). 680 L x 600 W x 1081 H mm, 148 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC 201.B08. Certified until 2029-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0286"
  },
  {
    "id": 4842,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC 201.B10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.36,
    "max_heat_capacity": 10.36,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.81,
    "cop_cond": "B0/W35",
    "scop": 5.32,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 152,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC 201.B10 brine-to-water ground source heat pump, 10.36 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 10.36 kW, COP 4.81. SCOP 5.32 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 1.95 kg. Sound power to ErP (B0/W55) 46 dB(A). 680 L x 600 W x 1081 H mm, 152 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC 201.B10. Certified until 2029-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0287"
  },
  {
    "id": 4843,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC 201.B13",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.97,
    "max_heat_capacity": 12.97,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.93,
    "cop_cond": "B0/W35",
    "scop": 5.31,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 158,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC 201.B13 brine-to-water ground source heat pump, 12.97 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 12.97 kW, COP 4.93. SCOP 5.31 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 2.15 kg. Sound power to ErP (B0/W55) 49 dB(A). 680 L x 600 W x 1081 H mm, 158 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC 201.B13. Certified until 2030-10-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0210"
  },
  {
    "id": 4844,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC 201.B17",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 17.35,
    "max_heat_capacity": 17.35,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.51,
    "cop_cond": "B0/W35",
    "scop": 4.82,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 165,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC 201.B17 brine-to-water ground source heat pump, 17.35 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 17.35 kW, COP 4.51. SCOP 4.82 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 2.4 kg. Sound power to ErP (B0/W55) 48 dB(A). 680 L x 600 W x 1081 H mm, 165 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC 201.B17. Certified until 2030-08-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0211"
  },
  {
    "id": 4845,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC-M 201.B06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.71,
    "max_heat_capacity": 5.71,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": 5.23,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 145,
    "noise": 40,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC-M 201.B06 brine-to-water ground source heat pump, 5.71 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 5.71 kW, COP 4.2. SCOP 5.23 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 1.4 kg. Sound power to ErP (B0/W55) 40 dB(A). 680 L x 600 W x 1081 H mm, 145 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC-M 201.B06. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0288_01"
  },
  {
    "id": 4846,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC-M 201.B08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.47,
    "max_heat_capacity": 7.47,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": 5.54,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 148,
    "noise": 44,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC-M 201.B08 brine-to-water ground source heat pump, 7.47 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 7.47 kW, COP 4.2. SCOP 5.54 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 1.95 kg. Sound power to ErP (B0/W55) 44 dB(A). 680 L x 600 W x 1081 H mm, 148 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC-M 201.B08. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0289_01"
  },
  {
    "id": 4847,
    "manufacturer": "Viessmann",
    "model": "Vitocal 200-G",
    "product_code": "Vitocal 200-G BWC-M 201.B10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 200-G type BWC(-M) 201.B datasheet (5815137)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.29,
    "max_heat_capacity": 10.29,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.06,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1081,
    "width": 600,
    "depth": 680,
    "weight": 152,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 200-G BWC-M 201.B10 brine-to-water ground source heat pump, 10.29 kW at B0/W35, scroll compressor, R410A, flow up to 65 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Viessmann/Datasheet.pdf (EN 14511, B0/W35 5 K spread). Rated output 10.29 kW, COP 4.6. SCOP 5.06 (W35, average climate). Brine inlet -10 to +25 °C. Max flow 65 °C. R410A 1.95 kg. Sound power to ErP (B0/W55) 46 dB(A). 680 L x 600 W x 1081 H mm, 152 kg. Single-stage (on/off) - no output range. With water/water conversion kit: higher outputs (see datasheet). NB the site lists the earlier 200-G BWC 201.A06-A10 (IDs 4707-4709). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Viessmann Ltd as Ground/Water Source Heat Pump. PEL entries: Vitocal 200-G BWC-M 201.B10. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0290_01"
  },
  {
    "id": 5244,
    "manufacturer": "Clivet",
    "model": "Edge F 6.1",
    "product_code": "WiSAN-PME 1 S 6.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet Edge F WiSAN-PME 1 S 2.1-8.1 technical manual",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.67,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 5.19,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 137,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F WiSAN-PME 1 S 6.1T R32 air-to-water monobloc heat pump, three-phase 400 V version of the 6.1, heating, cooling and DHW.",
    "notes": "Three-phase (T) variant of site product ID 3286 (WiSAN-PME 1 S 6.1). Performance tables in Oct - HP Information/Clivet/Technische-Manual-Edge-F-WiSAN-PME-1S-2.1-8.1-3.pdf share one column for \"6.1 / 6.1T\", so performance fields are copied from the site record. Checked in the manual: R32 charge 1.25 kg, sound power 65 dB(A), 1385 x 865 x 423 mm, 137 kg, power supply 400/50/3+N (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PME 1 S 6.1T. Certified until 2033-10-26.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000215-04"
  },
  {
    "id": 5245,
    "manufacturer": "Clivet",
    "model": "Edge F 7.1",
    "product_code": "WiSAN-PME 1 S 7.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet Edge F WiSAN-PME 1 S 2.1-8.1 technical manual",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 5.18,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.7,
    "max_cool_capacity": 12.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 137,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F WiSAN-PME 1 S 7.1T R32 air-to-water monobloc heat pump, three-phase 400 V version of the 7.1, heating, cooling and DHW.",
    "notes": "Three-phase (T) variant of site product ID 3287 (WiSAN-PME 1 S 7.1). Performance tables in Oct - HP Information/Clivet/Technische-Manual-Edge-F-WiSAN-PME-1S-2.1-8.1-3.pdf share one column for \"7.1 / 7.1T\", so performance fields are copied from the site record. Checked in the manual: R32 charge 1.25 kg, sound power 65 dB(A), 1385 x 865 x 423 mm, 137 kg, power supply 400/50/3+N (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PME 1 S 7.1T. Certified until 2033-10-26.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000215-05"
  },
  {
    "id": 5246,
    "manufacturer": "Clivet",
    "model": "Edge F 8.1",
    "product_code": "WiSAN-PME 1 S 8.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet Edge F WiSAN-PME 1 S 2.1-8.1 technical manual",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-f",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": 25,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 12.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 5.12,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 865,
    "width": 1385,
    "depth": 423,
    "weight": 137,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge F WiSAN-PME 1 S 8.1T R32 air-to-water monobloc heat pump, three-phase 400 V version of the 8.1, heating, cooling and DHW.",
    "notes": "Three-phase (T) variant of site product ID 3288 (WiSAN-PME 1 S 8.1). Performance tables in Oct - HP Information/Clivet/Technische-Manual-Edge-F-WiSAN-PME-1S-2.1-8.1-3.pdf share one column for \"8.1 / 8.1T\", so performance fields are copied from the site record. Checked in the manual: R32 charge 1.25 kg, sound power 69 dB(A), 1385 x 865 x 423 mm, 137 kg, power supply 400/50/3+N (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PME 1 S 8.1T. Certified until 2033-10-26.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000215-06"
  },
  {
    "id": 5247,
    "manufacturer": "Clivet",
    "model": "Edge Pro 4.1",
    "product_code": "WiSAN-PMP 1 S 4.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet EDGE PRO WiSAN-PMP 1 S 2.1-8.1T technical bulletin BT25E043GB",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.25,
    "cop_cond": "A7/W35",
    "scop": 5.35,
    "scop_cond": "W35",
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": 5.61,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 160,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro WiSAN-PMP 1 S 4.1T R290 air-to-water monobloc heat pump, three-phase 400 V version of the 4.1, heating, cooling and DHW, operation down to -25 °C.",
    "notes": "Three-phase (T) variant of site product ID 3275 (WiSAN-PMP 1 S 4.1). The technical bulletin Oct - HP Information/Clivet/Technical-Bulletin-EDGE-PRO-1760706169258.pdf gives one performance column for \"4.1 / 4.1T\", so all performance fields are copied from the site record (check they still match pp.10-11: e.g. A7/W35 8.0 kW). Changed: electrical 380-415 V 3N~ (p.12), weight 160 kg (T version, p.12), R290 charge 1.1 kg (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PMP 1 S 4.1T. Certified until 2036-03-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000396-00_1"
  },
  {
    "id": 5248,
    "manufacturer": "Clivet",
    "model": "Edge Pro 5.1",
    "product_code": "WiSAN-PMP 1 S 5.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet EDGE PRO WiSAN-PMP 1 S 2.1-8.1T technical bulletin BT25E043GB",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 9.5,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 5.33,
    "scop_cond": "W35",
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": 5.53,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8.1,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 160,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro WiSAN-PMP 1 S 5.1T R290 air-to-water monobloc heat pump, three-phase 400 V version of the 5.1, heating, cooling and DHW, operation down to -25 °C.",
    "notes": "Three-phase (T) variant of site product ID 3276 (WiSAN-PMP 1 S 5.1). The technical bulletin Oct - HP Information/Clivet/Technical-Bulletin-EDGE-PRO-1760706169258.pdf gives one performance column for \"5.1 / 5.1T\", so all performance fields are copied from the site record (check they still match pp.10-11: e.g. A7/W35 9.5 kW). Changed: electrical 380-415 V 3N~ (p.12), weight 160 kg (T version, p.12), R290 charge 1.1 kg (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PMP 1 S 5.1T. Certified until 2036-03-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000396-00_3"
  },
  {
    "id": 5249,
    "manufacturer": "Clivet",
    "model": "Edge Pro 6.1",
    "product_code": "WiSAN-PMP 1 S 6.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet EDGE PRO WiSAN-PMP 1 S 2.1-8.1T technical bulletin BT25E043GB",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 12.1,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 3.05,
    "eer_cond": "A35/W7",
    "seer": 4.99,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 180,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro WiSAN-PMP 1 S 6.1T R290 air-to-water monobloc heat pump, three-phase 400 V version of the 6.1, heating, cooling and DHW, operation down to -25 °C.",
    "notes": "Three-phase (T) variant of site product ID 3277 (WiSAN-PMP 1 S 6.1). The technical bulletin Oct - HP Information/Clivet/Technical-Bulletin-EDGE-PRO-1760706169258.pdf gives one performance column for \"6.1 / 6.1T\", so all performance fields are copied from the site record (check they still match pp.10-11: e.g. A7/W35 12.1 kW). Changed: electrical 380-415 V 3N~ (p.12), weight 180 kg (T version, p.12), R290 charge 1.5 kg (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PMP 1 S 6.1T. Certified until 2036-03-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000397-00_1"
  },
  {
    "id": 5250,
    "manufacturer": "Clivet",
    "model": "Edge Pro 7.1",
    "product_code": "WiSAN-PMP 1 S 7.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet EDGE PRO WiSAN-PMP 1 S 2.1-8.1T technical bulletin BT25E043GB",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.76,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.97,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.4,
    "max_cool_capacity": 12.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 180,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro WiSAN-PMP 1 S 7.1T R290 air-to-water monobloc heat pump, three-phase 400 V version of the 7.1, heating, cooling and DHW, operation down to -25 °C.",
    "notes": "Three-phase (T) variant of site product ID 3278 (WiSAN-PMP 1 S 7.1). The technical bulletin Oct - HP Information/Clivet/Technical-Bulletin-EDGE-PRO-1760706169258.pdf gives one performance column for \"7.1 / 7.1T\", so all performance fields are copied from the site record (check they still match pp.10-11: e.g. A7/W35 14.0 kW). Changed: electrical 380-415 V 3N~ (p.12), weight 180 kg (T version, p.12), R290 charge 1.5 kg (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PMP 1 S 7.1T. Certified until 2036-03-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000397-00_3"
  },
  {
    "id": 5251,
    "manufacturer": "Clivet",
    "model": "Edge Pro 8.1",
    "product_code": "WiSAN-PMP 1 S 8.1T",
    "hp_type": "ASHP (Monobloc)",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Clivet EDGE PRO WiSAN-PMP 1 S 2.1-8.1T technical bulletin BT25E043GB",
    "product_url": "https://www.clivetgroup.co.uk/en/products/home-solutions/heat-pump/edge-pro",
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": null,
    "cap_max": 15,
    "max_heat_capacity": 12.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.72,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 4.98,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1051,
    "width": 1330,
    "depth": 528,
    "weight": 180,
    "noise": 56,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Edge Pro WiSAN-PMP 1 S 8.1T R290 air-to-water monobloc heat pump, three-phase 400 V version of the 8.1, heating, cooling and DHW, operation down to -25 °C.",
    "notes": "Three-phase (T) variant of site product ID 3279 (WiSAN-PMP 1 S 8.1). The technical bulletin Oct - HP Information/Clivet/Technical-Bulletin-EDGE-PRO-1760706169258.pdf gives one performance column for \"8.1 / 8.1T\", so all performance fields are copied from the site record (check they still match pp.10-11: e.g. A7/W35 15.5 kW). Changed: electrical 380-415 V 3N~ (p.12), weight 180 kg (T version, p.12), R290 charge 1.5 kg (p.12). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-PMP 1 S 8.1T. Certified until 2036-03-22.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000397-00_5"
  },
  {
    "id": 5252,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 45.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 118,
    "max_heat_capacity": 118,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 45.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 118 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 118 kW at A7/W45 (40/45 °C) - COP 3.13 is at W45, not W35 (no W35 rating printed). Cooling 115 kW at A35/W7, EER 2.62, SEER 4.51. SCOP 4.16 W35 / 2.97 W55 (average). Sound power 77 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 85/81/77). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 966 kg (standard unit). Site already lists WiSAN-YEE1 45.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 45.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000230-01_01"
  },
  {
    "id": 5253,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 45.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 118,
    "max_heat_capacity": 118,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 45.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 118 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 118 kW at A7/W45 (40/45 °C) - COP 3.13 is at W45, not W35 (no W35 rating printed). Cooling 115 kW at A35/W7, EER 2.62, SEER 4.51. SCOP 4.16 W35 / 2.97 W55 (average). Sound power 81 dB(A) for the LN (silenced) configuration (SC/LN/EN = 85/81/77). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 966 kg (standard unit). Site already lists WiSAN-YEE1 45.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 45.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000230-01_02"
  },
  {
    "id": 5254,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 45.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 118,
    "max_heat_capacity": 118,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.13,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.62,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 115,
    "max_cool_capacity": 115,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 45.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 118 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 118 kW at A7/W45 (40/45 °C) - COP 3.13 is at W45, not W35 (no W35 rating printed). Cooling 115 kW at A35/W7, EER 2.62, SEER 4.51. SCOP 4.16 W35 / 2.97 W55 (average). Sound power 85 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 85/81/77). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 966 kg (standard unit). Site already lists WiSAN-YEE1 45.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 45.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000230-01_03"
  },
  {
    "id": 5255,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 50.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 130,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 127,
    "max_cool_capacity": 127,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 77,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 50.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 130 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 130 kW at A7/W45 (40/45 °C) - COP 3.01 is at W45, not W35 (no W35 rating printed). Cooling 127 kW at A35/W7, EER 2.49, SEER 4.51. SCOP 4.12 W35 / 2.88 W55 (average). Sound power 77 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 85/81/77). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 966 kg (standard unit). Site already lists WiSAN-YEE1 50.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 50.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000230-01_06"
  },
  {
    "id": 5256,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 50.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 130,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 127,
    "max_cool_capacity": 127,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 50.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 130 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 130 kW at A7/W45 (40/45 °C) - COP 3.01 is at W45, not W35 (no W35 rating printed). Cooling 127 kW at A35/W7, EER 2.49, SEER 4.51. SCOP 4.12 W35 / 2.88 W55 (average). Sound power 81 dB(A) for the LN (silenced) configuration (SC/LN/EN = 85/81/77). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 966 kg (standard unit). Site already lists WiSAN-YEE1 50.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 50.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000230-01_05"
  },
  {
    "id": 5257,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 50.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 130,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.01,
    "cop_cond": "A7/W45",
    "scop": 4.12,
    "scop_cond": "W35",
    "eer": 2.49,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 127,
    "max_cool_capacity": 127,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 966,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 50.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 130 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 130 kW at A7/W45 (40/45 °C) - COP 3.01 is at W45, not W35 (no W35 rating printed). Cooling 127 kW at A35/W7, EER 2.49, SEER 4.51. SCOP 4.12 W35 / 2.88 W55 (average). Sound power 85 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 85/81/77). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 966 kg (standard unit). Site already lists WiSAN-YEE1 50.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 50.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000230-01_04"
  },
  {
    "id": 5258,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 55.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 150,
    "max_heat_capacity": 150,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.47,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 139,
    "max_cool_capacity": 139,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 55.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 150 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 150 kW at A7/W45 (40/45 °C) - COP 3.17 is at W45, not W35 (no W35 rating printed). Cooling 139 kW at A35/W7, EER 2.47, SEER 4.38. SCOP 4.15 W35 / 2.96 W55 (average). Sound power 78 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 86/82/78). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 1009 kg (standard unit). Site already lists WiSAN-YEE1 55.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 55.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000231-01_01"
  },
  {
    "id": 5259,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 55.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 150,
    "max_heat_capacity": 150,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.47,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 139,
    "max_cool_capacity": 139,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 55.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 150 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 150 kW at A7/W45 (40/45 °C) - COP 3.17 is at W45, not W35 (no W35 rating printed). Cooling 139 kW at A35/W7, EER 2.47, SEER 4.38. SCOP 4.15 W35 / 2.96 W55 (average). Sound power 82 dB(A) for the LN (silenced) configuration (SC/LN/EN = 86/82/78). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 1009 kg (standard unit). Site already lists WiSAN-YEE1 55.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 55.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000231-01_02"
  },
  {
    "id": 5260,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 55.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 150,
    "max_heat_capacity": 150,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.47,
    "eer_cond": "A35/W7",
    "seer": 4.38,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 139,
    "max_cool_capacity": 139,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 55.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 150 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 150 kW at A7/W45 (40/45 °C) - COP 3.17 is at W45, not W35 (no W35 rating printed). Cooling 139 kW at A35/W7, EER 2.47, SEER 4.38. SCOP 4.15 W35 / 2.96 W55 (average). Sound power 86 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 86/82/78). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 1009 kg (standard unit). Site already lists WiSAN-YEE1 55.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 55.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000231-01_03"
  },
  {
    "id": 5261,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 60.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 170,
    "max_heat_capacity": 170,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 2.29,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 152,
    "max_cool_capacity": 152,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 78,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 60.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 170 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 170 kW at A7/W45 (40/45 °C) - COP 3.09 is at W45, not W35 (no W35 rating printed). Cooling 152 kW at A35/W7, EER 2.29, SEER 4.37. SCOP 4.07 W35 / 2.88 W55 (average). Sound power 78 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 86/82/78). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 1009 kg (standard unit). Site already lists WiSAN-YEE1 60.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 60.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000231-01_04"
  },
  {
    "id": 5262,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 60.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 170,
    "max_heat_capacity": 170,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 2.29,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 152,
    "max_cool_capacity": 152,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 60.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 170 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 170 kW at A7/W45 (40/45 °C) - COP 3.09 is at W45, not W35 (no W35 rating printed). Cooling 152 kW at A35/W7, EER 2.29, SEER 4.37. SCOP 4.07 W35 / 2.88 W55 (average). Sound power 82 dB(A) for the LN (silenced) configuration (SC/LN/EN = 86/82/78). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 1009 kg (standard unit). Site already lists WiSAN-YEE1 60.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 60.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000231-01_05"
  },
  {
    "id": 5263,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 60.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 170,
    "max_heat_capacity": 170,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.09,
    "cop_cond": "A7/W45",
    "scop": 4.07,
    "scop_cond": "W35",
    "eer": 2.29,
    "eer_cond": "A35/W7",
    "seer": 4.37,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 152,
    "max_cool_capacity": 152,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 3310,
    "depth": 1200,
    "weight": 1009,
    "noise": 86,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 60.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 170 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 170 kW at A7/W45 (40/45 °C) - COP 3.09 is at W45, not W35 (no W35 rating printed). Cooling 152 kW at A35/W7, EER 2.29, SEER 4.37. SCOP 4.07 W35 / 2.88 W55 (average). Sound power 86 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 86/82/78). 2 circuits, 4 compressors. Dimensions L x W x H 3310 x 1200 x 1900 mm; operating weight 1009 kg (standard unit). Site already lists WiSAN-YEE1 60.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 60.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000231-01_06"
  },
  {
    "id": 5264,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 65.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 190,
    "max_heat_capacity": 190,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.46,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 164,
    "max_cool_capacity": 164,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 65.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 190 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 190 kW at A7/W45 (40/45 °C) - COP 3.17 is at W45, not W35 (no W35 rating printed). Cooling 164 kW at A35/W7, EER 2.46, SEER 4.48. SCOP 4.19 W35 / 2.93 W55 (average). Sound power 80 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 88/84/80). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1250 kg (standard unit). Site already lists WiSAN-YEE1 65.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 65.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000232-01_01"
  },
  {
    "id": 5265,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 65.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 190,
    "max_heat_capacity": 190,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.46,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 164,
    "max_cool_capacity": 164,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 65.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 190 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 190 kW at A7/W45 (40/45 °C) - COP 3.17 is at W45, not W35 (no W35 rating printed). Cooling 164 kW at A35/W7, EER 2.46, SEER 4.48. SCOP 4.19 W35 / 2.93 W55 (average). Sound power 84 dB(A) for the LN (silenced) configuration (SC/LN/EN = 88/84/80). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1250 kg (standard unit). Site already lists WiSAN-YEE1 65.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 65.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000232-01_02"
  },
  {
    "id": 5266,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 65.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 190,
    "max_heat_capacity": 190,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.17,
    "cop_cond": "A7/W45",
    "scop": 4.19,
    "scop_cond": "W35",
    "eer": 2.46,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 164,
    "max_cool_capacity": 164,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 65.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 190 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 190 kW at A7/W45 (40/45 °C) - COP 3.17 is at W45, not W35 (no W35 rating printed). Cooling 164 kW at A35/W7, EER 2.46, SEER 4.48. SCOP 4.19 W35 / 2.93 W55 (average). Sound power 88 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 88/84/80). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1250 kg (standard unit). Site already lists WiSAN-YEE1 65.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 65.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000232-01_03"
  },
  {
    "id": 5267,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 70.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 210,
    "max_heat_capacity": 210,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 176,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 80,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 70.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 210 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 210 kW at A7/W45 (40/45 °C) - COP 3.1 is at W45, not W35 (no W35 rating printed). Cooling 176 kW at A35/W7, EER 2.34, SEER 4.45. SCOP 4.15 W35 / 2.87 W55 (average). Sound power 80 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 88/84/80). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1250 kg (standard unit). Site already lists WiSAN-YEE1 70.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 70.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000232-01_04"
  },
  {
    "id": 5268,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 70.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 210,
    "max_heat_capacity": 210,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 176,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 84,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 70.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 210 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 210 kW at A7/W45 (40/45 °C) - COP 3.1 is at W45, not W35 (no W35 rating printed). Cooling 176 kW at A35/W7, EER 2.34, SEER 4.45. SCOP 4.15 W35 / 2.87 W55 (average). Sound power 84 dB(A) for the LN (silenced) configuration (SC/LN/EN = 88/84/80). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1250 kg (standard unit). Site already lists WiSAN-YEE1 70.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 70.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000232-01_05"
  },
  {
    "id": 5269,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 70.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 210,
    "max_heat_capacity": 210,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.1,
    "cop_cond": "A7/W45",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": 2.34,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 176,
    "max_cool_capacity": 176,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1250,
    "noise": 88,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 70.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 210 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 210 kW at A7/W45 (40/45 °C) - COP 3.1 is at W45, not W35 (no W35 rating printed). Cooling 176 kW at A35/W7, EER 2.34, SEER 4.45. SCOP 4.15 W35 / 2.87 W55 (average). Sound power 88 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 88/84/80). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1250 kg (standard unit). Site already lists WiSAN-YEE1 70.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 70.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000232-01_06"
  },
  {
    "id": 5270,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 75.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 230,
    "max_heat_capacity": 230,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 196,
    "max_cool_capacity": 196,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 75.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 230 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 230 kW at A7/W45 (40/45 °C) - COP 3.26 is at W45, not W35 (no W35 rating printed). Cooling 196 kW at A35/W7, EER 2.66, SEER 4.48. SCOP 4.22 W35 / 2.99 W55 (average). Sound power 81 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 75.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 75.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_01"
  },
  {
    "id": 5271,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 75.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 230,
    "max_heat_capacity": 230,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 196,
    "max_cool_capacity": 196,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 75.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 230 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 230 kW at A7/W45 (40/45 °C) - COP 3.26 is at W45, not W35 (no W35 rating printed). Cooling 196 kW at A35/W7, EER 2.66, SEER 4.48. SCOP 4.22 W35 / 2.99 W55 (average). Sound power 85 dB(A) for the LN (silenced) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 75.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 75.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_03"
  },
  {
    "id": 5272,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 75.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 230,
    "max_heat_capacity": 230,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.26,
    "cop_cond": "A7/W45",
    "scop": 4.22,
    "scop_cond": "W35",
    "eer": 2.66,
    "eer_cond": "A35/W7",
    "seer": 4.48,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 196,
    "max_cool_capacity": 196,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 75.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 230 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 230 kW at A7/W45 (40/45 °C) - COP 3.26 is at W45, not W35 (no W35 rating printed). Cooling 196 kW at A35/W7, EER 2.66, SEER 4.48. SCOP 4.22 W35 / 2.99 W55 (average). Sound power 89 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 75.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 75.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_02"
  },
  {
    "id": 5273,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 80.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 250,
    "max_heat_capacity": 250,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 215,
    "max_cool_capacity": 215,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 80.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 250 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 250 kW at A7/W45 (40/45 °C) - COP 3.14 is at W45, not W35 (no W35 rating printed). Cooling 215 kW at A35/W7, EER 2.51, SEER 4.45. SCOP 4.16 W35 / 2.95 W55 (average). Sound power 81 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 80.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 80.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_04"
  },
  {
    "id": 5274,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 80.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 250,
    "max_heat_capacity": 250,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 215,
    "max_cool_capacity": 215,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 80.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 250 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 250 kW at A7/W45 (40/45 °C) - COP 3.14 is at W45, not W35 (no W35 rating printed). Cooling 215 kW at A35/W7, EER 2.51, SEER 4.45. SCOP 4.16 W35 / 2.95 W55 (average). Sound power 85 dB(A) for the LN (silenced) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 80.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 80.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_05"
  },
  {
    "id": 5275,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 80.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 250,
    "max_heat_capacity": 250,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.14,
    "cop_cond": "A7/W45",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": 2.51,
    "eer_cond": "A35/W7",
    "seer": 4.45,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 215,
    "max_cool_capacity": 215,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 80.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 250 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 250 kW at A7/W45 (40/45 °C) - COP 3.14 is at W45, not W35 (no W35 rating printed). Cooling 215 kW at A35/W7, EER 2.51, SEER 4.45. SCOP 4.16 W35 / 2.95 W55 (average). Sound power 89 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 80.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 80.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_06"
  },
  {
    "id": 5276,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 85.4 EN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 268,
    "max_heat_capacity": 268,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 233,
    "max_cool_capacity": 233,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 81,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 85.4 EN commercial R32 full-inverter reversible air-to-water heat pump, 268 kW, super-silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 268 kW at A7/W45 (40/45 °C) - COP 3.02 is at W45, not W35 (no W35 rating printed). Cooling 233 kW at A35/W7, EER 2.35, SEER 4.42. SCOP 4.11 W35 / 2.93 W55 (average). Sound power 81 dB(A) for the EN (super-silenced) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 85.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 85.4 EN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_07"
  },
  {
    "id": 5277,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 85.4 LN",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 268,
    "max_heat_capacity": 268,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 233,
    "max_cool_capacity": 233,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 85,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 85.4 LN commercial R32 full-inverter reversible air-to-water heat pump, 268 kW, silenced acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 268 kW at A7/W45 (40/45 °C) - COP 3.02 is at W45, not W35 (no W35 rating printed). Cooling 233 kW at A35/W7, EER 2.35, SEER 4.42. SCOP 4.11 W35 / 2.93 W55 (average). Sound power 85 dB(A) for the LN (silenced) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 85.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 85.4 LN. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_09"
  },
  {
    "id": 5278,
    "manufacturer": "Clivet",
    "model": "Large EVO",
    "product_code": "WiSAN-YEE1 85.4 SC",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Clivet Large EVO WiSAN-YEE1 45.4-85.4 data sheet DG26A003GB-00 (Jan 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 268,
    "max_heat_capacity": 268,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.02,
    "cop_cond": "A7/W45",
    "scop": 4.11,
    "scop_cond": "W35",
    "eer": 2.35,
    "eer_cond": "A35/W7",
    "seer": 4.42,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 233,
    "max_cool_capacity": 233,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1900,
    "width": 4300,
    "depth": 1200,
    "weight": 1352,
    "noise": 89,
    "noise_ref": "Sound Power LW(A)",
    "description": "Clivet Large EVO WiSAN-YEE1 85.4 SC commercial R32 full-inverter reversible air-to-water heat pump, 268 kW, standard (compressor soundproofing) acoustic configuration, hot water up to 60 °C, operation to -20 °C.",
    "notes": "Source: Oct - HP Information/Clivet/SP26A015GB-00 1792083250629.pdf p.2 (EN 14511:2022). Heating 268 kW at A7/W45 (40/45 °C) - COP 3.02 is at W45, not W35 (no W35 rating printed). Cooling 233 kW at A35/W7, EER 2.35, SEER 4.42. SCOP 4.11 W35 / 2.93 W55 (average). Sound power 89 dB(A) for the SC (standard (compressor soundproofing)) configuration (SC/LN/EN = 89/85/81). 2 circuits, 4 compressors. Dimensions L x W x H 4300 x 1200 x 1900 mm; operating weight 1352 kg (standard unit). Site already lists WiSAN-YEE1 85.4 (no acoustic suffix) - these are the acoustic variants. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Clivet S.p.A. as Air-to-Water Heat Pump. PEL entries: WiSAN-YEE1 85.4 SC. Certified until 2034-01-24.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000233-01_08"
  },
  {
    "id": 5414,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE040RXEDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP technical data book V1.2 (251029)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.6,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.2,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 3.24,
    "eer_cond": "A35/W7",
    "seer": 3.6,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 3.6,
    "max_cool_capacity": 3.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 880,
    "depth": 310,
    "weight": 46.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split 4.4 kW R32 air-to-water split heat pump outdoor unit (with AE200DN* tank or AE160DN* wall hydro unit), heating and cooling, flow 15-65 °C.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf, pp.12-13. Heating 4.4 kW A7/W35 COP 5.2; A-7/W35 4.6 kW (peak capacity). Cooling A35/W7 3.6 kW EER 3.24; A35/W18 5 kW EER 4.59. SCOP 4.58 (W35). Sound power 58 dB(A). Factory charge 1.2 kg R32. Net dimensions printed W x H x D 880 x 638 x 310. Operating range heating -25~35 °C, cooling 10~46 °C. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE040RXEDEG/EU&AE200RNWSEG/EU | AE040RXEDEG/EU&AE260RNWSEG/EU | AE040RXEDEG/EU&AE090RNYDEG/EU. Certified until 2029-11-29.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0451(1); 011-1W0452(1); 011-1W0453(1)",
    "aliases": [
      "AE040RXEDEG/EU&AE200RNWSEG/EU",
      "AE040RXEDEG/EU&AE260RNWSEG/EU",
      "AE040RXEDEG/EU&AE090RNYDEG/EU"
    ]
  },
  {
    "id": 5416,
    "manufacturer": "Samsung",
    "model": "EHS Mono R32",
    "product_code": "AE050RXYDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Monobloc AE**0RXYD*G/EU datasheet (Midsummer Energy, 02/11/22)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 798,
    "width": 880,
    "depth": 310,
    "weight": 58.5,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono 5 kW R32 air-to-water monobloc heat pump, flow temperatures 15-65 °C, single-phase supply.",
    "notes": "Source: Oct - HP Information/Samsung/monobloc-datasheet--2--2.pdf (distributor datasheet). Cap Max = nominal size 5 kW from the column heading (no rated output printed). SCOP 4.46 is the MCS-listed SCOP at 35 °C; MCS-listed SCOP at 55 °C = see sheet. Sound power 61 dB(A). Refrigerant charge 1.0 kg R32. Datasheet shows no cooling figures - mode left blank. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE050RXYDEG/EU&AE200RNWMEG/EU | AE050RXYDEG/EU&MIM-E03CN | AE050RXYDEG/EU & AE200DNXMPK/EU | AE050RXYDEG/EU & AE200DNWMPK/EU | AE050RXYDEG/EU & AE160DNZMPK/EU | AE050RXYDEG/EU & AE160DNYMPK/EU | .... Certified until 2034-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0448(1); 011-1W0448(2); 011-1W0802_1; 011-1W0802_2; 011-1W0802_3; 011-1W0802_4; 011-1W0802_5",
    "aliases": [
      "AE050RXYDEG/EU&AE200RNWMEG/EU",
      "AE050RXYDEG/EU&MIM-E03CN",
      "AE050RXYDEG/EU & AE200DNXMPK/EU",
      "AE050RXYDEG/EU & AE200DNWMPK/EU",
      "AE050RXYDEG/EU & AE160DNZMPK/EU",
      "AE050RXYDEG/EU & AE160DNYMPK/EU",
      "AE050RXYDEG/EU & MIM-E03FN"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=49"
  },
  {
    "id": 5417,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE060RXEDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP technical data book V1.2 (251029)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.92,
    "cop_cond": "A7/W35",
    "scop": 4.58,
    "scop_cond": "W35",
    "eer": 3.26,
    "eer_cond": "A35/W7",
    "seer": 4.7,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 638,
    "width": 880,
    "depth": 310,
    "weight": 46.5,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split 6 kW R32 air-to-water split heat pump outdoor unit (with AE200DN* tank or AE160DN* wall hydro unit), heating and cooling, flow 15-65 °C.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf, pp.12-13. Heating 6 kW A7/W35 COP 4.92; A-7/W35 5.5 kW (peak capacity). Cooling A35/W7 4.7 kW EER 3.26; A35/W18 6.5 kW EER 4.42. SCOP 4.58 (W35). Sound power 60 dB(A). Factory charge 1.2 kg R32. Net dimensions printed W x H x D 880 x 638 x 310. Operating range heating -25~35 °C, cooling 10~46 °C. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE060RXEDEG/EU&AE200RNWSEG/EU | AE060RXEDEG/EU&AE260RNWSEG/EU | AE060RXEDEG/EU&AE090RNYDEG/EU. Certified until 2029-11-29.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0451(2); 011-1W0452(2); 011-1W0453(2)",
    "aliases": [
      "AE060RXEDEG/EU&AE200RNWSEG/EU",
      "AE060RXEDEG/EU&AE260RNWSEG/EU",
      "AE060RXEDEG/EU&AE090RNYDEG/EU"
    ]
  },
  {
    "id": 5421,
    "manufacturer": "Samsung",
    "model": "EHS Mono R290",
    "product_code": "AE080CXYDGK/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Samsung EHS Mono R290 8kW specification sheet (2023)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "Samsung EHS Mono R290 8 kW natural-refrigerant monobloc air-to-water heat pump, flow up to 75 °C, operation down to -25 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Samsung/Mono R290 8kW.pdf. Heating 8.0 kW at A7/W35 (rated). Leaving water 15-75 °C, operating range -25~35 °C (heating). Only sound pressure printed (45 dB(A) normal, 35 quiet) - not sound power, so Noise left blank. Sheet lists heating only. KEYMARK lists AE080CXYBEK at 0.87 kg R290 (other variant). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics Air Conditioner Europe B.V as Air-to-Water Heat Pump. PEL entries: AE080CXYDGK/EU + MIM-E03EN | AE080CXYDGK/EU + AE260CNWMGG/EU | AE080CXYDGK/EU & MIM-E03FN | AE080CXYDGK/EU & AE200DNXMPK/EU | AE080CXYDGK/EU & AE200DNWMPK/EU | AE080CXYDGK/EU & AE160DNZMPK/EU | .... Certified until 2034-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0688_1; 011-1W0688_3; 011-1W0808_10; 011-1W0808_6; 011-1W0808_7; 011-1W0808_8; 011-1W0808_9",
    "aliases": [
      "AE080CXYDGK/EU + MIM-E03EN",
      "AE080CXYDGK/EU + AE260CNWMGG/EU",
      "AE080CXYDGK/EU & MIM-E03FN",
      "AE080CXYDGK/EU & AE200DNXMPK/EU",
      "AE080CXYDGK/EU & AE200DNWMPK/EU",
      "AE080CXYDGK/EU & AE160DNZMPK/EU",
      "AE080CXYDGK/EU & AE160DNYMPK/EU"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=54"
  },
  {
    "id": 5422,
    "manufacturer": "Samsung",
    "model": "EHS Mono R32",
    "product_code": "AE080RXYDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Monobloc AE**0RXYD*G/EU datasheet (Midsummer Energy, 02/11/22)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.27,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 998,
    "width": 940,
    "depth": 330,
    "weight": 76,
    "noise": 63,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono 8 kW R32 air-to-water monobloc heat pump, flow temperatures 15-65 °C, single-phase supply.",
    "notes": "Source: Oct - HP Information/Samsung/monobloc-datasheet--2--2.pdf (distributor datasheet). Cap Max = nominal size 8 kW from the column heading (no rated output printed). SCOP 4.27 is the MCS-listed SCOP at 35 °C; MCS-listed SCOP at 55 °C = see sheet. Sound power 63 dB(A). Refrigerant charge 1.15 kg R32. Datasheet shows no cooling figures - mode left blank. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE080RXYDEG/EU&AE200RNWMEG/EU | AE080RXYDEG/EU&AE260RNWMEG/EU | AE080RXYDEG/EU&MIM-E03CN | AE080RXYDEG/EU & AE200DNXMPK/EU | AE080RXYDEG/EU & AE200DNWMPK/EU | AE080RXYDEG/EU & AE160DNZMPK/EU | .... Certified until 2034-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0449(1); 011-1W0450(2); 011-1W0450(3); 011-1W0803_1; 011-1W0803_2; 011-1W0803_3; 011-1W0803_4; 011-1W0803_5",
    "aliases": [
      "AE080RXYDEG/EU&AE200RNWMEG/EU",
      "AE080RXYDEG/EU&AE260RNWMEG/EU",
      "AE080RXYDEG/EU&MIM-E03CN",
      "AE080RXYDEG/EU & AE200DNXMPK/EU",
      "AE080RXYDEG/EU & AE200DNWMPK/EU",
      "AE080RXYDEG/EU & AE160DNZMPK/EU",
      "AE080RXYDEG/EU & AE160DNYMPK/EU",
      "AE080RXYDEG/EU & MIM-E03FN"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=50"
  },
  {
    "id": 5424,
    "manufacturer": "Samsung",
    "model": "EHS TDM Plus (R410A)",
    "product_code": "AE090MXTPEH/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Samsung ClimateHub TDM Plus (R410A) specifications, catalogue pp.116-117",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": 4.42,
    "scop_cond": "W35",
    "eer": 4.32,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 998,
    "width": 940,
    "depth": 330,
    "weight": 74,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS TDM Plus (R410A) AE090MXTPEH/EU: 9 kW, R410A, single-phase supply. Samsung EHS TDM Plus 9 kW R410A split outdoor unit for the ClimateHub 260 L tank hydro unit, heating and cooling, multi-split air-to-air capable.",
    "notes": "Source: Oct - HP Information/Samsung/AE090MXTPEH-EU.pdf (image PDF, read visually). Heating 9 kW A7/W35 COP 4.25 (7.7 kW at A7/W55). Cooling A35/W18 8 kW EER 4.32. SCOP 4.42 W35. Outdoor sound power 69 dB(A). Factory charge 2.4 kg R410A. Net WxHxD 940 x 998 x 330 mm. Heating range -25~35 °C. TDM Plus can also serve up to 4-7 air-to-air indoor units. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE090MXTPEH/EU & AE200TNWTEH/EU | AE090MXTPEH/EU & AE260TNWTEH/EU | AE090MXTPEH/EU & AE090MNYDEH/EU. Certified until 2030-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0372(1); 011-1W0373(1); 011-1W0374(1)",
    "aliases": [
      "AE090MXTPEH/EU & AE200TNWTEH/EU",
      "AE090MXTPEH/EU & AE260TNWTEH/EU",
      "AE090MXTPEH/EU & AE090MNYDEH/EU"
    ]
  },
  {
    "id": 5425,
    "manufacturer": "Samsung",
    "model": "EHS TDM Plus (R410A)",
    "product_code": "AE090MXTPGH/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Samsung ClimateHub TDM Plus (R410A) specifications, catalogue pp.116-117",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.25,
    "cop_cond": "A7/W35",
    "scop": 4.44,
    "scop_cond": "W35",
    "eer": 4.3,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 998,
    "width": 940,
    "depth": 330,
    "weight": 76,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS TDM Plus (R410A) AE090MXTPGH/EU: 9 kW, R410A, three-phase supply. Samsung EHS TDM Plus 9 kW R410A split outdoor unit for the ClimateHub 260 L tank hydro unit, heating and cooling, multi-split air-to-air capable.",
    "notes": "Source: Oct - HP Information/Samsung/AE090MXTPEH-EU.pdf (image PDF, read visually). Heating 9 kW A7/W35 COP 4.25 (7.7 kW at A7/W55). Cooling A35/W18 8 kW EER 4.3. SCOP 4.44 W35. Outdoor sound power 69 dB(A). Factory charge 2.4 kg R410A. Net WxHxD 940 x 998 x 330 mm. Heating range -25~35 °C. TDM Plus can also serve up to 4-7 air-to-air indoor units. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE090MXTPGH/EU & AE200TNWTEH/EU | AE090MXTPGH/EU & AE260TNWTEH/EU | AE090MXTPGH/EU & AE090MNYDGH/EU. Certified until 2030-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0375(1); 011-1W0376(1); 011-1W0377(1)",
    "aliases": [
      "AE090MXTPGH/EU & AE200TNWTEH/EU",
      "AE090MXTPGH/EU & AE260TNWTEH/EU",
      "AE090MXTPGH/EU & AE090MNYDGH/EU"
    ]
  },
  {
    "id": 5426,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE090RXEDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP technical data book V1.2 (251029)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 3.33,
    "eer_cond": "A35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 998,
    "width": 940,
    "depth": 330,
    "weight": 73,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split R32 (Gen 7) AE090RXEDEG/EU: 9 kW, R32, single-phase supply. Samsung EHS Split 9 kW R32 air-to-water split heat pump outdoor unit (with AE200DN* tank or AE160DN* wall hydro unit), heating and cooling, flow 15-65 °C.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf, pp.14-15. Heating 9 kW A7/W35 COP 4.81; A-7/W35 7.9 kW (peak capacity). Cooling A35/W7 6.5 kW EER 3.33; A35/W18 8.7 kW EER 4.12. SCOP 4.45 (W35). Sound power 64 dB(A). Factory charge 1.4 kg R32. Net dimensions printed W x H x D 940 x 998 x 330. Operating range heating -25~35 °C, cooling 10~46 °C. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE090RXEDEG/EU&AE200RNWSEG/EU | AE090RXEDEG/EU&AE260RNWSEG/EU | AE090RXEDEG/EU&AE090RNYDEG/EU. Certified until 2030-02-28.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0454(1); 011-1W0455(1); 011-1W0456",
    "aliases": [
      "AE090RXEDEG/EU&AE200RNWSEG/EU",
      "AE090RXEDEG/EU&AE260RNWSEG/EU",
      "AE090RXEDEG/EU&AE090RNYDEG/EU"
    ]
  },
  {
    "id": 5427,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE090RXEDGG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP technical data book V1.2 (251029)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 7.9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.81,
    "cop_cond": "A7/W35",
    "scop": 4.45,
    "scop_cond": "W35",
    "eer": 3.33,
    "eer_cond": "A35/W7",
    "seer": 6.5,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 998,
    "width": 940,
    "depth": 330,
    "weight": 72,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split R32 (Gen 7) AE090RXEDGG/EU: 9 kW, R32, three-phase supply. Samsung EHS Split 9 kW R32 air-to-water split heat pump outdoor unit (with AE200DN* tank or AE160DN* wall hydro unit), heating and cooling, flow 15-65 °C.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf, pp.14-15. Heating 9 kW A7/W35 COP 4.81; A-7/W35 7.9 kW (peak capacity). Cooling A35/W7 6.5 kW EER 3.33; A35/W18 8.7 kW EER 4.12. SCOP 4.45 (W35). Sound power 64 dB(A). Factory charge 1.4 kg R32. Net dimensions printed W x H x D 940 x 998 x 330. Operating range heating -25~35 °C, cooling 10~46 °C. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE090RXEDGG/EU&AE260RNWSGG/EU | AE090RXEDGG/EU&AE090RNYDGG/EU. Certified until 2030-02-28.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0455(2); 011-1W0456(2)",
    "aliases": [
      "AE090RXEDGG/EU&AE260RNWSGG/EU",
      "AE090RXEDGG/EU&AE090RNYDGG/EU"
    ]
  },
  {
    "id": 5432,
    "manufacturer": "Samsung",
    "model": "EHS TDM Plus (R410A)",
    "product_code": "AE120MXTPEH/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Samsung ClimateHub TDM Plus (R410A) specifications, catalogue pp.116-117",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10.7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 4.14,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": 940,
    "depth": 330,
    "weight": 107,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS TDM Plus (R410A) AE120MXTPEH/EU: 12 kW, R410A, single-phase supply. Samsung EHS TDM Plus 12 kW R410A split outdoor unit for the ClimateHub 260 L tank hydro unit, heating and cooling, multi-split air-to-air capable.",
    "notes": "Source: Oct - HP Information/Samsung/AE090MXTPEH-EU.pdf (image PDF, read visually). Heating 12 kW A7/W35 COP 4.41 (10.7 kW at A7/W55). Cooling A35/W18 12 kW EER 4.14. SCOP 4.65 W35. Outdoor sound power 70 dB(A). Factory charge 3.5 kg R410A. Net WxHxD 940 x 1420 x 330 mm. Heating range -25~35 °C. TDM Plus can also serve up to 4-7 air-to-air indoor units. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE120MXTPEH/EU & AE260TNWTEH/EU | AE120MXTPEH/EU & AE160MNYDEH/EU. Certified until 2030-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0378(1); 011-1W0379(1)",
    "aliases": [
      "AE120MXTPEH/EU & AE260TNWTEH/EU",
      "AE120MXTPEH/EU & AE160MNYDEH/EU"
    ]
  },
  {
    "id": 5433,
    "manufacturer": "Samsung",
    "model": "EHS TDM Plus (R410A)",
    "product_code": "AE120MXTPGH/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Samsung ClimateHub TDM Plus (R410A) specifications, catalogue pp.116-117",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 10.7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.41,
    "cop_cond": "A7/W35",
    "scop": 4.65,
    "scop_cond": "W35",
    "eer": 4.14,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": 940,
    "depth": 330,
    "weight": 107,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS TDM Plus (R410A) AE120MXTPGH/EU: 12 kW, R410A, three-phase supply. Samsung EHS TDM Plus 12 kW R410A split outdoor unit for the ClimateHub 260 L tank hydro unit, heating and cooling, multi-split air-to-air capable.",
    "notes": "Source: Oct - HP Information/Samsung/AE090MXTPEH-EU.pdf (image PDF, read visually). Heating 12 kW A7/W35 COP 4.41 (10.7 kW at A7/W55). Cooling A35/W18 12 kW EER 4.14. SCOP 4.65 W35. Outdoor sound power 70 dB(A). Factory charge 3.5 kg R410A. Net WxHxD 940 x 1420 x 330 mm. Heating range -25~35 °C. TDM Plus can also serve up to 4-7 air-to-air indoor units. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE120MXTPGH/EU & AE260TNWTEH/EU | AE120MXTPGH/EU & AE160MNYDGH/EU. Certified until 2030-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0378(2); 011-1W0379(2)",
    "aliases": [
      "AE120MXTPGH/EU & AE260TNWTEH/EU",
      "AE120MXTPGH/EU & AE160MNYDGH/EU"
    ]
  },
  {
    "id": 5434,
    "manufacturer": "Samsung",
    "model": "EHS Mono R32",
    "product_code": "AE120RXYDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Monobloc AE**0RXYD*G/EU datasheet (Midsummer Energy, 02/11/22)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 940,
    "depth": 330,
    "weight": 110,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono 12 kW R32 air-to-water monobloc heat pump, flow temperatures 15-65 °C, single-phase supply.",
    "notes": "Source: Oct - HP Information/Samsung/monobloc-datasheet--2--2.pdf (distributor datasheet). Cap Max = nominal size 12 kW from the column heading (no rated output printed). SCOP 4.55 is the MCS-listed SCOP at 35 °C; MCS-listed SCOP at 55 °C = see sheet. Sound power 64 dB(A). Refrigerant charge 2.2 kg R32. Datasheet shows no cooling figures - mode left blank. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE120RXYDEG/EU&AE200RNWMEG/EU | AE120RXYDEG/EU&AE260RNWMEG/EU | AE120RXYDEG/EU&MIM-E03CN | AE120RXYDEG/EU & AE200DNXMPK/EU | AE120RXYDEG/EU & AE200DNWMPK/EU | AE120RXYDEG/EU & AE160DNZMPK/EU | .... Certified until 2034-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0446(1); 011-1W0447(1); 011-1W0447(3); 011-1W0804_1; 011-1W0804_2; 011-1W0804_3; 011-1W0804_4; 011-1W0804_5",
    "aliases": [
      "AE120RXYDEG/EU&AE200RNWMEG/EU",
      "AE120RXYDEG/EU&AE260RNWMEG/EU",
      "AE120RXYDEG/EU&MIM-E03CN",
      "AE120RXYDEG/EU & AE200DNXMPK/EU",
      "AE120RXYDEG/EU & AE200DNWMPK/EU",
      "AE120RXYDEG/EU & AE160DNZMPK/EU",
      "AE120RXYDEG/EU & AE160DNYMPK/EU",
      "AE120RXYDEG/EU & MIM-E03FN"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=51"
  },
  {
    "id": 5436,
    "manufacturer": "Samsung",
    "model": "EHS Mono HT Quiet R32",
    "product_code": "AE140BXYDGG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Mono HT Quiet AE**0BXYD*G/EU datasheet (Midsummer Energy, 11/04/23)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.68,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1000,
    "width": 1270,
    "depth": 530,
    "weight": 137,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono HT Quiet 14 kW R32 monobloc air-to-water heat pump, flow temperatures up to 70 °C, heating and cooling, three-phase.",
    "notes": "Source: Oct - HP Information/Samsung/ht-quiet-datasheet.pdf. Cap Max = nominal 14 kW from column heading. MCS-listed SCOP 4.68 at 35 °C (3.61 at 55 °C). Sound power 60 dB(A). Refrigerant charge 3.3 kg. Same data in ht-quiet-datasheet-2/-3 (identical files). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics Air Conditioner Europe B.V as Air-to-Water Heat Pump. PEL entries: AE140BXYDGG/EU & MIM-E03EN | AE140BXYDGG/EU & MIM-E03CN | AE140BXYDGG/EU & AE260RNWMGG/EU | AE140BXYDGG/EU & AE200DNXMPK/EU | AE140BXYDGG/EU & AE200DNWMPK/EU | AE140BXYDGG/EU & AE160DNZMPK/EU | .... Certified until 2034-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0550_07; 011-1W0550_08; 011-1W0551_04; 011-1W0806_16; 011-1W0806_17; 011-1W0806_18; 011-1W0806_19; 011-1W0806_20; 011-1W0550_7; 011-1W0550_8; 011-1W0551_4",
    "aliases": [
      "AE140BXYDGG/EU & MIM-E03EN",
      "AE140BXYDGG/EU & MIM-E03CN",
      "AE140BXYDGG/EU & AE260RNWMGG/EU",
      "AE140BXYDGG/EU & AE200DNXMPK/EU",
      "AE140BXYDGG/EU & AE200DNWMPK/EU",
      "AE140BXYDGG/EU & AE160DNZMPK/EU",
      "AE140BXYDGG/EU & AE160DNYMPK/EU",
      "AE140BXYDGG/EU & MIM-E03FN"
    ]
  },
  {
    "id": 5443,
    "manufacturer": "Samsung",
    "model": "EHS TDM Plus (R410A)",
    "product_code": "AE160MXTPEH/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Samsung ClimateHub TDM Plus (R410A) specifications, catalogue pp.116-117",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 3.78,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": 940,
    "depth": 330,
    "weight": 107,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS TDM Plus (R410A) AE160MXTPEH/EU: 16 kW, R410A, single-phase supply. Samsung EHS TDM Plus 16 kW R410A split outdoor unit for the ClimateHub 260 L tank hydro unit, heating and cooling, multi-split air-to-air capable.",
    "notes": "Source: Oct - HP Information/Samsung/AE090MXTPEH-EU.pdf (image PDF, read visually). Heating 16 kW A7/W35 COP 4.05 (14.6 kW at A7/W55). Cooling A35/W18 14.5 kW EER 3.78. SCOP 4.63 W35. Outdoor sound power 73 dB(A). Factory charge 3.5 kg R410A. Net WxHxD 940 x 1420 x 330 mm. Heating range -25~35 °C. TDM Plus can also serve up to 4-7 air-to-air indoor units. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE160MXTPEH/EU & AE260TNWTEH/EU | AE160MXTPEH/EU & AE160MNYDEH/EU. Certified until 2030-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0378(3); 011-1W0379(3)",
    "aliases": [
      "AE160MXTPEH/EU & AE260TNWTEH/EU",
      "AE160MXTPEH/EU & AE160MNYDEH/EU"
    ]
  },
  {
    "id": 5444,
    "manufacturer": "Samsung",
    "model": "EHS TDM Plus (R410A)",
    "product_code": "AE160MXTPGH/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Samsung ClimateHub TDM Plus (R410A) specifications, catalogue pp.116-117",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 14.6,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 3.78,
    "eer_cond": "A35/W18",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 1420,
    "width": 940,
    "depth": 330,
    "weight": 107,
    "noise": 73,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS TDM Plus (R410A) AE160MXTPGH/EU: 16 kW, R410A, three-phase supply. Samsung EHS TDM Plus 16 kW R410A split outdoor unit for the ClimateHub 260 L tank hydro unit, heating and cooling, multi-split air-to-air capable.",
    "notes": "Source: Oct - HP Information/Samsung/AE090MXTPEH-EU.pdf (image PDF, read visually). Heating 16 kW A7/W35 COP 4.05 (14.6 kW at A7/W55). Cooling A35/W18 14.5 kW EER 3.78. SCOP 4.63 W35. Outdoor sound power 73 dB(A). Factory charge 3.5 kg R410A. Net WxHxD 940 x 1420 x 330 mm. Heating range -25~35 °C. TDM Plus can also serve up to 4-7 air-to-air indoor units. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE160MXTPGH/EU & AE260TNWTEH/EU | AE160MXTPGH/EU & AE160MNYDGH/EU. Certified until 2030-07-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0378(4); 011-1W0379(4)",
    "aliases": [
      "AE160MXTPGH/EU & AE260TNWTEH/EU",
      "AE160MXTPGH/EU & AE160MNYDGH/EU"
    ]
  },
  {
    "id": 5445,
    "manufacturer": "Samsung",
    "model": "EHS Mono R32",
    "product_code": "AE160RXYDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Monobloc AE**0RXYD*G/EU datasheet (Midsummer Energy, 02/11/22)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 940,
    "depth": 330,
    "weight": 110,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono 16 kW R32 air-to-water monobloc heat pump, flow temperatures 15-65 °C, single-phase supply.",
    "notes": "Source: Oct - HP Information/Samsung/monobloc-datasheet--2--2.pdf (distributor datasheet). Cap Max = nominal size 16 kW from the column heading (no rated output printed). SCOP 4.35 is the MCS-listed SCOP at 35 °C; MCS-listed SCOP at 55 °C = see sheet. Sound power 66 dB(A). Refrigerant charge 2.2 kg R32. Datasheet shows no cooling figures - mode left blank. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE160RXYDEG/EU&AE200RNWMEG/EU | AE160RXYDEG/EU&MIM-E03CN | AE160RXYDEG/EU&AE260RNWMEG/EU | AE160RXYDEG/EU & AE200DNXMPK/EU | AE160RXYDEG/EU & AE200DNWMPK/EU | AE160RXYDEG/EU & AE160DNZMPK/EU | .... Certified until 2034-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0446(3); 011-1W0446(4); 011-1W0447(4); 011-1W0804_11; 011-1W0804_12; 011-1W0804_13; 011-1W0804_14; 011-1W0804_15",
    "aliases": [
      "AE160RXYDEG/EU&AE200RNWMEG/EU",
      "AE160RXYDEG/EU&MIM-E03CN",
      "AE160RXYDEG/EU&AE260RNWMEG/EU",
      "AE160RXYDEG/EU & AE200DNXMPK/EU",
      "AE160RXYDEG/EU & AE200DNWMPK/EU",
      "AE160RXYDEG/EU & AE160DNZMPK/EU",
      "AE160RXYDEG/EU & AE160DNYMPK/EU",
      "AE160RXYDEG/EU & MIM-E03FN"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=52"
  },
  {
    "id": 5446,
    "manufacturer": "Samsung",
    "model": "EHS Mono R32",
    "product_code": "AE160RXYDGG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Monobloc AE**0RXYD*G/EU datasheet (Midsummer Energy, 02/11/22)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.35,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 940,
    "depth": 330,
    "weight": 110,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Mono 16 kW R32 air-to-water monobloc heat pump, flow temperatures 15-65 °C, three-phase supply.",
    "notes": "Source: Oct - HP Information/Samsung/monobloc-datasheet--2--2.pdf (distributor datasheet). Cap Max = nominal size 16 kW from the column heading (no rated output printed). SCOP 4.35 is the MCS-listed SCOP at 35 °C; MCS-listed SCOP at 55 °C = see sheet. Sound power 66 dB(A) (heating; 68 cooling). Refrigerant charge 2.2 kg R32. Datasheet shows no cooling figures - mode left blank. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Samsung Electronics as Air-to-Water Heat Pump. PEL entries: AE160RXYDGG/EU&AE260RNWMGG/EU | AE160RXYDGG/EU&MIM-E03CN | AE160RXYDGG/EU & AE200DNXMPK/EU | AE160RXYDGG/EU & AE200DNWMPK/EU | AE160RXYDGG/EU & AE160DNZMPK/EU | AE160RXYDGG/EU & AE160DNYMPK/EU | .... Certified until 2034-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0447(5); 011-1W0447(6); 011-1W0804_16; 011-1W0804_17; 011-1W0804_18; 011-1W0804_19; 011-1W0804_20",
    "aliases": [
      "AE160RXYDGG/EU&AE260RNWMGG/EU",
      "AE160RXYDGG/EU&MIM-E03CN",
      "AE160RXYDGG/EU & AE200DNXMPK/EU",
      "AE160RXYDGG/EU & AE200DNWMPK/EU",
      "AE160RXYDGG/EU & AE160DNZMPK/EU",
      "AE160RXYDGG/EU & AE160DNYMPK/EU",
      "AE160RXYDGG/EU & MIM-E03FN"
    ],
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=52"
  },
  {
    "id": 5512,
    "manufacturer": "Heliotherm",
    "model": "Air Heat Pump Split Design (Web Control)",
    "product_code": "HP12L-M-WEB",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": null,
    "source": "Heliotherm Highlights product brochure (EN, 2017)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 12.2,
    "max_heat_capacity": 12.2,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": null,
    "cop": 5.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1420,
    "width": 550,
    "depth": 630,
    "weight": 159,
    "noise": null,
    "noise_ref": null,
    "description": "Heliotherm HP12L-M-WEB modulating air-to-water split heat pump with Web Control, 12.2 kW at A-7/W35, flow up to 62 °C.",
    "notes": "Source: Oct - HP Information/Heliotherm/Prospekt_Highlights-EN.pdf p.14. EN 14825 part-load points: A7/W35 7.3 kW COP 5.3; A2/W35 9.5 kW COP 4.2; A-7/W35 12.2 kW COP 3.3 (Cap Max / Max Heat Cap). Max outlet 62 °C. 142 x 55 x 63 cm, 159 kg. Web Control variant of site product ID 2553 (HP12L-M-BC). No SCOP, sound or refrigerant printed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Heliotherm Wärmepumpentechnik Ges.m.b.H as Air-to-Water Heat Pump. PEL entries: HP12L-M-WEB. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BBA 0136/05"
  },
  {
    "id": 5580,
    "manufacturer": "Vaillant",
    "model": "aroTHERM (gen 3)",
    "product_code": "aroTHERM VWL 55/3 A 230V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Vaillant aroTHERM installation instructions 0020217827_03",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": 28,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4.42,
    "max_heat_capacity": 4.42,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.53,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 834,
    "width": 970,
    "depth": 408,
    "weight": 90,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM VWL 55/3 R410A air-to-water monobloc heat pump (earlier generation), flow up to 60 °C, operation down to -15 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Vaillant/0020217827-03.pdf.pdf pp.30-32 (EN 14511). A7/W35 4.4 kW COP 4.53; A-7/W35 4.42 kW (Max Heat Cap); Cap Max = largest printed output (4.42 kW). Sound power 58 dB(A) at A7/W35. Max flow 60 °C; air -15 to +28 °C heating (46 °C for DHW). R410A 1.8 kg. 970 W x 834 H x 408 D mm, 90 kg net. No SCOP printed. Installation manual covers heating; cooling not listed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Vaillant Group UK Ltd as Air-to-Water Heat Pump. PEL entries: aroTHERM VWL 55/3 A 230V. Certified until 2026-11-14.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/009 HP"
  },
  {
    "id": 5581,
    "manufacturer": "Vaillant",
    "model": "aroTHERM (gen 3)",
    "product_code": "aroTHERM VWL 85/3 A 230V",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Vaillant aroTHERM installation instructions 0020217827_03",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 28,
    "flow_temp_min": null,
    "flow_temp_max": 63,
    "cap_min": null,
    "cap_max": 7.07,
    "max_heat_capacity": 5.74,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.07,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 975,
    "width": 1103,
    "depth": 463,
    "weight": 106,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "Vaillant aroTHERM VWL 85/3 R410A air-to-water monobloc heat pump (earlier generation), flow up to 63 °C, operation down to -20 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Vaillant/0020217827-03.pdf.pdf pp.30-32 (EN 14511). A7/W35 7.07 kW COP 4.07; A-7/W35 5.74 kW (Max Heat Cap); Cap Max = largest printed output (7.07 kW). Sound power 59 dB(A) at A7/W35. Max flow 63 °C; air -20 to +28 °C heating (46 °C for DHW). R410A 1.95 kg. 1103 W x 975 H x 463 D mm, 106 kg net. No SCOP printed. Installation manual covers heating; cooling not listed. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Vaillant Group UK Ltd as Air-to-Water Heat Pump. PEL entries: aroTHERM VWL 85/3 A 230V. Certified until 2026-11-14.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "KIWA 00016/010 HP"
  },
  {
    "id": 5650,
    "manufacturer": "Trianco",
    "model": "Activair Pro AI R290 (High Temp)",
    "product_code": "FG9712",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Trianco Activair Pro AI R290 brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 4.55,
    "cap_max": 18.65,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.1,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 17.99,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 145,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair Pro AI R290 12 kW (FG9712) EVI inverter air-to-water monobloc heat pump, flow up to 80 °C, operation -30 to +45 °C, full output maintained at -10 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Trianco/Activair-Pro-R290-Heat-Pump-Brochure.pdf p.5 (specification table is an image). A7/W35: nominal 12 kW, range 4.55-18.65 kW (Cap Max = top of range). SCOP 5.1 W35 / 3.85 W55. Cooling A35/W18: nominal 12 kW, range up to 17.99 kW; the A35/W7 rows in the table are misaligned, so not used. R290 1.0 kg. Sound power 53 dB(A). Net weight 145 kg. Only shipping dimensions printed (not used). No rated COP printed. Brochure: \"maintains full output at -10 °C\", water up to 80 °C. PEL name Activair Pro High Temp 12kW mapped by size (6/12/17 kW). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by TR Engineering Ltd as Air-to-Water Heat Pump. PEL entries: Activair Pro High Temp 12kW. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0289/06",
    "aliases": [
      "Activair Pro High Temp 12kW"
    ]
  },
  {
    "id": 5651,
    "manufacturer": "Trianco",
    "model": "Activair Pro AI R290 (High Temp)",
    "product_code": "FG9717",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Trianco Activair Pro AI R290 brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 6,
    "cap_max": 24,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.13,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 17,
    "max_cool_capacity": 23,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 191,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair Pro AI R290 17 kW (FG9717) EVI inverter air-to-water monobloc heat pump, flow up to 80 °C, operation -30 to +45 °C, full output maintained at -10 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Trianco/Activair-Pro-R290-Heat-Pump-Brochure.pdf p.5 (specification table is an image). A7/W35: nominal 17 kW, range 6-24 kW (Cap Max = top of range) - the 17 kW range is printed as Jun-24 (spreadsheet date error) and read as 6-24 kW. SCOP 5.13 W35 / 3.97 W55. Cooling A35/W18: nominal 17 kW, range up to 23 kW; the A35/W7 rows in the table are misaligned, so not used. R290 1.3 kg. Sound power 55 dB(A). Net weight 191 kg. Only shipping dimensions printed (not used). No rated COP printed. Brochure: \"maintains full output at -10 °C\", water up to 80 °C. PEL name Activair Pro High Temp 17kW mapped by size (6/12/17 kW). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by TR Engineering Ltd as Air-to-Water Heat Pump. PEL entries: Activair Pro High Temp 17kW. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0289/07",
    "aliases": [
      "Activair Pro High Temp 17kW"
    ]
  },
  {
    "id": 5652,
    "manufacturer": "Trianco",
    "model": "Activair Pro AI R290 (High Temp)",
    "product_code": "FG9706",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "Trianco Activair Pro AI R290 brochure (May 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 80,
    "cap_min": 2,
    "cap_max": 9.75,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 5.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 9.4,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": null,
    "width": null,
    "depth": null,
    "weight": 133,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Trianco Activair Pro AI R290 6 kW (FG9706) EVI inverter air-to-water monobloc heat pump, flow up to 80 °C, operation -30 to +45 °C, full output maintained at -10 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Trianco/Activair-Pro-R290-Heat-Pump-Brochure.pdf p.5 (specification table is an image). A7/W35: nominal 6 kW, range 2-9.75 kW (Cap Max = top of range). SCOP 5.56 W35 / 4.09 W55. Cooling A35/W18: nominal 6 kW, range up to 9.4 kW; the A35/W7 rows in the table are misaligned, so not used. R290 0.7 kg. Sound power 51 dB(A). Net weight 133 kg. Only shipping dimensions printed (not used). No rated COP printed. Brochure: \"maintains full output at -10 °C\", water up to 80 °C. PEL name Activair Pro High Temp 6kW mapped by size (6/12/17 kW). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by TR Engineering Ltd as Air-to-Water Heat Pump. PEL entries: Activair Pro High Temp 6kW. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "MCS HP0289/05",
    "aliases": [
      "Activair Pro High Temp 6kW"
    ]
  },
  {
    "id": 5673,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O CS Plus",
    "product_code": "HPA-O 04 CS Plus Int",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Stiebel Eltron HPA-O CS Plus operation and installation manual (doc-00083293)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 1.3,
    "cap_max": 4.5,
    "max_heat_capacity": 4.06,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.15,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 1.5,
    "max_cool_capacity": 1.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 1022,
    "depth": 524,
    "weight": 62,
    "noise": 52,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 4 CS Plus R410A inverter air-to-water monobloc heat pump for outdoor installation, heating and cooling, flow up to 60 °C, operation down to -20 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/instructionandinstallationmanual_doc-00083293.pdf pp.32-33. A7/W35 range 1.3-4.5 kW (Cap Max); A-7/W35 max 4.06 kW (Max Heat Cap). COP 4.7 at A7/W35 (EN 14511). SCOP 4.15. Cooling A35/W7 part load 1.5 kW (EER 2.38/2.40 printed as \"cooling capacity factor\"). Sound power 52 dB(A) (max 60). R410A 1.1 kg. 740 H x 1022 W x 524 D mm, 62 kg. Heat source -20/+40 °C; heating side 15-60 °C. PEL \"Int\" suffix = international version - assumed same unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Stiebel Eltron as Air-to-Water Heat Pump. PEL entries: HPA-O 04 CS Plus Int. Certified until 2028-12-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0283",
    "aliases": [
      "HPA-O 4 CS Plus"
    ]
  },
  {
    "id": 5674,
    "manufacturer": "Stiebel Eltron",
    "model": "HPA-O CS Plus",
    "product_code": "HPA-O 08 CS Plus Int",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Stiebel Eltron HPA-O CS Plus operation and installation manual (doc-00083293)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": 15,
    "flow_temp_max": 60,
    "cap_min": 2.6,
    "cap_max": 8.5,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.76,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3,
    "max_cool_capacity": 3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 812,
    "width": 1152,
    "depth": 524,
    "weight": 91,
    "noise": 57,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron HPA-O 8 CS Plus R410A inverter air-to-water monobloc heat pump for outdoor installation, heating and cooling, flow up to 60 °C, operation down to -20 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/instructionandinstallationmanual_doc-00083293.pdf pp.32-33. A7/W35 range 2.6-8.5 kW (Cap Max); A-7/W35 max 7.8 kW (Max Heat Cap). COP 4.76 at A7/W35 (EN 14511). SCOP 4.5. Cooling A35/W7 part load 3.0 kW (EER 2.38/2.40 printed as \"cooling capacity factor\"). Sound power 57 dB(A) (max 66). R410A 2.0 kg. 812 H x 1152 W x 524 D mm, 91 kg. Heat source -20/+40 °C; heating side 15-60 °C. PEL \"Int\" suffix = international version - assumed same unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Stiebel Eltron as Air-to-Water Heat Pump. PEL entries: HPA-O 08 CS Plus Int. Certified until 2028-12-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0284",
    "aliases": [
      "HPA-O 8 CS Plus"
    ]
  },
  {
    "id": 5677,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I HW GB Premium Pack",
    "product_code": "WPE-I 04 HW 230 GB Premium",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Stiebel Eltron WPE-I HW 230 GB Premium Pack technical datasheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1,
    "cap_max": 4.2,
    "max_heat_capacity": 1.96,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.07,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1937,
    "width": 600,
    "depth": 703,
    "weight": 265,
    "noise": 46,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 04 HW 230 GB Premium inverter ground source heat pump pack with integrated 175 L DHW cylinder, 1.0-4.2 kW at B0/W35, R454C, single-phase.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/technical-data.product20.pdf. B0/W35 1.96 kW COP 4.6 (EN 14511); range 1.0-4.2 kW (Cap Max). SCOP 5.07. Sound power range 43-46 dB(A) (max entered). 1937 H x 600 W x 703 D mm, 265 kg. Max flow 75 °C per the WPE-I HK datasheet (same refrigerant module - check). The HK variants (08/15) are already on the site (IDs 4463-4464). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Stiebel Eltron as Ground/Water Source Heat Pump. PEL entries: WPE-I 04 HW 230 GB Premium. Certified until 2030-09-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0394_02"
  },
  {
    "id": 5679,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I HW GB Premium Pack",
    "product_code": "WPE-I 06 HW 230 GB Premium",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Stiebel Eltron WPE-I HW 230 GB Premium Pack technical datasheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1,
    "cap_max": 6.6,
    "max_heat_capacity": 2.37,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": 5.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1937,
    "width": 600,
    "depth": 703,
    "weight": 265,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 06 HW 230 GB Premium inverter ground source heat pump pack with integrated 175 L DHW cylinder, 1.0-6.6 kW at B0/W35, R454C, single-phase.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/technical-data.product20.pdf. B0/W35 2.37 kW COP 4.6 (EN 14511); range 1.0-6.6 kW (Cap Max). SCOP 5.2. Sound power range 43-48 dB(A) (max entered). 1937 H x 600 W x 703 D mm, 265 kg. Max flow 75 °C per the WPE-I HK datasheet (same refrigerant module - check). The HK variants (08/15) are already on the site (IDs 4463-4464). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Stiebel Eltron as Ground/Water Source Heat Pump. PEL entries: WPE-I 06 HW 230 GB Premium. Certified until 2030-09-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0394_04"
  },
  {
    "id": 5680,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I HW GB Premium Pack",
    "product_code": "WPE-I 08 HW 230 GB Premium",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Stiebel Eltron WPE-I HW 230 GB Premium Pack technical datasheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 1,
    "cap_max": 7.6,
    "max_heat_capacity": 2.78,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "B0/W35",
    "scop": 5.12,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1937,
    "width": 600,
    "depth": 703,
    "weight": 265,
    "noise": 48,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 08 HW 230 GB Premium inverter ground source heat pump pack with integrated 175 L DHW cylinder, 1.0-7.6 kW at B0/W35, R454C, single-phase.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/technical-data.product20.pdf. B0/W35 2.78 kW COP 4.67 (EN 14511); range 1.0-7.6 kW (Cap Max). SCOP 5.12. Sound power range 43-48 dB(A) (max entered). 1937 H x 600 W x 703 D mm, 265 kg. Max flow 75 °C per the WPE-I HK datasheet (same refrigerant module - check). The HK variants (08/15) are already on the site (IDs 4463-4464). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Stiebel Eltron as Ground/Water Source Heat Pump. PEL entries: WPE-I 08 HW 230 GB Premium. Certified until 2030-09-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0394_06"
  },
  {
    "id": 5681,
    "manufacturer": "Stiebel Eltron",
    "model": "WPE-I HW GB Premium Pack",
    "product_code": "WPE-I 15 HW 230 GB Premium",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R454C",
    "source": "Stiebel Eltron WPE-I HW 230 GB Premium Pack technical datasheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": 2.1,
    "cap_max": 14.8,
    "max_heat_capacity": 5.18,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "B0/W35",
    "scop": 5.44,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1937,
    "width": 600,
    "depth": 703,
    "weight": 275,
    "noise": 49,
    "noise_ref": "Sound Power LW(A)",
    "description": "Stiebel Eltron WPE-I 15 HW 230 GB Premium inverter ground source heat pump pack with integrated 162 L DHW cylinder, 2.1-14.8 kW at B0/W35, R454C, single-phase.",
    "notes": "Source: Oct - HP Information/Stiebel Eltron/technical-data.product20.pdf. B0/W35 5.18 kW COP 4.86 (EN 14511); range 2.1-14.8 kW (Cap Max). SCOP 5.44. Sound power range 43-49 dB(A) (max entered). 1937 H x 600 W x 703 D mm, 275 kg. Max flow 75 °C per the WPE-I HK datasheet (same refrigerant module - check). The HK variants (08/15) are already on the site (IDs 4463-4464). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Stiebel Eltron as Ground/Water Source Heat Pump. PEL entries: WPE-I 15 HW 230 GB Premium. Certified until 2030-09-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0395_04"
  },
  {
    "id": 5719,
    "manufacturer": "Warmflow",
    "model": "ZENO A-Series R32",
    "product_code": "AS01-R32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Warmflow ZENO R32 air source heat pump manual",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2,
    "cap_max": 8,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.57,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 804,
    "width": 1002,
    "depth": 490,
    "weight": 90,
    "noise": 50,
    "noise_ref": "Sound Power LW(A)",
    "description": "Warmflow ZENO AS01-R32 R32 variable-speed air-to-water monobloc heat pump, 2-8 kW, flow up to 65 °C, operation down to -25 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Warmflow/Warmflow-ZENO-R32.pdf p.4 Table 1 / p.5 Table 2. Heat output range 2-8 kW (Cap Max). COP 4.58 at A7/W35; also A-7/W34 and A-10/W55 points printed. Sound power 50 dB(A) (ErP Table 2; nominal 37-58 dB(A) range in Table 1). R32 1.3 kg. 1002 W x 490 D x 805 H mm, 90 kg. Ambient -25/+43 °C, heating flow 20-65 °C. ErP class only (no SCOP value). Casing dimensions match the PHNIX HeroPlus P6/P10/P17 - likely the same OEM unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Warmflow Engineering Co Ltd as Air-to-Water Heat Pump. PEL entries: AS01-R32. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/6"
  },
  {
    "id": 5721,
    "manufacturer": "Warmflow",
    "model": "ZENO A-Series R32",
    "product_code": "AS02-R32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Warmflow ZENO R32 air source heat pump manual",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 52,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 5,
    "cap_max": 12,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 915,
    "width": 953,
    "depth": 460,
    "weight": 108,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "Warmflow ZENO AS02-R32 R32 variable-speed air-to-water monobloc heat pump, 5-12 kW, flow up to 65 °C, operation down to -25 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Warmflow/Warmflow-ZENO-R32.pdf p.4 Table 1 / p.5 Table 2. Heat output range 5-12 kW (Cap Max). COP 4.35 at A7/W35; also A-7/W34 and A-10/W55 points printed. Sound power 51 dB(A) (ErP Table 2; nominal 37-58 dB(A) range in Table 1). R32 1.7 kg. 953 W x 460 D x 915 H mm, 108 kg. Ambient -25/+52 °C, heating flow 20-65 °C. ErP class only (no SCOP value). Casing dimensions match the PHNIX HeroPlus P6/P10/P17 - likely the same OEM unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Warmflow Engineering Co Ltd as Air-to-Water Heat Pump. PEL entries: AS02-R32. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/7"
  },
  {
    "id": 5723,
    "manufacturer": "Warmflow",
    "model": "ZENO A-Series R32",
    "product_code": "AS03-R32",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Warmflow ZENO R32 air source heat pump manual",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -25,
    "op_temp_max": 52,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 7,
    "cap_max": 20,
    "max_heat_capacity": null,
    "max_heat_capacity_temp": null,
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 997,
    "depth": 437,
    "weight": 140,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Warmflow ZENO AS03-R32 R32 variable-speed air-to-water monobloc heat pump, 7-20 kW, flow up to 65 °C, operation down to -25 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Warmflow/Warmflow-ZENO-R32.pdf p.4 Table 1 / p.5 Table 2. Heat output range 7-20 kW (Cap Max). COP 4.67 at A7/W35; also A-7/W34 and A-10/W55 points printed. Sound power 55 dB(A) (ErP Table 2; nominal 37-58 dB(A) range in Table 1). R32 2.0 kg. 997 W x 437 D x 1315 H mm, 140 kg. Ambient -25/+52 °C, heating flow 20-65 °C. ErP class only (no SCOP value). Casing dimensions match the PHNIX HeroPlus P6/P10/P17 - likely the same OEM unit. | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Warmflow Engineering Co Ltd as Air-to-Water Heat Pump. PEL entries: AS03-R32. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/8"
  },
  {
    "id": 5724,
    "manufacturer": "Warmflow",
    "model": "G-Series ground source",
    "product_code": "GS08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Warmflow G-Series ground source heat pump manual v6",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 65,
    "cap_min": 2.5,
    "cap_max": 8,
    "max_heat_capacity": 7.59,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.41,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 890,
    "width": 590,
    "depth": 660,
    "weight": 125,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Warmflow GS08 variable-speed ground source heat pump, 2.5-8 kW, R410A, flow up to 65 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Warmflow/GSHP-Manual_v6.pdf p.6 Table 1 (EN 14511). Output range 2.5-8 kW; COP 4.41 at B0/W35 (7.59 kW). Brine -5/+15 °C, heating 30-65 °C. Sound power 58 dB(A) (ErP; a second table on p.7 gives 58 for both). R410A 2.6 kg. 590 W x 660 D x 890 H mm, 125 kg. No SCOP value printed (class A++/A++). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Warmflow Engineering Co Ltd as Ground/Water Source Heat Pump. PEL entries: GS08. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/1"
  },
  {
    "id": 5725,
    "manufacturer": "Warmflow",
    "model": "G-Series ground source",
    "product_code": "GS16",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Warmflow G-Series ground source heat pump manual v6",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 30,
    "flow_temp_max": 65,
    "cap_min": 4.5,
    "cap_max": 18,
    "max_heat_capacity": 11.63,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.08,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 890,
    "width": 590,
    "depth": 660,
    "weight": 130,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "Warmflow GS16 variable-speed ground source heat pump, 4.5-18 kW, R410A, flow up to 65 °C, single-phase 230 V.",
    "notes": "Source: Oct - HP Information/Warmflow/GSHP-Manual_v6.pdf p.6 Table 1 (EN 14511). Output range 4.5-18 kW; COP 5.08 at B0/W35 (11.63 kW). Brine -5/+15 °C, heating 30-65 °C. Sound power 55 dB(A) (ErP; a second table on p.7 gives 58 for both). R410A 3.1 kg. 590 W x 660 D x 890 H mm, 130 kg. No SCOP value printed (class A++/A++). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Warmflow Engineering Co Ltd as Ground/Water Source Heat Pump. PEL entries: GS16. No certificate expiry shown.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "BSI KM 612798/2"
  },
  {
    "id": 5780,
    "manufacturer": "Toshiba",
    "model": "Estia 5 (4.5 kW)",
    "product_code": "HWS-455H-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Toshiba ESTIA product data sheet (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 43,
    "flow_temp_min": 20,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4.97,
    "max_heat_capacity": 4.97,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-230V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 4.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.5,
    "max_cool_capacity": 4.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 630,
    "width": 800,
    "depth": 300,
    "weight": 42,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba Estia 5 (4.5 kW) R410A split air-to-water heat pump outdoor unit HWS-455H-E, 4.5 kW nominal at A7/W35, flow up to 55 °C, heating and cooling.",
    "notes": "Source: Oct - HP Information/Toshiba/Estia 5 - 4,50 kW - R410A - SET52 - Estia HWS-455XWHM3-E - HWS-455H-E en.pdf. Outdoor unit HWS-455H-E with HWS-455XWHM3-E hydro unit. A7/W35 nominal 4.5 kW COP 4.9; A2/W35 max 4.97 kW COP 3.18 (= Max Heat Cap, lowest temp tabulated). Seasonal efficiency ns 167% (W35); no SCOP figure printed. Cooling A35/W7 4.5 kW EER 4.9. Outdoor operating range printed as two rows (-20/43 heating; cooling second row). Supply water 20-55 °C heating, 7-25 °C cooling (indoor unit). R410A 1.15 kg. Outdoor unit 630 H x 800 W x 300 D mm, 42 kg. Sound power 64 dB(A). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Toshiba Air Conditioning as Air-to-Water Heat Pump. PEL entries: HWS-455H-E HWS-455XWHM3-E. Certified until 2029-11-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0341-01",
    "aliases": [
      "HWS-455H-E / HWS-455XWHM3-E"
    ]
  },
  {
    "id": 5782,
    "manufacturer": "Toshiba",
    "model": "ESTIA R32 8 kW 3-phase (Hydrobox Compact)",
    "product_code": "HWT-801H8W-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Toshiba ESTIA product data sheet (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 2.65,
    "cap_max": 12.27,
    "max_heat_capacity": 8.74,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": 4.51,
    "scop_cond": "W35",
    "eer": 2.83,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1010,
    "depth": 370,
    "weight": 92,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA R32 8 kW 3-phase (Hydrobox Compact) R32 split air-to-water heat pump outdoor unit HWT-801H8W-E, 8 kW nominal at A7/W35, flow up to 65 °C, heating and cooling.",
    "notes": "Source: Oct - HP Information/Toshiba/ESTIA Hydrobox Compact 8 - R32 - SET96 - Estia HWT-1101XWHT9W-E - HWT-801H8W-E en.pdf. Outdoor unit HWT-801H8W-E with HWT-1101XWHT9W-E Hydrobox Compact. A7/W35 nominal 8.0 kW COP 5.06, range 2.65-12.27 kW; A2/W35 max 8.74 kW COP 3.51 (= Max Heat Cap, lowest temp tabulated). SCOP 4.51 (W35) / 3.59 (W55). Cooling A35/W7 6.0 kW EER 2.83. Outdoor operating range printed as two rows (-25/25 heating; cooling second row). Supply water 20-65 °C heating, 7-25 °C cooling (indoor unit). R32 1.3 kg. Outdoor unit 1050 H x 1010 W x 370 D mm, 92 kg. Sound power 65 dB(A). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Toshiba Air Conditioning as Air-to-Water Heat Pump. PEL entries: HWT-801H8W-E / HWT-1101XWHM6W-E | HWT-801H8W-E / HWT-1101XWHT6W-E | HWT-801H8W-E / HWT-1101XWHT9W-E. Certified until 2033-06-30.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0608_02; 011-1W0608_03; 011-1W0608_04",
    "aliases": [
      "HWT-801H8W-E / HWT-1101XWHT9W-E"
    ]
  },
  {
    "id": 5783,
    "manufacturer": "Toshiba",
    "model": "ESTIA R32 8 kW (All-in-One S2)",
    "product_code": "HWT-801HW-E",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Toshiba ESTIA product data sheet (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 25,
    "flow_temp_min": 20,
    "flow_temp_max": 65,
    "cap_min": 1.01,
    "cap_max": 11.9,
    "max_heat_capacity": 10.3,
    "max_heat_capacity_temp": "A2/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.19,
    "cop_cond": "A7/W35",
    "scop": 4.63,
    "scop_cond": "W35",
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6,
    "max_cool_capacity": 6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1050,
    "width": 1010,
    "depth": 370,
    "weight": 75,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Toshiba ESTIA R32 8 kW (All-in-One S2) R32 split air-to-water heat pump outdoor unit HWT-801HW-E, 8 kW nominal at A7/W35, flow up to 65 °C, heating and cooling.",
    "notes": "Source: Oct - HP Information/Toshiba/ESTIA All-in-One S2 8 - R32 - SET140 - Estia HWT-1102S21MT9W-E - HWT-801HW-E en.pdf. Outdoor unit HWT-801HW-E with HWT-1102S21MT9W-E All-in-One (210 L tank). A7/W35 nominal 8.0 kW COP 5.19, range 1.01-11.9 kW; A2/W35 max 10.3 kW COP 3.72 (= Max Heat Cap, lowest temp tabulated). SCOP 4.63 (W35) / 3.63 (W55). Cooling A35/W7 6.0 kW EER 3.2. Outdoor operating range printed as two rows (-25/25 heating; cooling second row). Supply water 20-65 °C heating, 7-25 °C cooling (indoor unit). R32 1.25 kg. Outdoor unit 1050 H x 1010 W x 370 D mm, 75 kg. Sound power 65 dB(A). | PEL: Ofgem BUS PEL (24 Sep 2026): listed by Toshiba Air Conditioning as Air-to-Water Heat Pump. PEL entries: HWT-801HW-E / HWT-1101XWHM6W-E. Certified until 2031-12-31.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "011-1W0468_04",
    "aliases": [
      "HWT-801HW-E / HWT-1102S21MT9W-E"
    ]
  },
  {
    "id": 6248,
    "manufacturer": "Hamworthy",
    "model": "Tyneham",
    "product_code": "Tyneham 14kW 1PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.32 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "230-240V (Single Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 121,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham Tyneham 14kW 1PH: 14.1 kW, R32, single-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page (spec tables): A7/W35 14.1 kW, power input 2.91 kW, COP 4.85; SCOP 4.48 at 35°C and 3.31 at 55°C (ErP); sound power 68 dB(A). Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: weight 121 kg (p.32) and max flow 55°C with 5°C delta T (p.36) added; all other figures match the web page. Sound pressure at 1 m also given (53-66 dB(A)). Note the web page header wrongly says R290 / 6 models - the Range Book confirms R32, 7 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6249,
    "manufacturer": "Hamworthy",
    "model": "Tyneham",
    "product_code": "Tyneham 14kW 3PH",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.32 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14.1,
    "max_heat_capacity": 14.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 136,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham Tyneham 14kW 3PH: 14.1 kW, R32, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page (spec tables): A7/W35 14.1 kW, power input 2.91 kW, COP 4.85; SCOP 4.48 at 35°C and 3.31 at 55°C (ErP); sound power 68 dB(A). Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: weight 136 kg (p.32) and max flow 55°C with 5°C delta T (p.36) added; all other figures match the web page. Sound pressure at 1 m also given (53-66 dB(A)). Note the web page header wrongly says R290 / 6 models - the Range Book confirms R32, 7 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6250,
    "manufacturer": "Hamworthy",
    "model": "Tyneham",
    "product_code": "Tyneham 18kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.32 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 17.9,
    "max_heat_capacity": 17.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 455,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham Tyneham 18kW: 17.9 kW, R32, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page (spec tables): A7/W35 17.9 kW, power input 4.07 kW, COP 4.4; SCOP 4.46 at 35°C and 3.36 at 55°C (ErP); sound power 68 dB(A). Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: weight 141 kg (p.32) and max flow 55°C with 5°C delta T (p.36) added; all other figures match the web page. Sound pressure at 1 m also given (53-66 dB(A)). Note the web page header wrongly says R290 / 6 models - the Range Book confirms R32, 7 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6251,
    "manufacturer": "Hamworthy",
    "model": "Tyneham",
    "product_code": "Tyneham 26kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.32 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 26,
    "max_heat_capacity": 26,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.04,
    "cop_cond": "A7/W35",
    "scop": 4.55,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 1600,
    "depth": 680,
    "weight": 240,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham Tyneham 26kW: 26 kW, R32, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page (spec tables): A7/W35 26 kW, power input 6.44 kW, COP 4.04; SCOP 4.55 at 35°C and 3.14 at 55°C (ErP); sound power 74 dB(A). Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: weight 240 kg (p.32) and max flow 55°C with 5°C delta T (p.36) added; all other figures match the web page. Sound pressure at 1 m also given (53-66 dB(A)). Note the web page header wrongly says R290 / 6 models - the Range Book confirms R32, 7 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6252,
    "manufacturer": "Hamworthy",
    "model": "Tyneham",
    "product_code": "Tyneham 32kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.32 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 32.1,
    "max_heat_capacity": 32.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.09,
    "cop_cond": "A7/W35",
    "scop": 4.81,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 1600,
    "depth": 680,
    "weight": 255,
    "noise": 76,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham Tyneham 32kW: 32.1 kW, R32, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page (spec tables): A7/W35 32.1 kW, power input 7.84 kW, COP 4.09; SCOP 4.81 at 35°C and 3.14 at 55°C (ErP); sound power 76 dB(A). Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: weight 255 kg (p.32) and max flow 55°C with 5°C delta T (p.36) added; all other figures match the web page. Sound pressure at 1 m also given (53-66 dB(A)). Note the web page header wrongly says R290 / 6 models - the Range Book confirms R32, 7 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6253,
    "manufacturer": "Hamworthy",
    "model": "Tyneham",
    "product_code": "Tyneham 50kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.32 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 50.2,
    "max_heat_capacity": 50.2,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "A7/W35",
    "scop": 4.16,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 1920,
    "depth": 1110,
    "weight": 535,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham Tyneham 50kW: 50.2 kW, R32, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page (spec tables): A7/W35 50.2 kW, power input 12.2 kW, COP 4.11; SCOP 4.16 at 35°C and 3.08 at 55°C (ErP); sound power 82 dB(A). Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: weight 535 kg (p.32) and max flow 55°C with 5°C delta T (p.36) added; all other figures match the web page. Sound pressure at 1 m also given (53-66 dB(A)). Note the web page header wrongly says R290 / 6 models - the Range Book confirms R32, 7 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6254,
    "manufacturer": "Hamworthy",
    "model": "Tyneham",
    "product_code": "Tyneham 70kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R32",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.32 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 66.8,
    "max_heat_capacity": 66.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 3.94,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1920,
    "width": 1920,
    "depth": 1110,
    "weight": 595,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham Tyneham 70kW: 66.8 kW, R32, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page (spec tables): A7/W35 66.8 kW, power input 16.3 kW, COP 4.1; SCOP 3.94 at 35°C and 3.04 at 55°C (ErP); sound power 83 dB(A). Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: weight 595 kg (p.32) and max flow 55°C with 5°C delta T (p.36) added; all other figures match the web page. Sound pressure at 1 m also given (53-66 dB(A)). Note the web page header wrongly says R290 / 6 models - the Range Book confirms R32, 7 models.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6255,
    "manufacturer": "Hamworthy",
    "model": "Tyneham 290HT",
    "product_code": "Tyneham 290HT 15kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.12 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-290ht-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 15.84,
    "max_heat_capacity": 15.84,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.94,
    "cop_cond": "A7/W35",
    "scop": 5.02,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1100,
    "depth": 510,
    "weight": 174,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham 290HT Tyneham 290HT 15kW: 15.84 kW, R290, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: A7/W35 15.84 kW, power input 3.36 kW, COP 4.94 (EN 14825 W35/A7); SCOP 5.02 at 35°C, 4.85 at 55°C; max flow 75°C; sound power 64 dB(A). SAME UNIT as Ideal ECOMOD 290HT 15kW already on the site (IDs 4724-4729, identical data) - Groupe Atlantic product sold under both brands; you may prefer an alias on the Ideal record. Ofgem PEL: TYNEHAM 290 HT AHP70-15 (brand HAMWORTHY), listed by Guillot Industries SAS - Groupe Atlantic. RANGE BOOK 2026 p.12 checked 12 Oct: every figure matches the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000251 -00",
    "aliases": [
      "AHP70-15"
    ]
  },
  {
    "id": 6256,
    "manufacturer": "Hamworthy",
    "model": "Tyneham 290HT",
    "product_code": "Tyneham 290HT 18kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.12 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-290ht-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 18.77,
    "max_heat_capacity": 18.77,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.62,
    "cop_cond": "A7/W35",
    "scop": 4.99,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1447,
    "width": 1100,
    "depth": 510,
    "weight": 174,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham 290HT Tyneham 290HT 18kW: 18.77 kW, R290, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: A7/W35 18.77 kW, power input 4.03 kW, COP 4.62 (EN 14825 W35/A7); SCOP 4.99 at 35°C, 4.76 at 55°C; max flow 75°C; sound power 64 dB(A). SAME UNIT as Ideal ECOMOD 290HT 18kW already on the site (IDs 4724-4729, identical data) - Groupe Atlantic product sold under both brands; you may prefer an alias on the Ideal record. Ofgem PEL: TYNEHAM 290 HT AHP70-18 (brand HAMWORTHY), listed by Guillot Industries SAS - Groupe Atlantic. RANGE BOOK 2026 p.12 checked 12 Oct: every figure matches the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000251 -01",
    "aliases": [
      "AHP70-18"
    ]
  },
  {
    "id": 6257,
    "manufacturer": "Hamworthy",
    "model": "Tyneham 290HT",
    "product_code": "Tyneham 290HT 27kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.12 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-290ht-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 28.6,
    "max_heat_capacity": 28.6,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1270,
    "width": 1610,
    "depth": 710,
    "weight": 285,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham 290HT Tyneham 290HT 27kW: 28.6 kW, R290, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: A7/W35 28.6 kW, power input 7.6 kW, COP 4.54 (EN 14825 W35/A7); SCOP 4.46 at 35°C, 4.0 at 55°C; max flow 75°C; sound power 65 dB(A). SAME UNIT as Ideal ECOMOD 290HT 27kW already on the site (IDs 4724-4729, identical data) - Groupe Atlantic product sold under both brands; you may prefer an alias on the Ideal record. Ofgem PEL: TYNEHAM 290 HT AHP70-27 (brand HAMWORTHY), listed by Guillot Industries SAS - Groupe Atlantic. RANGE BOOK 2026 p.12 checked 12 Oct: every figure matches the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000253 -01",
    "aliases": [
      "AHP70-27"
    ]
  },
  {
    "id": 6258,
    "manufacturer": "Hamworthy",
    "model": "Tyneham 290HT",
    "product_code": "Tyneham 290HT 40kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.12 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-290ht-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 40.1,
    "max_heat_capacity": 40.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": 4.09,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1980,
    "width": 1895,
    "depth": 1110,
    "weight": 535,
    "noise": 82,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham 290HT Tyneham 290HT 40kW: 40.1 kW, R290, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: A7/W35 40.1 kW, power input 13.1 kW, COP 4.1 (EN 14825 W35/A7); SCOP 4.09 at 35°C, 3.83 at 55°C; max flow 75°C; sound power 82 dB(A). SAME UNIT as Ideal ECOMOD 290HT 40kW already on the site (IDs 4724-4729, identical data) - Groupe Atlantic product sold under both brands; you may prefer an alias on the Ideal record. Ofgem PEL: TYNEHAM 290 HT AHP70-40 (brand HAMWORTHY), listed by Guillot Industries SAS - Groupe Atlantic. RANGE BOOK 2026 p.12 checked 12 Oct: every figure matches the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000254",
    "aliases": [
      "AHP70-40"
    ]
  },
  {
    "id": 6259,
    "manufacturer": "Hamworthy",
    "model": "Tyneham 290HT",
    "product_code": "Tyneham 290HT 50kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.12 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-290ht-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 75,
    "cap_min": null,
    "cap_max": 50,
    "max_heat_capacity": 50,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": 4.2,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1980,
    "width": 1895,
    "depth": 1110,
    "weight": 550,
    "noise": 83,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham 290HT Tyneham 290HT 50kW: 50 kW, R290, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: A7/W35 50 kW, power input 16.5 kW, COP 4.2 (EN 14825 W35/A7); SCOP 4.2 at 35°C, 3.91 at 55°C; max flow 75°C; sound power 83 dB(A). SAME UNIT as Ideal ECOMOD 290HT 50kW already on the site (IDs 4724-4729, identical data) - Groupe Atlantic product sold under both brands; you may prefer an alias on the Ideal record. Ofgem PEL: TYNEHAM 290 HT AHP70-50 (brand HAMWORTHY), listed by Guillot Industries SAS - Groupe Atlantic. RANGE BOOK 2026 p.12 checked 12 Oct: every figure matches the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": true,
    "mcs_cert": "ICIM-PDC-000255",
    "aliases": [
      "AHP70-50"
    ]
  },
  {
    "id": 6260,
    "manufacturer": "Hamworthy",
    "model": "Tyneham 290HT",
    "product_code": "Tyneham 290HT 65kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026, p.12 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/tyneham-290ht-air-source-heat-pump",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 63.9,
    "max_heat_capacity": 63.9,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.08,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1496,
    "width": 2300,
    "depth": 1206,
    "weight": 770,
    "noise": 86.4,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham 290HT Tyneham 290HT 65kW: 63.9 kW, R290, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: A7/W35 63.9 kW, power input 13.9 kW, COP 4.6 (EN 14825 W35/A7); SCOP 4.08 at 35°C, 3.32 at 55°C; max flow 70°C; sound power 86.4 dB(A). SAME UNIT as Ideal ECOMOD 290HT 65kW already on the site (IDs 4724-4729, identical data) - Groupe Atlantic product sold under both brands; you may prefer an alias on the Ideal record. Not found on the Ofgem PEL (65 kW is newer). RANGE BOOK 2026 p.12 checked 12 Oct: every figure matches the web page, except (a) power input printed as 42.7 kW - inconsistent with 63.9 kW / COP 4.6 = 13.9 kW, so the web figure 13.9 kW is treated as correct; (b) depth 1200 / height 1500 mm in the book vs 1206 / 1496 mm on the web page (web figures kept). Book notes the 65 kW has a fixed-speed compressor.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6264,
    "manufacturer": "Hamworthy",
    "model": "Tyneham CO2",
    "product_code": "Tyneham CO2 65kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/heat-pumps",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 65,
    "max_heat_capacity": 65,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1853,
    "width": 2190,
    "depth": 1160,
    "weight": 935,
    "noise": 74,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham CO2 Tyneham CO2 65kW: 65 kW, R744, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: 65 kW and 17 kW power input at A7/W65 (implies COP ~3.82); max flow 70°C; sound power 74 dB(A); max running current 45.07 A. Made in the UK. Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: footnote says COP is rated at EN 14825 Water 65°C / Air 7°C, so COP = 3.4 at A7/W65 (recorded). The COP curves (p.23) show A7/W65 COP of 3.5 / 3.0-3.2 / 2.55 for 15 / 30 / 35°C return water - CO2 performance depends heavily on return temperature. The table's '3.5 SCOP at A7/W65' matches the 15°C-return COP and is not a seasonal figure, so SCOP is left blank. ErP class A+++ is given at 55°C and 65°C for the 65 kW only. All other figures match the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6265,
    "manufacturer": "Hamworthy",
    "model": "Tyneham CO2Q",
    "product_code": "Tyneham CO2Q 65kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/heat-pumps",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 65,
    "max_heat_capacity": 65,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2401,
    "width": 2190,
    "depth": 1160,
    "weight": 1000,
    "noise": 71,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham CO2Q Tyneham CO2Q 65kW: 65 kW, R744, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: 65 kW and 17 kW power input at A7/W65 (implies COP ~3.82); max flow 70°C; sound power 71 dB(A); max running current 45.07 A. Made in the UK. Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: footnote says COP is rated at EN 14825 Water 65°C / Air 7°C, so COP = 3.4 at A7/W65 (recorded). The COP curves (p.26) show A7/W65 COP of 3.5 / 3.0-3.2 / 2.55 for 15 / 30 / 35°C return water - CO2 performance depends heavily on return temperature. The table's '3.5 SCOP at A7/W65' matches the 15°C-return COP and is not a seasonal figure, so SCOP is left blank. ErP class A+++ is given at 55°C and 65°C for the 65 kW only. All other figures match the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6266,
    "manufacturer": "Hamworthy",
    "model": "Tyneham CO2",
    "product_code": "Tyneham CO2 95kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/heat-pumps",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 95,
    "max_heat_capacity": 95,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1853,
    "width": 3051,
    "depth": 1160,
    "weight": 1260,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham CO2 Tyneham CO2 95kW: 95 kW, R744, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: 95 kW and 25 kW power input at A7/W65 (implies COP ~3.80); max flow 70°C; sound power 75 dB(A); max running current 67.55 A. Made in the UK. Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: footnote says COP is rated at EN 14825 Water 65°C / Air 7°C, so COP = 3.4 at A7/W65 (recorded). The COP curves (p.23) show A7/W65 COP of 3.5 / 3.0-3.2 / 2.55 for 15 / 30 / 35°C return water - CO2 performance depends heavily on return temperature. The table's '3.5 SCOP at A7/W65' matches the 15°C-return COP and is not a seasonal figure, so SCOP is left blank. ErP class A+++ is given at 55°C and 65°C for the 65 kW only. All other figures match the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6267,
    "manufacturer": "Hamworthy",
    "model": "Tyneham CO2Q",
    "product_code": "Tyneham CO2Q 95kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/heat-pumps",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 95,
    "max_heat_capacity": 95,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.39,
    "cop_cond": "A7/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2400,
    "width": 3051,
    "depth": 1160,
    "weight": 1365,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham CO2Q Tyneham CO2Q 95kW: 95 kW, R744, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: 95 kW and 25 kW power input at A7/W65 (implies COP ~3.80); max flow 70°C; sound power 72 dB(A); max running current 67.55 A. Made in the UK. Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: footnote says COP is rated at EN 14825 Water 65°C / Air 7°C, so COP = 3.4 at A7/W65 (recorded). The COP curves (p.26) show A7/W65 COP of 3.5 / 3.0-3.2 / 2.55 for 15 / 30 / 35°C return water - CO2 performance depends heavily on return temperature. The table's '3.5 SCOP at A7/W65' matches the 15°C-return COP and is not a seasonal figure, so SCOP is left blank. ErP class A+++ is given at 55°C and 65°C for the 65 kW only. All other figures match the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6268,
    "manufacturer": "Hamworthy",
    "model": "Tyneham CO2",
    "product_code": "Tyneham CO2 130kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/heat-pumps",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 130,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1853,
    "width": 3101,
    "depth": 1457,
    "weight": 1300,
    "noise": 75,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham CO2 Tyneham CO2 130kW: 130 kW, R744, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: 130 kW and 34 kW power input at A7/W65 (implies COP ~3.82); max flow 70°C; sound power 75 dB(A); max running current 82.19 A. Made in the UK. Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: footnote says COP is rated at EN 14825 Water 65°C / Air 7°C, so COP = 3.4 at A7/W65 (recorded). The COP curves (p.23) show A7/W65 COP of 3.5 / 3.0-3.2 / 2.55 for 15 / 30 / 35°C return water - CO2 performance depends heavily on return temperature. The table's '3.5 SCOP at A7/W65' matches the 15°C-return COP and is not a seasonal figure, so SCOP is left blank. ErP class A+++ is given at 55°C and 65°C for the 65 kW only. All other figures match the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6269,
    "manufacturer": "Hamworthy",
    "model": "Tyneham CO2Q",
    "product_code": "Tyneham CO2Q 130kW",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R744",
    "source": "Hamworthy Tyneham Heat Pump Range Book 2026 (cross-checked against hamworthy-heating.com)",
    "product_url": "https://hamworthy-heating.com/products/heat-pumps",
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -15,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 130,
    "max_heat_capacity": 130,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 3.4,
    "cop_cond": "A7/W65",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2401,
    "width": 3101,
    "depth": 1457,
    "weight": 1590,
    "noise": 72,
    "noise_ref": "Sound Power LW(A)",
    "description": "Hamworthy Tyneham CO2Q Tyneham CO2Q 130kW: 130 kW, R744, three-phase supply. ",
    "notes": "Prefilled 12 Oct 2026 from Hamworthy product page: 130 kW and 34 kW power input at A7/W65 (implies COP ~3.82); max flow 70°C; sound power 72 dB(A); max running current 82.19 A. Made in the UK. Not found on the Ofgem PEL. RANGE BOOK 2026 checked 12 Oct: footnote says COP is rated at EN 14825 Water 65°C / Air 7°C, so COP = 3.4 at A7/W65 (recorded). The COP curves (p.26) show A7/W65 COP of 3.5 / 3.0-3.2 / 2.55 for 15 / 30 / 35°C return water - CO2 performance depends heavily on return temperature. The table's '3.5 SCOP at A7/W65' matches the 15°C-return COP and is not a seasonal figure, so SCOP is left blank. ErP class A+++ is given at 55°C and 65°C for the 65 kW only. All other figures match the web page.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6270,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V4W/D2N8-BE30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.3,
    "max_heat_capacity": 4.2,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.45,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.7,
    "max_cool_capacity": 4.7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 718,
    "width": 1295,
    "depth": 429,
    "weight": 86,
    "noise": 55,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V4W 4.2 kW R32 air-to-water monobloc heat pump with 3 kW backup heater, heating and cooling, single-phase.",
    "notes": "NEW - not on the PEL missing list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26. Heating A7/W35 4.2 kW COP 5.1. Cooling A35/W7 4.7 kW EER 3.45. Ranges as the split series. Sound power 55 dB(A). R32 1.4 kg. L x H x D 1295 x 718 x 429 mm, net weight 86 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6271,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V6W/D2N8-BE30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 6.35,
    "max_heat_capacity": 6.3,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 718,
    "width": 1295,
    "depth": 429,
    "weight": 86,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V6W 6.35 kW R32 air-to-water monobloc heat pump with 3 kW backup heater, heating and cooling, single-phase.",
    "notes": "NEW - not on the PEL missing list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26. Heating A7/W35 6.35 kW COP 4.95. Cooling A35/W7 7.0 kW EER 3.0. Ranges as the split series. Sound power 58 dB(A). R32 1.4 kg. L x H x D 1295 x 718 x 429 mm, net weight 86 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6272,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V8W/D2N8-BE30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 8.4,
    "max_heat_capacity": 8.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.15,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.35,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.45,
    "max_cool_capacity": 7.45,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 105,
    "noise": 59,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V8W 8.4 kW R32 air-to-water monobloc heat pump with 3 kW backup heater, heating and cooling, single-phase.",
    "notes": "NEW - not on the PEL missing list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26. Heating A7/W35 8.4 kW COP 5.15. Cooling A35/W7 7.45 kW EER 3.35. Ranges as the split series. Sound power 59 dB(A). R32 1.4 kg. L x H x D 1385 x 865 x 526 mm, net weight 105 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6273,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V10W/D2N8-BE30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 8.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 105,
    "noise": 60,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V10W 10 kW R32 air-to-water monobloc heat pump with 3 kW backup heater, heating and cooling, single-phase.",
    "notes": "NEW - not on the PEL missing list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26. Heating A7/W35 10.0 kW COP 4.95. Cooling A35/W7 8.2 kW EER 3.25. Ranges as the split series. Sound power 60 dB(A). R32 1.4 kg. L x H x D 1385 x 865 x 526 mm, net weight 105 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6274,
    "manufacturer": "Midea",
    "model": "MDV IMPACT Mono",
    "product_code": "AHPM-V12W/D2N8-BE30",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "MDV IMPACT heat pump brochure (Aircon Poland, English)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.3,
    "max_heat_capacity": 12.1,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 865,
    "width": 1385,
    "depth": 526,
    "weight": 129,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "MDV (Midea) IMPACT Mono AHPM-V12W 12.1 kW R32 air-to-water monobloc heat pump with 3 kW backup heater, heating and cooling, single-phase.",
    "notes": "NEW - not on the PEL missing list or the site. Source: Oct - HP Information/Midea : MDV/aircon-broszura-hp-impact-eng-screen.pdf p.26. Heating A7/W35 12.1 kW COP 4.95. Cooling A35/W7 11.5 kW EER 2.75. Ranges as the split series. Sound power 65 dB(A). R32 1.75 kg. L x H x D 1385 x 865 x 526 mm, net weight 129 kg. Polish-market brochure - check UK availability.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6275,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-S",
    "product_code": "AWBT-M-E-AC 221.E06",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 222-S datasheet 6195455 (German, type AWBT-M-E-AC 221.E)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.6,
    "cap_max": 7.5,
    "max_heat_capacity": 5.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.95,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 3.73,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.5,
    "max_cool_capacity": 6.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1080,
    "depth": 500,
    "weight": 95,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-S 221.E06 R32 split air-to-water heat pump with compact indoor unit and integrated 220 L DHW cylinder, heating and cooling, flow up to 60 °C.",
    "notes": "NEW - not on the PEL missing list. The PEL rows for Vitocal 222-S (AWT-AC 221.A04-A13) are the previous generation; this datasheet covers the current 221.E generation. Source: Oct - HP Information/Viessmann/DB-6195455-vitocal-222-s.pdf pp.6-7 (EN 14511). Heating A7/W35 5.3 kW nominal, COP 4.95, output control 2.6-7.5 kW (Cap Max = top of A7/W35 range); A-7/W35 5.5 kW (COP shown). SCOP 4.75 W35. Cooling A35/W7 3.5 kW EER 3.73 (range to 6.3 kW); A35/W18 5.41 kW EER 5.88. Air inlet heating -20 to 45 °C, cooling 10-45 °C. R32 1.5 kg factory charge (pipes up to 10 m). Outdoor unit 1080 W x 500 D x 850 H, 95 kg. Only the low-noise outdoor sound power (50 dB(A)) is printed, so Noise left blank. Indoor unit 597 x 697 x 1900 mm, 187 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6276,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-S",
    "product_code": "AWBT-M-E-AC 221.E08",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 222-S datasheet 6195455 (German, type AWBT-M-E-AC 221.E)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.6,
    "cap_max": 9,
    "max_heat_capacity": 6.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 3.58,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 4.6,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1080,
    "depth": 500,
    "weight": 95,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-S 221.E08 R32 split air-to-water heat pump with compact indoor unit and integrated 220 L DHW cylinder, heating and cooling, flow up to 60 °C.",
    "notes": "NEW - not on the PEL missing list. The PEL rows for Vitocal 222-S (AWT-AC 221.A04-A13) are the previous generation; this datasheet covers the current 221.E generation. Source: Oct - HP Information/Viessmann/DB-6195455-vitocal-222-s.pdf pp.6-7 (EN 14511). Heating A7/W35 6.8 kW nominal, COP 5.0, output control 2.6-9.0 kW (Cap Max = top of A7/W35 range); A-7/W35 6.8 kW (COP shown). SCOP 4.9 W35. Cooling A35/W7 4.6 kW EER 3.58 (range to 7.0 kW); A35/W18 6.7 kW EER 5.13. Air inlet heating -20 to 45 °C, cooling 10-45 °C. R32 1.5 kg factory charge (pipes up to 10 m). Outdoor unit 1080 W x 500 D x 850 H, 95 kg. Only the low-noise outdoor sound power (50 dB(A)) is printed, so Noise left blank. Indoor unit 597 x 697 x 1900 mm, 187 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6277,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-S",
    "product_code": "AWBT-M-E-AC 221.E10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 222-S datasheet 6195455 (German, type AWBT-M-E-AC 221.E)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 2.6,
    "cap_max": 10.4,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.9,
    "cop_cond": "A7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 3.82,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.43,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 850,
    "width": 1080,
    "depth": 500,
    "weight": 95,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-S 221.E10 R32 split air-to-water heat pump with compact indoor unit and integrated 220 L DHW cylinder, heating and cooling, flow up to 60 °C.",
    "notes": "NEW - not on the PEL missing list. The PEL rows for Vitocal 222-S (AWT-AC 221.A04-A13) are the previous generation; this datasheet covers the current 221.E generation. Source: Oct - HP Information/Viessmann/DB-6195455-vitocal-222-s.pdf pp.6-7 (EN 14511). Heating A7/W35 8.32 kW nominal, COP 4.9, output control 2.6-10.4 kW (Cap Max = top of A7/W35 range); A-7/W35 7.8 kW (COP shown). SCOP 4.78 W35. Cooling A35/W7 6.43 kW EER 3.82 (range to 8.1 kW); A35/W18 8.8 kW EER 4.88. Air inlet heating -20 to 45 °C, cooling 10-45 °C. R32 1.5 kg factory charge (pipes up to 10 m). Outdoor unit 1080 W x 500 D x 850 H, 95 kg. Only the low-noise outdoor sound power (50 dB(A)) is printed, so Noise left blank. Indoor unit 597 x 697 x 1900 mm, 187 kg.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6278,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH004R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": 4.52,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 4,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1335,
    "depth": 475,
    "weight": 109,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 04 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, single-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 4 kW COP 4.8; SCOP 4.73 W35. Cooling A35/W7 4.0 kW EER 2.85; SEER 4.52. Sound power 61 dB(A). R32 1 kg. 1335 L x 475 W x 875 H mm, operating weight 109 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6279,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH006R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.75,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 4.51,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 5,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1335,
    "depth": 475,
    "weight": 109,
    "noise": 64,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 06 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, single-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 6 kW COP 4.5; SCOP 4.75 W35. Cooling A35/W7 5.0 kW EER 2.75; SEER 4.51. Sound power 64 dB(A). R32 1.1 kg. 1335 L x 475 W x 875 H mm, operating weight 109 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6280,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH008R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.7,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.75,
    "cop_cond": "A7/W35",
    "scop": 4.9,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.79,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 6.5,
    "max_cool_capacity": 6.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1335,
    "depth": 475,
    "weight": 120,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 08 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, single-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 8 kW COP 4.75; SCOP 4.9 W35. Cooling A35/W7 6.5 kW EER 2.9; SEER 4.79. Sound power 65 dB(A). R32 1.6 kg. 1335 L x 475 W x 875 H mm, operating weight 120 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6281,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH010R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": 4.98,
    "scop_cond": "W35",
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": 4.89,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 8,
    "max_cool_capacity": 8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 875,
    "width": 1335,
    "depth": 475,
    "weight": 126,
    "noise": 66,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 10 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, single-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 10 kW COP 4.5; SCOP 4.98 W35. Cooling A35/W7 8.0 kW EER 3.0; SEER 4.89. Sound power 66 dB(A). R32 1.8 kg. 1335 L x 475 W x 875 H mm, operating weight 126 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6282,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH012R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 5.04,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1517,
    "width": 1302,
    "depth": 465,
    "weight": 165.5,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 12 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, single-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 12 kW COP 4.8; SCOP 4.91 W35. Cooling A35/W7 10.5 kW EER 2.75; SEER 5.04. Sound power 69 dB(A). R32 2.2 kg. 1302 L x 465 W x 1517 H mm, operating weight 165.5 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6283,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH014R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 5.05,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1517,
    "width": 1302,
    "depth": 465,
    "weight": 167.7,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 14 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, single-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 14 kW COP 4.7; SCOP 4.94 W35. Cooling A35/W7 12.0 kW EER 2.7; SEER 5.05. Sound power 69 dB(A). R32 2.6 kg. 1302 L x 465 W x 1517 H mm, operating weight 167.7 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6284,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH016R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": 5.06,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1517,
    "width": 1302,
    "depth": 465,
    "weight": 167.7,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 16 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, single-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 16 kW COP 4.65; SCOP 4.78 W35. Cooling A35/W7 14.0 kW EER 2.65; SEER 5.06. Sound power 70 dB(A). R32 2.6 kg. 1302 L x 465 W x 1517 H mm, operating weight 167.7 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6285,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH012R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "A7/W35",
    "scop": 4.91,
    "scop_cond": "W35",
    "eer": 2.75,
    "eer_cond": "A35/W7",
    "seer": 5.04,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1517,
    "width": 1302,
    "depth": 465,
    "weight": 180.9,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 12 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, three-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 12 kW COP 4.8; SCOP 4.91 W35. Cooling A35/W7 10.5 kW EER 2.75; SEER 5.04. Sound power 69 dB(A). R32 2.2 kg. 1302 L x 465 W x 1517 H mm, operating weight 180.9 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern, with -9 assumed for three-phase (as the 30AWH-M/-P ranges) - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6286,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH014R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.7,
    "cop_cond": "A7/W35",
    "scop": 4.94,
    "scop_cond": "W35",
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": 5.05,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1517,
    "width": 1302,
    "depth": 465,
    "weight": 182.9,
    "noise": 69,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 14 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, three-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 14 kW COP 4.7; SCOP 4.94 W35. Cooling A35/W7 12.0 kW EER 2.7; SEER 5.05. Sound power 69 dB(A). R32 2.6 kg. 1302 L x 465 W x 1517 H mm, operating weight 182.9 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern, with -9 assumed for three-phase (as the 30AWH-M/-P ranges) - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6287,
    "manufacturer": "Carrier",
    "model": "Aquasnap 30AWH-R (R32)",
    "product_code": "30AWH016R",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Carrier Aquasnap 30AWH-R brochure (EN)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 50,
    "flow_temp_min": null,
    "flow_temp_max": 62,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 13.5,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.65,
    "cop_cond": "A7/W35",
    "scop": 4.78,
    "scop_cond": "W35",
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": 5.06,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 14,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1517,
    "width": 1302,
    "depth": 465,
    "weight": 182.9,
    "noise": 70,
    "noise_ref": "Sound Power LW(A)",
    "description": "Carrier Aquasnap 30AWH-R 16 kW R32 monobloc air-to-water heat pump, reversible, flow up to 62 °C, operation -25 to +50 °C, three-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Carrier/30AWH_R_En-brochure.pdf p.6 (EN 14511-3:2022). A7/W35 16 kW COP 4.65; SCOP 4.78 W35. Cooling A35/W7 14.0 kW EER 2.65; SEER 5.06. Sound power 70 dB(A). R32 2.6 kg. 1302 L x 465 W x 1517 H mm, operating weight 182.9 kg. Brochure only prints the example code 30AWH008H----R; other codes follow that pattern, with -9 assumed for three-phase (as the 30AWH-M/-P ranges) - check.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6288,
    "manufacturer": "Exinda",
    "model": "XDASH R290 Monobloc",
    "product_code": "XDASH30D3",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R290",
    "source": "Exinda XDASH30D3 submittal data sheet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 35,
    "flow_temp_max": 70,
    "cap_min": null,
    "cap_max": 34.53,
    "max_heat_capacity": 23.16,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 22.5,
    "max_cool_capacity": 22.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 27,
    "height": 1420,
    "width": 1252,
    "depth": 550,
    "weight": 180,
    "noise": null,
    "noise_ref": null,
    "description": "Exinda XDASH 30 kW R290 inverter air-to-water monobloc heat pump, heating to 70 °C, cooling and DHW, operation down to -25 °C, three-phase.",
    "notes": "NEW - not on the PEL list or site. Source: Oct - HP Information/Exinda/XDASH30D3_submittal.pdf. Nominal 30 kW heating, COP 4.5 (A7/W35); max cooling 22.5 kW, EER 3.1 (A35/W7). Capacity table: 33.2 kW at A7/W35 90 Hz, 34.5 kW max (A12/W35 - Cap Max), 23.2 kW at A-7/W35 (Max Heat Cap). R290 3.2 kg. Sound pressure 61/59/38 dB(A) only. 1252 L x 550 W x 1420 H mm, 180 kg. 380-415 V 3~.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6289,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation split (R410A)",
    "product_code": "WH-UX09HE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Panasonic Aquarea brochure (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 9,
    "max_heat_capacity": 9,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.59,
    "scop_cond": "W35",
    "eer": 3.17,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7,
    "max_cool_capacity": 7,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 108,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H generation WH-UX09HE8 9 kW R410A split outdoor unit (three-phase power to indoor, with WH-SXC09H3E8 hydro unit), constant capacity down to -20 °C, heating and cooling.",
    "notes": "NEW - not on the PEL list or site (site has the single-phase WH-UX09/12HE5 and WH-UQ*HE8). Source: Oct - HP Information/Panasonic/panasonic_aqueria_brochure.pdf p.28. Kit KIT-WXC09H3E8: A7/W35 9.0 kW COP 4.84; A-7/W35 9.0 kW (T-CAP constant capacity) COP 2.85; SCOP 4.59 W35 average. Cooling A35/W7 7.0 kW EER 3.17. Outdoor sound power 65 dB(A). R410A 2.85 kg. 1340 H x 900 W x 320 D mm, 108 kg. Range -28~+35 °C heating, +16~+43 °C cooling; water 20-60 / 5-20 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "KIT-WXC09H3E8"
    ]
  },
  {
    "id": 6290,
    "manufacturer": "Panasonic",
    "model": "Aquarea T-CAP H Generation split (R410A)",
    "product_code": "WH-UX12HE8",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Panasonic Aquarea brochure (UK)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -28,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.74,
    "cop_cond": "A7/W35",
    "scop": 4.32,
    "scop_cond": "W35",
    "eer": 2.81,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 20,
    "height": 1340,
    "width": 900,
    "depth": 320,
    "weight": 108,
    "noise": 65,
    "noise_ref": "Sound Power LW(A)",
    "description": "Panasonic Aquarea T-CAP H generation WH-UX12HE8 12 kW R410A split outdoor unit (three-phase power to indoor, with WH-SXC12H9E8 hydro unit), constant capacity down to -20 °C, heating and cooling.",
    "notes": "NEW - not on the PEL list or site (site has the single-phase WH-UX09/12HE5 and WH-UQ*HE8). Source: Oct - HP Information/Panasonic/panasonic_aqueria_brochure.pdf p.28. Kit KIT-WXC12H9E8: A7/W35 12.0 kW COP 4.74; A-7/W35 12.0 kW (T-CAP constant capacity) COP 2.72; SCOP 4.32 W35 average. Cooling A35/W7 10.0 kW EER 2.81. Outdoor sound power 65 dB(A). R410A 2.85 kg. 1340 H x 900 W x 320 D mm, 108 kg. Range -28~+35 °C heating, +16~+43 °C cooling; water 20-60 / 5-20 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "KIT-WXC12H9E8"
    ]
  },
  {
    "id": 6291,
    "manufacturer": "Hisa",
    "model": "HR290 Gen 2",
    "product_code": "HR290-004-1PH",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R290",
    "source": "HISA R290 Gen 2 Technical Specification (Rev 01, Sept 2026)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 75,
    "cap_min": 1.39,
    "cap_max": 5.78,
    "max_heat_capacity": 5.27,
    "max_heat_capacity_temp": "A7/W55",
    "peak_elec": 2.1,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.36,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 660,
    "width": 1100,
    "depth": 438,
    "weight": 83,
    "noise": 51,
    "noise_ref": "Sound Power LW(A)",
    "description": "HISA HR290-004-1PH Gen 2 R290 DC-inverter air-to-water monobloc heat pump, 4.5 kW rated at A7/W35 (1.39-5.78 kW), flow up to 75 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Hisa/HISA-R290-Gen2-Technical-Specification.pdf. New 4 kW size in the Gen 2 range (not on site, not on the PEL missing list). A7/W35 rated 4.5 kW, range 1.39-5.78 kW, COP 5.36; A7/W55 4.5 kW (1.14-5.27), COP 3.44. Envelope: heating -25 to +35 °C ambient, water 20-75 °C; cooling +15 to +45 °C ambient, water 5-25 °C; DHW to 65 °C. R290 0.65 kg. 1100 L x 438 W x 660 H mm (entered W=1100, D=438, H=660), net 83 kg. ErP sound power 51 dB(A); 38 dB(A) at 1 m. Max input 2.1 kW / 9 A. No SCOP or cooling capacity printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6300,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE125DXEDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP V12 technical data book",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.86,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.85,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 89,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split R32 outdoor unit AE125DXEDEG/EU, 12.5 kW at A7/W35, flow 15-65 °C, heating and cooling, single-phase. Pairs with AE160DN*SPG wall hydro unit or AE200DN*SPG tank hydro unit.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf (2. Outdoor Units, 2-1 Specifications, 1-phase table). Heating A7/W35 12.5 kW COP 4.86; A7/W45 12.1 kW COP 3.7; A7/W55 12.1 kW COP 3.0; A-7/W35 12.0 kW; A-10/W35 12.5 kW (peak). SCOP 4.73 (W35) / 3.46 (W55), A+++/A++. Cooling A35/W18 12.5 kW EER 3.8; A35/W7 9.5 kW EER 2.95; SEER 4.85. R32 factory charge 1.84 kg. Sound power 61 dB(A) heating; sound pressure 48 dB(A). Net dimensions printed W x H x D 998 x 850 x 500 mm, net 89 kg. Operating range heating -25~43 °C (no capacity guarantee below -20 °C), cooling 10~46 °C. LWT heating 15-65 °C, cooling 5-25 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AE125DXEDEG/EU & AE160DN*SPG/EU",
      "AE125DXEDEG/EU & AE200DN*SPG/EU"
    ]
  },
  {
    "id": 6301,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE125DXEDGG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP V12 technical data book",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.85,
    "cop_cond": "A7/W35",
    "scop": 4.73,
    "scop_cond": "W35",
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": 4.85,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 89,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split R32 outdoor unit AE125DXEDGG/EU, 12.5 kW at A7/W35, flow 15-65 °C, heating and cooling, three-phase. Pairs with AE160DN*SPG wall hydro unit or AE200DN*SPG tank hydro unit.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf (2. Outdoor Units, 2-1 Specifications, 3-phase table). Heating A7/W35 12.5 kW COP 4.85; A7/W45 12.1 kW COP 3.7; A7/W55 12.1 kW COP 3.0; A-7/W35 12.0 kW; A-10/W35 12.5 kW (peak). SCOP 4.73 (W35) / 3.46 (W55), A+++/A++. Cooling A35/W18 12.5 kW EER 3.8; A35/W7 9.5 kW EER 2.95; SEER 4.85. R32 factory charge 1.84 kg. Sound power 61 dB(A) heating; sound pressure 48 dB(A). Net dimensions printed W x H x D 998 x 850 x 500 mm, net 89 kg. Operating range heating -25~43 °C (no capacity guarantee below -20 °C), cooling 10~46 °C. LWT heating 15-65 °C, cooling 5-25 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AE125DXEDGG/EU & AE160DN*SPG/EU",
      "AE125DXEDGG/EU & AE200DN*SPG/EU"
    ]
  },
  {
    "id": 6302,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE160DXEDEG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP V12 technical data book",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 89,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split R32 outdoor unit AE160DXEDEG/EU, 16 kW at A7/W35, flow 15-65 °C, heating and cooling, single-phase. Pairs with AE160DN*SPG wall hydro unit or AE200DN*SPG tank hydro unit.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf (2. Outdoor Units, 2-1 Specifications, 1-phase table). Heating A7/W35 16.0 kW COP 4.54; A7/W45 15.5 kW COP 3.53; A7/W55 12.5 kW COP 2.9; A-7/W35 14.0 kW; A-10/W35 16.0 kW (peak). SCOP 4.7 (W35) / 3.45 (W55), A+++/A++. Cooling A35/W18 13.5 kW EER 3.8; A35/W7 10.5 kW EER 2.9; SEER 4.8. R32 factory charge 1.84 kg. Sound power 62 dB(A) heating; sound pressure 49 dB(A). Net dimensions printed W x H x D 998 x 850 x 500 mm, net 89 kg. Operating range heating -25~43 °C (no capacity guarantee below -20 °C), cooling 10~46 °C. LWT heating 15-65 °C, cooling 5-25 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AE160DXEDEG/EU & AE160DN*SPG/EU",
      "AE160DXEDEG/EU & AE200DN*SPG/EU"
    ]
  },
  {
    "id": 6303,
    "manufacturer": "Samsung",
    "model": "EHS Split R32 (Gen 7)",
    "product_code": "AE160DXEDGG/EU",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Samsung EHS Split for Europe 50Hz HP V12 technical data book",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 16,
    "max_heat_capacity": 16,
    "max_heat_capacity_temp": "A-10/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.54,
    "cop_cond": "A7/W35",
    "scop": 4.7,
    "scop_cond": "W35",
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 25,
    "height": 850,
    "width": 998,
    "depth": 500,
    "weight": 89,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Samsung EHS Split R32 outdoor unit AE160DXEDGG/EU, 16 kW at A7/W35, flow 15-65 °C, heating and cooling, three-phase. Pairs with AE160DN*SPG wall hydro unit or AE200DN*SPG tank hydro unit.",
    "notes": "Source: Oct - HP Information/Samsung/EHS_Split_for_Europe_50Hz_HP_V12_251029-2.pdf (2. Outdoor Units, 2-1 Specifications, 3-phase table). Heating A7/W35 16.0 kW COP 4.54; A7/W45 15.5 kW COP 3.53; A7/W55 12.5 kW COP 2.9; A-7/W35 14.0 kW; A-10/W35 16.0 kW (peak). SCOP 4.7 (W35) / 3.45 (W55), A+++/A++. Cooling A35/W18 13.5 kW EER 3.8; A35/W7 10.5 kW EER 2.9; SEER 4.8. R32 factory charge 1.84 kg. Sound power 62 dB(A) heating; sound pressure 49 dB(A). Net dimensions printed W x H x D 998 x 850 x 500 mm, net 89 kg. Operating range heating -25~43 °C (no capacity guarantee below -20 °C), cooling 10~46 °C. LWT heating 15-65 °C, cooling 5-25 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "AE160DXEDGG/EU & AE160DN*SPG/EU",
      "AE160DXEDGG/EU & AE200DN*SPG/EU"
    ]
  },
  {
    "id": 6304,
    "manufacturer": "Daikin",
    "model": "Daikin Altherma low temperature monobloc",
    "product_code": "EBLQ05CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.03,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.39,
    "scop_cond": "W35",
    "eer": 2.07,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.99,
    "max_cool_capacity": 3.99,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 735,
    "width": 1090,
    "depth": 350,
    "weight": 76,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma low temperature monobloc EBLQ05CV3 R410A air-to-water heat pump, 4.4 kW at A7/W35, flow 15-55 °C, reversible (heating and cooling), single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf (E(B/D)LQ05-07CV3 table). Heating A7/W35 4.4 kW COP 5.0; A7/W45 4.03 kW COP 3.58. SCOP 4.39 (W35, A++) / 3.2 (W55). Cooling A35/W18 3.88 kW EER 4.07; A35/W7 3.99 kW EER 2.07; cooling ambient 10-43 °C, water 5-22 °C. R410A 1.3 kg. 735 H x 1090 W x 350 D mm, 76.0 kg. Sound power 61 dB(A) heating. Heating water 15-55 °C; DHW ambient -25~35 °C. Heating ambient range not tabulated. Needs EKCB07CV3 wiring centre.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6305,
    "manufacturer": "Daikin",
    "model": "Daikin Altherma low temperature monobloc",
    "product_code": "EBLQ07CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": 2.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.2,
    "max_cool_capacity": 5.15,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 5,
    "cool_flow_temp_max": 22,
    "height": 735,
    "width": 1090,
    "depth": 350,
    "weight": 80,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma low temperature monobloc EBLQ07CV3 R410A air-to-water heat pump, 7 kW at A7/W35, flow 15-55 °C, reversible (heating and cooling), single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf (E(B/D)LQ05-07CV3 table). Heating A7/W35 7.0 kW COP 4.52; A7/W45 6.9 kW COP 3.42. SCOP 4.14 (W35, A++) / 3.22 (W55). Cooling A35/W18 5.2 kW EER 3.8; A35/W7 5.15 kW EER 2.1; cooling ambient 10-43 °C, water 5-22 °C. R410A 1.45 kg. 735 H x 1090 W x 350 D mm, 80.0 kg. Sound power 62 dB(A) heating. Heating water 15-55 °C; DHW ambient -25~35 °C. Heating ambient range not tabulated. Needs EKCB07CV3 wiring centre.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=57"
  },
  {
    "id": 6306,
    "manufacturer": "Daikin",
    "model": "Daikin Altherma low temperature monobloc",
    "product_code": "EDLQ05CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 4.4,
    "max_heat_capacity": 4.03,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": 4.39,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 735,
    "width": 1090,
    "depth": 350,
    "weight": 76,
    "noise": 61,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma low temperature monobloc EDLQ05CV3 R410A air-to-water heat pump, 4.4 kW at A7/W35, flow 15-55 °C, heating only, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf (E(B/D)LQ05-07CV3 table). Heating A7/W35 4.4 kW COP 5.0; A7/W45 4.03 kW COP 3.58. SCOP 4.39 (W35, A++) / 3.2 (W55). R410A 1.3 kg. 735 H x 1090 W x 350 D mm, 76.0 kg. Sound power 61 dB(A) heating. Heating water 15-55 °C; DHW ambient -25~35 °C. Heating ambient range not tabulated. Needs EKCB07CV3 wiring centre.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6307,
    "manufacturer": "Daikin",
    "model": "Daikin Altherma low temperature monobloc",
    "product_code": "EDLQ07CV3",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Daikin Altherma monobloc catalogue ECPEN18-723A",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 7,
    "max_heat_capacity": 6.9,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.52,
    "cop_cond": "A7/W35",
    "scop": 4.14,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 735,
    "width": 1090,
    "depth": 350,
    "weight": 80,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma low temperature monobloc EDLQ07CV3 R410A air-to-water heat pump, 7 kW at A7/W35, flow 15-55 °C, heating only, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin Altherma monobloc catalogue ECPEN18-723A.pdf (E(B/D)LQ05-07CV3 table). Heating A7/W35 7.0 kW COP 4.52; A7/W45 6.9 kW COP 3.42. SCOP 4.14 (W35, A++) / 3.22 (W55). R410A 1.45 kg. 735 H x 1090 W x 350 D mm, 80.0 kg. Sound power 62 dB(A) heating. Heating water 15-55 °C; DHW ambient -25~35 °C. Heating ambient range not tabulated. Needs EKCB07CV3 wiring centre.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "heatpumpmonitor_url": "https://heatpumpmonitor.org/heatpump/view?id=57"
  },
  {
    "id": 6308,
    "manufacturer": "Daikin",
    "model": "Daikin Altherma 3 R",
    "product_code": "ERGA04DV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 product flyer ECPEN18-724A",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 4.6,
    "max_heat_capacity": 4.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.1,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 58,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R split outdoor unit ERGA04DV, R32, 4.3 kW at A7/W35, flow 15-65 °C (with EHVH/EHBH indoor unit), heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3_Product-flyer_ECPEN18-724A-2.pdf p.2. System with EHVH/EHBH indoor unit: heating A7/W35 4.3 kW COP 5.1; A7/W45 4.6 kW COP 3.65. SCOP 4.48 (W35, A+++) (W55 SCOP printed only for the 06/08 pair: 3.26). Outdoor unit 740 H x 884 W x 388 D mm, 58.5 kg. R32 1.50 kg. Sound power 58 dB(A) heating (61 cooling). Cooling ambient 10-43 °C; DHW ambient -25~35 °C; heating ambient range not printed. V3 230 V. No cooling capacity printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA04DV + EHVH04S18D6V(G)",
      "ERGA04DV + EHBH04D6V"
    ]
  },
  {
    "id": 6309,
    "manufacturer": "Daikin",
    "model": "Daikin Altherma 3 R",
    "product_code": "ERGA08DV",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Daikin Altherma 3 product flyer ECPEN18-724A",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": 15,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.8,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": 4.56,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 740,
    "width": 884,
    "depth": 388,
    "weight": 58.5,
    "noise": 62,
    "noise_ref": "Sound Power LW(A)",
    "description": "Daikin Altherma 3 R split outdoor unit ERGA08DV, R32, 7.5 kW at A7/W35, flow 15-65 °C (with EHVH/EHBH indoor unit), heating and cooling, single-phase.",
    "notes": "Source: Oct - HP Information/Daikin/Daikin-Altherma-3_Product-flyer_ECPEN18-724A-2.pdf p.2. System with EHVH/EHBH indoor unit: heating A7/W35 7.5 kW COP 4.6; A7/W45 7.8 kW COP 3.5. SCOP 4.56 (W35, A+++) / 3.32 (W55). Outdoor unit 740 H x 884 W x 388 D mm, 58.5 kg. R32 1.50 kg. Sound power 62 dB(A) heating (62 cooling). Cooling ambient 10-43 °C; DHW ambient -25~35 °C; heating ambient range not printed. V3 230 V. No cooling capacity printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "ERGA08DV + EHVH08S18D6V(G)",
      "ERGA08DV + EHBH08D6V"
    ]
  },
  {
    "id": 6310,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-G",
    "product_code": "BWT 221.B06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann UK Vitocal heat pumps brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 600,
    "depth": 680,
    "weight": 277,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-G BWT 221.B06 compact brine-to-water heat pump with integral 220 L DHW cylinder, 5.8 kW at B0/W35, R410A, 400 V.",
    "notes": "Source: Oct - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf p.40 (Specification Vitocal 222-G; table header prints type BWT 221.B06/B08/B10, BWT-M = 230 V version named on p.24). B0/W35 (EN 14511, 5 K) 5.8 kW, COP 4.6. Max flow 65 °C. R410A 1.4 kg. 680 D x 600 W x 2000 H mm, 277 kg. 220 L cylinder, DHW COP 3.14, profile XL. Energy class A++/A++. Site already has BWT-M 221.B10 (same table). Phase from the type letter (BWT = 400 V, BWT-M = 230 V) - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6311,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-G",
    "product_code": "BWT 221.B08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann UK Vitocal heat pumps brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 600,
    "depth": 680,
    "weight": 282,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-G BWT 221.B08 compact brine-to-water heat pump with integral 220 L DHW cylinder, 7.5 kW at B0/W35, R410A, 400 V.",
    "notes": "Source: Oct - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf p.40 (Specification Vitocal 222-G; table header prints type BWT 221.B06/B08/B10, BWT-M = 230 V version named on p.24). B0/W35 (EN 14511, 5 K) 7.5 kW, COP 4.6. Max flow 65 °C. R410A 1.95 kg. 680 D x 600 W x 2000 H mm, 282 kg. 220 L cylinder, DHW COP 3.14, profile XL. Energy class A++/A++. Site already has BWT-M 221.B10 (same table). Phase from the type letter (BWT = 400 V, BWT-M = 230 V) - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6312,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-G",
    "product_code": "BWT 221.B10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann UK Vitocal heat pumps brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 10.4,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.8,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 600,
    "depth": 680,
    "weight": 288,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-G BWT 221.B10 compact brine-to-water heat pump with integral 220 L DHW cylinder, 10.4 kW at B0/W35, R410A, 400 V.",
    "notes": "Source: Oct - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf p.40 (Specification Vitocal 222-G; table header prints type BWT 221.B06/B08/B10, BWT-M = 230 V version named on p.24). B0/W35 (EN 14511, 5 K) 10.4 kW, COP 4.8. Max flow 65 °C. R410A 2.4 kg. 680 D x 600 W x 2000 H mm, 288 kg. 220 L cylinder, DHW COP 3.14, profile XL. Energy class A++/A++. Site already has BWT-M 221.B10 (same table). Phase from the type letter (BWT = 400 V, BWT-M = 230 V) - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6313,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-G",
    "product_code": "BWT-M 221.B06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann UK Vitocal heat pumps brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 5.8,
    "max_heat_capacity": 5.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 600,
    "depth": 680,
    "weight": 277,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-G BWT-M 221.B06 compact brine-to-water heat pump with integral 220 L DHW cylinder, 5.8 kW at B0/W35, R410A, 230 V.",
    "notes": "Source: Oct - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf p.40 (Specification Vitocal 222-G; table header prints type BWT 221.B06/B08/B10, BWT-M = 230 V version named on p.24). B0/W35 (EN 14511, 5 K) 5.8 kW, COP 4.6. Max flow 65 °C. R410A 1.4 kg. 680 D x 600 W x 2000 H mm, 277 kg. 220 L cylinder, DHW COP 3.14, profile XL. Energy class A++/A++. Site already has BWT-M 221.B10 (same table). Phase from the type letter (BWT = 400 V, BWT-M = 230 V) - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6314,
    "manufacturer": "Viessmann",
    "model": "Vitocal 222-G",
    "product_code": "BWT-M 221.B08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann UK Vitocal heat pumps brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2000,
    "width": 600,
    "depth": 680,
    "weight": 282,
    "noise": null,
    "noise_ref": null,
    "description": "Viessmann Vitocal 222-G BWT-M 221.B08 compact brine-to-water heat pump with integral 220 L DHW cylinder, 7.5 kW at B0/W35, R410A, 230 V.",
    "notes": "Source: Oct - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf p.40 (Specification Vitocal 222-G; table header prints type BWT 221.B06/B08/B10, BWT-M = 230 V version named on p.24). B0/W35 (EN 14511, 5 K) 7.5 kW, COP 4.6. Max flow 65 °C. R410A 1.95 kg. 680 D x 600 W x 2000 H mm, 282 kg. 220 L cylinder, DHW COP 3.14, profile XL. Energy class A++/A++. Site already has BWT-M 221.B10 (same table). Phase from the type letter (BWT = 400 V, BWT-M = 230 V) - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6315,
    "manufacturer": "Viessmann",
    "model": "Vitocal 300-A",
    "product_code": "AWO-AC 301.B07",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann UK Vitocal heat pumps brochure",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 65,
    "cap_min": 5.8,
    "cap_max": 9.7,
    "max_heat_capacity": 7,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.1,
    "max_cool_capacity": 8.1,
    "max_cool_capacity_temp": "A35/W18",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1980,
    "width": 1100,
    "depth": 1100,
    "weight": 250,
    "noise": 53,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 300-A AWO-AC 301.B07 R410A air-to-water monobloc heat pump, output range 5.8-9.7 kW, flow up to 65 °C, heating and cooling.",
    "notes": "Source: Oct - HP Information/Viessmann/Vitocal-Heat-Pumps-Brochure.pdf p.46. A2/W35 7.4 kW (EN 14511), COP 4.0; A-7/W35 7.0 kW; output range 5.8-9.7 kW; COP A7/W35 5.0. Cooling A35/W18 8.1 kW. Sound power min/max/night 49/53/51 dB(A) at A7/W55. R410A 4.75 kg. 1100 x 1100 x 1980 mm, 250 kg. A++/A++. Electrical taken from the site B11/B14 records (three-phase) - not printed on this page. Older brochure.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6316,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-AC 101.A14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.54,
    "cap_max": 15.23,
    "max_heat_capacity": 14.64,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.84,
    "cop_cond": "A7/W35",
    "scop": 4.48,
    "scop_cond": "W35",
    "eer": 3.25,
    "eer_cond": "A35/W7",
    "seer": 4.62,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 11.48,
    "max_cool_capacity": 12.05,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1408,
    "width": 1044,
    "depth": 448,
    "weight": 136,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A AWO-AC 101.A14 R32 inverter air-to-water monobloc for outdoor installation, three-phase 400 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.44. Three-phase AWO-AC version: every performance figure in the table is identical to the single-phase AWO-M-AC 101.A14 column (site product 4821), so the record is copied from it; power supply 400V/3P+N, operating weight 136 kg (single-phase 121 kg).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6317,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-AC 101.A16",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.36,
    "cap_max": 17.6,
    "max_heat_capacity": 17.03,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.67,
    "cop_cond": "A7/W35",
    "scop": 4.5,
    "scop_cond": "W35",
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": 4.8,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 13.8,
    "max_cool_capacity": 14.49,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 448,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A AWO-AC 101.A16 R32 inverter air-to-water monobloc for outdoor installation, three-phase 400 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.44. Three-phase AWO-AC version: every performance figure in the table is identical to the single-phase AWO-M-AC 101.A16 column (site product 4822), so the record is copied from it; power supply 400V/3P+N, operating weight 141 kg (single-phase 126 kg).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6318,
    "manufacturer": "Viessmann",
    "model": "Vitocal 100-A",
    "product_code": "Vitocal 100-A AWO-AC 101.A18",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Viessmann Vitocal 100-A installation manual 6167533 (9/2020)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.3,
    "cap_max": 19.33,
    "max_heat_capacity": 18.71,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": 8.3,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": 4.46,
    "scop_cond": "W35",
    "eer": 3.08,
    "eer_cond": "A35/W7",
    "seer": 4.91,
    "seer_cond": "W7",
    "cool_cap_min": null,
    "cool_cap_max": 17.96,
    "max_cool_capacity": 15.79,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1409,
    "width": 1044,
    "depth": 448,
    "weight": 141,
    "noise": 68,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 100-A AWO-AC 101.A18 R32 inverter air-to-water monobloc for outdoor installation, three-phase 400 V, heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Viessmann/Viessmann-Vitocal-100-A-Instalation-Manul.pdf p.44 (EN 14511:2018). Heating A7/W35 min/nom/max 7.30/17.90/19.33 kW (max = max-Hz function), COP 4.40; A7/W45 7.02/17.32/18.71 kW, COP 3.52. SCOP 4.46 (W35), A+++/A++. Cooling A35/W7 6.86/15.04/15.79 kW, EER 3.08; A35/W18 9.09/17.10/17.96 kW, EER 4.76; SEER 4.91. R32 3.5 kg. Sound power 68 dB(A). 1044 L x 448 D x 1409 H mm, operating weight 141 kg. Max input 8.3 kW, 12.0 A, 400V/3P+N. Max flow 60 °C as for the other 100-A sizes (UK brochure).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6319,
    "manufacturer": "Viessmann",
    "model": "Vitocal 242-G",
    "product_code": "BWT-M 241.A06",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 242-G BWT 241.A installation and service instructions 5601 598 GB (via Manualslib)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6.2,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2075,
    "width": 600,
    "depth": 680,
    "weight": 260,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 242-G BWT-M 241.A06 compact brine-to-water heat pump with integral 220 L solar DHW cylinder, 6 kW at B0/W35, R410A, 230 V.",
    "notes": "Source: Oct - HP Information/Viessmann/57b7d3.pdf pp.113-116 (Vitocal 242-G, 230 V). B0/W35 at 5 K spread (EN 14511) 6.0 kW, COP 4.0; EN 255 10 K figures also printed. Brine inlet -5 to +15 °C. Max flow 60 °C. R410A 1.8 kg. 680 x 600 x 2075 mm, 260 kg. 1/N/PE 230 V. Other fields copied from the 400 V BWT 241.A06 site record (4814). Older product (2011 manual).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6320,
    "manufacturer": "Viessmann",
    "model": "Vitocal 242-G",
    "product_code": "BWT-M 241.A08",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 242-G BWT 241.A installation and service instructions 5601 598 GB (via Manualslib)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.8,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2075,
    "width": 600,
    "depth": 680,
    "weight": 260,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 242-G BWT-M 241.A08 compact brine-to-water heat pump with integral 220 L solar DHW cylinder, 7.8 kW at B0/W35, R410A, 230 V.",
    "notes": "Source: Oct - HP Information/Viessmann/57b7d3.pdf pp.113-116 (Vitocal 242-G, 230 V). B0/W35 at 5 K spread (EN 14511) 7.8 kW, COP 4.2; EN 255 10 K figures also printed. Brine inlet -5 to +15 °C. Max flow 60 °C. R410A 1.8 kg. 680 x 600 x 2075 mm, 260 kg. 1/N/PE 230 V. Other fields copied from the 400 V BWT 241.A08 site record (4815). Older product (2011 manual).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6321,
    "manufacturer": "Viessmann",
    "model": "Vitocal 242-G",
    "product_code": "BWT-M 241.A10",
    "hp_type": "GSHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Viessmann Vitocal 242-G BWT 241.A installation and service instructions 5601 598 GB (via Manualslib)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10.4,
    "max_heat_capacity": 10.1,
    "max_heat_capacity_temp": "B0/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "B0/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 2075,
    "width": 600,
    "depth": 680,
    "weight": 266,
    "noise": 43,
    "noise_ref": "Sound Power LW(A)",
    "description": "Viessmann Vitocal 242-G BWT-M 241.A10 compact brine-to-water heat pump with integral 220 L solar DHW cylinder, 10.1 kW at B0/W35, R410A, 230 V.",
    "notes": "Source: Oct - HP Information/Viessmann/57b7d3.pdf pp.113-116 (Vitocal 242-G, 230 V). B0/W35 at 5 K spread (EN 14511) 10.1 kW, COP 4.3; EN 255 10 K figures also printed. Brine inlet -5 to +15 °C. Max flow 60 °C. R410A 2.05 kg. 680 x 600 x 2075 mm, 266 kg. 1/N/PE 230 V. Other fields copied from the 400 V BWT 241.A10 site record (4816). Older product (2011 manual).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6322,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "RAS-4HRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 13.5,
    "max_heat_capacity": 9.8,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.47,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.06,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.2,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-4HRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-4(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2. Three-phase outdoor unit listed in the same Yutaki-S column as RAS-4.0HVRNME-AF (site 5140); the leaflet prints one set of performance figures for both, so the record is copied from it. Running current 1Ø/3Ø printed separately (3Ø lower); power supply 3Ph 380-415V.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "RWM-4HFSN3E / RAS-4HRNME-AF",
      "RWD-4HFSNWE-200S / RAS-4HRNME-AF"
    ]
  },
  {
    "id": 6323,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "RAS-5HRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 16.3,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.36,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.03,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.2,
    "max_cool_capacity": 9.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 108,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-5HRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-5(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2. Three-phase outdoor unit listed in the same Yutaki-S column as RAS-5.0HVRNME-AF (site 5143); the leaflet prints one set of performance figures for both, so the record is copied from it. Running current 1Ø/3Ø printed separately (3Ø lower); power supply 3Ph 380-415V.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "RWM-5HFSN3E / RAS-5HRNME-AF",
      "RWD-5HFSNWE-200S / RAS-5HRNME-AF"
    ]
  },
  {
    "id": 6324,
    "manufacturer": "Hitachi",
    "model": "Yutaki S",
    "product_code": "RAS-6HRNME-AF",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet (Yutaki-M, Yutaki-S, Yutaki-S80)",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 17.8,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.11,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.61,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 10.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1380,
    "width": 950,
    "depth": 370,
    "weight": 108,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki S Combi RAS-6HRNME-AF R410A split air-to-water heat pump outdoor unit (with RWM-6(H)FSN3E combi indoor unit with DHW tank), heating and cooling, flow up to 60 °C.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2. Three-phase outdoor unit listed in the same Yutaki-S column as RAS-6.0HVRNME-AF (site 5124); the leaflet prints one set of performance figures for both, so the record is copied from it. Running current 1Ø/3Ø printed separately (3Ø lower); power supply 3Ph 380-415V.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false,
    "aliases": [
      "RWM-6HFSN3E / RAS-6HRNME-AF",
      "RWD-6HFSNWE-200S / RAS-6HRNME-AF"
    ]
  },
  {
    "id": 6325,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "RHUE-6AVHN-HM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.8,
    "cap_max": 17.5,
    "max_heat_capacity": 12.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1250,
    "depth": 444,
    "weight": 159,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki M RHUE-6AVHN-HM R410A air-to-water monobloc heat pump, 14.0 kW nominal at A7/W35, single-phase.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (Yutaki-M table, RHUE 6.0 column). Heating A7/W35 14.0 kW nominal (7.8-17.5 kW; Cap Max 17.5), COP 4.31; A7/W45 13.3 kW (7.6-16.5) COP 3.35; A-7/W35 9.3 kW (6.1-12.3; Max Heat Cap 12.3) COP 2.6; A-7/W45 9.0 kW COP 2.21. Operating range -20~+40 °C DB. Sound pressure 52 dB(A) only. 1480 x 1250 x 444 mm (H x W x D), 159 kg. Running current 17.6 A. Other fields copied from RHUE-5AVHN-HM (site 5177).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6326,
    "manufacturer": "Hitachi",
    "model": "Yutaki M",
    "product_code": "RHUE-6AHN-HM",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Hitachi Yutaki Heat Pumps UK sizing guide / product leaflet",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating only",
    "op_temp_min": -20,
    "op_temp_max": 40,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7.8,
    "cap_max": 17.5,
    "max_heat_capacity": 12.3,
    "max_heat_capacity_temp": "A-7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.31,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1480,
    "width": 1250,
    "depth": 444,
    "weight": 164,
    "noise": null,
    "noise_ref": null,
    "description": "Hitachi Yutaki M RHUE-6AHN-HM R410A air-to-water monobloc heat pump, 14.0 kW nominal at A7/W35, three-phase.",
    "notes": "Source: Oct - HP Information/Hitachi/yutaki_heat_pumps.pdf p.2 (Yutaki-M table, RHUE 6.0 column). Heating A7/W35 14.0 kW nominal (7.8-17.5 kW; Cap Max 17.5), COP 4.31; A7/W45 13.3 kW (7.6-16.5) COP 3.35; A-7/W35 9.3 kW (6.1-12.3; Max Heat Cap 12.3) COP 2.6; A-7/W45 9.0 kW COP 2.21. Operating range -20~+40 °C DB. Sound pressure 52 dB(A) only. 1480 x 1250 x 444 mm (H x W x D), 164 kg. Running current 8.2 A. Other fields copied from RHUE-5AVHN-HM (site 5177).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6327,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ4.0Pd/NhG-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 4,
    "max_heat_capacity": 4,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5.06,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.2,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 3.8,
    "max_cool_capacity": 3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 758,
    "width": 1150,
    "depth": 345,
    "weight": 96,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ4.0Pd/NhG-K R32 air-to-water heat pump, 4 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 4 kW COP 5.06; A7/W45 4 kW COP 4.0. Cooling A35/W18 3.8 kW EER 4.63; A35/W7 3 kW EER 3.2. R32 0.87 kg. Sound pressure 50 dB(A) heating (no sound power printed). 1150 W x 345 D x 758 H mm, 96 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6328,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ6.0Pd/NhG-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 6,
    "max_heat_capacity": 6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 5.8,
    "max_cool_capacity": 4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 758,
    "width": 1150,
    "depth": 345,
    "weight": 96,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ6.0Pd/NhG-K R32 air-to-water heat pump, 6 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 6 kW COP 5.0; A7/W45 6 kW COP 3.8. Cooling A35/W18 5.8 kW EER 4.4; A35/W7 4 kW EER 3.1. R32 0.87 kg. Sound pressure 50 dB(A) heating (no sound power printed). 1150 W x 345 D x 758 H mm, 96 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6329,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ8.0Pd/NhG-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 7.5,
    "max_heat_capacity": 7.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 6.8,
    "max_cool_capacity": 5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 758,
    "width": 1150,
    "depth": 345,
    "weight": 96,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ8.0Pd/NhG-K R32 air-to-water heat pump, 7.5 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 7.5 kW COP 4.6; A7/W45 7.5 kW COP 3.75. Cooling A35/W18 6.8 kW EER 4.4; A35/W7 5 kW EER 3.11. R32 0.87 kg. Sound pressure 51 dB(A) heating (no sound power printed). 1150 W x 345 D x 758 H mm, 96 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6330,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ10Pd/NhG-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.8,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ10Pd/NhG-K R32 air-to-water heat pump, 10 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 10 kW COP 4.6; A7/W45 10 kW COP 3.7. Cooling A35/W18 8.8 kW EER 4.5; A35/W7 7.8 kW EER 3.15. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6331,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ12Pd/NhG-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ12Pd/NhG-K R32 air-to-water heat pump, 12 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 12 kW COP 4.55; A7/W45 12 kW COP 3.45. Cooling A35/W18 11 kW EER 4.3; A35/W7 9.5 kW EER 2.97. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6332,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ14Pd/NhG-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ14Pd/NhG-K R32 air-to-water heat pump, 14 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 14 kW COP 4.35; A7/W45 14 kW COP 3.35. Cooling A35/W18 12.5 kW EER 4.1; A35/W7 12 kW EER 2.9. R32 2.2 kg. Sound pressure 55 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6333,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ16Pd/NhG-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ16Pd/NhG-K R32 air-to-water heat pump, 15.5 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 15.5 kW COP 4.3; A7/W45 15.5 kW COP 3.3. Cooling A35/W18 14.5 kW EER 3.8; A35/W7 13 kW EER 2.65. R32 2.2 kg. Sound pressure 57 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6334,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ10Pd/NhG-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.15,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.8,
    "max_cool_capacity": 7.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ10Pd/NhG-M R32 air-to-water heat pump, 10 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 10 kW COP 4.6; A7/W45 10 kW COP 3.7. Cooling A35/W18 8.8 kW EER 4.5; A35/W7 7.8 kW EER 3.15. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 151 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6335,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ12Pd/NhG-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ12Pd/NhG-M R32 air-to-water heat pump, 12 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 12 kW COP 4.55; A7/W45 12 kW COP 3.45. Cooling A35/W18 11 kW EER 4.3; A35/W7 9.5 kW EER 2.97. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 151 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6336,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ14Pd/NhG-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 12,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ14Pd/NhG-M R32 air-to-water heat pump, 14 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 14 kW COP 4.35; A7/W45 14 kW COP 3.35. Cooling A35/W18 12.5 kW EER 4.1; A35/W7 12 kW EER 2.9. R32 2.2 kg. Sound pressure 55 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 151 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6337,
    "manufacturer": "Gree",
    "model": "Versati III monobloc",
    "product_code": "GRS-CQ16Pd/NhG-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.65,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 13,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 151,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc (NhG) GRS-CQ16Pd/NhG-M R32 air-to-water heat pump, 15.5 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc (NhG)). Heating A7/W35 15.5 kW COP 4.3; A7/W45 15.5 kW COP 3.3. Cooling A35/W18 14.5 kW EER 3.8; A35/W7 13 kW EER 2.65. R32 2.2 kg. Sound pressure 57 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 151 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6338,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ10Pd/NhG2-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ10Pd/NhG2-K R32 air-to-water heat pump, 10 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 10 kW COP 4.6; A7/W45 10 kW COP 3.7. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6339,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ10Pd/NhG2-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 10,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.6,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ10Pd/NhG2-M R32 air-to-water heat pump, 10 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 10 kW COP 4.6; A7/W45 10 kW COP 3.7. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6340,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ12Pd/NhG2-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ12Pd/NhG2-K R32 air-to-water heat pump, 12 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 12 kW COP 4.55; A7/W45 12 kW COP 3.45. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6341,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ12Pd/NhG2-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.55,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ12Pd/NhG2-M R32 air-to-water heat pump, 12 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 12 kW COP 4.55; A7/W45 12 kW COP 3.45. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 54 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6342,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ14Pd/NhG2-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ14Pd/NhG2-K R32 air-to-water heat pump, 14 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 14 kW COP 4.35; A7/W45 14 kW COP 3.35. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 55 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6343,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ14Pd/NhG2-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.35,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ14Pd/NhG2-M R32 air-to-water heat pump, 14 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 14 kW COP 4.35; A7/W45 14 kW COP 3.35. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 55 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6344,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ16Pd/NhG2-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ16Pd/NhG2-K R32 air-to-water heat pump, 15.5 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 15.5 kW COP 4.3; A7/W45 15.5 kW COP 3.3. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 57 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6345,
    "manufacturer": "Gree",
    "model": "Versati III monobloc (high-pressure pump)",
    "product_code": "GRS-CQ16Pd/NhG2-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 35,
    "flow_temp_min": 20,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 15.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": null,
    "max_cool_capacity": null,
    "max_cool_capacity_temp": null,
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 878,
    "width": 1200,
    "depth": 460,
    "weight": 147,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati III monobloc, higher-pressure water pump series (NhG2) GRS-CQ16Pd/NhG2-M R32 air-to-water heat pump, 15.5 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.8 (Versati III monobloc, higher-pressure water pump series (NhG2)). Heating A7/W35 15.5 kW COP 4.3; A7/W45 15.5 kW COP 3.3. No cooling figures printed for this version. R32 2.2 kg. Sound pressure 57 dB(A) heating (no sound power printed). 1200 W x 460 D x 878 H mm, 147 kg net. Operating range -25~35 °C heating, LWT 20-60 °C (series page). No SCOP printed. Same chassis as the NhG unit; mode assumed heating & cooling like the NhG series - confirm.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6346,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ8.0Pd/NaE-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.5,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.7,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 7.8,
    "max_cool_capacity": 6.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 787,
    "width": 980,
    "depth": 360,
    "weight": 80,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ8.0Pd/NaE-K R410A air-to-water heat pump, 8 kW at A7/W35, flow up to 55 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 8 kW COP 4.5; A7/W45 7.6 kW COP 3.4. Cooling A35/W18 7.8 kW EER 4.0; A35/W7 6.3 kW EER 2.7. R410A 2.3 kg. Sound pressure 56 dB(A) heating (no sound power printed). 980 W x 360 D x 787 H mm, 80 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ8.0Pd/NaE-K(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6347,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ10Pd/NaE-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.4,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.6,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 7.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 787,
    "width": 980,
    "depth": 360,
    "weight": 80,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ10Pd/NaE-K R410A air-to-water heat pump, 10 kW at A7/W35, flow up to 55 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 10 kW COP 4.4; A7/W45 9.5 kW COP 3.3. Cooling A35/W18 8.2 kW EER 3.9; A35/W7 7.2 kW EER 2.6. R410A 2.3 kg. Sound pressure 56 dB(A) heating (no sound power printed). 980 W x 360 D x 787 H mm, 80 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ10Pd/NaE-K(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6348,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ12Pd/NaE-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.3,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.1,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 12.5,
    "max_cool_capacity": 8.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ12Pd/NaE-K R410A air-to-water heat pump, 12 kW at A7/W35, flow up to 55 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 12 kW COP 4.3; A7/W45 11.5 kW COP 3.38. Cooling A35/W18 12.5 kW EER 4.2; A35/W7 8.5 kW EER 3.1. R410A 3.6 kg. Sound pressure 58 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 107 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ12Pd/NaE-K(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6349,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ14Pd/NaE-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ14Pd/NaE-K R410A air-to-water heat pump, 14 kW at A7/W35, flow up to 55 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 14 kW COP 4.2; A7/W45 12.5 kW COP 3.3. Cooling A35/W18 13.5 kW EER 4.0; A35/W7 9 kW EER 3.0. R410A 3.6 kg. Sound pressure 58 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 107 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ14Pd/NaE-K(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6350,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ16Pd/NaE-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 14.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 9.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ16Pd/NaE-K R410A air-to-water heat pump, 15.5 kW at A7/W35, flow up to 55 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 15.5 kW COP 4.1; A7/W45 14.5 kW COP 3.2. Cooling A35/W18 14.5 kW EER 3.8; A35/W7 9.5 kW EER 2.9. R410A 3.6 kg. Sound pressure 58 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 107 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ16Pd/NaE-K(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6351,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ12Pd/NaE-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 107,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ12Pd/NaE-M R410A air-to-water heat pump, 12 kW at A7/W35, flow up to 55 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 12 kW COP 4.2; A7/W45 11.5 kW COP 3.3. Cooling A35/W18 13.5 kW EER 3.8; A35/W7 10 kW EER 3.0. R410A 3.6 kg. Sound pressure 58 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 107 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ12Pd/NaE-M(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6352,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ14Pd/NaE-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 13,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.1,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.9,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 10.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 114,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ14Pd/NaE-M R410A air-to-water heat pump, 14 kW at A7/W35, flow up to 55 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 14 kW COP 4.1; A7/W45 13 kW COP 3.3. Cooling A35/W18 14.5 kW EER 3.6; A35/W7 10.5 kW EER 2.9. R410A 3.6 kg. Sound pressure 58 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 114 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ14Pd/NaE-M(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6353,
    "manufacturer": "Gree",
    "model": "Versati II split",
    "product_code": "GRS-CQ16Pd/NaE-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 35,
    "flow_temp_min": 25,
    "flow_temp_max": 55,
    "cap_min": null,
    "cap_max": 15.5,
    "max_heat_capacity": 14,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.05,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.85,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 15,
    "max_cool_capacity": 11,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 114,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II split (NaE), outdoor unit GRS-CQ16Pd/NaE-M R410A air-to-water heat pump, 15.5 kW at A7/W35, flow up to 55 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.17 (Versati II split (NaE), outdoor unit). Heating A7/W35 15.5 kW COP 4.05; A7/W45 14 kW COP 3.2. Cooling A35/W18 15 kW EER 3.6; A35/W7 11 kW EER 2.85. R410A 3.6 kg. Sound pressure 58 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 114 kg net. Operating range -20~35 °C heating, LWT 25-55 °C (series page). No SCOP printed. Outdoor unit GRS-CQ16Pd/NaE-M(O) with hydro unit (I). Max LWT 55 °C heating, 7-25 °C cooling (p.16).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6354,
    "manufacturer": "Gree",
    "model": "Versati II+ split",
    "product_code": "GRS-CQ8.0Pd/NaD-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 8,
    "max_heat_capacity": 7.6,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.32,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.97,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 8.2,
    "max_cool_capacity": 5.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 787,
    "width": 980,
    "depth": 360,
    "weight": 85,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II+ split (NaD), outdoor unit GRS-CQ8.0Pd/NaD-K R410A air-to-water heat pump, 8 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.18 (Versati II+ split (NaD), outdoor unit). Heating A7/W35 8 kW COP 4.32; A7/W45 7.7 kW COP 3.41. Cooling A35/W18 8.2 kW EER 4.41; A35/W7 5.5 kW EER 2.97. R410A 3.5 kg. Sound pressure 54 dB(A) heating (no sound power printed). 980 W x 360 D x 787 H mm, 85 kg net. Max LWT 60 °C from the series description; ambient range not printed. No SCOP printed. Outdoor unit GRS-CQ8.0Pd/NaD-K(O) with hydro unit (I); two-stage compression with vapour injection, LWT up to 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6355,
    "manufacturer": "Gree",
    "model": "Versati II+ split",
    "product_code": "GRS-CQ10Pd/NaD-K",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 10,
    "max_heat_capacity": 9.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.19,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.95,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 9.7,
    "max_cool_capacity": 6.9,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 786,
    "width": 980,
    "depth": 360,
    "weight": 85,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II+ split (NaD), outdoor unit GRS-CQ10Pd/NaD-K R410A air-to-water heat pump, 9.2 kW at A7/W35, flow up to 60 °C, single-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.18 (Versati II+ split (NaD), outdoor unit). Heating A7/W35 9.2 kW COP 4.2; A7/W45 9 kW COP 3.4. Cooling A35/W18 9.7 kW EER 3.94; A35/W7 6.9 kW EER 2.95. R410A 3.5 kg. Sound pressure 54 dB(A) heating (no sound power printed). 980 W x 360 D x 787 H mm, 85 kg net. Max LWT 60 °C from the series description; ambient range not printed. No SCOP printed. Outdoor unit GRS-CQ10Pd/NaD-K(O) with hydro unit (I); two-stage compression with vapour injection, LWT up to 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6356,
    "manufacturer": "Gree",
    "model": "Versati II+ split",
    "product_code": "GRS-CQ12Pd/NaD-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 12,
    "max_heat_capacity": 11.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.49,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.18,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 13.5,
    "max_cool_capacity": 9.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 126,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II+ split (NaD), outdoor unit GRS-CQ12Pd/NaD-M R410A air-to-water heat pump, 12 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.18 (Versati II+ split (NaD), outdoor unit). Heating A7/W35 12 kW COP 4.49; A7/W45 12 kW COP 3.7. Cooling A35/W18 13.5 kW EER 3.9; A35/W7 9.6 kW EER 3.18. R410A 5.3 kg. Sound pressure 57 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 126 kg net. Max LWT 60 °C from the series description; ambient range not printed. No SCOP printed. Outdoor unit GRS-CQ12Pd/NaD-M(O) with hydro unit (I); two-stage compression with vapour injection, LWT up to 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6357,
    "manufacturer": "Gree",
    "model": "Versati II+ split",
    "product_code": "GRS-CQ14Pd/NaD-M",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "Gree Air to Water Heat Pump catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": null,
    "op_temp_max": null,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 14,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W45",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": 4.2,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 3.11,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 14,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": 7,
    "cool_flow_temp_max": 25,
    "height": 1350,
    "width": 900,
    "depth": 340,
    "weight": 126,
    "noise": null,
    "noise_ref": null,
    "description": "Gree Versati II+ split (NaD), outdoor unit GRS-CQ14Pd/NaD-M R410A air-to-water heat pump, 14 kW at A7/W35, flow up to 60 °C, three-phase.",
    "notes": "Source: Oct - HP Information/Gree/GREE_Air_to_water.pdf p.18 (Versati II+ split (NaD), outdoor unit). Heating A7/W35 14 kW COP 4.2; A7/W45 12.8 kW COP 3.6. Cooling A35/W18 14 kW EER 3.8; A35/W7 10 kW EER 3.11. R410A 5.3 kg. Sound pressure 57 dB(A) heating (no sound power printed). 900 W x 340 D x 1350 H mm, 126 kg net. Max LWT 60 °C from the series description; ambient range not printed. No SCOP printed. Outdoor unit GRS-CQ14Pd/NaD-M(O) with hydro unit (I); two-stage compression with vapour injection, LWT up to 60 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6358,
    "manufacturer": "PHNIX",
    "model": "HeroPremium",
    "product_code": "PASRW040S-BP-PS-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 3.8,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.77,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2.2,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 928,
    "width": 1287,
    "depth": 458,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPremium PASRW040S-BP-PS-B R32 inverter air-to-water monobloc heat pump, 3.8-12.5 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.13 (HeroPremium). Heating A7/W35 range 3.8-12.5 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 2.2-10.0 kW. SCOP 4.77 (W35) / 3.44 (W55). R32 1.8 kg. Sound pressure at 1 m 45 dB(A) only. Unit L/W/H 1287 x 458 x 928 mm. Operating ambient -25~43 °C. Three-phase version of PASRW040-BP-PS-B (site).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6359,
    "manufacturer": "PHNIX",
    "model": "HeroPremium",
    "product_code": "PASRW060S-BP-PS-B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7,
    "cap_max": 23,
    "max_heat_capacity": 23,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": 4.71,
    "scop_cond": "W35",
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.3,
    "cool_cap_max": 18.4,
    "max_cool_capacity": 18.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1330,
    "width": 1250,
    "depth": 540,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPremium PASRW060S-BP-PS-B R32 inverter air-to-water monobloc heat pump, 7.0-23.0 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.13 (HeroPremium). Heating A7/W35 range 7.0-23.0 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 6.3-18.4 kW. SCOP 4.71 (W35) / 3.46 (W55). R32 2.3 kg. Sound pressure at 1 m 46 dB(A) only. Unit L/W/H 1250 x 540 x 1330 mm. Operating ambient -25~43 °C. Three-phase version of PASRW060-BP-PS-B (site).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6360,
    "manufacturer": "PHNIX",
    "model": "HeroPlus",
    "product_code": "P10A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.7,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 11.3,
    "max_cool_capacity": 11.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 915,
    "width": 953,
    "depth": 460,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPlus P10A R32 inverter air-to-water monobloc heat pump, 4.7-12.5 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.14 (HeroPlus). Heating A7/W35 range 4.7-12.5 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 3.2-11.3 kW. R32 1.7 kg. Sound pressure at 1 m 42~55 dB(A) only. Unit L/W/H 953 x 460 x 915 mm. Operating ambient -25~43 °C. EVI inverter, 60 °C hot water (series text). Max power input printed. Same table as site P6/P17A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6361,
    "manufacturer": "PHNIX",
    "model": "HeroPlus",
    "product_code": "P10T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 4.7,
    "cap_max": 12.5,
    "max_heat_capacity": 12.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.2,
    "cool_cap_max": 11.3,
    "max_cool_capacity": 11.3,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 915,
    "width": 953,
    "depth": 460,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPlus P10T R32 inverter air-to-water monobloc heat pump, 4.7-12.5 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.14 (HeroPlus). Heating A7/W35 range 4.7-12.5 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 3.2-11.3 kW. R32 1.6 kg. Sound pressure at 1 m 42~55 dB(A) only. Unit L/W/H 953 x 460 x 915 mm. Operating ambient -25~43 °C. EVI inverter, 60 °C hot water (series text). Max power input printed. Same table as site P6/P17A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6362,
    "manufacturer": "PHNIX",
    "model": "HeroPlus",
    "product_code": "P17T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 7,
    "cap_max": 20.5,
    "max_heat_capacity": 20.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5.5,
    "cool_cap_max": 15.5,
    "max_cool_capacity": 15.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 997,
    "depth": 437,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPlus P17T R32 inverter air-to-water monobloc heat pump, 7.0-20.5 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.14 (HeroPlus). Heating A7/W35 range 7.0-20.5 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 5.5-15.5 kW. R32 2.0 kg. Sound pressure at 1 m 44~58 dB(A) only. Unit L/W/H 997 x 437 x 1315 mm. Operating ambient -25~43 °C. EVI inverter, 60 °C hot water (series text). Max power input printed. Same table as site P6/P17A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6363,
    "manufacturer": "PHNIX",
    "model": "HeroPlus",
    "product_code": "P24T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R32",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -25,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": 10,
    "cap_max": 25,
    "max_heat_capacity": 25,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.4,
    "cool_cap_max": 15.8,
    "max_cool_capacity": 15.8,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1605,
    "width": 1178,
    "depth": 450,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPlus P24T R32 inverter air-to-water monobloc heat pump, 10.0-25.0 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.14 (HeroPlus). Heating A7/W35 range 10.0-25.0 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 6.4-15.8 kW. R32 3.4 kg. Sound pressure at 1 m 53~59 dB(A) only. Unit L/W/H 1178 x 450 x 1605 mm. Operating ambient -25~43 °C. EVI inverter, 60 °C hot water (series text). Max power input printed. Same table as site P6/P17A.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6364,
    "manufacturer": "PHNIX",
    "model": "Hero",
    "product_code": "H6",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -15,
    "op_temp_max": 43,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 1.9,
    "cap_max": 6.4,
    "max_heat_capacity": 6.4,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 1.6,
    "cool_cap_max": 5.4,
    "max_cool_capacity": 5.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 790,
    "width": 1052,
    "depth": 490,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX Hero H6 R410A inverter air-to-water monobloc heat pump, 1.9-6.4 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.15 (Hero). Heating A7/W35 range 1.9-6.4 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 1.6-5.4 kW. R410A 1.7 kg. Sound pressure at 1 m 54 dB(A) only. Unit L/W/H 1052 x 490 x 790 mm. Operating ambient -15~43 °C. Electrical from the table voltage row (208-240V for the first three, 380-460V 3N for H25T) - confirm column split. H25T heating power input printed 7.0~20.0 kW (looks like a typo).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6365,
    "manufacturer": "PHNIX",
    "model": "Hero",
    "product_code": "H8A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 2.5,
    "cap_max": 10.8,
    "max_heat_capacity": 10.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 2,
    "cool_cap_max": 10,
    "max_cool_capacity": 10,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 910,
    "width": 980,
    "depth": 465,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX Hero H8A R410A inverter air-to-water monobloc heat pump, 2.5-10.8 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.15 (Hero). Heating A7/W35 range 2.5-10.8 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 2.0-10.0 kW. R410A 2.4 kg. Sound pressure at 1 m 54 dB(A) only. Unit L/W/H 980 x 465 x 910 mm. Operating ambient -20~52 °C. Electrical from the table voltage row (208-240V for the first three, 380-460V 3N for H25T) - confirm column split. H25T heating power input printed 7.0~20.0 kW (looks like a typo).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6366,
    "manufacturer": "PHNIX",
    "model": "Hero",
    "product_code": "H15B",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5,
    "cap_max": 17.3,
    "max_heat_capacity": 17.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5,
    "cool_cap_max": 14.5,
    "max_cool_capacity": 14.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 990,
    "depth": 437,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX Hero H15B R410A inverter air-to-water monobloc heat pump, 5.0-17.3 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.15 (Hero). Heating A7/W35 range 5.0-17.3 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 5.0-14.5 kW. R410A 3.2 kg. Sound pressure at 1 m 58 dB(A) only. Unit L/W/H 990 x 437 x 1315 mm. Operating ambient -20~52 °C. Electrical from the table voltage row (208-240V for the first three, 380-460V 3N for H25T) - confirm column split. H25T heating power input printed 7.0~20.0 kW (looks like a typo).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6367,
    "manufacturer": "PHNIX",
    "model": "Hero",
    "product_code": "H25T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -20,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7,
    "cap_max": 25.1,
    "max_heat_capacity": 25.1,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 7,
    "cool_cap_max": 20,
    "max_cool_capacity": 20,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1588,
    "width": 1135,
    "depth": 450,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX Hero H25T R410A inverter air-to-water monobloc heat pump, 7.0-25.1 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.15 (Hero). Heating A7/W35 range 7.0-25.1 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 7.0-20.0 kW. R410A 4.4 kg. Sound pressure at 1 m 62 dB(A) only. Unit L/W/H 1135 x 450 x 1588 mm. Operating ambient -20~52 °C. Electrical from the table voltage row (208-240V for the first three, 380-460V 3N for H25T) - confirm column split. H25T heating power input printed 7.0~20.0 kW (looks like a typo).",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6368,
    "manufacturer": "PHNIX",
    "model": "HeroPro",
    "product_code": "HP10",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 4.2,
    "cap_max": 12,
    "max_heat_capacity": 12,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 3.6,
    "cool_cap_max": 9.6,
    "max_cool_capacity": 9.6,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 910,
    "width": 955,
    "depth": 470,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPro HP10 R410A inverter air-to-water monobloc heat pump, 4.2-12.0 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.16 (HeroPro). Heating A7/W35 range 4.2-12.0 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 3.6-9.6 kW. R410A 2.2 kg. Sound pressure at 1 m 38~52 dB(A) only. Unit L/W/H 955 x 470 x 910 mm. Operating ambient -30~52 °C. EVI inverter, stable heating down to -30 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6369,
    "manufacturer": "PHNIX",
    "model": "HeroPro",
    "product_code": "HP14",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 5.6,
    "cap_max": 16.8,
    "max_heat_capacity": 16.8,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 5,
    "cool_cap_max": 13.4,
    "max_cool_capacity": 13.4,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1325,
    "width": 1000,
    "depth": 440,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPro HP14 R410A inverter air-to-water monobloc heat pump, 5.6-16.8 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.16 (HeroPro). Heating A7/W35 range 5.6-16.8 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 5.0-13.4 kW. R410A 2.5 kg. Sound pressure at 1 m 40~53 dB(A) only. Unit L/W/H 1000 x 440 x 1325 mm. Operating ambient -30~52 °C. EVI inverter, stable heating down to -30 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6370,
    "manufacturer": "PHNIX",
    "model": "HeroPro",
    "product_code": "HP18",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 7.2,
    "cap_max": 20,
    "max_heat_capacity": 20,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 6.3,
    "cool_cap_max": 16.5,
    "max_cool_capacity": 16.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1325,
    "width": 1000,
    "depth": 440,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPro HP18 R410A inverter air-to-water monobloc heat pump, 7.2-20.0 kW at A7/W35, heating, cooling and DHW, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.16 (HeroPro). Heating A7/W35 range 7.2-20.0 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 6.3-16.5 kW. R410A 2.8 kg. Sound pressure at 1 m 42~54 dB(A) only. Unit L/W/H 1000 x 440 x 1325 mm. Operating ambient -30~52 °C. EVI inverter, stable heating down to -30 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6371,
    "manufacturer": "PHNIX",
    "model": "HeroPro",
    "product_code": "HP26T",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 9.8,
    "cap_max": 27.3,
    "max_heat_capacity": 27.3,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 8.3,
    "cool_cap_max": 23.1,
    "max_cool_capacity": 23.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1600,
    "width": 1175,
    "depth": 450,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPro HP26T R410A inverter air-to-water monobloc heat pump, 9.8-27.3 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.16 (HeroPro). Heating A7/W35 range 9.8-27.3 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 8.3-23.1 kW. R410A 4.5 kg. Sound pressure at 1 m 44~57 dB(A) only. Unit L/W/H 1175 x 450 x 1600 mm. Operating ambient -30~52 °C. EVI inverter, stable heating down to -30 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6372,
    "manufacturer": "PHNIX",
    "model": "HeroPro",
    "product_code": "HP30T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 11.5,
    "cap_max": 31.5,
    "max_heat_capacity": 31.5,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 10.2,
    "cool_cap_max": 28.2,
    "max_cool_capacity": 28.2,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1600,
    "width": 1175,
    "depth": 450,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPro HP30T R410A inverter air-to-water monobloc heat pump, 11.5-31.5 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.16 (HeroPro). Heating A7/W35 range 11.5-31.5 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 10.2-28.2 kW. R410A 5.0 kg. Sound pressure at 1 m 44~58 dB(A) only. Unit L/W/H 1175 x 450 x 1600 mm. Operating ambient -30~52 °C. EVI inverter, stable heating down to -30 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6373,
    "manufacturer": "PHNIX",
    "model": "HeroPro",
    "product_code": "HP38T",
    "hp_type": "ASHP",
    "type": "Commercial",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 52,
    "flow_temp_min": null,
    "flow_temp_max": null,
    "cap_min": 15,
    "cap_max": 41,
    "max_heat_capacity": 41,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "380-415V (Three Phase)",
    "cop": null,
    "cop_cond": null,
    "scop": null,
    "scop_cond": null,
    "eer": null,
    "eer_cond": null,
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": 11.9,
    "cool_cap_max": 33.1,
    "max_cool_capacity": 33.1,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1685,
    "width": 1700,
    "depth": 800,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeroPro HP38T R410A inverter air-to-water monobloc heat pump, 15.0-41.0 kW at A7/W35, heating, cooling and DHW, three-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.16 (HeroPro). Heating A7/W35 range 15.0-41.0 kW (Cap Max = top of range; no rated COP printed). Cooling A35/W7 11.9-33.1 kW. R410A 6.6 kg. Sound pressure at 1 m 45~60 dB(A) only. Unit L/W/H 1700 x 800 x 1685 mm. Operating ambient -30~52 °C. EVI inverter, stable heating down to -30 °C.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6374,
    "manufacturer": "PHNIX",
    "model": "HeatPro",
    "product_code": "KV15A",
    "hp_type": "ASHP",
    "type": "Residential",
    "refrigerant": "R410A",
    "source": "PHNIX 2023-2024 catalogue",
    "product_url": null,
    "date_added": "2026-10-21",
    "mode": "Heating & cooling",
    "op_temp_min": -30,
    "op_temp_max": 45,
    "flow_temp_min": null,
    "flow_temp_max": 60,
    "cap_min": null,
    "cap_max": 15.7,
    "max_heat_capacity": 15.7,
    "max_heat_capacity_temp": "A7/W35",
    "peak_elec": null,
    "electrical": "220-240V (Single Phase)",
    "cop": 4.13,
    "cop_cond": "A7/W35",
    "scop": null,
    "scop_cond": null,
    "eer": 2.88,
    "eer_cond": "A35/W7",
    "seer": null,
    "seer_cond": null,
    "cool_cap_min": null,
    "cool_cap_max": 11.5,
    "max_cool_capacity": 11.5,
    "max_cool_capacity_temp": "A35/W7",
    "cool_flow_temp_min": null,
    "cool_flow_temp_max": null,
    "height": 1315,
    "width": 955,
    "depth": 435,
    "weight": null,
    "noise": null,
    "noise_ref": null,
    "description": "PHNIX HeatPro KV15A R410A EVI inverter air-to-water monobloc heat pump, 15.7 kW at A7/W35, 60 °C hot water, single-phase.",
    "notes": "Source: Oct - HP Information/PHNIX/1668583496_69q-2.pdf p.17 (HeatPro Series). A7/W35 15.7 kW, input 3.8 kW (COP 4.13 = capacity / input, calculated). Cooling A35/W7 11.5 kW, input 4.0 kW. Hot water 20/15 °C, 15-55 °C also printed. R410A 3.0 kg (\"2x\" circuits for the KV15T/PASRW300S where printed as 2x2.2 / 2x9.0 kg - charge entered as total; check). Sound pressure 1 m 56 dB(A). L/W/H 955 x 435 x 1315 mm (KV15A/T share one dimension column, KV24A/T the next). Operating ambient -30~45 °C. Refrigerant columns in the source are misaligned for the 15/24 kW models - verify charge.",
    "verified": "Manual verification",
    "price_min": null,
    "price_max": null,
    "price_check_date": null,
    "mcs_listed": false
  },
  {
    "id": 6375,
